<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\Delta _ { \operatorname* { m a x } } \leq \Delta _ { z \ R }$ with $\mathsf { I } _ { \mathsf { Z R } }$ as in Fig. G.1.…...</td><td rowspan=1 colspan=1> $\begin{array} { r l } { \mathbf { U } _ { \mathfrak { m } a x } } & { { } = } \\ { \overline { { \mathfrak { v } } } ^ { \forall } \quad \mathbf { U } _ { \mathbf { z } \times } } & { { } = } \\ { \quad \overline { { \mathfrak { v } } } ^ { \quad \mathfrak { v } \quad \mathfrak { c } _ { \mathtt { k } } } } & { { } = } \end{array}$ </td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured Umax≤ Ucwith $\tt c _ { m a x }$ as in Fig. G.2 ….</td><td rowspan=1 colspan=1> $\begin{array} { l } { \displaystyle { \mathbf { U } _ { \operatorname* { m a x } } = \frac { \overline { { \mathbf { U } } } _ { \operatorname* { m a x } } } { \overline { { \mathbf { F } } } } } } \end{array}$ </td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\boldsymbol { \mathbf { l } } _ { \mathbf { m a x } }$ ≤ zR Wwith $\boldsymbol { \mathbf { u } } _ { z { \boldsymbol { \mathbf { R } } } }$ as in Fig G.1…：</td><td rowspan=1 colspan=1> $\begin{array} { l } { \displaystyle \mathsf { I } _ { \mathit { m a x } } = et { } { ' } \frac { \mathsf { A } } { \Sigma } } \\ { \displaystyle \mathsf { I } _ { \mathit { z R } } = et { } { ' } \frac { \mathsf { A } } { \Sigma } } \\ { \displaystyle \mathsf { U } _ { z \ R } = et { } { ' } \frac { \mathsf { v } } { \Sigma } } \end{array}$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured Imax ≤lzL with Lmax and a Umax ≤ 24 Vas in Fig G.. .</td><td rowspan=1 colspan=1> $\begin{array} { c } { \displaystyle \mathsf { I } _ { \mathsf { m a x } } = et { } { ' } \frac { \mathsf { A } } { \mathsf { A } } } \\ { \displaystyle \mathsf { I } _ { \mathsf { Z L } } = et { } { ' } \frac { \mathsf { A } } { \mathsf { A } } } \\ { \displaystyle \mathsf { L } _ { \mathsf { m a x } } = et { } { ' } \frac { \mathsf { A } } { \mathsf { A } } } \end{array}$ </td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Combinations of currents and correspondingvoltages within the limitations IzR.UzR ≤ 50 Wextrapolated from Fig G.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No extrapolation made for voltages above 42 V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Combinations of capacitances andcorresponding voltages within limitations of $\mathtt { c } / 2 \mathsf { U } ^ { 2 }$    1.2 mJ extrapolated from Fig G.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No extrapolation made for voltages above 242V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\mathbf { U } _ { \mathrm { m a x } } ,$ additionally, determined using actualresistance R when the equivalent resistance Rwas less than 8000</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Combinations of currents and correspondinginductances within limitations $L / 2 ! ^ { 2 }$    0.3 mJextrapolated from Fig G.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No extrapolation made for inductances largerthan 900 mH</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\mathbf { - u } _ { \mathbf { m a x } }$ was the highest supply voltageoccurring in circuit under investigation withsparking contact open, taking intoconsideration MAins voLTAGE variations in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $- \ln \mathsf { a x }$ was the highest current flowing in circuitunder investigation with sparking contactclosed, taking into consideration MAINs VoLTAGEvariations required in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\mathtt { - c } _ { \mathtt { m a x } }$ and $\pmb { \mathrm { L } } _ { \mathsf { m a x } }$ taken as values occurring at thecomponent under investigation producingsparks</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Peak value considered when a.c. supplied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>. An equivalent circuit calculated to determineequivalent max capacitance, inductance, andequivalent $\theta _ { \mathrm { { m a x } } }$ and $\mathbf { I } _ { \mathbf { m a x } } ,$ either as d.c. or a.c.peak values in case of a complicated circuit  :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature measurements made according to11.1, and Umax, Imax, R, Lmax, and Cmaxdetermined with application of Figs G.1-G.3 . :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternatively, compliance was verified byexamination of design data .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.5.4</td><td rowspan=1 colspan=2>External ventilation with internal overpressure</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT, its parts, and componentsenclosed in an EncLosuRE with externalventilation by means of internal overpressurecomplied with the following requirements:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) FLAMMABLE AESTHETIC MIXTURES WiTH AIR thatmight have penetrated into ENcLosuRE of mEEQuiPMENT or part removed by ventilation beforeEQuiPmEnT energized, and penetration of suchmixtures during operation was prevented bymaintenance of overpressure by means of airwithout flammable gases, or by physiologicallyacceptable inert gas (e.g., nitrogen)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Overpressure inside ENcLosuRE was 75 Pa,min., in NORMAL CONDITION (Pa) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Overpressure maintained at the site of potentialignition even when air or inert gas couldescape through openings in ENcLosuREnecessary for normal operation of mE EQuipmEnTor its parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT could be energized only after therequired minimum overpressure was presentlong enough to ventilate the ENcLosuRE so thatthe displaced volume of air or inert gas was atleast five times the volume of ENcLosuRE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuiPmEnT energized at will or repeatedlywhen overpressure was continuously present</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Ignition sources de-energized automaticallyby means used where G.4 does not apply, orcomplied with G.5 when during operation&#x27;overpressure dropped below 50 Pa (Pa) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) External surface of ENcLosuRe in whichinternal overpressure was maintained did notexceed 150 C in 25 C ambient under NoRMALUsE and coNDITION (C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5.5</td><td rowspan=1 colspan=2>ENcLosuREs with restricted breathing</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT, its parts, and componentsenclosed in an ENcLosuRE with restrictedbreathing complied with the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) A FLAMmABLE AESTHETIC MIXTURE WITH AIR didnot form inside ENcLosuRE with restrictedbreathing when it was surrounded by aFLAMMABLE AESTHETIC MIXTURE WITH AIR of a highconcentration for at least 30 min without anypressure difference inside ENcLOsuRE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Gasket or sealing material used to maintaintightness complied with aging test B-b of IEC60068-2-2, Clause 15, at 70 c ±2 C and 96 h :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Gas-tightness of EncLosuRE containing inletsfor flexible cords maintained when the cordswere stressed by bending or pulling</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cords are fitted with adequate anchorages tolimit stresses</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>After the test in G.5.4 b), an internaloverpressure of 400 Pa &#x27; was created and 30pulls of the value in Table G.1 applied to eachflexible cord in axial direction of cord inlet andin the least favourable direction for 1 s</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Overpressure not reduced below 200 Pa</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests waived when examination of ENcLosuREindicated it is completely sealed or gas-tightwithout a doubt (100 % degree of certainty)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating temperature of external surface ofENCLOSURE Was  150 ℃ in 25 ℃ (℃) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Steady state operating temperature ofENcLosuRE also measured (C) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.6</td><td rowspan=1 colspan=2>CATEGoRY APG mE EQuiPmENT, parts and components thereof</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.6.1</td><td rowspan=1 colspan=1>ME EQuiPmenT, its parts, and components didnot ignite FLAMmABLE AEsTHeTIC MIxTURE WITHOxYGEn OR NItRoUs OxIDE under NoRMAL UsE andSINGLE FAULT CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmenT, its parts, and components notcomplying with G.6.3 subjected to a conTinuousOPERATion test after attaining thermal steadystate (max. 3 h) over a period of 10 min in a&#x27;12.2 % ±0.4 ether by volume/oxygen mixture</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.6.2</td><td rowspan=1 colspan=1>Parts and components of cAteGoRY APG mEEQUIPmEnT operating in a FLAMmABLE AEsTHETICMIXTURE WITH OxYGeN OR NiTROUS OXIDE SUppliedfrom a source isolated from earth by insulationequal to one MEANs OF PATienT PRoTecTion andfrom electrical parts by insulation twice theMEANS OF PATIENT PROTECTION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.6.3</td><td rowspan=1 colspan=1>Test of G.6.1 waived when the followingrequirements were met in NoRMAL UsE andunder NORMAL and SINGLE FAULT CONDITIONS..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) no sparks produced and temperatures didnot exceed 90 C, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>

Report No.: ETX202303-07-078-02
<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) a temperature limit of 90 C not exceeded,sparks produced in NoRMAL usE, and sinGLEFAULT cOnDITIONS, except $\theta _ { \mathrm { { m a x } } }$ and $\boldsymbol { \mathsf { I } } _ { \mathsf { I m a x } }$ occurringin their circuits complied with requirements,taking $\tt c _ { m a x }$ and $\pmb { \mathrm { L } } _ { \mathsf { m a x } }$ into consideration:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured Umax ≤ UzR with IzR as in Fig. G.4 … :</td><td rowspan=1 colspan=1> $\begin{array} { r l r l } { \mathbf { U } _ { \mathrm { m a x } } } & { { } } & { { } = { } } \\ { \boldsymbol { \overline { { \mathsf { V } } } } ^ { \prime } } & { { } \mathbf { U } _ { \mathrm { z R } } } & { { } = { } } \\ { \boldsymbol { \overline { { \mathsf { V } } } } ^ { \prime } } & { { } \mathsf { I } _ { \mathrm { z R } } } & { { } = { } } \end{array}$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\mathsf { U } _ { \sf m a x } \leq \mathsf { U } _ { z \mathsf { c } }$ with $\tt { c } _ { m a x }$ as in Fig. G.5.…:</td><td rowspan=1 colspan=1> $\begin{array} { r } { \mathbf { U } _ { \operatorname* { m a x } } = \displaystyle \frac { \mathbf { \bar { U } } } { \mathbf { \bar { C } } _ { \operatorname* { m a x } } } \mathbf { \overline { { U } } } } \\ { \mathbf { \overline { { C } } } _ { \operatorname* { m a x } } = \mathbf { \frac { \bar { \mathbf { \bar { U } } } } { \mathbf { \bar { \Sigma } } } } } \end{array}$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\boldsymbol { \mathbf { I } } _ { \sf m a x } \leq \boldsymbol { \mathbf { \rho } } _ { \sf z R }$  with $\boldsymbol { \mathsf { U } } _ { z \mathsf { R } }$ as in Fig G.4 ……:</td><td rowspan=1 colspan=1> $\begin{array} { l } { \displaystyle \mathsf { I } _ { \mathsf { m a x } } = = et { } { ' } et { } { ' } et { } { ' } et { } { ' } \ s } \\ { \displaystyle \mathsf { I } _ { z \mathsf { R } } = et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } \ s } \\ { \displaystyle \mathsf { U } _ { z \mathsf { R } } = et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } \ s } \end{array}$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\boldsymbol { \mathbf { I } } _ { \mathbf { m a x } } \leq \boldsymbol { \mathbf { l } } _ { \mathbf { Z L } }$ with $L _ { \mathsf { m a x } }$ and a ${ \tt U } _ { \sf m a x } \leq 2 4 { \tt V }$ as in Fig G.6</td><td rowspan=1 colspan=1> $\lim \limits _ { z _ { L } } = \frac { A } { A }$  $\begin{array} { l } { { \mathsf { L } } _ { \mathsf { m a x } } = } \\ { { \mathsf { m H } } } \end{array} -$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Extrapolation from Figs G.4, G.5, and G.6 waslimited to areas indicated</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\mathbf { - u } _ { \mathbf { m a x } }$ was the highest no-load voltageoccurring in the circuit under investigation,taking into consideration mains voltagevariations as in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $- \mathsf { I } _ { \mathsf { m a x } }$ was the highest current flowing in thecircuit under investigation, taking into accountMAINs VoLTAGE variations as in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\mathtt { - c _ { m a x } }$ and $\pmb { L } _ { \mathsf { m a x } }$ are values occurring in relevantcircuit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\mathbf { - u } _ { \mathbf { m a x } }$ additionally determined with actualresistance R when equivalent resistance R inFig G.5 was less than 8000</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Peak value taken into consideration when a.c.supplied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- An equivalent circuit calculated to determinemax capacitance, inductance, and $\theta _ { \mathrm { { m a x } } }$ and Imax,either as d.c. or a.c. peak values in case of acomplicated circuit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- When energy produced in an inductance orcapacitance in a circuit is limited by voltage orcurrent-limiting devices, two independentcomponents applied, to obtain the requiredlimitation even when a first fault (short or opencircuit) in one of these components</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Above requirement not applied to transformerscomplying with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Above requirement not applied to wire-woundcurrent-limiting resistors provided with aprotection against unwinding of the wire incase of rupture</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance verified by examination ofCATEGoRY APG ME EQuIpmENT, parts, andcomponents , or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature measurements made inaccordance with 11.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or Umax, Imax, R, Lmax and Cmax determinedtogether with application of Figs G.4-G.6 ……:</td><td rowspan=1 colspan=1>Umax =Imax =R=Lmax=     mHCmax=        F</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternatively, compliance verified bycomparison with design data .                  …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.6.4</td><td rowspan=1 colspan=1>ME EQuipmEnT, its parts, and componentsheating a FLAMmABLE AESTHETiC MixTURE WITHOxYGEN OR NiTRous OxiDE provided with a non-SELF-RESETTiNG THERMAL CUT-OUT and compliedwith 15.4.2.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Current-carrying part of heating element is notin direct contact with FLAMmABLE AEsTHETICMIXTURE WITH OXYGEN OR NITROUS OXIDE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.7</td><td rowspan=1 colspan=2>Test apparatus for flammable mixtures</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test apparatus used was in accordance withthis Clause and Fig G.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>ANNEXL</td><td rowspan=1 colspan=2>INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVEDINSULATION</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.1</td><td rowspan=1 colspan=1>BASIC, SUPPLEMENTARY, DOUBLE, and REINFORCEDInsuLATion in wound components withoutinterleaved insulation complied with this Annexcovering round winding wires between 0.05mm and 5.00 mm diameters</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>L.2</td><td rowspan=1 colspan=2>wire construction</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Overlap of layers when wire is insulated withtwo or more spirally wrapped layers of tape isadequate to ensure continued overlap duringmanufacture of wound component</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Layers of spirally wrapped wire insulation aresufficiently secured to maintain the overlap</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.3</td><td rowspan=1 colspan=2>Type Test</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The wire subjected to tests of L.3.1 to L.3.4 at atemperature and a relative humidity specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature (C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Humidity (%) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=1 colspan=1>L.3.1</td><td rowspan=1 colspan=2>Dielectric strength</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test of Clause 8.8.3 for theappropriate type and number of mop(s)conducted by preparing the sample accordingto IEC 60851-5:1996, Clause 4.4.1 for a twistedpair with test voltages at least twice Tables 6 &amp;7, but not less than below with no breakdown:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for BASIC and SUPPLEMENTARYINSULATION (V).……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 6000 V for REINFORCED INSULATiON (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>L.3.2</td><td rowspan=1 colspan=2>Flexibility and adherence</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Sample subjected to flexibility and adherencetest 8 of IEC 60851-3:1996, clause 5.1.1, usingmandrel diameters of Table L.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Sample examined according to IEC 60851-3:1997, clause 5.1.1.4, followed by dielectric testof clause 8.8.3, except test voltage appliedbetween wire and mandrel with no breakdown</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage was at least the voltage in Tables6 and 7but not less than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V for BASIC and SUPPLEMENTARYINSULATION (V).…….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for REINFORCED INSULATION (V .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tension applied to wire during winding onmandrel calculated from the wire diameterequivalent to 118 MPa ±11.8 MPa .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.3.3</td><td rowspan=1 colspan=1>Heat Shock</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Sample subjected to heat shock test 9 of IEC60851-6:1996, followed by dielectric strengthtest of clause 8.8.3, except test voltage appliedbetween the wire and mandrel</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage was at least the voltage in Tables6 and 7, but not less than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V for BASIC and SUPPLEmENTARYINSULATION (V).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for REINFORCED INSULATION (V. … </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Oven temperature based on Table L.2 ( C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Mandrel diameter and tension applied as inclause L.3.2, (MPa; N/mm²)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test conducted at roomtemperature after removal from the oven</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.3.4</td><td rowspan=1 colspan=2>Retention of electric strength after bending</td><td rowspan=1 colspan=1>N/A</td></tr></table>

Report No.: ETX202303-07-078-02
<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Five samples prepared as in L.3.2 subjected todielectric strength and bending tests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage was at least the voltage in Tables6 and 7, but not less than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V for BASIC and sUPPLEMENTARYINSULATION (V).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for REINFORCED INSULATION (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage applied between the shot andconductor.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Mandrel diameter and tension applied as inL.3.2, (MPa; N/mm²)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4</td><td rowspan=1 colspan=2>Tests during manufacture</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4.1</td><td rowspan=1 colspan=1>Production line dielectric strength testsconducted by the manufacture according toL.4.2 and L.4.3 ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4.2</td><td rowspan=1 colspan=1>Test voltage for routine testing (100 % testing)is at least the voltage in Tables 6 and 7 but notless than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V r.m.s. or 2100 V peak for BAsic andSUPPLEMENTARY INSULATION (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V r.m.S. or 4200 V peak for REINFORcEDINSULATION (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4.3</td><td rowspan=1 colspan=1>Sampling tests conducted using twisted pairsamples (IEC 60851-5:1996, clause 4.4.1)…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Minimum breakdown test voltage at least twicethe voltage in Tables 6 and 7 but not less than:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V r.m.s. or 4200 V peak for BAsic andSUPPLEMENTARY INSULATION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 6000 V r.m.S. or 8400 V peak for REiNFoRcEDINSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>4.2.2</td><td rowspan=1 colspan=2>RM RESULTs TABLE: General requirements for RISK MANAGEMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Adequate Resources</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Assignment of qualified personnel</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Policy for determining criteria for riskacceptability</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Knowledge and experience oftheperson performing the RM analysesrecorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4a</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intact scope provided.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4b</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Responsibilities and authorities assigned.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4c</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Achieve the requirement.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4d</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk acceptability criteria confirmed.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4e</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Verification activities recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Traceability for each identified hazardprovided.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Procedure for risk analysis described.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalyzed and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard identification recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Procedure for risk control described.</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6a</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Review of allrisk controls for impact on newHazards recorded. No new risk arising</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6b</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Estimated risks affected by the introductionof the risk control measurement.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk from all identified hazards assessed.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Overall residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Review of the risk managementprocess carried out.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=3>TABLE: ESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=2>List of ESSENTIAL PERFORMANCEfunctions</td><td rowspan=1 colspan=1>MANUFAcTuRER&#x27;s document numberreference or reference from this standardor collateral or particular standard(s)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>1. Limits of the error of the thermometer</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01V1.0</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary Information:EssENTiAL PERFoRMANcE is performance, the absence or degradation of which, would result in anunacceptable risk.</td></tr></table>

<table><tr><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Equivalent Safety for ME Equipment of ME System</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>4.6</td><td rowspan=1 colspan=2>RM RESULTs TABLE: ME Equipment or system parts contacting the patient</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1> The probe is defined as applied parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01V1.0</td><td rowspan=1 colspan=1>Risk of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01V1.0</td><td rowspan=1 colspan=1> Risk reduction measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L- Risk control measures are definedFXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L- Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level is defined</td><td rowspan=1 colspan=1>Siliagelpad</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>4.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Single Fault Condition for ME Equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>4.8</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Components of ME Equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>4.9</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Use of components with high-integrity characteristics</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>4.11</td><td rowspan=1 colspan=5>TABLE: Power Input</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Operating Conditions / Ratings</td><td rowspan=1 colspan=1>Voltage(V)</td><td rowspan=1 colspan=1>Frequency(Hz)</td><td rowspan=1 colspan=1>Current(mA)</td><td rowspan=1 colspan=1>Power(W or VA)</td><td rowspan=1 colspan=1>Power factor(cos φ)</td></tr><tr><td rowspan=1 colspan=7>For the main unit</td></tr><tr><td rowspan=1 colspan=2>Normal operation / 6V  ,1.0A</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>For the AC/DC adapter</td></tr><tr><td rowspan=8 colspan=2> Normal operation, connected to themain unit until made it continuousoperation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary Information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Type Tests</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>5.4 a)</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Other Conditions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Intended use is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are identified</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>5.4a)</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Other Conditions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr></table>

<table><tr><td rowspan=1 colspan=1>5.9.2</td><td rowspan=1 colspan=3>TABLE: Determination of ACCESSIBLE parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Location</td><td rowspan=1 colspan=1>Determination method (NOTE1)</td><td rowspan=1 colspan=2>Comments</td></tr><tr><td rowspan=1 colspan=2>Enclosure outside</td><td rowspan=1 colspan=1>visual</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>The probe</td><td rowspan=1 colspan=1>visual</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>battery compartment</td><td rowspan=1 colspan=1>visual</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:NOTE 1 - The determination methods are: visual; rigid test finger; jointed test finger; test hook.</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.1.2</td><td rowspan=1 colspan=3>TABLE: Legibility of Marking</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Markings tested</td><td rowspan=1 colspan=1>Ambient Iluminance(1x)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>Outside Markings (Clause 7.2) </td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=2> Inside Markings (Clause 7.3) .</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>No such parts</td></tr><tr><td rowspan=1 colspan=2>Controls &amp; Instruments (Clause 7.4) …:</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=2>SAFETY SIGNS (Clause7.5).</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=2>Symbols (Clause 7.6)</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=5>Supplementary information:Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able toread N6 of the Jaeger test card in normal rom lighting condition (~500lx), reads marking at ambient iluminance leastfavourable level in the range of 100 Ix to 1, 500 Ix. The ME EQuimENT or its part was positioned so that the viewpoint wasthe intended position of the OPERATOR or if not defined at any point within the base of a cone subtended by an angle of30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.1.3</td><td rowspan=1 colspan=3>TABLE: Durability of marking test</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=3>Characteristics of the Marking Label tested:</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>Material of Marking Label</td><td rowspan=1 colspan=1>PET</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2> Ink/other printing material or process .</td><td rowspan=1 colspan=1>Oiliness</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>Material (composition) of Warning Label</td><td rowspan=1 colspan=1>No warning label used</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=2> Ink/other printing material or process …</td><td rowspan=1 colspan=1>No other material</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=2>Other..</td><td rowspan=1 colspan=1>none</td><td rowspan=1 colspan=2>N/A</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

Marking rubbed by hand, first for 15 s with a cloth rag soaked with distilled water, then for 15 s with a cloth rag soaked with ethanol 96%, and then for 15 s with a cloth rag soaked with isopropyl alcohol.

<table><tr><td rowspan=1 colspan=1>7.2.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Identification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalyzed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.2.13</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Physiological effects (SAFETY SIGNS and warning)</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.2.17</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective packaging</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Have special handling instruction for transportation or storageneeded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.d</td><td rowspan=1 colspan=1>Verification/validation of the risk reductionmeasures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.3.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Batteries</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Battery polarities, Low voltage promptrequirements are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk Evaluation ReportDN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification/validation of the risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.3.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Supply terminals</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.4.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Control devices</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>The switches indicated by symbols</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Verification/validation of the risk reductionmeasures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Battery polarities, Low voltage promptrequirements are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=2>7.5</td><td rowspan=1 colspan=3>RM RESULTS TABLE: SAFETY SIGNS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=2>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>SAFETY SIGN has defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>AIll hazards associated with SAFETY SIGNsource have been identified</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2> The risk acceptability for each hazardoussituation has been estimated and documented</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>7.2</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=2> The risk control measures have been implemented and the verification of theeffectiveness recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr><tr><td rowspan=1 colspan=6>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.9.3.2</td><td></td><td rowspan=1 colspan=3>RM REsULTs TABLE: Replacement of fuses, power supply cords, otherparts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td></td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>8.1b</td><td></td><td rowspan=1 colspan=3>RM REsULTs TABLE: Fundamental rule of protection against electric shock</td><td rowspan=1 colspan=1>P</td></tr></table>

<table><tr><td>8.1b</td><td>RM REsULTs TABLE: Fundamental rule of protection against electric shock - accidental detachment of conductors and connectors</td><td>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.4.2</td><td rowspan=1 colspan=7>TABLE: TABLE: Working Voltage / Power Measurement</td></tr><tr><td rowspan=1 colspan=7> Test supply voltagel/frequency (V/Hz)1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=2>LocationFrom/To</td><td rowspan=1 colspan=5>Measured values</td><td rowspan=2 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1>Vrms</td><td rowspan=1 colspan=1>Vpk orVdc</td><td rowspan=1 colspan=1>Peak-to-peak ripple²</td><td rowspan=1 colspan=1>PowerWIVA</td><td rowspan=1 colspan=1>Energy(J)</td></tr><tr><td rowspan=1 colspan=2>Betweenoppositepolarity ofbatteries</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>3 Vdc</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=8>Supplementary Information:1. The input supply voltage to the ME EQuiPMENT was the RATED voltage or the voltage within the RATED voltage rangewhich results in the highest measured value. See clause 8.5.4.2. If the d.c peak-to-peak ripple &gt;10%, waveform considered as a.c. See clause 8.4.2.2</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.4.2a</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Accessible parts including applied parts</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.4.3</td><td rowspan=1 colspan=11>TABLE: mE EQuipmenT for connection to a power source by a plug- measurement of voltage or calculation of stored charge 1 s afterdisconnection of plug from mains supply</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=10>Maximum allowable voltage (V)</td><td rowspan=1 colspan=4></td></tr><tr><td rowspan=1 colspan=14>Voltage measured (V)</td></tr><tr><td rowspan=1 colspan=2>Voltage Measured Between:</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=2>Plug pins 1 and 2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=2>Plug pin 1 and enclosure</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Plug pin 2 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=10>Maximum allowable stored charge when measured voltage exceeded 60 v ( c … : |45 uc</td><td rowspan=1 colspan=4></td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=11>Calculated stored charge (C)</td></tr><tr><td rowspan=1 colspan=1>Voltage Measured Between:</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=1>Plug pins 1 and 2</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1>Plug pin 1 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1>Plug pin 2 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.4.4</td><td rowspan=1 colspan=3>TABLE: Internal capacitive circuits – measurement of residual voltage orcalculation of the stored charge in capacitive circuits (i.e., accessiblecapacitors or circuit parts) after de-energizing ME EQuipmenT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Maximum allowable residual voltage (V):</td><td rowspan=1 colspan=1>60V</td></tr><tr><td rowspan=1 colspan=4>Maximum allowable stored charge when residual voltage exceeded 60 V :</td><td rowspan=1 colspan=1>45  C</td></tr><tr><td rowspan=1 colspan=2>Description of the capacitive circuit(i.e., accessible capacitor or circuitparts)</td><td rowspan=1 colspan=1>Measured residualvoltage (V)</td><td rowspan=1 colspan=1>Calculated storedcharge(C)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.5.2.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Type B applied parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.5.2.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: PATiENT Leads</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td>8.5.5.1a</td><td>TABLE: defibrillation-proof applied parts – measurement of hazardous electrical energies</td><td>N/A</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>TestCondition:Figs. 9 &amp; 10</td><td rowspan=1 colspan=1>Measurementmade onaccessible part</td><td rowspan=1 colspan=1>Applied part withtest voltage</td><td rowspan=1 colspan=1>Test voltagepolarity</td><td rowspan=1 colspan=1>Measuredvoltage betweenY1 and Y2 (mV)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Supplementary information:

<table><tr><td rowspan=1 colspan=1>8.5.5.1b</td><td rowspan=1 colspan=4>TABLE: defibrillation-proof applied parts – verification of recovery time</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Applied part with testvoltage</td><td rowspan=1 colspan=1>Test voltagepolarity</td><td rowspan=1 colspan=1>Recovery time fromdocuments (s)</td><td rowspan=1 colspan=1>Measuredrecovery time (s)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.5.5.2</td><td rowspan=1 colspan=3>TABLE: DEFIBRILLATION-PROOF APPLieD PARTS Or PATieNT CONNEcTIONS ofDEFiBRILLATioN-PRooF APPLiED PARTs - Energy reduction test –measurement ofEnergy delivered to a 100  load</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Test Voltage applied to</td><td rowspan=1 colspan=1> Measured EnergyE1 (mJ)</td><td rowspan=1 colspan=1>Measured EnergyE2 (mJ)</td><td rowspan=1 colspan=1>Energy E1as % of E2 (%)</td></tr><tr><td rowspan=1 colspan=2>PATIENT CONNECTION 1 or APPLIED PART withPATienT connEcTions 2, 3, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATiENT CONNECTION 2 Or APPLIED PART withPATiEnT connEcTions 1, 3, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATIENT CONNECTION 3 or APPLIED PART withPATienT conNEcTions 1, 2, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATiENT CONNECTION 4 or APPLIED PART withPATienT conNEcTions 1, 2, and 3 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information: For compliance: E1 must at least 90% of E2E1= Measured energy delivered to 100  with ME Equipment connected;E2= Measured energy delivered to 100  without ME equipment connected.</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.6.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective earthing of moving parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.6.4</td><td rowspan=1 colspan=4>TABLE: Impedance and current-carrying capability of PRoTectivE EARTHCONNECTIONS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Type of mE EQuiPmEnT &amp; impedancemeasured between parts</td><td rowspan=1 colspan=1>Test current(A)/Duration (s)</td><td rowspan=1 colspan=1>Voltage dropmeasuredbetweenparts (V)</td><td rowspan=1 colspan=1>Maximumcalculatedimpedance(m</td><td rowspan=1 colspan=1>Maximumallowableimpedance(m)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: PeRMANENTLY INSTALLeD ME EQUIPMENT, impedance between PRoTecTIVE EARTH TERMiNAL and aPROTEcTiIVELY ARTHED part - Limit 100 m ME EQuIPMENT with an APPLIANcE INLET, impedance betweenearth pin in the APPLIAncE InLeT and a PRoTecTivELY EARTHED part - Limit 100 m ME EQuiPmENT with an APPLiANcE iNLET, impedance between earth pin in the protective earth pin on theDETACHABLE POWER SUPPLY CORD and a PRoTEcTIVELY EARTHED part - Limit 200 m ME EQUIPMENT with a non-DETAcHABLE PoWER sUPPLY coRD, impedance between the protective earth pinin the MAIns PLUG and a PRoTEcTivELY EARTHED part - Limit 200 m</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.7</td><td rowspan=1 colspan=5>TABLE: leakage current</td></tr><tr><td rowspan=1 colspan=2>Type of leakage current and testcondition (inciuding single faults)</td><td rowspan=1 colspan=1>Supplyvoltage (M)</td><td rowspan=1 colspan=1>Supplyfrequency(Hz)</td><td rowspan=1 colspan=1>Measuredmax. value(A)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>Fig. 13 - Earth Leakage (ER)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Fig. 14 - Touch Current (TC)-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA SFC</td></tr><tr><td rowspan=1 colspan=2>NC(B):supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>1.46</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=5>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 14 - Touch Current (TC)-Non-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:10mA</td></tr><tr><td rowspan=1 colspan=1>NC(B):supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>22.34</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>31.66</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 15 - Patient Leakage Current (P)-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:Type B or BF AP: 10 uA NC; 50uA SFC (d.C. current)100 uA NC: 500 uA SFC (a.C.)Type CF AP: 10 uA NC; 50 UASFC (d.c. or a.C. current)</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 15 - Patient Leakage Current (P)-Non-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA SFC</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>11.39</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>9.23</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 16 - Patient leakage current withmains on the F-type applied parts(PM)-frequency Weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:Type B or BF AP: 10 uA NC; 50uA SFC (d.C. current);100 uA NC; 500 uA SFC (a.C.)Type CF AP: 10 uA NC; 50 UASFC (d.c. or a.C. current)</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>5.05</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>4.54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 16 - Patient leakage current withmains on the F-type applied parts(PM)-Non-frequency Weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>14.71</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=5>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>17.01</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 17 - Patient leakage current with</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>external voltage on SignalInput/Outputpart (SIP/SOP)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 18 - Patient leakage current withexternal voltage on metal AccessiblePart that is not Protectively Earthed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 19 – Patient Auxiliary Current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 15 and 20 – Total Patient LeakageCurrent with all AP of same typeconnected together</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 17 and 20 – Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on SiP/sOP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 16 and 20 - Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on F-type AP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 18 and 20 - Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on metal Accessible Part notProtectively Earthed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td>Supplementary information:</td></tr><tr><td>Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5; Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6; Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7 Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the same type. See 8.7.4.7 h). The individual APPLIED PARTS complied With the</td></tr><tr><td>PATIEnT LEAKAGE CURREnT Values.</td></tr><tr><td>Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after humidity preconditioning of 5.7, EQUlPMENT energized in stand-by condition and full operating,</td></tr><tr><td>max rated supply frequency, at 110 % of the max RATED MAINS VOLTAGE, and after relevant tests of</td></tr><tr><td>Clause 11.6 (i.e., overflow, spillage, leakage, ingress of water and particulate matter, cleaning &amp; disinfection, &amp; sterilization).</td></tr><tr><td>ER - Earth leakage current</td></tr><tr><td>TC – Touch current A - After humidity conditioning</td></tr><tr><td>P - Patient leakage current B - Before humidity conditioning</td></tr><tr><td>PA – Patient auxiliary current 1 - Switch closed or set to normal polarity</td></tr><tr><td>TP – Total Patient current 0 - Switch open or set to reversed polarity</td></tr><tr><td>PM - Patient leakage current with mains on the applied parts NC - Normal condition</td></tr><tr><td>MD - Measuring device SFC - Single fault condition</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.8.3</td><td rowspan=1 colspan=5>TABLE: Dielectric strength test of solid insulating materials with safetyfunction –MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENTPROTECTION (MOPP)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=2>Insulation under test(area from insulationdiagram)</td><td rowspan=2 colspan=1>Insulation Type(1 or 2MOOP/MOPP)</td><td rowspan=1 colspan=2>Reference Voltage</td><td rowspan=2 colspan=1>test voltagesinVr.m.s&#x27;</td><td rowspan=2 colspan=1>Dielectricbreakdownafter 1 minuteYes/No²</td></tr><tr><td rowspan=1 colspan=1>PEAKWORKINGVOLTAGE (U)V peak</td><td rowspan=1 colspan=1>PEAKWORKINGVOLTAGE (U)V d.c.</td></tr><tr><td rowspan=1 colspan=2>Batteries electrode to| 2 MOPPnon-metallicenclosure</td><td rowspan=1 colspan=1>c</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC 1000</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=2>Batteries electrode to| 2 MOPPthe probe</td><td rowspan=1 colspan=1>c</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC 1000</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=2>Positive and negative| 2 MOPPpoles of internalpower supply</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>Non-test</td><td rowspan=1 colspan=1>Non-test</td></tr><tr><td rowspan=1 colspan=2>ME enclose to theprobe</td><td rowspan=1 colspan=1>1MOPP</td><td rowspan=1 colspan=1>240</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AC 1500</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=7>Supplementary information:1 Alternatively, per the Table (i.e.,    _dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.2A) Immediately after humidity treatment of 5.7, ME EQuiPmENT de-energized, B) after required sterization PRocEDURE,mE EQuiPmEnT de-energized, C ater reaching steady state operating temperature as during heating test of 11.1.1, and D)afte relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and steriliztion.</td></tr></table>

<table><tr><td>8.8.4.1</td><td>TABLE: Resistance to heat - Ball p</td><td>P</td></tr><tr><td></td><td></td><td></td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Allowed impression diameter (mm)</td><td rowspan=1 colspan=3>2mm</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Force (N) .</td><td rowspan=1 colspan=3>20</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Part/material</td><td rowspan=1 colspan=1>Testtemperature (C)</td><td rowspan=1 colspan=2>Impressiondiameter (mm)</td></tr><tr><td rowspan=1 colspan=3>Enclosure/External insulating parts</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=2>0.87</td></tr><tr><td rowspan=1 colspan=3>Screen</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=2>1.42</td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=3>Insulating material supporting un-insulated Mains Parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td></td><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.8.4.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Mechanical strength and resistance to heat</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan="2">8.9.2</td><td>TABLE: Short circuiting of each single one of the cReEPAGE DisTANces and AR N/A</td></tr><tr><td>cLEARANces for insulation in the MAins PART between parts of opposite polarity in lieu of complying with the required measurements in 8.9.4</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td colspan="4">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td colspan="4">A2:2021</td></tr><tr><td>Specific areas of circuits short- circuited and test conditions</td><td>Test in lieu of CREEPAGE DISTANCE Or AIR CLEARANCE1</td><td>HAZARDOUS SITUATION observed (i.e., fire hazard, shock hazard, explosion, discharge of parts, etc.)?</td><td>Remarks</td></tr><tr><td></td><td></td><td>Yes/No</td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan="4">Supplementary information: Note 1: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.9.3.2</td><td rowspan=1 colspan=4>Table: Thermal cycling tests on one sample of insulating compound formingsolid insulation between conductive parts</td></tr><tr><td rowspan=1 colspan=1>TestSequenceNo.</td><td rowspan=1 colspan=1>Each test duration andtemperature</td><td rowspan=1 colspan=2>Dielectric test voltage(V = Test voltage in 8.8.3times 1.6)</td><td rowspan=1 colspan=1>Dielectric strength test afterhumidity preconditioning percl. 5.7 except for 48 h only,Breakdown: Yes/No</td></tr><tr><td rowspan=4 colspan=1>1</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =     C</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 hat 0C±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>2</td><td rowspan=1 colspan=1>68 h at T1 ±2 ℃ =     C1</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 C</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2C</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 ℃ ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>3</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =     c1</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>4</td><td rowspan=1 colspan=1>68 h at T1 ±2 ℃ =      C</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2C</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=5>Supplementary information: $^ { 1 } \mathsf { T } 1 = 1 0 ^ { \circ } \mathsf { C }$ above the maximum temperature of relevant part determined per 11.1.1, or 85 *C, the higher ofthe two. 10 *C not added to T1 when temperature measured by an embedded thermocouple. Used gradualtransition from one temperature to another.</td></tr></table>

<table><tr><td>8.9.3.4</td><td>Table: Thermal cycl ented joint (see 8.9.3.3)</td><td>N/A</td></tr></table>

<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>TestSequenceNo.</td><td rowspan=1 colspan=1>Each test duration andtemperature</td><td rowspan=1 colspan=1>Dielectric test voltage(V = Test voltage in 8.8.3times 1.6)</td><td rowspan=1 colspan=1>Dielectric strength test afterhumidity preconditioning percl. 5.7 except for 48 h only,Breakdown: Yes/No</td></tr><tr><td rowspan=4 colspan=1>1</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat 0C±2℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>2</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 h at 0 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>3</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 h at 0 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>4</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2h at 0C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:1 T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher ofthe two. 10 *C not added to T1 when temperature measured by an embedded thermocouple. Used gradualtransition from one temperature to another.</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.10</td><td rowspan=1 colspan=5>TABLE: List of critical components</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Component/Part No.</td><td rowspan=1 colspan=1>Manufacturer/Trademark</td><td rowspan=1 colspan=1>TypeNo./modelNo.1</td><td rowspan=1 colspan=1>Technical data</td><td rowspan=1 colspan=1>StandardNo.1,Edition</td><td rowspan=1 colspan=1>Mark(s) &amp;Certificates ofconformity</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>Non-metallicenclosure</td><td rowspan=1 colspan=1>LG CHEM HUIZHOUPETROCHEMICALCO LTD</td><td rowspan=1 colspan=1>ABS</td><td rowspan=1 colspan=1>Flame Class:HBat least; 60℃</td><td rowspan=1 colspan=1>UL746</td><td rowspan=1 colspan=1>UL E476284</td></tr><tr><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>Longyan JinshiyuElectronics Co.</td><td rowspan=1 colspan=1>PT9L-HFMP01V1.0</td><td rowspan=1 colspan=1>FR-4</td><td rowspan=1 colspan=1>UL796</td><td rowspan=1 colspan=1>UL E348782</td></tr><tr><td rowspan=1 colspan=1>Boost chip</td><td rowspan=1 colspan=1>Wuxi LinearPowerTechnology Co., Ltd</td><td rowspan=1 colspan=1>XT1933SRG</td><td rowspan=1 colspan=1>Vout=3.3VImax=1A</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Internallyinsulatedwires</td><td rowspan=1 colspan=1>Tianjin YaxunTechnology Co.</td><td rowspan=1 colspan=1>7×Φ0.8mm×50mm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>UL E328945</td></tr><tr><td rowspan=1 colspan=1>Positivetemperaturecoefficientdevices</td><td rowspan=1 colspan=1>Bourns,Inc</td><td rowspan=1 colspan=1>MF-MSMF050</td><td rowspan=1 colspan=1>Vmax=15VItrip=1A</td><td rowspan=1 colspan=1>20170525-E174545</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses andCertificates of Conformity for verification.2) The alternative components used the same the construction &amp; relevant reference as the type of thecomponent in the floating circuit of the sample, no additional tests were needed formity for verification.</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.10.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Fixing of components</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.10.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Fixing of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseof Iso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseofiso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.11.3.5</td><td rowspan=1 colspan=4>TABLE: Cord anchorages</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Cord under test</td><td rowspan=1 colspan=1>Mass ofequipment (kg)</td><td rowspan=1 colspan=1>Pull (N)</td><td rowspan=1 colspan=1>Torque Nm)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.11.3.6</td><td rowspan=1 colspan=4>TABLE: Cord guard</td></tr><tr><td rowspan=1 colspan=2>Cord under test</td><td rowspan=1 colspan=1>Test mass</td><td rowspan=1 colspan=1>Measured curvature</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.2.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: HAZARDS associated with moving parts - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.2.2.2</td><td rowspan=1 colspan=4>TABLE: Measurement of gap —all according to Table 20 (ISO 13852: 1996)</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Part of body</td><td rowspan=1 colspan=1>Allowable adultgap&#x27;, mm</td><td rowspan=1 colspan=1>Measured adultgap, mm</td><td rowspan=1 colspan=1>Allowable childrengap&#x27;, mm</td><td rowspan=1 colspan=1>Measured childrengap, mm</td></tr><tr><td rowspan=1 colspan=2>Body</td><td rowspan=1 colspan=1>&gt;500</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Head</td><td rowspan=1 colspan=1>&gt; 300 or&lt;120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt; 300 or &lt; 60</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Leg</td><td rowspan=1 colspan=1>&gt;180</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;180</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Foot</td><td rowspan=1 colspan=1>&gt; 120 or&lt; 35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt; 120 or &lt; 25</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Toes</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Arm</td><td rowspan=1 colspan=1> 120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>120</td><td rowspan=1 colspan=1></td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td>Hand, wrist, fist</td><td>&gt;100</td><td></td><td>&gt;100</td><td></td></tr><tr><td>Finger</td><td>&gt; 25 or&lt; 8</td><td></td><td>&gt; 25 or &lt; 4</td><td></td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.2.3.2</td><td rowspan=1 colspan=1>TABLE: Over-travel End Stop Test</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>MEEQUIPMENTend stop</td><td rowspan=1 colspan=1>Test Condition (cycles, load, speed)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.2.4</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Emergency stopping devices</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause   ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.2.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Release of patient</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No.&amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.4.2.1</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance in transport position</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1> Test Condition (transport position)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>With transportationposition</td><td rowspan=1 colspan=1>10°inclined within transportation package</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.4.2.2</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance excluding transport position</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1> Test Condition (excluding transportposition) Test either 5 °incline and verifyWarning marking or 10 °incline)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>whole equipment</td><td rowspan=1 colspan=1>5 °incline</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2>Whole equipment</td><td rowspan=1 colspan=1>10 °&#x27;incline</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.4.2.3</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance from horizontal and vertical forces</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (force used, direction offorce, weight of equipment, location offorce</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.4.2.4.2</td><td rowspan=1 colspan=3>TABLE: Castors and wheels – Force for propulsion</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (force location and height)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.4.2.4.3</td><td rowspan=1 colspan=3>TABLE: Castors and wheels – Movement over a threshold</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (speed of movement)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.4.3.1</td><td rowspan=1 colspan=3>TABLE: Instability from unwanted lateral movement (including sliding) intransport position</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTPreparation</td><td rowspan=1 colspan=1>Test Condition (transport position,working load, locking device(s), casterposition)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr></table>

Report No.: ETX202303-07-078-02
<table><tr><td rowspan=1 colspan=3>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.4.3.2</td><td rowspan=1 colspan=3>TABLE: Instability from unwanted lateral movement (including sliding)excluding transport position</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTPreparation</td><td rowspan=1 colspan=1>Test Condition (working load, lockingdevice(s), caster position, force, forcelocation, force direction)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.4.4</td><td rowspan=1 colspan=3>TABLE: Grips and other handling devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Clause and Name of Test</td><td rowspan=1 colspan=1>Test Condition</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.5.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective means</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.6.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Acoustic energy - General</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Acoustic defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Residual risk level is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>All the residual risks are judged acceptable</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.6.2.2</td><td rowspan=1 colspan=2>RM REsuLTs TABLE: Infrasound and ultrasound energy</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.7.2</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Pneumatic and hydraulic parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1> Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.7.5</td><td rowspan=1 colspan=5>TABLE: Pressure vessels</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Hydraulic,Pneumatic orSuitable Mediaand TestPressure</td><td rowspan=1 colspan=1>Vessel Burst</td><td rowspan=1 colspan=1>PermanentDeformation</td><td rowspan=1 colspan=1>Leaks</td><td rowspan=1 colspan=1>Vessel fluidsubstance</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary Information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.7.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Pressure-relief device</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.8.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Hazards associated with support systems - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td>9.8.2</td><td>RM RESU ty factor</td><td>N/A</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.8.3.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Strength of patient or operator support or suspensionsystems - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.8.3.2</td><td rowspan=1 colspan=5>TABLE: PATienT support/suspension system - Static forces</td></tr><tr><td rowspan=1 colspan=2> ME EQUIPMENT partor area</td><td rowspan=1 colspan=1>Position</td><td rowspan=1 colspan=1>Load</td><td rowspan=1 colspan=1>Area</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>[]</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>[]</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary Information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.8.3.3</td><td rowspan=1 colspan=5>TABLE: Support/Suspension System – Dynamic forces due to loading frompersons</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpart or area</td><td rowspan=1 colspan=1>Position</td><td rowspan=1 colspan=1>Safe WorkingLoad</td><td rowspan=1 colspan=1>Area</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary Information:</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>9.8.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Systems without mechanical protective devices</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>10.1.1</td><td rowspan=1 colspan=3>TABLE: Measurement of X - radiation</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Maximum allowable radiation pA/kg (μSv/h) (mR/h)</td><td rowspan=1 colspan=1>36 (5 Sv/h) (0.5 mR/h)</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>Surface area under testSurface no./ Description1</td><td rowspan=1 colspan=1>Measured Radiation,pA/kg (μSv/h) (mR/h)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>1/1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>211</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>31 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>41 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>51 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>6/</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>71 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>81 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>9/1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>10/1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information: &#x27; Measurements made at a distance of 5 cm from any surface to whichOPERATOR (other than sERVICcE PERsoNNEL) can gain access without a ToOL, is deliberately provided with means of access, or is instructed to enter regardless of whether or not a TooL is needed to gain access</td></tr></table>

<table><tr><td rowspan=1 colspan=1>10.1.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: ME equipment intended to produce diagnostic ortherapeutic X-radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>10.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Alpha, beta, gamma, neutron &amp; other particle radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Supplementary information:

<table><tr><td rowspan=1 colspan=1>10.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Other visible electromagnetic radiation</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>10.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: RisK associated with infrared radiation other thanemitted by lasers and LEDs</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>ClauseISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>10.7</td><td rowspan=1 colspan=3>RM RESULTS TABLE: RisK associated with ultraviolet radiation other thanemitted by lasers and LeDs</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Model No..</td><td rowspan=1 colspan=2>TH-75</td></tr></table>

<table><tr><td rowspan=1 colspan=2>11.1.1a</td><td rowspan=1 colspan=4>TABLE: Excessive temperatures in ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Model No..</td><td rowspan=1 colspan=3>PT9L</td></tr><tr><td rowspan=1 colspan=4>Test ambient (°C)</td><td rowspan=1 colspan=3>21.5</td></tr><tr><td rowspan=1 colspan=4>Test supply voltage/frequecy (V/Hz)+*. :</td><td rowspan=1 colspan=3>DC3</td></tr><tr><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=2>Thermo-coupleNo.</td><td rowspan=1 colspan=1>Thermocouple location³</td><td rowspan=1 colspan=1>Max allowabletemperaturefromTable 22, 23 or 24 orRM file for AP5 (C)</td><td rowspan=1 colspan=1>Maxcalculatedtemperature²at 40 °C (℃)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=12 colspan=1>PT9L</td><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>Test corner</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>40.07</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.21</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>U1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.38</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>4</td><td rowspan=1 colspan=1>U2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.15</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5</td><td rowspan=1 colspan=1>NTC1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.06</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=1>NTC2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.06</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>7</td><td rowspan=1 colspan=1>Enclosure</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>40.48</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=1>Battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>41.46</td><td rowspan=1 colspan=1>心</td></tr><tr><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>PCB near the battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>41.07</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>10</td><td rowspan=1 colspan=1>button</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>40.66</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>11</td><td rowspan=1 colspan=1> Inner wiring</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>41.08</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>12</td><td rowspan=1 colspan=1>The probe</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>40.53</td><td rowspan=1 colspan=1>P</td></tr></table>

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr><tr><td>Supplementary information:</td></tr><tr><td>1 Maximum allowable temperature on surfaces of test corner is 90 °C 2 Max temperature determined in accordance with 11.1.3e)</td></tr><tr><td>3 When thermocouples used to determine temperature of windings, imits of Table 22 reduced by 10 C. 4 Supply voltage:</td></tr><tr><td>- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage; Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %</td></tr><tr><td>of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE. - Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum RATED voltage and at 90 % of the minimum RATED voltage.</td></tr><tr><td>APPLIED PARTs intended to supply heat to a PATiENT - See RIsK MANAGEmENT FILE containing temperatures and clinical effects. Also, see instructions for use.</td></tr><tr><td>1)Temperature limit according to table 23</td></tr><tr><td>2) Temperature limit according to clause 11.1.1</td></tr><tr><td>3)Temperature limit according components certificate</td></tr><tr><td>4)Temperature limit according to table 24</td></tr><tr><td></td></tr></table>

<table><tr><td rowspan=1 colspan=2>11.1.1b</td><td rowspan=1 colspan=4>TABLE: Excessive temperatures in ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Model No..                                    </td><td rowspan=1 colspan=3>PT9L</td></tr><tr><td rowspan=1 colspan=4>Test ambient (°C)</td><td rowspan=1 colspan=3>17.1</td></tr><tr><td rowspan=1 colspan=4>Test supply voltage/frequecy (V/Hz) . :</td><td rowspan=1 colspan=3>DC3</td></tr><tr><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=2>Thermo-coupleNo.</td><td rowspan=1 colspan=1>Thermocouple location³</td><td rowspan=1 colspan=1>Max allowabletemperature fromTable 22, 23 or 24 orRM filefor AP5 (C)</td><td rowspan=1 colspan=1>Maxcalculatedtemperature²at 40 C (°℃)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=12 colspan=1>PT9L</td><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>Test corner</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>39.15</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.6</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>U1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.55</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>4</td><td rowspan=1 colspan=1>U2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.5</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5</td><td rowspan=1 colspan=1>NTC1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.45</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=1>NTC2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.4</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>7</td><td rowspan=1 colspan=1>Enclosure</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=1>Battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.35</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>PCB near the battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.45</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>10</td><td rowspan=1 colspan=1>button</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.5</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>11</td><td rowspan=1 colspan=1> Inner wiring</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>39.4</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>12</td><td rowspan=1 colspan=1>The probe</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>39.25</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02
<table><tr><td>Supplementary information:</td></tr><tr><td>1 Maximum allowable temperature on surfaces of test corner is 90 °C 2 Max temperature determined in accordance with 11.1.3e).</td></tr><tr><td>3 When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.</td></tr><tr><td>4 Supply voltage:</td></tr><tr><td>- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage; Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %</td></tr><tr><td> of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.</td></tr><tr><td>- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum RATED voltage and at 90 % of the minimum RATED voltage. 5</td></tr><tr><td>APPLIED PARTs intended to supply heat to a PATiENT - See RIsK MANAGEMENT FILE containing temperatures and clinical effects. Also, see instructions for use.</td></tr><tr><td> 1)Temperature limit according to table 23</td></tr><tr><td>2 Temperature limit according to clause 11.1.1</td></tr><tr><td>3)Temperature limit according components certificate</td></tr><tr><td>4)Temperature limit according to table 24</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.1.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Maximum temperature during normal use(Table 23 or 24)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.1.2.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Applied parts intended to supply heat to patient</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.1.2.2</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Applied parts not intended to supply heat to patient</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.1.3</td><td rowspan=1 colspan=7>TABLE: Temperature of windings by change-of-resistance method</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Temperature T ofwinding:</td><td rowspan=1 colspan=1>t1 (℃)</td><td rowspan=1 colspan=1>R1 ( )</td><td rowspan=1 colspan=1>t₂ (℃)</td><td rowspan=1 colspan=1>R2（</td><td rowspan=1 colspan=1>T ( C)</td><td rowspan=1 colspan=1>AllowedTmax (C)</td><td rowspan=1 colspan=1>Insulationclass</td></tr></table>

Report No.: ETX202303-07-078-02
<table><tr><td rowspan=1 colspan=8>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=8>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.1.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Measurements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.2.2.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Risk of fire in an oxygen rich environment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.2.2.1</td><td rowspan=1 colspan=2>TABLE: AIlternative method to 11.2.2.1 a) 5) to determine existence of anignition source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Areas where sparking might cause ignition:</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>1.</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>2.</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>3.</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>5.</td><td rowspan=1 colspan=2></td></tr></table>

Report No.: ETX202303-07-078-02
<table><tr><td rowspan=1 colspan=3>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>6.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Materials of the parts between which sparks could occur (Composition,Grade Designation, Manufacturer):</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>1.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>4.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>5.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>6.</td><td rowspan=1 colspan=1></td></tr><tr><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Test parameters selected representing worst case conditions for MEEQUIPMENT:</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1>Oxygen concentration (%).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fuel.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Current (A).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Voltage (V …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Capacitance ( F) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1> Inductance or resistance (h or )…:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>No. of trials (300 Min)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Sparks resulted in ignition (Yes/No) :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:Test procedure of 11.2.2.1 a) 5) &amp; Figs 35-37 used for tests. For circuits not in Figs 35-37, test voltage orcurrent set at 3 times the worst case values with other parameters set at worst case values to determine ifignition can occur.</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.3</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Constructional requirements for fire enclosures of MEequipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.5</td><td rowspan=1 colspan=2>RM REsULTS TABLE: ME equipment and ME systems intended for use inconjunction with flammable agents</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.6.1</td><td rowspan=1 colspan=4>TABLE: overflow, spillage, leakage, ingress of water, cleaning, disinfection,sterilization, compatibility with substances</td></tr><tr><td rowspan=1 colspan=2>Clause / Test Name</td><td rowspan=1 colspan=1>Test Condition</td><td rowspan=1 colspan=1>Part under test</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>Cleaning</td><td rowspan=1 colspan=1>Cleaning according tooperation guide</td><td rowspan=1 colspan=1>Whole equipment</td><td rowspan=1 colspan=1>Pass dielectric test</td></tr><tr><td rowspan=1 colspan=2>See 11.6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.6.3</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Spillage on ME equipment and ME system</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.6.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Ingress of water or particulate matter into MEEQUIPMENT and ME SYSTEMS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.6.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Cleaning and disinfection of ME equipment and MEsystems</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseof lso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Cleaning is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>人</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementationis defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>All the residual risk is judgedacceptable</td><td rowspan=1 colspan=1>P</td></tr></table>

<table><tr><td>11.6.7</td><td></td><td>N/A</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>11.6.8</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Compatibility with substances used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>12.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Accuracy of controls and equipment</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Accuracy is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02
<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>

Supplementary information:

<table><tr><td rowspan=1 colspan=1>12.4.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Intentional exceeding of safety limits</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td></td></tr></table>

Supplementary information:

<table><tr><td rowspan=1 colspan=1>12.4.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Indication of parameters relevant to safety</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Report No.: ETX202303-07-078-02
<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td>Supplementary information:</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>

<table><tr><td rowspan=1 colspan=1>12.4.3</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Accidental selection of excessive output values</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>12.4.4</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Incorrect output</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Pressure display is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>マ</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>12.4.5.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Radiotherapy equipment</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>12.4.5.4</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Other ME equipment producing diagnostic ortherapeutic radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>12.4.6</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Diagnostic or therapeutic acoustic pressure</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=7>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>13.1.2</td><td rowspan=1 colspan=5>TABLE: measurement of power or energy dissipation in parts &amp; components towaive sinGLE FAuLT conDiTions in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative toemission of flames, molten metal, or ignitable substances</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Power dissipated less than (W)</td><td rowspan=1 colspan=3>15</td></tr><tr><td rowspan=1 colspan=4>Energy dissipated less than (J) .</td><td rowspan=1 colspan=3>900</td></tr><tr><td rowspan=1 colspan=2>Part or componenttested</td><td rowspan=1 colspan=1>Measuredpowerdissipated (W)</td><td rowspan=1 colspan=2>Calculated energydissipated (J)</td><td rowspan=1 colspan=1>SINGLE FAULT CONDITIONSwaived (Yes/No)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=2>TABLE: siNGLe FAULT conDiTions in accordance with 13.2.2 to 13.2.13, inclusive</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseNo.</td><td rowspan=1 colspan=1>Description of sINGLE FAULT ConDITION</td><td rowspan=1 colspan=1>Results observed</td><td rowspan=1 colspan=1>HAZARDOUSSITUATION(Yes/No)</td></tr><tr><td rowspan=3 colspan=1>13.2.2</td><td rowspan=1 colspan=1>Electrical siNGLE FAuLt conDiTioNs per Clause 8.1:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Battery reversal</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>13.2.3</td><td rowspan=1 colspan=1>Overheating of transformers per Clause 15.5:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.4</td><td rowspan=1 colspan=1>Failure of THERMosTATs according to 13.2.13 &amp;15.4.2, overloading - THERMosTATs short circuitedor interrupted, the less favourable of the two:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.5</td><td rowspan=1 colspan=1> Failure of temperature limiting devices accordingto 13.2.13 &amp; 15.4.2, overloading, THERMosTATsshort circuited or interrupted, the less favourableof the two:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1>13.2.6</td><td rowspan=1 colspan=1>Leakage of liquid - RIsK MANAGEmEnT FILEexamined to determine the appropriate testconditions (sealed rechargeable batteriesexempted)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=2 colspan=1></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.7</td><td rowspan=1 colspan=1> Impairment of cooling that could result in aHAZARD using test method of 11.1:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1>Single ventilation fans locked consecutively</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Ventilation openings on top and sides impaired by covering openings on top of ENCLOsURE orpositioning of ME EQUlPMENT against walls</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Simulated blocking of filters</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>Flow of a cooling agent interrupted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.8</td><td rowspan=1 colspan=1>Locking of moving parts – Only one partlocked at a time – Also see 13.2.10 below:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>the pump or valve part is stuck</td><td rowspan=1 colspan=1>The equipment stopworking</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.9</td><td rowspan=1 colspan=1>Interruption and short circuiting of motorcapacitors – Motor capacitors short &amp; opencircuited 1 – Also see 13.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V measured =</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V measured =</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.10</td><td rowspan=1 colspan=1>Additional test criteria for motor operated mEEQUIPMENT in 13.2.8 &amp;13.2.9:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=5 colspan=1></td><td rowspan=1 colspan=1>For every test in sINGLe FAULT coNDITioN of 13.2.8and 13.2.9, motor-operated EQUiPMENT staredfrom coLD conDiTioN at RATED voltage or upperlimit of RATED voltage range for specified time:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Temperatures of windings determined at the end of specified test periods or at the instant ofoperation of fuses, THERMAL cuT-ouTs, motorprotective devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Temperatures measured as specified in 11.1.3 d)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Temperatures did not exceed limits of Table 26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.11</td><td rowspan=1 colspan=1>Failures of components in mE EQuiPmeNT used inconjunction with OxYGEN RICH ENViROnmENTS:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.12</td><td rowspan=1 colspan=1>Failure of parts that might result in a MEcHAnicALHAZARD (See 9 &amp; 15.3):</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>Refer 15.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr></table>

Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table

<table><tr><td rowspan=1 colspan=1>13.2.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Leakage of liquid</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>14.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Programmable electrical medical systems - General</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Programmable electrical medicalsystems is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr></table>

Supplementary information:

<table><tr><td rowspan=1 colspan=1>14.6.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Identification of known and foreseeable hazards</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Identification of known and foreseeableHazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>14.6.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Risk control</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control tools and PROCEDURESare defined</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>14.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Requirement specification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.   Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>14.8</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Architecture</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>14.9</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Design and implementation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Design and implementation are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>14.10</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Verification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td>14.11</td><td>RM RESUL validation</td><td>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>a.   Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>14.13</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Connection of PEMS by NETWORK/DATA COUPLINGto other equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>15.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Construction of ME equipment – Arrangements ofcontrols and indicators of ME equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Intended uses are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>AIll the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>15.3</td><td rowspan=1 colspan=3>TABLE: Mechanical Strength tests 1)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Name of Test</td><td rowspan=1 colspan=1>Test conditions</td><td rowspan=1 colspan=1>Observed results/Remarks</td></tr><tr><td rowspan=1 colspan=1>15.3.2</td><td rowspan=1 colspan=1>Push Test</td><td rowspan=1 colspan=1>Force = 250 N ± 10 N for 5 s</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=1>15.3.4.1</td><td rowspan=1 colspan=1>Drop Test (hand-held) Free fall height (m) =1m</td><td rowspan=1 colspan=1>Drop Test (hand-held) Free fall height (m) =1m</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=1>15.3.4.2</td><td rowspan=1 colspan=1>Drop Test (portable)</td><td rowspan=1 colspan=1>Drop height (cm) = 5 cm</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.5</td><td rowspan=1 colspan=1>Rough handling test</td><td rowspan=1 colspan=1>Travel speed (m/s) =</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.6</td><td rowspan=1 colspan=1>Mould Stress Relief</td><td rowspan=1 colspan=1>7 h in oven at temperature (℃) =81℃</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=4>Supplementary information: &quot;As applicable, Push, Impact, Drop, Mould Stress Relief and RoughHandling Tests (delete not applicabie rows).</td></tr></table>

<table><tr><td rowspan=1 colspan=1>15.4.1</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Construction of connectors</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Connectors uses are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>and Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification of risk control measure Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk control measure Residual risk level are evaluatedand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification of risk control measure Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1a</td><td rowspan=1 colspan=2>Rm RESULTS TABLE: THERmAL CUT-OUTs and OveR-CURRenT RELEASES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 c</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Independent non-SELF-RESETtiNG THERmAL CUT-OUT</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 d</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Loss of function of mE EQuiPmEnT</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 h</td><td rowspan=1 colspan=2>RM RESULTS TABLE: ME EQuiPmENT with tubular heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>15.4.3.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Battery Housing</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>15.4.3.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Connection</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>15.4.3.3</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Protection against overcharging</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>15.4.4</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Indicators</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>15.4.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Pre-set controls</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>15.4.6</td><td rowspan=1 colspan=5>TABLE: actuating parts of controls of mE EQuipmENT – torque &amp; axial pul tests</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Rotating controlunder test</td><td rowspan=1 colspan=1>Gripping diameterdll of controlknob (mm)&#x27;</td><td rowspan=1 colspan=1>Torque fromTable 30 (Nm)</td><td rowspan=1 colspan=1>Axial forceapplied (N)</td><td rowspan=1 colspan=1>UnacceptableRisK occurredYes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: &#x27;Gripping diameter (d) is the maximum width of a control knob regardless of itsshape (e.g. control knob with pointer)</td></tr></table>

<table><tr><td rowspan=1 colspan=17>Supplementary information: &#x27; Gripping diameter (d) is the maximum width of a control knob regardless of itsshape (e.g. control knob with pointer)</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>15.5.1.2</td><td rowspan=1 colspan=13>TABLE: transformer short circuit test short-circuit applied at end of windingsor at the first point that could be short circuited under sinGLE FAuLT conDition</td><td rowspan=1 colspan=3>N/A</td></tr><tr><td rowspan=1 colspan=11>Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V) ….:</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=11>RATED input frequency (Hz).</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=1>Windingtested</td><td rowspan=1 colspan=3>Class ofinsulation(A，B, E, F,orH)</td><td rowspan=1 colspan=2>Type ofprotective device(fuse, circuitbreaker) /Ratings</td><td rowspan=1 colspan=2>ProtectivedeviceoperatedYes/No</td><td rowspan=1 colspan=2>Time to THERMALSTABILITY (whenprotective devicedid notoperate)(Min)</td><td rowspan=1 colspan=2>Maximumallowedtemp fromTable 31(℃)</td><td rowspan=1 colspan=4>Maximumwindingtempmeasured(C)</td><td rowspan=1 colspan=1>Ambient(℃)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=17>Supplementary information:&#x27; Loads on other windings between no load and their NoRMAL UsE load. Short-circuit applied at end ofwindings or at the first point that could be short circuited under siNGLE FAULT CoNDiTioN.</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>15.5.1.3</td><td rowspan=1 colspan=14>TABLE: transformer overload test – conducted only when protective deviceunder short-circuit test operated</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=15>Primary voltage, most adverse value between 90 % to 110 % of RAtED voltage (V)&#x27;:</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>RATED input frequency (Hz) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>Test current just below minimum current that would activate protective device &amp;achieve THERMAL sTABiILITY under method a) (A) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>Test current based on Table 32 when protective device that operated under method a) is external to transformer, and it was shunted (A) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>Winding tested</td><td rowspan=1 colspan=3>Class ofinsulation(A, B, E, F, H)</td><td rowspan=1 colspan=4>Type of protective deviceused (fuse, circuitbreaker)/Ratings</td><td rowspan=1 colspan=2>Maximum allowedtemp from Table31 (℃)</td><td rowspan=1 colspan=3>Maximumwinding tempmeasured (℃)</td><td></td><td rowspan=1 colspan=2>Ambient(C)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=17>Supplementary information:1 Loads on other windings between no load and their NoRMAL UsE load.Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 minclearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMALSTABILITY achieved.-Other types of protective devices: until THERMAL STABiLTYachieved at a current just below minimum current operating theprotective device in a). This portion concluded at specified time or when a second protective device opened.</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>15.5.2</td><td rowspan=1 colspan=6>TABLE: Transformer dielectric strength after humidity preconditioning of 5.7</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>TransformerModel/Type/ PartNo</td><td rowspan=1 colspan=1>Test voltage applied between</td><td rowspan=1 colspan=1>Testvoltage,(M)</td><td rowspan=1 colspan=1>Testfrequency(Hz)</td><td rowspan=1 colspan=2>BreakdownYes/No</td><td rowspan=1 colspan=1>DeteriorationYes/No</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Primary &amp; secondary windings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Primary winding &amp; frame</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Secondary winding &amp; frame</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: Tests conducted under the conditions of 11.1, in ME EQuiPMENT or undersimulated conditions on the bench. See Clause 15.5.2 for test parameters &amp; other details</td><td rowspan=1 colspan=2></td></tr></table>

<table><tr><td rowspan=1 colspan=1>16.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: General requirements for ME Systems</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>16.6.1</td><td rowspan=1 colspan=4>TABLE: LEAKAGE CURRENTs in ME SYSTem _ TOUCH CURRENT MEASUREmENTs</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Specific area where ToucHCuRRENT measured (i.e., fromor between parts of me systEmwithin PATiENT ENVIRONMENT)</td><td rowspan=1 colspan=1>AllowableTOUCH CURRENTin NORMALCONDITION(A)</td><td rowspan=1 colspan=1>MeasuredTOUCH CURRENTin NoRMALCONDITION(A)</td><td rowspan=1 colspan=1>Allowable TOUCH CURRENT in event of interruption ofPROTECTIVE EARTHCONDUCTOR, ( A)</td><td rowspan=1 colspan=1>Measured ToUcHCURRenT in event ofinterruption ofPROTECTIVE EARTHCONDUCTOR, (A)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>16.9.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Connection terminals and connectors</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Electromagnetic compatibility of ME equipment andME systems</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>SP</td><td rowspan=1 colspan=3>TABLE: Additional or special tests conducted</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Clause and Name of Test</td><td rowspan=1 colspan=1>Test type and condition</td><td rowspan=1 colspan=2>Observed results</td></tr><tr><td rowspan=1 colspan=2>15.4.3.2</td><td rowspan=1 colspan=1>Batteries connected with incorrectpolarity</td><td rowspan=1 colspan=2>No operating, no hazard</td></tr><tr><td rowspan=1 colspan=2>15.4.3.5</td><td rowspan=1 colspan=1>Protective device and Two MEANSOF OPERATOR PROTECTION beprovided</td><td rowspan=1 colspan=2>No hazard</td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>

END OF IEC 60601-1 TEST REPORT

<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>

ATTACHMENT 1：US NATIONAL DIFFERENCES

<table><tr><td rowspan=1 colspan=4>TEST REPORT IEC 60601-1US NATIONAL DIFFERENCESMedical electrical equipment, Part 1: General Requirementsfor basic safety and essential performance</td></tr><tr><td rowspan=1 colspan=4>Differences according to.                AAMI / ANSI ES60601-1:2005/(R)2012 And A1:2012,C1:2009/(R)2012 AndA2:2010/(R)2012</td></tr><tr><td rowspan=1 colspan=1>4.8b</td><td rowspan=1 colspan=1>Replacement: where there was no relevantIEC/ISO standard, the relevant US ANSI standardapplied</td><td rowspan=1 colspan=1>Replaced. See appendedtable 8.10 in main report.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- when no relevant US ANSI standard existed, therequirements of this standard applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.10.2</td><td rowspan=1 colspan=1>Replacement: Rated voltage not exceeding 250Vdc or single phase ac. or 6ooV poly-phase ac forME EQUIPMEnT and ME SYSTEMS up to 4kVA</td><td rowspan=1 colspan=1>Internally powered</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Rated voltage not exceeding 600 V for all other MEEQUIPMENT and ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition: The protective measures as described inIEC 60364-4-41 and the NEC.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 70, X-Ray systemsare classified as long time operation (&gt; 5 &#x27;min) ormomentary operation (&lt; 5 sec)</td><td rowspan=1 colspan=1>Not an X-Ray system</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.11</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 70, X-Ray systemsare marked as long time operation or momentaryoperation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.22</td><td rowspan=1 colspan=2>New Sub-clause: Colors of medical gas cylinders</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To comply with NFPA 99: Cylinders containingmedical gases and their connection points arecolored in accordance with the requirements ofNFPA 99</td><td rowspan=1 colspan=1>No medical gas cylinders</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.2</td><td rowspan=1 colspan=1>Addition: All FIXED ME EQUIPMENT &amp; PERMANENTLYINSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT</td><td rowspan=1 colspan=1>Portable equipment</td><td rowspan=1 colspan=1>N/A</td></tr></table>

<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>8.6.1</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 99, the enclosure ofX-ray ME EQUIPMENT operating over 600 Vac,850Vdc MAIns VOLTAGE, or containing voltages upto 50 V peak and enclosed in protectively earthedenclosure as well as connections to X-ray tubesand other high voltage components that includehigh voltage shielded cables are PROTECTiVELYEARTHED.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To comply with NFPA 99, non-current carryingconductive parts of X-Ray ME EQUIPMENT likely tobecome energized are PRoTECTiVELY EARTHED</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>8.7.3 d</td><td rowspan=1 colspan=1>EARTH LEAKAGE CURRENT values are not higher thanthe stated values</td><td rowspan=1 colspan=1>No protection earthconnection.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5 mA in NORMAL CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10 mA in SINGLE FAULT CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>8.11</td><td rowspan=1 colspan=2>Addition prior to the first paragraph:a) To comply with the NEC, add the following requirements to this clause:</td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition: PERMANENTLY CONNECTED ME EQUIPMENTprovided with field wiring provision in accordancewith NEC</td><td rowspan=1 colspan=1>Portable equipment</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Exception: Fixed and stationary X-ray MEEQUiPMENT supplied from a branch circuit ratedat 30 A or less</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- ME EQUIPMENT that is not strictly portable butobviously is intended to be stationary, may beacceptable if provided with a length of attachedhard service flexible cord - such as Type S, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the equivalent, for supply connection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Installation of connecting cords between EQuiPMENTparts comply with NEC</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Cable used as external interconnection between units</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Exposed to abuse: Type SJT, SJTO, SJO, ST,</td><td rowspan=1 colspan=1>No external interconnection</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SO, STO, or equivalent, or similar multiple-conductor appliance-wiring material,</td><td rowspan=1 colspan=1>cable used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) Not exposed to abuse: The cable was as in item1) above, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) Type SPT-2, SP-2, or SPE-2, or equivalent or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>|in Type SVr, SVRO, SVE, or equivalent or similarmultiple-conductor appliance wiring material, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>

<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ii) An assembly of insulated wires each with anominal insulation thickness of 0.8 mm (1/32 inch)or more,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Receptacles provided as part of ME EQuiPMENT andME sYsTEMs for use in the patient care areas ofpediatric wards, rooms, or areas are listed tamperresistant or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- employ a listed tamper resistant cover inaccordance with NEC</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition at the end of the clause:b) For ME EQUIPMENT provided with NEMAconfiguration non-locking plug types 120 V/15 A,125 V/20 A, 250 V/15 A, 250 V/20 A “HospitalGrade&quot; mains plug is provided and the PowERSUPPLY CORD is marked</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.2</td><td rowspan=1 colspan=1>Addition: The flexible cord is a type acceptable forthe particular application,</td><td rowspan=1 colspan=1>Internally powered</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and it is acceptable for use at a voltage not lessthan the rated voltage of the appliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and has an ampacity as in NEC, not less than thecurrent rating of the appliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.3</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 99, for X-Ray MEEQuiPMENT with an attachment plug, the currentrating on a hospital grade plug is 2X the maximuminput current of the equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>

## END OF ATTACHMENT 1

IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021

## ATTACHMENT 2：Photo Documentation Sample：YP2407008 Lot: KE04

![](images/864897eafd68f38b6ccf8bd167cbc435807bdb2eccf79bef30ce00f117350609.jpg)

![](images/297769468872838b01b0d3b298ea85425edb1e97b5b9c5251784f46351c35ce7.jpg)

![](images/c3055ba098eca8b0f218d4d8fc6d69340769becd8aef6515ed69930f2434c388.jpg)

![](images/1e2c02d2821e49eb03dc63503030caffeec28eae0571cd38f19258a1e55471fd.jpg)

![](images/d1db9daca4f11e7b259d7795e1ba33375d14ca5f246fcd830ec11bd7c0c883d2.jpg)

![](images/9d646a02d6463e453fdfbb1c374f2d77ba667568a81d2e180efecb37c27fd3ca.jpg)

END OF ATTACHMENT 2

<table><tr><td colspan="4" rowspan="1">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan="1" rowspan="1">Clause</td><td colspan="1" rowspan="1">Requirement + Test</td><td colspan="1" rowspan="1">Result - Remark</td><td colspan="1" rowspan="1">Verdict</td></tr><tr><td colspan="1" rowspan="1"></td><td></td><td></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4</td><td colspan="2" rowspan="1">GENERAL REQUIREMENTS</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">4.1</td><td colspan="1" rowspan="1">Characteristics of supply mains specified in 4.10.2 ofl Part 1 applied, except me equipment or me systemsintended for home healthcare environment compliedwith the following:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Supply Mains in the home healthcareenvironment did not exceed 110 % or was not below85 % of nominal voltage between any of theconductors of the system or between any of theseconductors and earth (% V)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">For me equipment or me systems intended toactively keep alive or resuscitate a patient, SupplyMains in the home healthcare environment did notexceed 110 % or was not below 80 % of nominalvoltage between any of the conductors of the systemor between any of these conductors and earth (% V</td><td colspan="1" rowspan="1">Non-life-supporting meequipment</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">- Rated range of nominal voltage did include at least No such supply mains12.4 V to 15.1 V for operation from a 12 V dc supplymains</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">- Rated range of nominal voltage did include at least See above24.8 V to 30.3 V for operation from a 12 V dc supplymains</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">The equipment maintained basic safety andessentiai performance during and following a 30 sdip to 10 V from a 12 V dc supply mains</td><td colspan="1" rowspan="1">See above</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">The equipment maintained basic safety and See aboveessential performance during and following a 30 sdip to 20 V from a 24 V dc supply mains</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1">4.2.1</td><td colspan="1" rowspan="1">Environmental conditions of transport and storage between uses</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Me equipment, except stationary equipment, after -20C~+55℃ 15%RHbeing removed from its protective packaging, andsubsequently between uses， operated within itsspecified normal use after transport or storage in thespecified environmental conditions</td><td colspan="1" rowspan="1">~95%RH</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">temperature range:-25 ° C to + 5 ° C</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">temperature range:+5 ° C to +35 ° C at a non-condensing relative humidity up to 90 %</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">temperature range: &gt;35 ° C to 70 ° C at a watervapour pressure up to 50 hPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">For more restricted range of environmental transportand storage conditions between uses, theenvironmental conditions are specified</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">- Justified in the risk management file</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">- Marked on the me equipment</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">When not practicable, the more restricted range isdisclosed in the instructions for use</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Marked on the carrying case when the Not intended to be transportedinstructions for use indicate the me equipment is or stored in a carrying case intended to be transported or stored in a carryingcase between uses</td><td colspan="1" rowspan="1">between uses</td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533),:or 5.3.7 (IS0 7000-0632) of isO 15223-1:2012 usedto mark temperature range</td><td colspan="1" rowspan="1">( ee above</td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Symbol 5.3.8 (Is0 7000-2620) of IS0 15223-1:2012 See aboveused to mark humidity range</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Symbol 5.3.9 (IS0 7000-2621) of IS0 15223-1:2012 See aboveused to mark atmospheric pressure range</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Where me equipment used different marking forconditions of transport and storage between uses,continuous operating conditions and transientoperating conditions, markings accompanied bysupplementary markings except whererespective applicability was obvious</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1">4.2.2</td><td colspan="1" rowspan="1">Environmental transport and storage test</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">a) Me equipment prepared for transportation or Removal of batteriesstorage according to instructions for use</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">b) Me equipment exposed to its lowest specified -20°℃environmental transport and storage conditions(temperature-4°C)(°C )     :</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">For at least 16 h or, ensure me equipment 2hreached thermal stability for at least 2 h</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">c) Then Me equipment exposed to 34 ° C + 4 ° C|34℃, 90%RH, 2hand 90 % - 0% + 6% relative humidity until the testchamber reached equilibrium and held for at least 2hours. The transition from low to high temperaturewas made slowly enough to provide a non-condensing environment.</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">d) Me equipment exposed to its highest specified 55℃, 33%RH, 2henvironmental transport and storage conditions, notrequiring a water vapour pressure greater than 50hPa (temperature $0 \% 0 0 ) ; 1 ^ { \circ } 0 , \pm \% ) ;$ </td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">For at least 16 h or, ensured me equipmentreached thermal stability for at least 2 h</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">e) At the end of this conditioning period, meequipment allowed to return and stabilize at theoperating conditions of normal use</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">f) Me equipment evaluated to its specifications and Provide basic safetyensured it provides basic safety and essentialperformance</td><td colspan="1" rowspan="1">andl essential performance</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">4.2.3.1</td><td colspan="1" rowspan="1">Environmental operating conditions - Continuous operating conditions</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Instructions foruseindicatedenvironmental operating conditions of the meequipment</td><td colspan="1" rowspan="1">permissible 10°℃-40°℃, 15%RH~90%RH,700hPa-1060hPaDescribed in the "Productspecifications”of User'sManual.</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Me equipment complied with its specifications andlall requirements of the standard when operated innormal use within temperature + 5 ° C to +40 ° C,</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Relative humidity range of 15 % to 90%, non-condensing, but not requiring a water vapour partialpressure greater than 50 hPa; and</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">An atmospheric pressure range of 700 hPa to 1060hPa</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">ForImore restricted range of environmentaloperating conditions</td><td colspan="1" rowspan="1">10℃-40℃</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">- justified in the risk management file;</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">-marked on the equipment; or were nor practical inthe instructions for use·</td><td colspan="1" rowspan="1">Described in the“ Productspecifications "   of User'sManual.</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Marked on the carrying case when theinstructions for use indicate the me equipment is a carying caseintended to be operated in a carrying case</td><td colspan="1" rowspan="1">Not intended to be operated in</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533),or 5.3.7 (ISO 7000-0632) of isO 15223-1:2012 usedto mark temperature range</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012used to mark humidity range</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012used to mark atmospheric pressure range</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Where me equipment used different marking forconditions of continuous operating conditions andtransient   operating   conditions,    markingsaccompanied by supplementary markings</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Environmental operating conditions test</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">a) Me equipment was set up for operation accordingto intended use</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">b) Me equipment exposed to 20 ° C + 4 ° C for at 22°℃ 6hleast 6 h or, ensured me equipment reached thermalstability for at least 2 h, (h)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">c) Me equipment evaluated to its specifications and Provide BS and EPensured it continued to provide basic safety andessential performance</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">d) Me equipment evaluated to its specifications and Provide BS and EPensured it continued to provide basic safety andessential performance while at the lowest specifiedatmospheric pressure.</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">e) Me equipment evaluated to its specifications and|ensured it continued to provide basic safety andessential performance while at the highest specifiedatmospheric pressure.</td><td colspan="1" rowspan="1">1 Provide BS and EP</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">f) Pressure in chamber relieved</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">g) me equipment cooled to its lowest specified 10C,15%RHenvironmental operating conditions</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">h) Me equipment held at lowest specifiedenvironmental operating conditions for at least 6 hor, ensured the me equipment reached thermalstability for at least 2h</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">i) Me equipment met its specifications and basic Provide BS and EPsafety and essential performance</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">j) me equipment warmed to its highest specified 40℃, 95%RHcontinuous environmental operating conditions</td><td colspan="1" rowspan="1">40℃，95%RH</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">k) Me equipment held the conditions of j) for at least 2h6' h or, ensured the me equipment reached thermalstability for at least 2 h</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">I) Me equipment met its specifications and basic| Provide BS and EPsafety and essential performance</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">4.2.3.2</td><td colspan="1" rowspan="1">Environmental shock to transit-operable equipment</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Transit-operable equipment with a stated widerrange of continuous environmental operationconditions maintained basic safety and essentialperformance in the presence of condensation andthermal shock from rapid changes in environmentaltemperature and humidity during intended use whentest in accordance with 4.2.3.2 a)-j)</td><td colspan="1" rowspan="1">No Transit-operable meequipment</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="2" rowspan="1">GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">In addition to the requirements of 5.9.2.1 of with IEC 60601-1 standard, accessibilitydetermined as indicated below:</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Accessible parts of me equipment identified byinspection and, when necessary, by testing</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">When in doubt, an accessible part of me equipmentdetermined by a test with the small finger probe ofFig 1, applied in a bent or straight position asfollows:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">for all positions of the me equipment operating innormal use</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">after opening access covers and removal of No such partsparts, including lamps, fuses, and fuse holderswhen:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">i) the access covers could be opened without the| No access coversuse of a tool, or</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">i) the instructions for use instructed a lay operator to See aboveopen the relevant access cover</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"> Me equipment intended for home healthcareenvironment classified as follows, except for permanently installed equipment and as required byPart 1, Sub-clause 6.2:</td><td colspan="1" rowspan="1">No permanently installedequipment</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">class Il or internally powered :</td><td colspan="1" rowspan="1">class Il and internally powered</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">- Not provided with a functional earth terminal</td><td colspan="1" rowspan="1">No functional earth terminal</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">– When equipped with applied parts, they are typebfor cf :</td><td colspan="1" rowspan="1">Type BF applied part</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">7</td><td colspan="2" rowspan="1"> ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">7.1</td><td colspan="1" rowspan="1">Usability   of  identification,   marking,accompanying documents intended for lay operator Usability test reportor lay responsible organization evaluated by anoperator whose profile included minimum eightyears of education</td><td colspan="1" rowspan="1">and Usability was evaluated in the</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Me equipment and me systems intended for home| See abovehealthcare environment are simple to use and do notrequire  referencing  complex  accompanyingdocuments</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">7.2</td><td colspan="1" rowspan="1">In addition to requirements of 7.2.9 of the general the carryingstandard, the carrying case provided some or all of|the ingress protection against water or particulatematter, The enclosure is marked with the SAFETYSIGN ISO 7010-W001 and “keep dry” or</td><td colspan="1" rowspan="1">casedo notprovided     the     ingressprotection against:water orparticulate matter</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Symbol ISO 15223-1:2012, 5.3.4 (ISO 7000-0626)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">A carrying case marked with degree of protection</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Carrying case inspected, and tests and criteria ofl7.1.2 and 7.1.3 of Part 1 applied</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1">7.3</td><td colspan="1" rowspan="1">accompanying documents</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">7.3.1</td><td colspan="1" rowspan="1">accompanying documents indicate the lay operatoror lay responsible organization should contact themanufacturer or manufacturer's representative onthe following issues:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Assistance in setting up, using, or maintaining the|me equipment or me system when needed, or</td><td colspan="1" rowspan="1">Described in chapter "MANUFACTUREINFORMATION” of operationguide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">– To report unexpected operation or events</td><td colspan="1" rowspan="1">Described in chapter "TROUBLESHOOTING”ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">accompanying documents include a postal addressand either a phone number or web address for thelay operator or lay responsible organization tocontact the manufactureror manufacturer's|representative</td><td colspan="1" rowspan="1">Described inchapter " MANUFACTUREINFORMATION”ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">7.3.2</td><td colspan="1" rowspan="1">accompanying documents include necessary detailsfor healthcare professional to brief the lay operator orIay rresponsible organization on any knowncontraindication(s) to the use of me equipment or mesystem and any precautions to be taken, includingthe following:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Precautions to be taken in the event of changes in|the performance of me equipment or me system</td><td colspan="1" rowspan="1">Described in chapter "MAINTENANCE”of operationguide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Precautions to be taken regarding the exposure of|the me equipment or me system to reasonablyforeseeable environmental conditions</td><td colspan="1" rowspan="1">Described in chapter "NOTICE” of operation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Adequate information regarding medicinal Not intended to administersubstances that me equipment is designed to substancesadminister, including any limitations in the choice ofsubstances to be delivered as indicated below:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Information on any medicinal substances orhuman blood derivatives incorporated into the melequipment or accessories as an integral part; and</td><td colspan="1" rowspan="1">See above</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">The degree of accuracy claimed for me equipment Describedwith a measuring function</td><td colspan="1" rowspan="1">in    chapter“SPECIFICATIONS”ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">7.4</td><td colspan="1" rowspan="1">Instructions for use</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">7.4.1</td><td colspan="1" rowspan="1">Nature of the hazard, likely consequences that couldoccur if the advice is not followed, and precautions for reducing the risk described in instructions for usecorresponding to each warning and SAFETY SIGN</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">The instructions for use address the following issues, as applicable:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Strangulation due to cables and hoses,particularly due to excessive length</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">- Inhalation or swallowing of small parts</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Potential allergic reactions to accessible materialsused in the me equipment</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">- Contact injuries</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">The instructions for use include warnings to theeffect that the following actions could be unsafe asapplicable:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">-   Use of accessories, detachable parts, and Describedmaterials not described in the instructions for use|(see 7.9.2.14 of Part 1)</td><td colspan="1" rowspan="1">in    chapter“NOTICE”   ofoperation|guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Interconnection of this equipment to otherequipment not described in the instructions for use(see 16.2 c) indent 9) of Part 1)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">- Modification of the equipment</td><td colspan="1" rowspan="1">Described     in    chapter“NOTICE”  of operationguide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">– Use of the me equipment outside its carrying case|when some part of the protection required by thisstandard is provided by that carrying case (see 8.3.1and 10.1)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1">7.4.2</td><td colspan="1" rowspan="1">When basic safety or essential performancedependents on the internal electrical power source,the instructions for use describes the following:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Typical operation time or number of procedures|</td><td colspan="1" rowspan="1">Described in  chapter  “1.BATTERY  LOADING"   ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">– Typical service life of the internal electrical powersource; and    :</td><td colspan="1" rowspan="1"> Describedin chapter“1.BATTERY  LOADING"   ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Behaviour of me equipment while therechargeable internal electrical power sourcecharging</td><td colspan="1" rowspan="1">No rechargeable INTERNALELECTRICAL         POWERSOURCE</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1">7.4.3</td><td colspan="1" rowspan="1">Instructions for use for me equipment intended foruse by a lay operator include easily understooddiagrams, illustrations, or photographs of the fullyassembled and ready-to-operate me equipmentincluding all controls, visual information signals, andindicators provided (see 7.1)</td><td colspan="1" rowspan="1">Described in chapter “SETUPAND               OPERATINGPROCEDURES”ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">7.4.4</td><td colspan="1" rowspan="1">Additional requirements for me equipment start-up procedure:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Easily understood diagrams, illustrations, or Described in chapter "sETUPphotographs showing proper connection of thepatient to the me equipment, accessories and otherequipment (see 7.1)</td><td colspan="1" rowspan="1"> AND               OPERATINGPROCEDURES"ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">the time from switching“on” until the meequipment is ready for normal use, when it exceeds15 s (see 15.4.4 of Part 1) (s)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">-the time required for me equipment to warm fromthe minimum storage temperature between usesuntil it is ready for intended use; and    ：</td><td colspan="1" rowspan="1">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">-the time required for me equipment to cool from themaximum storage temperature between uses until itis ready for intended use; and</td><td colspan="1" rowspan="1">Described     in     chapter“MAINTENANCE"ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">7.4.5</td><td colspan="1" rowspan="1">Instructions for use for me equipment intended foruse by a lay operator include a description ofgenerally known conditions in the home healthcareenvironment that can unacceptably affect the basicsafety and essential performance of the meequipment</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">The steps that can be taken by the lay operator toidentify and resolve the above conditions</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">At least the following issues are also included as applicable</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">- The effects of lint, dust, light (including sunlight), Describedetc.</td><td colspan="1" rowspan="1">in     chapter“MAINTENANCE”ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">- A list of known devices or other sources that canpotentially cause interference problems</td><td colspan="1" rowspan="1">Described in chapter   ”NOTICE” of operation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">- The effects of degraded sensors and electrodes, orloosened electrodes, that can degrade performanceor cause other problems</td><td colspan="1" rowspan="1">Described    in    chapter“MAINTENANCE”ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">- The effects caused by pets, pests or children</td><td colspan="1" rowspan="1">Described     in     chapter“NOTICE”ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">The instructions for use explain the meaning of the IPclassification marked on the me equipment, and onany carrying case provided with the me equipmentas applicable</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1">7.4.6</td><td colspan="1" rowspan="1">Instructions for use include a troubleshooting guidefor use when there are indications of a me equipmentmalfunction during start-up or operation</td><td colspan="1" rowspan="1">Described     in     chapter“TROUBLESHOOTING”ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Troubleshooting guide discloses the necessarysteps in the event of an technical alarm condition</td><td colspan="1" rowspan="1">See above</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">7.4.7</td><td colspan="1" rowspan="1">Instructions for use for me equipment, me systems,parts, and accessories for other than single use thatcan be contaminated by contact with patient, bodyfluids, or expired gases, during intended use,indicate the following:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Frequency of cleaning, cleaning and disinfection,or cleaning and sterilization, as appropriate, for meequipment, me systems, parts, and accessories usedon the same patient including rinsing methods,drying, handling, and storage between uses (see 8.1and 8.2); and</td><td colspan="1" rowspan="1">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"> It is necessary to clean and disinfect, clean andsterilize the me equipment, me systems, parts, andaccessories for multiple patient use between uses ondifferent patients, including rinsing methods, drying,handling, and storage until re-use (see 8.1 and 8.2), or</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Me equipment, me systems and accessoriesrequire professional hygienic maintenance prior tore-use and provide contact details for the source oflthese services (see 7.5.2)</td><td colspan="1" rowspan="1">No   professional  hygienicmaintenance is required.</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1">7.4.8</td><td colspan="1" rowspan="1">Instructions for use include:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"> Expected service life of the me equipment</td><td colspan="1" rowspan="1">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">expected service life of parts and accessoriesshipped with the me equipment :</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">shelf life of parts and accessories shipped withme equipment when shelf life is less than theexpected service life</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1">7.4.9</td><td colspan="1" rowspan="1">Instructions for use include:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">A statement indicating the lay responsibleorganization must contact its local authorities todetermine the proper method of disposal ofpotentially bio hazardous parts and accessories, asapplicable</td><td colspan="1" rowspan="1">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">7.4.10</td><td colspan="1" rowspan="1">Instructions for use includes the recommendedplacement of the remote parts of the distributedalarm system, when applicable, to ensure theoperator can be notified at alltimes by an appropriateelement of distributed alarm system within itsspecified range</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1">7.5</td><td colspan="1" rowspan="1">Technical description</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1">7.5.1</td><td colspan="1" rowspan="1">The technical description for permanently installed Not class I me equipmentclass Ime equipment includes:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">A warning indicating the me equipment See aboveinstallation， including a correct protective earthconnection, must only be carried out by qualifiedservice personnel</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Specifications of the permanently installed See aboveprotective earth conductor</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">A warning to verify the integrity of the external See aboveprotective earthing system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">A warning to connect and verify that the See above protective earth terminal of the permanently installedme equipment is connected to the external protectiveearthing system</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1">7.5.2</td><td colspan="1" rowspan="1">Technical description includes methods for cleaningand disinfection or cleaning and sterilization for me hygienic maintenanceequipment and accessories requiring professionalhygienic maintenance prior to reuse (see 7.4.7):</td><td colspan="1" rowspan="1">Not  requireprofessional</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"> Before and after any type of service procedure</td><td colspan="1" rowspan="1">See above</td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">When the me equipment is transferred to another See abovepatient</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1">8</td><td colspan="1" rowspan="1">PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">8.1</td><td colspan="1" rowspan="1">A lay operator in the home healthcare environment Usability was evaluated in thecan perform the cleaning or cleaning and disinfection Usability test reportprocesses when intended (see 7.4.7)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Usability of each such process pertaining to a layoperator was iinvestigated by theusabilityengineering process</td><td colspan="1" rowspan="1">See usability engineering file</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">8.2</td><td colspan="1" rowspan="1">A lay operator in the home healthcare environment No sterilizationcan perform the cleaning and sterilization processeswhen intended (see 7.4.7)</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Usability of each such process pertaining to a lay See aboveoperator was investigated by the usabilityengineering process</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1">8.3</td><td colspan="2" rowspan="1">Additional requirements for ingress of water or particulate matter into me equipmentand me systems</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">8.3.1</td><td colspan="1" rowspan="1">Transit-operable, handheld, and body-worn me portable me equipmentequipment maintained basic safety and essential performance after undergoing the test of IEC 60529for at least IP 22 :</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">All other me equipment maintained basic safety and IP 22essential performance after undergoing the test ofIEC 60529 for at least IP21</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">For portable me equipment intended to be used only Not intended to be used onlywhile in a carrying case, IP21 met with the me while in a carrying caseequipment in its the carrying case</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">If some or all of the protection against the ingress of Not intended to be used onlywater or particulate matter is provided bya carrying case, then the ME EQUIPMENT shall betested while inside the carrying case.</td><td colspan="1" rowspan="1">while in a carrying case</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Maintenance of basic safety and essential Provide BS and EPperformance verified</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">8.3.2</td><td colspan="1" rowspan="1">Enclosures of the non-me equipment parts of the me| Not systemsystems provide the degree of protection againstharmful ingress of water or particulate matterequivalent to equipment complying with theirrespective IEC or ISO safety standards</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Tests of IEC 60529:1989 conducted with theSee aboveequipment placed in the least favourable position ofnormal use and the enclosures inspected</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1">8.4</td><td colspan="2" rowspan="1">Additional requirements for interruption of the power supply/supply mains to meequipment and me system</td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">me equipment or me system with essentialperformance intended to actively keep alive orresuscitate a patient maintained its essentialperformance for a sufficient time or for a sufficientnumber of procedures when loss or failure of supplymains or near depletion internal electrical powersource occurred</td><td colspan="1" rowspan="1">Not  life  supporting  meequipment or me system</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">The time or number of procedures remaining allowed See abovealternative life-supporting methods to be employed</td><td colspan="1" rowspan="1">SEEABOVE</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Optionally, an internal electrical power source was See aboveused to maintain essential performance :</td><td colspan="1" rowspan="1">SEEABOVE</td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Optionally, independent means were used to provide| See aboveessential performance</td><td colspan="1" rowspan="1">SEEABOVE</td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Instructions for use disclose the time or number of See aboveprocedures available following a loss or failure of thesupply mains or near depletion of the internalelectrical power source</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Instructions for use describes the alternative life- See abovesupporting methods to be employed</td><td colspan="1" rowspan="1">SEEABOVE</td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">The technical description describes methods that See abovecan be employed for longer periods</td><td colspan="1" rowspan="1">SEEABOVE</td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">me equipment or me system   with essentialperformance intended to actively keep alive orresuscitate a patient with no internal electrical powersource is equipped with an alarm system thatincludes at least a medium priority alarm conditionindicating power failure :</td><td colspan="1" rowspan="1">See above</td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">me equipment or me system   with essential See aboveperformance intended to actively keep alive orresuscitate a patient  with an internal electricalpower source is equipped with an automaticswitchover to internal electrical power source</td><td colspan="1" rowspan="1">with essential See above</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">me equipment or me system  with essential See aboveperformance intended to actively keep alive orresuscitate a patient with an internal electricalpower source is equipped with an alarm system that]includes at least a medium priority technical alarmcondition indicating the internal electrical powersource is nearing insufficient remaining power foroperation</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Technical alarm condition provides sufficient time or See abovesufficient number of procedures for a lay operator toact</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">A technical alarm condition of at least low priorityremained active until the internal electrical powersource returned to a level above the alarm limit oruntil depleted</td><td colspan="1" rowspan="1">See above</td><td colspan="1" rowspan="1">NIA</td></tr></table>

<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td><td rowspan=2 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>It was not possible to inactivate the visual alarm See abovesignal of this technical alarm condition</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NA</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Functionaltestsconducted, and themanagement file inspected</td><td rowspan=1 colspan=1>riskSee above</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>8.5</td><td rowspan=1 colspan=1>Additional requirements for an internal electrical power source</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1</td><td rowspan=1 colspan=1>me equipment provided with a means for the Indicate in the LCDoperator to determine state of the internal electricalpower sourcewhen theis essential for basicsafety or essential performance or to control risksassociated with loss of essential performance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>State of internal electrical power source indicated by:</td><td rowspan=1 colspan=1>See below</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- number of procedures remaining;</td><td rowspan=1 colspan=1>No number of proceduresremaining</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-remaining operating time;</td><td rowspan=1 colspan=1>No remaining operating time</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-percentage of the remaining operating time orenergy; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>.“fuel”gauge</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions described method to determine state of| internal electrical power source</td><td rowspan=1 colspan=1>Described     in     chapter“BATTERY LOADING ANDAC ADAPTER LOADING”ofoperation guide</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>8.5.2</td><td rowspan=1 colspan=1>Means, other than labelling, provided to prevent risk|of swallowing coin/button cells</td><td rowspan=1 colspan=1>No use swallowing coin/buttoncells</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Replacement of button cell require use of tool</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1>8.5.3</td><td rowspan=1 colspan=1>Additional requirements for separation of parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For ME EQUIPMENT or ME SYSTEM with anINTERNAL ELECTRICAL POWER SOURCE,simultaneous connection of the ME EQUIPMENT tothe PATiENT and the SUPPLY MAINS is possible,then APPLIED PARTS and parts that are likely tocome into contact with the PATiENT shall have twoMOPP fromthe SUPPLY MAINS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>However, parts which the PATiENT intentionallyhandles as the intended OPERATOR accordingto 7.9.2.1 of IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 + IEC 60601-1:2005/AMD2:2020 (e.g. touch keys， ENCLOSURE)while the ME EQUlPMENT is not being usedfor its intended medical function may be insulatedwith two MOOP from SUPPLY MAINS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=2>ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINSTHAZARDOUS OUTPUTS</td><td rowspan=1 colspan=1>P</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>The risks associated with usability in the home healthcare environment for operatorprofiles including a lay operator when performing the usability engineering processinclude at least the following considerations:</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- changes of controls</td><td rowspan=1 colspan=1>Usability was evaluated in theUsability test report</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>unexpected movement</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>potential for misconnection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr></table>

<table><tr><td colspan="4" rowspan="1">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan="1" rowspan="1">Clause</td><td colspan="1" rowspan="1">Requirement + Test</td><td colspan="1" rowspan="1">Result - Remark</td><td colspan="1" rowspan="1">Verdict</td></tr><tr><td colspan="1" rowspan="1"></td><td></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"> potential for improper operation, or unsafe use</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">potential for confusion as to current operationalmode</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"> change in the transfer of energy or substance</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">· exposure to environmental conditions specified inthis standard</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">exposure to biological materials, and</td><td colspan="1" rowspan="1">No biological materials</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"> small parts being inhaled or swallowed</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Particular emphasis placed on the limited training ofa lay operator with respect to the ability to interveneand maintain basic safety and essential performance.</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">The manufacturer' s usability engineering processincluded the least capable intended lay operator orlay responsible organization</td><td colspan="1" rowspan="1">Usability was evaluated in the Usability test report</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Usability engineering file inspected for compliance :</td><td colspan="1" rowspan="1">Usability test report</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">10</td><td colspan="2" rowspan="1">CONSTRUCTION OF ME EQUIPMENT</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">10.1</td><td colspan="1" rowspan="1">Additional requirements for mechanical strength</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">10.1.1</td><td colspan="1" rowspan="1">Additions to Table 28 Mechanical strength test of thebase standard, conducted as indicated in Table 1,Mechanical strength test applicability， non-transit-operable, and Table 2, Mechanical strength testapplicability, transit-operable</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">10.1.2</td><td colspan="1" rowspan="1">Me equipment, its parts, and mounting accessories,intended for non-transit-operable use displayedadequate mechanical strength when subjected tomechanical stress caused by normal use, includingpushing, impact, dropping and rough handling (not]applicable to fixed and stationary me equipment)</td><td colspan="1" rowspan="1">See Appended Table 10.1.2</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="2" rowspan="1">Me equipment maintained basic safety and essential performance after mechanicaltests</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Operator-re-settable protective devices that can bereset without the use of a tool were, optionally, resetprior to the evaluation of basic safety and essentialperformance</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">a) Shock tests conducted in accordance with IEC| See Appended Table 10.1.2a60068-2-27:2008 :</td><td colspan="1" rowspan="1">See Appended Table 10.1.2a</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">b) Broad-band random vibration tests conducted in See Appended Table 10.1.2baccordance with IEC 60068-2-64:2008, using thefollowing conditions</td><td colspan="1" rowspan="1">Se Append able 126</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">10.1.3</td><td colspan="1" rowspan="1">Me equipment, parts, and mounting accessories for Not transit-operable equipmenttransit-operable use displayed adequate mechanicalstrength when subjected to pushing, impact,dropping, rough handling, and rigorous conditions ofpatient movement in normal use as well astransportation by trolleys, carts, road vehicles, trains,ships, and aircraft</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Me equipment maintained basic safety and essential See aboveperformance after the following tests:</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">a) Shock tests conducted on other than hand-heldme equipment, parts, and mounting accessories inaccordance with IEC 60068-2-27:2008</td><td colspan="1" rowspan="1">| See above</td><td colspan="1" rowspan="1">NA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1) Test type: Type 1     :</td><td colspan="1" rowspan="1">See above</td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2) Test type: Type 2     :</td><td colspan="1" rowspan="1">See above</td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">b) Shock tests conducted on hand-held me See aboveequipment, parts, and mounting accessories inaccordance with IEC 60068-2-27:2008</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">1) Test type: Type 1     :</td><td colspan="1" rowspan="1">See above</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">2) Test type: Type 2     :</td><td colspan="1" rowspan="1">See above</td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">c) Broad-band random vibration test conducted on|me equipment, parts, and mounting accessories inaccordance with IEC 60068-2-64:2008</td><td colspan="1" rowspan="1">1 See above</td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">d) Free fall tests conducted on portable and mobile See above me equipment, parts, and mounting accessories perIEC 60068-2-31:2008, using procedure 1 :</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Basic safetyand essential performance wereSee abovemaintained</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1">10.2</td><td colspan="1" rowspan="1">Controls of me equipment intended for use by a lay No controlsoperatory that can affect basic safety or essentialperformanceprotectedfrom accidental  ordunauthorized changes or adjustments</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Operator-adjustable controls used for calibration See aboveinclude a means to prevent unintentional changesfrom the intended position</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1">11</td><td colspan="1" rowspan="1">PROTECTION AGAINST STRANGULATION OR ASPHYXIATION</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Means provided to control the risk of strangulationand asphyxiation of the patient and others to anacceptable level</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">N/A</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Equipment and risk management file inspected</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1">12</td><td colspan="2" rowspan="1">ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF MEEQUIPMENT AND ME SYSTEMS</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1">Me equipment and me systems intended for home Describedhealthcare environment are Class B according toCISPR 11:2009 :</td><td colspan="1" rowspan="1">in     chapter“       ELECTROMAGNETICCOMPATIBILITYINFORMATION” ofoperation guide</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1"></td><td></td><td></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">13</td><td colspan="2" rowspan="1">ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS OF ME EQUIPMENT AND MESYSTEMS</td><td colspan="1" rowspan="1">N/E</td></tr><tr><td colspan="1" rowspan="1">13.1</td><td colspan="1" rowspan="1">Each high priority and medium priority alarmcondition causes generation of auditory alarmsignals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012, except when equipment isconnected to a distributed alarm system intended forconfirmed deliver of alarm conditions including thegeneration of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012     :</td><td colspan="1" rowspan="1">See attached IEC 60601-1-8Report</td><td colspan="1" rowspan="1">NE</td></tr></table>

Report No.: ETX202303-07-078-02

<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=1>For me equipment and me systems intended to See attached IEC 60601-1-8actively keep alive or resuscitate a patient, reducing Reportthe auditory alarm signal volume t below audiblelevels resulted in the following was not possible,except when the alarm system was connected to adistributed alarm system that included generation ofauditory alarm signals per IEC 60601-1-8:2006 andIEC 60601-1-8:2006/AMD1:2012</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr></table>

<table><tr><td rowspan=1 colspan=1>Clauseofiso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: No more restricted range</td></tr><tr><td rowspan=1 colspan=1>4.2.3.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Environmental operating conditions - Continuous operatingconditions</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clauseof_iso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: No more restricted range</td></tr></table>

<table><tr><td colspan="1" rowspan="1">7.4.1</td><td colspan="2" rowspan="1">RM RESULTS TABLE: Additional requirements for warning and safety notices</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">Clause ofISO14971</td><td colspan="1" rowspan="1">Document Ref. in RMF (Document No. &amp;paragraph)</td><td colspan="1" rowspan="1">Result - Remarks</td><td colspan="1" rowspan="1">Verdict</td></tr><tr><td colspan="1" rowspan="1">5.2</td><td colspan="1" rowspan="1">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan="1" rowspan="1">All hazards associated withdevice  have  beenidentified.</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">5.3</td><td colspan="1" rowspan="1">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan="1" rowspan="1">All hazards associated withthe device have beenidentified.</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">5.4</td><td colspan="1" rowspan="1">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan="1" rowspan="1">Risks of each hazardoussituation are estimated</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">6</td><td colspan="1" rowspan="1">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan="1" rowspan="1">The risk acceptability foreach hazardoussituation has been estimatedand documented</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="1" rowspan="1">7.2</td><td colspan="1" rowspan="1">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan="1" rowspan="1">Solutions for reduction of theunacceptable riskto acceptable levels, whererequired, have beenimplemented, taking intoaccount the availableoptions and their priority.</td><td colspan="1" rowspan="1">P</td></tr><tr><td colspan="4" rowspan="1">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan="1" rowspan="1">Clause</td><td colspan="1" rowspan="1">Requirement + Test</td><td colspan="1" rowspan="1">Result - Remark</td><td colspan="1" rowspan="1">Verdict</td></tr></table>

<table><tr><td rowspan=1 colspan=1>7.4.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: : Additional requirements for operating instructions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref.inlRMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>All hazards associated withthe device have  beenidentified.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardoussituation are estimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>The risk acceptability foreach hazardous situationhasbeen estimated anddocumented</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Solutions for reduction of theunacceptable    risk   toacceptable levels,whererequired,     have    beenimplemented, takingintoaccount the available optionsand their priority.</td><td rowspan=1 colspan=1>P</td></tr></table>

<table><tr><td rowspan=1 colspan=1>8.4</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Additional requirements for interruption of power supply /supply mains to ME Equipment and ME Systems</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: Not life supporting me equipment or me system</td></tr></table>

<table><tr><td rowspan=1 colspan=1>10.1.2a</td><td rowspan=1 colspan=2>TABLE: Shock test (IEC 60068-2-27:2008), using the following conditions*:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Peak acceleration       :</td><td rowspan=1 colspan=2>150 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Duration</td><td rowspan=1 colspan=2>11 ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Pulse shape    </td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Number of shocks</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr></table>

<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>DirectionApplied</td><td rowspan=1 colspan=1>Shock Axis Shock Applied</td><td rowspan=1 colspan=2>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>Y</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1>z</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>[T</td><td rowspan=1 colspan=1>z</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=7>Supplementary information:*(NOTE 1 This represents Class 7M1 as described in IEC TR 60721-4-7:2001 [6])</td></tr></table>

<table><tr><td rowspan=1 colspan=1>10.1.2b</td><td rowspan=1 colspan=4>TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) using the followingconditions*:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration        :</td><td rowspan=1 colspan=2>30 min per perpendicular axis (3 total)</td></tr><tr><td rowspan=1 colspan=2>Perpendicular axis subjected Accelerationto&#x27;broad-band   randomamplitudevibration test</td><td rowspan=1 colspan=1>randomamplitude</td><td rowspan=1 colspan=2>Basic safety and essential performancemaintained? Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr></table>

<table><tr><td rowspan=1 colspan=10>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=4>Requirement + Test</td><td rowspan=1 colspan=3>Result - Remark</td><td rowspan=1 colspan=2>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>10.1.3a1</td><td rowspan=1 colspan=7>TABLE: Shock test (IEC 60068-2-27:2008) for other than hand-held equipment, parts, N/Aand mounting accessories under the following conditions (Test Type 1):</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Peak acceleration       :</td><td rowspan=1 colspan=4>150 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Duration        :</td><td rowspan=1 colspan=4>11ms</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Pulse shape</td><td rowspan=1 colspan=4>half-sine</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Number of shocks      </td><td rowspan=1 colspan=4>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=3>Direction Shock Applied</td><td rowspan=1 colspan=1>AxisApplied</td><td rowspan=1 colspan=3>ShockBasicsafety  and  essentialperformance maintained? Yes/No</td><td rowspan=1 colspan=3>Remarks</td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=10>Supplementary information: * (NOTE 3 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001 [6])</td></tr></table>

<table><tr><td rowspan=1 colspan=1>10.1.3a2</td><td rowspan=1 colspan=5>TABLE: Shock test (IEC 60068-2-27:2008) on other than hand-held me equipment, N/Aparts, and mounting accessories under the following conditions (Test Type 2):</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Peak acceleration</td><td rowspan=1 colspan=2>300 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration</td><td rowspan=1 colspan=2>6ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Pulse shape    ：</td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Number of shocks      :</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=2>Direction        ShockApplied</td><td rowspan=1 colspan=1>Axis        ShockBasicApplied</td><td rowspan=1 colspan=2>ShockBasicsafety  and  essentialperformance maintained? Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr></table>

<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:</td></tr></table>

<table><tr><td rowspan=1 colspan=1>10.1.3b1</td><td rowspan=1 colspan=3>TABLE: Shock test (IEC 60068-2-27:2008) on hand-held me equipment parts, and N/Amounting accessories using the following conditions (Test Type 1):</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Peak acceleration       </td><td rowspan=1 colspan=2>300 m/s2 (30 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Duration        :</td><td rowspan=1 colspan=2>11ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Pulse shape    :</td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Number of shocks      :</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=2>Direction ShockApplied</td><td rowspan=1 colspan=1>Axis Shock Applied</td><td rowspan=1 colspan=1>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:*(NOTE 4 This represents Class 7M3 as described in IEC/TR 60721-4-7:2001. (Test Type 1)</td></tr></table>

<table><tr><td rowspan=1 colspan=1>10.1.3c</td><td rowspan=1 colspan=5>TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) on me equipment, N/Aparts, and mounting accessories using the following conditions*:&quot;</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration        :</td><td rowspan=1 colspan=2>30 min per perpendicular axis (3 total)</td></tr><tr><td rowspan=1 colspan=2>Perpendicular       axissubjected to broad-bandrandom vibration test</td><td rowspan=1 colspan=1>Accelerationamplitude</td><td rowspan=1 colspan=2>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr></table>

<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:*(NOTE 5 This represents Class 7M1 and 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>

<table><tr><td rowspan=1 colspan=1>10.1.3d</td><td rowspan=1 colspan=6>TABLE: Free fal test (IEC 60068-2-31:2008), using procedure 1, on portable and mobile N/Ame equipment, parts, and mounting accessories (with carrying case if intended),under the following conditions*:</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=4>Fall height for mass ≤ 1 kg     </td><td rowspan=1 colspan=2>0,25m</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=4>Fall height for mass &gt; 1 kg and ≤ 10 Kg :</td><td rowspan=1 colspan=2>0,1m</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=4>Fall height for mass &gt; 10 kg and ≤ 50 Kg:</td><td rowspan=1 colspan=2>0,05m</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=4>Fall height for mass &gt; 50 kg     :</td><td rowspan=1 colspan=2>0,01m</td></tr><tr><td rowspan=1 colspan=2>Specifiedaltitude (m)</td><td rowspan=1 colspan=1>Mass(Kg)</td><td rowspan=1 colspan=1>Fall No.</td><td rowspan=1 colspan=2>basic safetyand essentialperformance    maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>0,25</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,25</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,1</td><td rowspan=1 colspan=1>&gt;18≤10</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,1</td><td rowspan=1 colspan=1>&gt;1&amp;≤10</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,05</td><td rowspan=1 colspan=1>&gt;10&amp;≤50</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,05</td><td rowspan=1 colspan=1>&gt;10&amp;≤50</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=2>0,01</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,01</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:(*NOTE 6 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>

<table><tr><td colspan="1" rowspan="1">11.0</td><td colspan="2" rowspan="1">RM RESULTS TABLE: PROTECTION AGAINST STRANGULATION AND ASPHYXIATION</td><td colspan="1" rowspan="1">NIA</td></tr><tr><td colspan="1" rowspan="1">Clause ofISO14971</td><td colspan="1" rowspan="1"> Document Ref. in RMF (Document No. &amp; paragraph)</td><td colspan="1" rowspan="1">Result - Remarks</td><td colspan="1" rowspan="1">Verdict</td></tr><tr><td colspan="1" rowspan="1">4.3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">4.4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">5</td><td colspan="1" rowspan="1">[</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">6.2</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">6.3</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">6.4</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">6.5</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="1" rowspan="1">6.6</td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td><td colspan="1" rowspan="1"></td></tr><tr><td colspan="4" rowspan="1">Supplementary information:</td></tr><tr><td colspan="4" rowspan="1">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan="1" rowspan="1">Clause</td><td colspan="1" rowspan="1">Requirement + Test</td><td colspan="1" rowspan="1">Result - Remark</td><td colspan="1" rowspan="1">Verdict</td></tr></table>

## ATTACHMENT 3：Photo Documentation

![](images/9b5060891c0c5b00c9caa94135b4dbff1822f0327f45c062805996ff030fcbd2.jpg)

![](images/7368de0aaa5a776231a0d0db15fe39674029914da31648cccc4a19cfb3fc8dad.jpg)

![](images/ac923958ea708f931358c5da70c6c8491debcd983ebc918883eac2296b04588e.jpg)

![](images/ee1f3dfd18d63f3d139a80a19f57d2cf79b78406c9c6e6b36716c89645407ee2.jpg)

![](images/2d7c3bd790a9b8d0cc6c3cbd98491ff6ec2186868cb2500a4061bdaf77e56533.jpg)  
END OF ATTACHMENT 3  
THE END

![](images/fb94f93fc7886a1078626af8fd3dd6199ae3535db4275a84f90032529f5256a4.jpg)