                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Emission of flames, molten metal, poisonousor ignitable substance in hazardous quantitiesdid not occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Deformation of ENcLosuRE impairingcompliance with 15.3.1 did not occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Temperatures of APPLiED PARTs did not exceedallowable values in Table 24 when measured asin 11.1.3...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Temperatures of mE EQuiPmENT parts that arenot APPLiED PARTs likely to be touched did notexceed values in Table 23 when measured andadjusted as in 11.1.3.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>*– temperatures of ACCESSIBLE PARTS thatare likely to be touched, but not intended tobetouched to operate the ME EQUIPMENT,exceeding the limits in Table 34 whenmeasuredand adjusted as described in 11.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>マ</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>*— temperatures of ACCESSIBLE PARTS,intended to be touched to operate the MEEQUIPMENTexceeding the limits in Table 23;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—Allowable values for —other componentsand materialsll in Table 22 times 1.5 minus12.5 C were not exceeded</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Limits for windings in Tables 26, 27, and 31 notexceeded</td><td rowspan=1 colspan=1>No winding used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table 22 not exceeded in all other cases</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperatures measured according to 11.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SInGLE FAULT conDiTiOns in 4.7, 8.1 b), 8.7.2, and13.2.2 relative to emission of flames, moltenmetal, or ignitable substances, not applied toparts and components where:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Supply circuit was unable to supply 15 Wone minute after 15 W drawn from supplycircuit in SInGLE FAULT COnDITION </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or secondary circuits mounted on materialswith a minimum flame rating of FV1, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Secondary circuits energized by less than 60Vdc, 42.4 Vpeak in NC and SFC, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Secondary circuits limited to 100 VA or 6000 Jin NC and SFC, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Wire insulation in secondary circuits of typesPVC, TFE, PTFE, FEP, polychloroprene orpolybromide</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or components in the circuit have HIGHINTEGRITY CHARACTERISTICS .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                932,
                922
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 74 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                59,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/98cf500681e97022f23f4e5a321a1383d4484036b173089c9365b24e7bf4c216.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— or parts and components completelycontained within a fire ENcLosuRE complyingwith 11.3 as verified by review of designdocumentation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>After tests of this Clause, settings of THERMALCUT-OUTs and OvER-CURRENT RELeASES did notchange sufficiently to affect their safetyfunction</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.1.3</td><td rowspan=1 colspan=1>— limits for LEAKAGE CuRRenT in SinGLe FAULTcoNDitioN based on 8.7.3 did not exceed ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— voltage limits for AccEssiBLE PARTs includingAPPLiED PARTs in 8.4.2 did not exceed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.1.4</td><td rowspan=1 colspan=1> ME EQuPMENT complied with the requirementsof 9.1 to 9.8 for specific MEcHANicAL HAZARDs</td><td rowspan=1 colspan=1>Refer 9.1-9.8</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=2>SINGLE FAULT CONDITIONS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2.1</td><td rowspan=1 colspan=1>During application of siNGLe FAuLT ConDiTions in13.2.2 -13.2.13, inclusive, NoRMAL ConDITIons in8.1 a) applied in least favourable combination :</td><td rowspan=1 colspan=1>See appended Table 13.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2.2-13.2.12</td><td rowspan=1 colspan=1>ME EQUiPMENT complied with 13.2.2 -13.2.12.:</td><td rowspan=1 colspan=1>See appended Table 13.213.2.2, 13.2.5, 13.2.15 areapplicable.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2.13</td><td rowspan=1 colspan=1> ME EQuiPmEnT remained safe after tests of13.2.13.2 to 13.2.13.4 (inclusive), and coolingdown to within 3 ℃ of the temperature in thetest environment</td><td rowspan=1 colspan=1>Tests of 13.2.13.2 to 13.2.13.4do not applied to thisequipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuipmENT examined for compliance orappropriate tests such as dielectric strength ofmotor insulation according to 8.8.3 conducted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For insulation of thermoplastic materials reliedupon as a MEANs OF PRoTEcTioN (see 8.8), theball-pressure test specified in 8.8.4.1 a)performed at a temperature 25 C higher thantemperature of insulation measured during testsof 13.2.13.2 to 13.2.13.4 (inclusive).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.13.2</td><td rowspan=1 colspan=2>ME EQuiPMENT with heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 1) thermostatically controlled mE EQuiPmENTwith heating elements for building-in, or forunattended operation, or with a capacitor notprotected by a fuse connected in parallel withTHERmosTAT contacts met tests of 13.2.13.2 b) &amp;13.2.13.2 c)</td><td rowspan=1 colspan=1>No heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 2) mE EQuiPmEnT with heating elements RATeDfor non-CoNTinUoUs OPERATioN met tests of13.2.13.2 b) and 13.2.13.2 c)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 3) other mE EQuiPmENT with heating elementsmet test of 13.2.13.2 b)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                932,
                894
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 75 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/06f0eaa4aeddbec3d7897f7e2aca19b7585788aecd94a78911c62b14ca5c72dc.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When more than one test was applicable tosame ME EQuiPmENT, tests performedconsecutively</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Heating period stopped when a heatingelement or an intentionally weak part of a non-SELF-REsETTiNG THERMAL CUT-OUT ruptured, orcurrent interrupted before THERMAL sTABiLITYwithout possibility of automatic restoration</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test repeated on a second sample wheninterruption was due to rupture of a heatingelement or an intentionally weak part</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Both samples met 13.1.2, and open circuitingof a heating element or an intentionally weakpart in second sample not considered &#x27;a failureby itself</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuiPmEnT with heating elements testedper clause 11.1without adequate heatdischarge, and supply voltage set at 90 or 110% of RATED supply voltage, least favourable ofthe two (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating period stopped when a non-sELF-RESETtinG THERMAL CuT-OUT operated, or currentinterrupted without possibility of automaticrestoration before THERMAL STABILITY</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuIpmEnT switched off as soon as THeRMALsTABiLiTY established and allowed to cool toroom temperature when current not interrupted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test duration was equal to RATED operatingtime for non-CONTiNuoUs OPERATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Heating parts of mE EQuPmEnT tested with mEEQuIPmEnT operated in NoRMAL CoNDiTion at 110% of RATED supply voltage and as in 11.1, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Controls limiting temperature in NoRMALCONDiTiON disabled, except THERMAL CUT-OUTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) When more than one control provided, theywere disabled in turn</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3) ME EQUIPmEnT operated at RATeD DUTY CYcLEuntil THERMAL STABILiTY achieved, regardless ofRATED operating time</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.13.3</td><td rowspan=1 colspan=2>ME EQUIPMENT with motors</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 1) For the motor part of the mE EQuipmENT,compliance checked by tests of 13.2.8- 13.2.10,13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, asapplicable</td><td rowspan=1 colspan=1>No motor</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To determine compliance with 13.2.9 and13.2.10 motors in circuits running at 42.4 Vpeak a.c./ 60 V d.c. or less are covered with asingle layer of cheesecloth which did not igniteduring the test</td><td rowspan=1 colspan=1>No use such method</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                932,
                928
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 76 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ecc01ff99d8428100c977d56790a8ae54b94d87aeb40062cb8d8991d6b5db699.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 2) Tests on mE EQuiPmENT containing heatingparts conducted at prescribed voltage withmotor &amp; heating parts operated simultaneouslyto produce the least favourable condition</td><td rowspan=1 colspan=1>No heating parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 3) Tests performed consecutively when moretests were applicable to the same ME EQuiPmEnT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Motor met running overload protection testof this clause when:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) it is intended to be remotely or automaticallycontrolled by a single control device with noredundant protection, or</td><td rowspan=1 colspan=1>Not intended to be remotelyor automatically controlled</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) it is likely to be subjected to conTiNuousOPERATioN while unattended</td><td rowspan=1 colspan=1>Not continuous operationwhile unattended</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Motor winding temperature determined duringeach steady period and maximum value did notexceed Table 27 (Insulation Class, Maximumtemperature measuredC).</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Motor removed from ME EQuPmENT and testedseparately when load could not be changed inappropriate steps</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Running overload test for motors operating at42.4 V peak a.c./60 V d.c. or less performedonly when examination and review of designindicated possibility of an overload</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not conducted where electronic drivecircuits maintained a substantially constantdrive current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not conducted based on otherjustifications (justification)</td><td rowspan=1 colspan=1>Not applicable</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) ME EQuiPMENT with 3-phase motors operatedwith normal load, connected to a 3-phasesUPPLY MAins with one phase disconnected, andperiods of operation per 13.2.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.13.4</td><td rowspan=1 colspan=2> ME EQUIPMENT RATED for NON-CONTINUOUS OPERATION</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUIPMENT (other than HAND-HELD) operatedunder normal ioad and at RATeD voltage or atupper limit of RATeD voltage range untilincrease in temperature was  5 C in one hour,or a protective device operated</td><td rowspan=1 colspan=1>Continuous operation</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When a load-reducing device operated inNORMAL UsE, test continued with mE EQUIPmEnTrunning idle</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Motor winding temperatures did not exceedvalues in 13.2.10.</td><td rowspan=1 colspan=1>Continuous operation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulation Class .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Maximum temperature measured ( C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                932,
                907
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 77 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2ecce6f0a0606944f2f83f9975d6b05ff6e7cefef6e9bd4094c1c4a36a28a5a0.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=2>PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.1</td><td rowspan=1 colspan=1>Requirements of this clause not applied toPESS when it provided no BASIC SAFETY orESSENTIAL PERFORMANCE, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- when application of RiSK MANAGEMEnTshowed that failure of PEss does not lead tounacceptable RisK </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirements of 14.13 not applied to PEMSintended to be incorporated into an ITNETWORK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process for SoftwareClassification applied in accordance withClause 4.3 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process appliedaccording to Clause 5 of IEC 62304</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process for Softwarerisk management applied according to Clause7 of IEC 62304 .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process Configuration Management applied according to Clause 8 ofIEC 62304.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process for SoftwareProblem Resolution applied according toClause 9 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.2</td><td rowspan=1 colspan=1>Documents required by Clause 14 reviewed,approved, issued and revised according to aformal document control process .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.3</td><td rowspan=1 colspan=1>RISK MANAGEMENT plan required by4.2.2 includes reference to PEMSVALIDATION plan</td><td rowspan=1 colspan=1>See Risk Managementfiles provided bymanufacturer.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.4</td><td rowspan=1 colspan=1>A PEMS DEVELOPMENT LIFE-CYCLEincluding a set of defined milestones hasbeen documented</td><td rowspan=1 colspan=1> See Software designsolutions DN:PT9L-RJFA01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>At each milestone, activities to be completed,and vERiFicATioN methods to be applied toactivities have been defined</td><td rowspan=1 colspan=1>See Software designSolutions DN:PT9L-RJFA 01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Each activity including its inputs and outputsdefined, and each milestone identifies RisKMANAGEMENT activities that must be completedbefore that milestone</td><td rowspan=1 colspan=1>See Software designsolutions DN:PT9L-RJFA01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PEmS DEVELOPmENT LiFE-CYCLE tailored for aspecific development by making plansdetailing activities, milestones, and schedules</td><td rowspan=1 colspan=1>See software AttachmentDN: PT9L-XMJD01 V1.0</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                932,
                887
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 78 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/85fa6879cce5a34fc5168e3f62904b76c6d7945d963204c4511de228186426e4.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PEMS DEVELOPMENT LIFE-CYCLE includesdocumentation requirements</td><td rowspan=1 colspan=1>See Software designsolutions DN:PT9L-RJFA01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.5</td><td rowspan=1 colspan=1>A documented system for problem resolutionwithin and between all phases and activities ofPEMS DEVELOPMEnT LIFE-CYCLE has beendeveloped and maintained where appropriate</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Problem resolution system meets prescribedcriteria depending on type of product:</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it is documented as a part of pemsDEVELOPMENT LIFE-CYCLE</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it allows reporting of potential or existingproblems affecting BAsic sAFETY or EssENTIALPERFORMANCE</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it includes an assessment of each problemfor associated Risks</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it identifies criteria that must be met for theissue to be closed</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it identifies the action to be taken to resolveeach problem</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.6</td><td rowspan=1 colspan=1>RISK MANAGEMENT PROCESS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.6.1</td><td rowspan=1 colspan=1>MANUFAcTURER considered HAzARDS associatedwith software and hardware aspects of pemsincluding those associated with theincorporating PEms into an IT-nETwoRK,components of third-party origin, legacysubsystems when compiling list of known orforeseeable HAZARDS...</td><td rowspan=1 colspan=1>Risk Assessment Report:3、Questions from IEC60601-1:2005+AMD1:2012+AMD2:2020 Edition 3.2-14.1R50-R54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.6.2</td><td rowspan=1 colspan=1>Suitably validated tools and PRoceDuREsassuring each RIsK conTRoL measure reducesidentified Risk(s) satisfactorily provided inaddition to PEMs requirements in Clause 4.2.2 :</td><td rowspan=1 colspan=1>Risk Assessment Report:3、Identify medical devicecharacteristics that couldimpact on safety andintended use-14.6.2R50-R54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.7</td><td rowspan=1 colspan=1>A documented requirement specification forPEms and each of its subsystems (e.g. for aPESS) which includes ESSEnTIAL PERFORMANCEand Risk conTRoL measures implemented bythat system or subsystem .</td><td rowspan=1 colspan=1>See PT9L-Subroutine TestRecord E0-DN:PT9L-RZCL01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.8</td><td rowspan=1 colspan=1>An architecture satisfying the requirement isspecified for PEms and each of subsystems ..</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>p</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                932,
                876
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 79 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/99512c4e1c83d3c333f456233127f0412695ef8ecd9fb821e72eae9a5e5eea35.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The architecture specification makes use ofconsiders the specified items to reduce Risk toan acceptable level, where appropriate:</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) COMPONENTS WITH HIGH-INTEGRITYCHARACTERISTICS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) fail-safe functions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) redundancy</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) diversity;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) partitioning of functionality</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) defensive design potentially limitinghazardous effects by restricting availableoutput power or by introducing means to limittravel of actuators</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) allocation of Risk coNTRoL measures tosubsystems and components of PEms</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) failure modes of components and theireffects;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) common cause failures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>j) systematic failures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>k) test interval duration and diagnosticcoverage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[1) maintainability</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>m) protection from reasonably foreseeablemisuse</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>n) IT-NETwoRK specification, when applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>14.9</td><td rowspan=1 colspan=1>Design is broken up into subsystems, eachwith a design and test specification whereappropriate, and descriptive data on designenvironment documented.</td><td rowspan=1 colspan=1>See PT9L-Subroutine TestRecord E0-DN:PT9L-RZCL01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.10</td><td rowspan=1 colspan=1>A vERiFicATioN plan containing the specifiedinformation used to verify and documentfunctions implementing BAsiC SAFETY, ESsENTIALPERFORmANcE, or RIsK coNTROL measures.</td><td rowspan=1 colspan=1>See Software QualityPlanning-DN: PT9L-RJCH01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— milestone(s) when vERiFicATioN is to beperformed for each function</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— selection and documentation of vERiFicATiIonstrategies, activities, techniques, andappropriate level of independence of the</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— selection and utilization of vERiFicATion tools</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– coverage criteria for VERiFicATiION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.11</td><td rowspan=1 colspan=1>A PEms VALiDATioN plan containing validation ofBASIC SAFETY &amp; ESSENTIAL PERFORMANCE ……</td><td rowspan=1 colspan=1>See Software QualityPlanning-DN: PT9L-RJCH01V1.0</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                932,
                920
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 80 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/184a9112176123e584e7ddbc73755c5682ab46a06ab74093cddf3a5e837aa44a.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Methods used for PEMs VALIDATioN documented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The person with overall responsibility for PEmsVALiDAtion is independent of design team, andno member of a design team is responsible forPEMS VALIDATiON of their own design</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All professional relationships of members ofPEMs VALIDATioN team with members of designteam documented in RisK MANAGEMENT FILE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.12</td><td rowspan=1 colspan=1>Continued validity of previous designdocumentation assessed under a documentedmodification/change PRocEDURE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software Classification for Software changesapplied in accordance with Clause 4.3 of IEc62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software Process for Software changes appliedaccording to Clause 5 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RIsK MANAGEMENT for Software changes appliedaccording to Clause 7 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Configuration management of softwarechanges applied per Clause 8 of IEC 62304 …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Problem resolution for Software changesapplied according to Clause 9 of IEC 62304 …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>14.13</td><td rowspan=1 colspan=1>For PEms incorporated into an IT-NETwoRK notVALiDATeD by the PEmS MANUFAcTuRER,instructions made available for implementing</td><td rowspan=1 colspan=1>Not be incorporated into anIT-NETWORK</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Purpose of the PEms connection to an IT-NETWORK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) required characteristics of the IT-NETwoRK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) required configuration of the IT-NETwoRK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) technical specifications of the networkconnection, including security specifications</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) intended information flow between the PEms,the IT-NETwoRK and other devices on the IT.NETwoRK, and the intended routing through theIT-NETWORK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) a list of HAzARDous sITUATioNs resulting fromfailure of the IT-NETWoRK to provide the</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ACcOmPANYING DOCUmENTs for the RESPOnSIBLEORGANizATioN include the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— statement that connection to IT-NETwoRKsincluding other equipment could result inpreviously unidentified RisKs To PATiENTs,OPERAToRs or third parties</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Notification that the RESPONSiBLE ORGANiZATIONshould identify, analyse, evaluate and controlthese RIsKs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                932,
                913
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 81 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a93c57051ea9b269762d26931aaa1424ff2fbb75a8ab3d407805a7f60f133c50.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Notification that changes to the IT-NETwoRKcould introduce new Risks that requireadditional analysis</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Changes to the IT-NeTwoRK include: - changes in network configuration- connection of additional items- disconnection of items- update of equipment - upgrade of equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                71,
                931,
                279
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/38191ef5ec5e372cdcda125c367ea26138ca0f37c7d22e78ad4b6abfe60133af.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=2>CONSTRUCTION OF ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.1</td><td rowspan=1 colspan=1>Risks associated with arrangement of controlsand indicators of mE EQuiPmEnT addressedthrough the application of a usABiLiTyEnGineeRinG PRocess in accordance with IEC60601-1-6, when applicable</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.2</td><td rowspan=1 colspan=1>Parts of mE EQuiPmEnT subject to mechanicalwear, electrical, environmental degradation orageing resulting in unacceptable Risk whenunchecked for a long period, are accessible forinspection, replacement, and maintenance</td><td rowspan=1 colspan=1>No such parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Inspection, servicing, replacement, andadjustment of parts of mE EQuipmEnT can easilybe done without damage to or interference withadjacent parts or wiring</td><td rowspan=1 colspan=1>Only a qualified personnelservice is available toimplement.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3</td><td rowspan=1 colspan=2>Mechanical strength</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.1</td><td rowspan=1 colspan=1> Mould stress relief, push, impact, drop, andrough handling tests did not result in loss ofBASIC SAFETY Or ESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.2</td><td rowspan=1 colspan=1>Push test conducted by subjecting externalparts of EncLosuRE to a steady force of 250 N ±10 N for 5 s applied to a circular (30mm) planesurface, except bottom of EncLosuRE of an mEEQuiPmenT &gt;18 kg, using a suitable test tool  :</td><td rowspan=1 colspan=1>See Appended Table 15.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable Risksustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.3</td><td rowspan=1 colspan=1>Impact test conducted by subjecting acomplete ENcLosuRE or its largest non-reinforced area, except for HAND-HELD MEEQuiPmEnT and parts, to a free falling 500 g ±25g solid smooth steel ball, approx. 50 mm indiameter from a height of 1.3 m.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> No damage resulting in an unacceptable Risksustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.4</td><td rowspan=1 colspan=2>Drop test</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                292,
                929,
                859
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 82 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3a4a244526cd0070162ba3167be05c94fefe014f5d21491ed805476f48430cbf.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.3.4.1</td><td rowspan=1 colspan=1>Sample of HAND-HELD ME EQUIPMENT,ACcEsSORiEs and HAND-HELD part with SAFEWoRKinG LOAD allowed to fall freely once fromeach of 3 different positions as in NoRmAL usEfrom height specified in AccomPANYinGDocumEnTs, or from 1 m onto a 50 mm ±5 mmthick hardwood board lying flat on a concreteor rigid base.</td><td rowspan=1 colspan=1>See Appended Table 15.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unacceptable RisK resulted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.3.4.2</td><td rowspan=1 colspan=1>Sample of PoRTABLE ME EQUIPmEnT, AccEsSORiEsand PORTABLE part with SAFE WoRKING LOAD liftedto a height as in Table 29 above a 50 ±5 mmthick hardwood board lying flat on a concretefloor or rigid base, dropped 3 times from eachorientation in NoRMAL UsE (cm)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable Risksustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.5</td><td rowspan=1 colspan=1>Each sample of moBILe mE EQuIpmenT and moBiLepart with sAFE WoRKInG LOAD and in mostadverse condition in NoRMAL UsE passed RoughHandling tests ….</td><td rowspan=1 colspan=1>Not mobile me equipmentand mobile part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Ascending step shock test conducted on thesample by pushing it 3 times in its normaldirection of travel at 0. 8m/s ±0.1 m/s against anascending hardwood step obstruction withoutthe sample going over the obstruction</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Descending step shock test conducted onthe sample by pushing it 3 times in its normaldirection of travel at 0.8m/s ± 0.1 m/s in orderto fall over a vertical step affixed flat on a rigidbase with direction of movement perpendicularto face of the step until full descent achieved</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Door frame shock test conducted on thesample by moving it 3 times in its normaldirection of travel at 0.8 m/s ±0.1 m/s, or formotor driven EQupmEnT, at maximum possiblespeed against a hardwood vertical obstaclehigher than EQuiPmEnT contact point(s)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable RisKsustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.6</td><td rowspan=1 colspan=1>Examination of ENcLosuRE made from mouldedor formed thermoplastic material indicated thatmaterial distortion due to release of internalstresses by moulding or forming operationswill not result in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Mould-stress relief test conducted by placingone sample of complete mE EQuipmEnT,ENcLosuRE or a portion of larger EncLosurE, for7 hours in a circulating air oven at 10℃ overthe max temperature measured on ENcLosuREin 11.1.3, but no less than 70 C.</td><td rowspan=1 colspan=1>70℃,7h</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                72,
                931,
                923
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 83 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/77732e66b8cb72da7fc01a9bef8a9c9161cb3a3fb4b7d76e4ac4dbc602c8cabf.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.7</td><td rowspan=1 colspan=1>INTenDED USE, EXPECTeD SERVICE LIFE, andconditions for transport and storage weretaken into consideration for selection andtreatment of materials used in construction ofME EQUIPMENT</td><td rowspan=1 colspan=1>Considered</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Based on review of EQuiPmEnT, AccomPAnYInGDocumENTs, specifications and processing ofmaterials, and MANuFAcTuReR&#x27;s relevant tests orcalculations, corrosion, ageing, mechanicalwear, degradation of biological materials dueto bacteria, plants, animals and the like, willnot result in an unacceptable RisK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4</td><td rowspan=1 colspan=1> ME EQupmenT components and general assembly</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.1</td><td rowspan=1 colspan=1>Incorrect connection of accessible connectors,removable without a TooL, prevented where anunacceptable RisK exists, in particular .</td><td rowspan=1 colspan=1>No such hazard.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Plugs for connection of PATienT leads orPATienT cables cannot be connected to outletson same mE EQuiPmEnT intended for otherfunctions, except when no unacceptable RisKcould result.</td><td rowspan=1 colspan=1>No patient leads</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Medical gas connections on mE EQuiPmenTfor different gases to be operated in NoRMALusE are not interchangeable inspection ..</td><td rowspan=1 colspan=1>No medical gas</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.4.2</td><td rowspan=1 colspan=1>Temperature and overload control devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.2.1</td><td rowspan=1 colspan=1>a) THERMAL CUT-OUTS and OVER-CURRENTRELEAsEs with automatic resetting not used inME EQuiPMENT when their use could lead to aHAZARDoUs sITUATION described in 13.1byresetting action as verified by review of thedesign documentation and RisK MANAGEmEnTFILE ...</td><td rowspan=1 colspan=1>No thermal cut-out or over-current release used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) THERMAL cuT-OuTs with a safety function thatare reset by a soldering not fitted in mEEQUIPMENT</td><td rowspan=1 colspan=1>No such thermal cut-outs</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) An additional independent non-sELF-RESETTInG THERMAL CuT-OuT is provided where afailure of a THERMOsTAT could in a HAZARDoUssITUATion described in 13.1; the temperature ofoperation of the additional device is outsidethat attainable at the extreme setting of thenormal control device, but within thetemperature limit for the mE EQuiPmenT.</td><td rowspan=1 colspan=1>No such thermostat</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CRAsITuATion described in 13.1 or the loss ofESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1>No such thermal cut-outsand current release</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                931,
                891
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 84 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8c96568b92c0bd7a592d5782b52ea25419bb26a352df34b02e21ec8019705a09.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Capacitors or other spark-suppressiondevices not connected between contacts ofTHERMAL CUT-OUTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Use of THERMAL CuT-OuTs or OvER-CURRENTRELEAsEs do not affect safety of mE EQuiPmEnTas verified by following tests:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Positive temperature coefficient devices (PTc&#x27;s)complied with IEC 60730-1: 2010, Clauses 15,17, J.15, and J.17 as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUIPmENT Containing THERmAL CUT-oUTs andOvER-CURRENT RELEAsEs operated under theconditions of Clause 13 .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SELF-RESETTING THERMAL CUT-OUTS and OVER-CuRREnT RELeAses including circuits performingequivalent functions (other than PTc&#x27;s)Certified according to appropriate standards ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>In the absence of Certification in accordancewith IEC standards, SELF-RESETTiNG THERMALCUT-OuTs and OvER-CURRENT RELEASEs includingcircuits performing equivalent functions (otherthan PTC&#x27;s) operated 200 times</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Manual reset THERMAL CuT-OuTs and ovER-CuRRENT RELEAsEs Certified in accordance withappropriate IEC standards</td><td rowspan=1 colspan=1>No manual reset thermal cut-outs and over-currentreleases</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When certification based on IEC standards, ordata from MANuFAcTuRER demonstratingreliability of component to perform its safety-related function is not available, manual resetTHERMAL CUT-OUTs and OvER-CURRENT RELEASESoperated 10 times</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Thermal protective devices tested separatelyfrom mE EQuiPmEnT when engineering judgmentindicated test results would not be impacted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) Protective device, provided on mE EQuipmEnTincorporating a fluid filled container withheating means, operated when heater switchedon with container empty and prevented anunacceptable Risk due to overheating</td><td rowspan=1 colspan=1>No fluid filled container</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) ME EQuiPmENT with tubular heating elementsprovided with protection against overheating inboth leads where a conductive connection toearth could result in overheating as verified byreview of design and RisK MANAGEmENT FILE …:</td><td rowspan=1 colspan=1>No tubular heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.2.2</td><td rowspan=1 colspan=1>Temperature settings clearly indicated whenmeans provided to vary setting of THERmosTATs</td><td rowspan=1 colspan=1>No thermostats</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.3</td><td rowspan=1 colspan=2>Batteries</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                931,
                872
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 85 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4864ecc297366ebafa2c3ee1cd1c75b101ef6e158a246bfed0a6fdd9284ab171.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.3.1</td><td rowspan=1 colspan=1>Battery housings from which gases can escapeduring charging or discharging are ventilatedto prevent unacceptable Risk fromaccumulation of gasses and possible ignition :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Battery compartments designed to preventaccidental short circuiting of battery when thiscould result in a HAzARDous sITuATiOn asdescribed in clause 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.3.2</td><td rowspan=1 colspan=1>Means provided to prevent incorrectconnection of polarity when a HAzARDoussITuATion may develop by incorrect connectionor replacement of a battery..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.3.3</td><td rowspan=1 colspan=1>Overcharging of battery prevented by virtue ofdesign when it could result in an unacceptableRisK as verified by review of design .</td><td rowspan=1 colspan=1>No charging.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.4.3.4</td><td rowspan=1 colspan=1>Primary lithium batteries comply with IEC60086-4</td><td rowspan=1 colspan=1>No Lithium batteries</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Secondary lithium batteries comply with IEC62133 or IEC 62133-2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.3.5</td><td rowspan=1 colspan=1>A properly RATED protective device providedwithin INTERNAL ELECTRICAL POWER SOURCE toprotect against fire caused by excessivecurrents when (in case of a short circuit) layoutof internal wiring, cross-sectional area, ratingof connected components can result in a fire</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protective device has adequate breakingcapacity to interrupt the maximum fault current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Justification for OveR-cuRRENT RELeAsEs or FUsEexclusion is documented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit test between the positive andnegative poles of an InTeRnAL ELectRIcAL PowERsouRcE between the output and protectivedevice(s) omitted where 2 moops provided, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit between the positive and negativepoles of an INTeRnAL ELecTRICAL POWeR SOURcEbetween the output and protective device(s)does not result in any HAzARDous sItuAtIOndescribed in clause 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.4</td><td rowspan=1 colspan=1>Indicator lights provided to indicate MEEQuiPmEnT is ready for NoRMAL UsE, exceptwhen apparent to oPERAToR from normaloperating position, and marking of 7.4.1 areinsufficient for this purpose .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An additional indicator light provided on mEEQuiPmENT with a stand-by state or a warm-upstate exceeding 15 s, except when apparent toOPERAToR from normal operating position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                931,
                885
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 86 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/40111ef292f05863de3e450a1db8e6efdeb8cca119c66c287250589bb84927aa.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Indicator lights provided on ME EQuiPmEnTincorporating non-luminous heaters to indicateheaters are operational when a HAzARDoussITuATion could exist, except when apparent toOPERAToR from normal operating position</td><td rowspan=1 colspan=1>No non-luminous heaters</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirement not applied to heated stylus-pensfor recording purposes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Indicator lights provided on ME EQuiPmEnT toindicate an output exists where an accidentalor prolonged operation of output circuit couldconstitute a HAzARDOUs SITuATION</td><td rowspan=1 colspan=1>No such output</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Colours of indicator lights complied with 7.8.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Charging mode visibly indicated in mEEQuipmeNT incorporating a means for chargingan INTERNAL ELEcTRICAL POWER SOURCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.5</td><td rowspan=1 colspan=1>Risks associated with pre-set controlsaddressed in RisK MANAGEMEnT PRocEss whenapplicable as verified by review of RisKMANAGEMENT FILE.</td><td rowspan=1 colspan=1>No pre-set controls</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.6</td><td rowspan=1 colspan=1>Actuating parts of controls of mE EQuiPmeNT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.6.1</td><td rowspan=1 colspan=1>a) Actuating parts cannot be pulled off orloosened up during NoRMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Controls secured so that the indication ofany scale always corresponds to the positionof the control</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Incorrect connection of indicating device torelevant component prevented by adequateconstruction when it could be separatedwithout use of a TOOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When torque values per Table 30 appliedbetween control knob and shaft of rotatingcontrols for not less than 2 s, 10 times in eachdirection, knobs did not rotate</td><td rowspan=1 colspan=1>No control knob</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests conducted by applying an axial force of60 N for electrical components and 100 N forother components for i min when an axial pullwas required in NoRMAL UsE with nounacceptable RisK</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.6.2</td><td rowspan=1 colspan=1>Stops of adequate mechanical strengthprovided on rotating/ movable parts of controlsof mE EQuiPmenT where necessary to prevent anunexpected change from max to min, or vice-versa, of the controlled parameter..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Torque values in Table 30 applied 10 times ineach direction to rotating controls for 2 sec … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                931,
                866
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 87 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1470eab989b26159377f8ae25a96892a7f02072725b96cfe8d8fea20856903f2.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unexpected change of the controlledparameter resulted from the application of anaxial force of 60 N for electrical componentsand 100 N for other components to rotating ormovable parts of controls for 1 min when anaxial pull was likely to be applied .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7</td><td rowspan=1 colspan=2>Cord-connected HAND-HELD and foot-operated control devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.1</td><td rowspan=1 colspan=1>a) HAND-HELD control devices of ME EQUIPMENTcomplied with 15.3.4.1</td><td rowspan=1 colspan=1>No such devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Foot-operated control device supported anactuating force of 1350 N for 1 min applied overan area of 30 mm diameter in its position ofNoRMAL usE with no damage to device causingan unacceptable RisK...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.2</td><td rowspan=1 colspan=1>Control device of HAND-HELD and foot-operatedcontrol devices turned in all possible abnormalpositions and placed on a flat surface ……:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unacceptable RisK caused by changingcontrol setting when accidentally placed in anabnormal position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.3</td><td rowspan=1 colspan=1>a) Foot-operated control device is at least IPX1&amp; complies with tests of IEC 60529 (IP Code) </td><td rowspan=1 colspan=1>No foot-operated controldevice</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) EncLosuRE of foot operated control devicescontaining electrical circuits is at least IPX6and complies with IEC 60529 if in NoRMAL UsEliquids are likely to be found (IP Code) ……:</td><td rowspan=1 colspan=1>No foot-operated controldevice</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.8</td><td rowspan=1 colspan=1>Aluminium wires less than 16 mm² in cross-sectional area are not used</td><td rowspan=1 colspan=1>No aluminium wires</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.9</td><td rowspan=1 colspan=1>a) Oil container in PORTABLE mE EQuiPmEnTallows for expansion of oil and is adequatelysealed to prevent loss of oil in any position</td><td rowspan=1 colspan=1>No oil container</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Oil containers in MOBiLe ME EQuiPmEnT sealedto prevent loss of oil during transport</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A pressure-release device operating duringNoRMAL UsE is, optionally, provided</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Partially sealed oil-filled mE EQuiPmENT and itsparts provided with means for checking the oillevel to detect leakage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUiPmENT and technical descriptionexamined, and manual tests conducted toconfirm compliance with above requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5</td><td rowspan=1 colspan=2> MAins sUPPLY TRANsFORMERs OF ME EQuIPmENT and transformers providingseparation in accordance with 8.5</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1</td><td rowspan=1 colspan=2>Overheating</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                931,
                869
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 88 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6a5562e30bb2d17fc8d6f8d07c435430002a14cc525a7cb93684ada3833533ec.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.5.1.1</td><td rowspan=1 colspan=1>Transformers of mE EQuipmEnT are protectedagainst overheating in the event of shortcircuit or overload of output windings andcomply with this Clause and tests of 15.5.1.2 –3.</td><td rowspan=1 colspan=1>No any transformer used inthe ME equipment.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>During tests, windings did not open, noHAZARDous sItuATioN occurred, and maximumtemperatures of windings did not exceedvalues in Table 31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test of 8.8.3 conducted ontransformer after short circuit and overloadtests .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1.2</td><td rowspan=1 colspan=1>Transformer output winding short circuited,and test continued until protective deviceoperated or THERMAL STABiLITY achieved </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit applied directly across outputwindings for transformers not tested accordingto 5X frequency and 5X voltage test of 15.5.2 a)or 2x frequency and 2x voltage test of 15.5.2 b)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1.3</td><td rowspan=1 colspan=1>Multiple overload tests conducted on windingswith more than one protective device toevaluate worst-case NoRmAL UsE loading andprotection ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.5.2</td><td rowspan=1 colspan=1>Transformers operating at a frequency above 1kHz tested in accordance with clause 8.8.3 :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Transformer windings provided with adequateinsulation to prevent internal short-circuits thatcould cause overheating which could result ina HAZARDOUS SITUATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength tests were conducted inaccordance with requirements of this clausewith no breakdown of insulation system and nodetectable deterioration of transformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.5.3</td><td rowspan=1 colspan=1>Transformers forming MEANs oF PRotecTioN asrequired by 8.5 comply with ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Means provided to prevent displacement ofend turns beyond the inter-winding insulation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- protective earth screens with a single turnhave insulated overlap not less than 3mm andthe width of the screen is at least equal to theaxial winding length of the primary side</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Exit of wires form internal windings of toroidtransformers protected with double sleevingproviding 2 MOPs and a total wall thickness of0.3mm extending 20mm from the windings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- insulation between primary and secondarywindings complies with 8.8.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                931,
                894
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 89 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4e6a81675cbfc046b99dba88305c16d75117358b404d8edf43b3f1a919a21dd5.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- cReePAGE DISTANcEs and AIR CLEARANcEcomply with 8.9.4 and the exceptions of thissub-clause</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1>16.1</td><td rowspan=1 colspan=1>After installation or subsequent modification,ME sYsTEm didn&#x27;t result in an unacceptable RisK</td><td rowspan=1 colspan=1>Not ME systems</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Only HAZARDs arising from combining variousequipment to form a mE sYsTeM considered</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- ME sYsTEM provides the level of safety withinthe PATiENT EnViROnMEnT equivalent to MEEQuiPmENT complying with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— ME sYsTEM provides the level of safety outsidePATiEnT ENviRonmENT equivalent to equipmentcomplying with their respective IEC or isosafety standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– tests performed in NoRmAL conDiTioN, exceptas specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— tests performed under operating conditionsspecified by MANUFAcTURER of mE SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Safety tests previously conducted onindividual equipment of mE sysTEM according torelevant standards not repeated</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK MANAGEmENT methods, optionally, used byMANUFAcTURER of an ME sYsTEM reconfigurableby RESPONSIBLE ORGANIZATION or OPERATOR todetermine configurations with highest Risksand measures to ensure any configuration ofmE sYsTem will not present unacceptable Risks</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Non-ME EQUIPmEnT used in ME sYsTeM compliedwith applicable IEC or ISO safety standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Equipment relying only on BAsic INsuLAtion forprotection against electric shock not used inME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=2 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>16.2</td><td rowspan=1 colspan=2>AccomPANYinG DOCUmENTs of an ME sYsTeM</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Documents containing all data necessary formE sYstem to be used as intended byMANuFAcTuRER including a contact addressaccompany mE sYsTem or modified mE sYsTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccomPANYiNG DocumENTs regarded as a part ofME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) AccoMPANYING DocUmENTs provided for each item of ME EQUIPmENT supplied by MANUFACTUReR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) AccoMPANYiNG DocUMENTs provided for eachitem of non-mE EQuiPmENT supplied byMANUFACTURER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) the required information is provided:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                931,
                916
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 90 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/19fe8d36613da591347362fa6af1e8295bcb30eb5667a21de2ead0eca8dad4a5.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— specifications, instructions for use asintended by MAnuFAcTuRER, and a list of allitems forming the mE sYsTeM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions for installation, assembly, andmodification of mE sysTem to ensure continuedcompliance with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- instructions for cleaning and, whenapplicable, disinfecting and sterilizing each item of equipment or equipment part formingpart of the ME sYsTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— additional safety measures to be appliedduring installation of mE sysTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— identification of parts of mE sYsTEM suitablefor use within the PATiENT EnViRONMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— additional measures to be applied duringpreventive maintenance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning forbidding placement of muLTiPLEsockET-ouTLET, when provided and it is aseparate item, on the floor</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning indicating an additional muLTiPLEsockET-outLeT or extension cord not to beconnected to ME sYsTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning to connect only items that havebeen specified as part of mE sYsTem or specifiedas being compatible with mE sYsTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– maximum permissible load for any muLTiPLESOcKET-OUTLET(s) used with mE SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions indicating muLTiPLE sockeT-OuTLETs provided with the ME sYsTEM to be usedonly for supplying power to equipmentintended to form part of mE sysTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— an explanation indicating Risks of connectingnon-mE EQuiPmEnT supplied as a part of mEsYsTEm directly to wall outlet when non-mEEQuiPmEnT is intended to be supplied via aMuLTiPLE socKET-OUTLET with a Separatingtransformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— an explanation indicating Risks of connectingany equipment supplied as a part of mE systemto MULTIPLE SOCKET-OUTLET</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— permissible environmental conditions of usefor mE sYsTem including conditions for transportand storage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions to oPeRAToR not to,simultaneously, touch parts referred to in 16.4and PATIENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) the following instructions provided for useby RESPONSIBLE ORGANIZATION:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                931,
                922
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 91 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d6ef4b139114af20211b9bb0237f274b6d81d5ecaae4b0607d16fb09f96b4d37.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— adjustment, cleaning, sterilization, anddisinfection PROcEDURES</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- assembly of mE sYsTEms and modificationsduring actual service life shall be evaluatedbased on the requirements of this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.3</td><td rowspan=1 colspan=1>Instructions for use of mE EQuiPmenT intended toreceive its power from other equipment in anME sYsTEM, describe the other equipment toensure compliance with these requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Transient currents restricted to allowable levelsfor the specified IPS or UPS where the MEsYstEm is intended to receive power from anIPS or UPS and the mE sYsTEm can draw largetransient currents when being switched on/offwhen operating .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Technical description and installationinstructions specify the actual transientcurrents where an ips or UPs is not specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.4</td><td rowspan=1 colspan=1>Parts of non-mE EQuIPmenT in PATienTENVIRonMENT subject to contact by OPERAToRduring maintenance, calibration, after removalof covers, connectors, etc., without use of aTooL operated at a voltage voltage in 8.4.2 c)supplied from a source separated from suppLYMAINs by two MEANS OF OPERATOR PROTEcTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.5</td><td rowspan=1 colspan=1>Safety measures incorporating a sEPARATiONDEVICE applied when FUncTIONAL CONNEcTIONbetween ME EQuiPmEnT and other items of an MEsYstem or other systems can cause allowablevalues of LEAKAGE CURRENT to exceed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SEPARATiON DEVIcE has dielectric strength,CREePAGE and cLeARAnces required for oneMEANs OF OPERAToR PRoTEcTION appropriate forhighest voltage occurring across sEPARAtioNDEVIcE during a fault condition</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>WoRKiNG VoLTAGE was highest voltage acrossSEPARATion DEvIcE during a fault condition, butnot less than MAXImUm MAIns VOLTAGE (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6</td><td rowspan=1 colspan=2>LEAKAGE CURRENTS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6.1</td><td rowspan=1 colspan=1>TouCH CURRenT in NoRMAL ConDITIOn, from orbetween parts of mE sYsTEM within the PATiEnTENVIROnmENT, did not exceed 100 μA </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ToucH cuRRENT did not exceed 500 μA in eventof interruption of any non-PeRmANenTLYINSTALLeD PROTeCTIvE EARTH COnDUCTOR, from orbetween parts of mE sYsTEM within PATienTENVIRONMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6.2</td><td rowspan=1 colspan=1>Current in PRoTEcTiVE EARTH CoNDUcToR ofMULTiPLE socKET-OutLeT did not exceed 5 mA. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                931,
                914
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 92 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c1da665102dac9ee20708b7e4b2c57ff3d44dca7065c21ee239857b56de54024.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>16.6.3</td><td rowspan=1 colspan=1>PATiEnT LEAKAGE CURREnT and total PATiENTLEAKAGE CURRenT Of ME SYSTem in NORMALCoNDitioN did not exceed values specified for ME EQuiPMEnT in Tables 3 and 4 </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Measurements made using a device as inclause 8.7.4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.7</td><td rowspan=1 colspan=1> ME sYsTEM complied with applicablerequirements of Clause 9 when a MEcHANicALHAZARD existed ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.8</td><td rowspan=1 colspan=1> Interruption and restoration power to the mESYsTEM or any part of the ME sYsTEM did notresult in a loss of BAsic sAFeTY or EssenTiALPERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9</td><td rowspan=1 colspan=2> ME sYsTEM connections and wiring</td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.1</td><td rowspan=1 colspan=1>Incorrect connection of accessible connectors,removable without a TooL, prevented whereunacceptable RISK can result ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Plugs for connection of PATienT leads orPATienT cables could not be connected to otheroutlets of the same ME sYsTEm likely to belocated in PATienT EnviROnmENT, except whenexamination of connectors and interchangingthem proved no unacceptable Risk results</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Medical gas connections on the mE sYstem fordifferent gasses operated in NoRMAL UsE are notinterchangeable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2</td><td rowspan=1 colspan=1>MAins PARTs, components and layout</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2.1</td><td rowspan=1 colspan=1>a) – MULTIPLE SOcKET-OUTLET only allowsconnection using a TooL, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– MuLTiPLE sockET-outLeT is of a type thatcannot accept MAins PLuGs of any of the kindsspecified in iEC/TR 60083, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=3 colspan=1>id</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— MuLTiPLE socKeT-ouTLeT is supplied via aseparating transformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) – MULTIPLE SOcKET-OuTLET marked with safetysign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001) visible in NoRMAL usE, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- marked either individually or in combinations,with the maximum allowed continuous outputin amperes or volt-amperes, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- marked to indicate the equipment orequipment parts it may safely be attached to</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MULTiPLE sockET-outLeT is a separate item oran integral part of mE EQuiPmEnT or non-mEEQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) MuLTiPLE SOcKET-OUTLeT complied with IEC60884-1 and the following requirements:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                931,
                919
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 93 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a78fe2b2592effbba743bfa3b6d9504ce0d73a42c35f52e201b939d50444451d.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CREEPAGE and cLEARANcEs complied with 8.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- It is CLASS I, and PROTEcTiVE EARTH CONDUcTORis connected to earthing contacts in socket-outlets</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— PROTECTIVE EARTH TERMINALS and PROTEcTIVEEARTH conNEcTioNs comply with 8.6:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— ENcLosuRE complied with 8.4.2 d)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MAins TeRminAL DEVicEs and wiring compliedwith 8.11.4, when applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RATinGs of components are not in conflictwith conditions of use …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Electrical terminals and connectors ofMULTiPLE sockeT-outLeTs prevent incorrectconnection of accessible connectorsremovable without a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— PoWER sUPPLY coRD complied with 8.11.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Additional requirements applied whenMULTiPLE SOcKET-oUTLET combined with aseparating transformer:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer complied with thisstandard or IEC 61558-2-1, except requirementsof maximum RATED output power of 1 kVA anddegree of protection IPX4 were not applied  :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer is cLAss I</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Degree of protection against ingress of waterspecified as in IEC 60529</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer assembly markedaccording to 7.2 and 7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MuLTiPLE SocKeT-OuTLeT permanentlyconnected to separating transformer, orsocket-outlet of separating transformerassembly cannot accept mAins PLuGs asidentified in IEC/TR 60083</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2.2</td><td rowspan=1 colspan=1>The impedance between the protective earthpin in the MAins PLuG and any part that isPROTEcTIVELY EARTHED did not exceed 200 mfor each part of the ME sysTEM that shares aMAINs coNnEcTioN when tested per 8.6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Removal of any single item of equipment in mEsYsTEM wil not interrupt the protective earthingof any other part without simultaneousdisconnection of electrical supply to that part</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Additional PRoTEcTivE EARTH CoNDUcToRS can bedetachable only by use of a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>16.9.2.3</td><td rowspan=1 colspan=1>Conductors connecting different items withinan mE system protected against mechanicaldamage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                931,
                927
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 94 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2a71d8583ba45bc95a30d4a76787903ddb788f64b3d912b75cb8d49f95f9e872.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=2>ELECTROMAGNeTIC COMPATiBILITY OF ME EQUIPMEnT AND MESYSTEMS</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISKS associated with items addressed in RIsKMANAGEMENT PROCESS as confirmed by</td><td rowspan=1 colspan=1>Not evaluate in this report,see EMC test report.</td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— electromagnetic phenomena at locationswhere mE EQuiPmenT or ME sYstem is to be usedas stated in AccOMPANYING DocumEnTs</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— introduction of electromagnetic phenomenainto environment by mE EQuIPmenT or mE sYsTemthat might degrade performance of otherdevices, electrical equipment, and systems</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/E</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                929,
                321
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 95 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/329f42d8520171aab34eeee0c5b5aafa7d08d78da7ae216290e9c5800a54a590.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>ANNEX G</td><td rowspan=1 colspan=2>PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLEANESTHETIC MIXTURES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2</td><td rowspan=1 colspan=2>Locations and basic requirements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.1</td><td rowspan=1 colspan=1>Parts of CATEGORY APG ME EQUIPmEnT in which aFLAMMABLE ANESTHETIC MIXTURE WITH AIR OCCUrSare CATeGoRY AP or APG ME EQUIPmEnT andcomplied with G.3, G.4, and G.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.2</td><td rowspan=1 colspan=1>FLAMmABLE AESTHETIC MIXTURE WIiTH AIR OCCUrringdue to a leakage or discharge of a FLAMmABLEAESTHETIC MIXTURE WITH OXYGEN Or NITROUS OXIDEfrom an ENcLosuRE considered 5 to 25 cm frompoint of occurrence</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.3</td><td rowspan=1 colspan=1>A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN orNITRous QxiDE contained in a commpletely/partlyenciosed ME EQuipMEnT part andINPATIENT&#x27;Srespiratory tract 5 cm from an EncLosuRE partwhere leakage or discharge occurs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.4</td><td rowspan=1 colspan=1>ME EQuiPmENT or parts thereof specified for usewith FLAMMABLE AESTHETIC MIXTURE WITH AIR (in alocation as in G.2.2) are CATEGoRY AP or APG mEEQuiPMEnT and complied with G.4 and G.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.5</td><td rowspan=1 colspan=1> ME EQuiPmEnT or parts thereof for use withFLAMMABLE AESTHETIC MIXTURE WITH OXYGEN ORNITRous OxiDE (location per G.2.2) are CAteGoRYAPG mE EQuipmENT and comply with G.4 and G.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuipmEnT in G.2.4 to G.2.5 met appropriatetests of G.3-G.5 conducted after tests of 11.6.6and 11.6.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3</td><td rowspan=1 colspan=1> Marking, ACcOMPANYiNG DOCUMENTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.3.1</td><td rowspan=1 colspan=1>CATEGORY APG ME EQUIPmEnT prominentlymarked. with a green-coloured bandcm wide with letters —APGll according tosymbol 23 in Table D.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Length of green-coloured band is  4 cm,and size of marking is as large as possible forparticular case</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When above marking not possible, relevantinformation included in instructions for use … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking complied with tests and criteria of7.1.2 and 7.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3.2</td><td rowspan=1 colspan=1>CATeGoRY AP mE EQuiPmEnT prominently marked,with a green-coloured circle2 cm indiameter,with characters —APll according tosymbol 22 in Table D.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking is as large as possible for theparticular case</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When above marking not possible, the relevantinformation included in instructions for use … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                72,
                931,
                923
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 96 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f6c89c4ee2832c01cf5cec2be5707050c3a8acba4c3430ba088935eb44a244b4.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Marking complied with tests and criteria of7.1.2 and 7.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3.3</td><td rowspan=1 colspan=1>The marking according to G.3.1 and G.3.2placed on major part of mE EQuiPmenT forCATEGoRY AP or APG parts, and not repeated ondetachable parts that can only be used with themarked EQuIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3.4</td><td rowspan=1 colspan=1>AccomPANYiNG DocumENTs contain an indicationenabling the RESPONSiBLE ORGANIZATION todistinguish between CATEGoRY AP and APG parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3.5</td><td rowspan=1 colspan=1> Marking clearly indicates which parts areCATEGoRY AP or APG when only certain mEEQuipmENT parts are CATEGoRY AP or APG</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4</td><td rowspan=1 colspan=2>Common requirements for CATeGoRY AP and cAteGoRY APG ME EQuIpmenT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4.1</td><td rowspan=1 colspan=1>a) CreEPAGE and cLeARANces between points ofPowER suPPLY coRD connection are according toTable 12 for one MEANs OF PATiENT PRoTEcTiON</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Connections, except those in circuitsdescribed in G.5.3 and G.6.3, protected againstaccidental disconnection in NoRmAL UsE orconnection and disconnection can beperformed only with a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) CATEGoRY AP and APG not provided with aDETACHABLE POWER SUPPLY CoRD, except whencircuit complied with G.5.3 and G.6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4.2</td><td rowspan=1 colspan=2>Construction details</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Opening of an ENcLosuRE providingprotection against penetration of gases orvapours into mE EQuipmEnT or its parts possibleonly with a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) EncLosuRE complies with requirements tominimize arcing and sparking due topenetration of foreign objects ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– no openings on top covers of ENcLosurE,except for openings for controls covered bycontrol knobs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— openings in side-covers preventedpenetration of a solid cylindrical test rod of 4mm in diameter applied in all possibledirections without appreciable force</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– openings in base plates preventedpenetration of a solid cylindrical test rod of 12mm in diameter applied in all directions withoutappreciable force</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                931,
                853
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 97 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e021981bcda1ff5afa5fe995f3e59413f4c3f979e00eee27e3521bf8f02031ee.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Short circuiting conductor(s) to a conductivepart without presence of explosive gasseswhere insulation may contact a part containinga FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OrNITRous oxiDE, ignitable gases alone, or oxygen,did not result in loss of integrity of the part, anunacceptable temperature, or any HAZARDousSITUATION other HAZARD</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4.3</td><td rowspan=1 colspan=1>a) Electrostatic charges prevented on cATEGoRYAP and APG ME EQuiPmEnT by a combination ofappropriate measures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Use of antistatic materials with a limitedelectrical resistance as specified in G.4.3 b) … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Provision of electrically conductive pathsfrom mE EQuiPmEnT or its parts to a conductivefloor, protective earth or potential equalizationsystem, or via wheels to an antistatic floor ofmedical room</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Electrical resistance limits of aesthetictubing, mattresses and pads, castor tires, andother antistatic material complied with IsO2882 based on measurements according to IsO1853, ISO 2878 and IsO 23529.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4.4</td><td rowspan=1 colspan=1>Corona cannot be produced by components orparts of mE EQuipmEnT operating at more than2000 V a.c. or 2400 V d.c. and not included inENcLosUREs complying with G.5.4 or G.5.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5</td><td rowspan=1 colspan=2>Requirements and tests for CATeGoRY AP ME EQuipmENT, parts and components</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5.1</td><td rowspan=1 colspan=1>ME EQuipmenT, its parts or components do notignite FLAMmABLE AESTHETIC MixTUReS WITH AlRunder NoRMAL UsE and coNDITIoNs based oncompliance with G.5.2 to G.5.5 (inclusive)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternatively， ME EQuiPmENT, its parts, andcomponents complied with requirements of IEC60079-0 for pressurized EncLosuREs (IEC 60079-2); for sand-filled ENcLosuRES, IEC 60079-5; orfor oil immersed equipment, IEC 60079-6; andwith this standard excluding G.5.2 to G.5.5 . :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5.2</td><td rowspan=1 colspan=1>ME EQuiPmEnT, its parts, and components incontact with gas mixtures in NoRMAL usE andconDitions not producing sparks and notresulting in surface temperatures above 150 Cin case of restricted or 200 C in case ofunrestricted vertical air circulation measured at25 C comply with G.5.1 …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5.3</td><td rowspan=1 colspan=1>ME EQuiPmEnT, its parts, and componentsproducing sparks in NoRMAL UsE and conDitiOncomplied with temperature requirements ofG.5.2, and Umax and Imax Occurring in theircircuits, and complied as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                72,
                931,
                910
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 98 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                41
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5f72206797ec79489e534fdea2b2b6135fc220813de828a2a582326b7d6bc5a5.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\\Delta _ { \\operatorname* { m a x } } \\leq \\Delta _ { z \\ R }$ with $\\mathsf { I } _ { \\mathsf { Z R } }$ as in Fig. G.1.…...</td><td rowspan=1 colspan=1> $\\begin{array} { r l } { \\mathbf { U } _ { \\mathfrak { m } a x } } & { { } = } \\\\ { \\overline { { \\mathfrak { v } } } ^ { \\forall } \\quad \\mathbf { U } _ { \\mathbf { z } \\times } } & { { } = } \\\\ { \\quad \\overline { { \\mathfrak { v } } } ^ { \\quad \\mathfrak { v } \\quad \\mathfrak { c } _ { \\mathtt { k } } } } & { { } = } \\end{array}$ </td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured Umax≤ Ucwith $\\tt c _ { m a x }$ as in Fig. G.2 ….</td><td rowspan=1 colspan=1> $\\begin{array} { l } { \\displaystyle { \\mathbf { U } _ { \\operatorname* { m a x } } = \\frac { \\overline { { \\mathbf { U } } } _ { \\operatorname* { m a x } } } { \\overline { { \\mathbf { F } } } } } } \\end{array}$ </td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\\boldsymbol { \\mathbf { l } } _ { \\mathbf { m a x } }$ ≤ zR Wwith $\\boldsymbol { \\mathbf { u } } _ { z { \\boldsymbol { \\mathbf { R } } } }$ as in Fig G.1…：</td><td rowspan=1 colspan=1> $\\begin{array} { l } { \\displaystyle \\mathsf { I } _ { \\mathit { m a x } } = et { } { ' } \\frac { \\mathsf { A } } { \\Sigma } } \\\\ { \\displaystyle \\mathsf { I } _ { \\mathit { z R } } = et { } { ' } \\frac { \\mathsf { A } } { \\Sigma } } \\\\ { \\displaystyle \\mathsf { U } _ { z \\ R } = et { } { ' } \\frac { \\mathsf { v } } { \\Sigma } } \\end{array}$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured Imax ≤lzL with Lmax and a Umax ≤ 24 Vas in Fig G.. .</td><td rowspan=1 colspan=1> $\\begin{array} { c } { \\displaystyle \\mathsf { I } _ { \\mathsf { m a x } } = et { } { ' } \\frac { \\mathsf { A } } { \\mathsf { A } } } \\\\ { \\displaystyle \\mathsf { I } _ { \\mathsf { Z L } } = et { } { ' } \\frac { \\mathsf { A } } { \\mathsf { A } } } \\\\ { \\displaystyle \\mathsf { L } _ { \\mathsf { m a x } } = et { } { ' } \\frac { \\mathsf { A } } { \\mathsf { A } } } \\end{array}$ </td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Combinations of currents and correspondingvoltages within the limitations IzR.UzR ≤ 50 Wextrapolated from Fig G.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No extrapolation made for voltages above 42 V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Combinations of capacitances andcorresponding voltages within limitations of $\\mathtt { c } / 2 \\mathsf { U } ^ { 2 }$    1.2 mJ extrapolated from Fig G.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No extrapolation made for voltages above 242V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\\mathbf { U } _ { \\mathrm { m a x } } ,$ additionally, determined using actualresistance R when the equivalent resistance Rwas less than 8000</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Combinations of currents and correspondinginductances within limitations $L / 2 ! ^ { 2 }$    0.3 mJextrapolated from Fig G.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No extrapolation made for inductances largerthan 900 mH</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\\mathbf { - u } _ { \\mathbf { m a x } }$ was the highest supply voltageoccurring in circuit under investigation withsparking contact open, taking intoconsideration MAins voLTAGE variations in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $- \\ln \\mathsf { a x }$ was the highest current flowing in circuitunder investigation with sparking contactclosed, taking into consideration MAINs VoLTAGEvariations required in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\\mathtt { - c } _ { \\mathtt { m a x } }$ and $\\pmb { \\mathrm { L } } _ { \\mathsf { m a x } }$ taken as values occurring at thecomponent under investigation producingsparks</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Peak value considered when a.c. supplied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>. An equivalent circuit calculated to determineequivalent max capacitance, inductance, andequivalent $\\theta _ { \\mathrm { { m a x } } }$ and $\\mathbf { I } _ { \\mathbf { m a x } } ,$ either as d.c. or a.c.peak values in case of a complicated circuit  :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                72,
                932,
                890
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Page 99 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                567,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/cf89a828d1b81ebae288e9daeb4d76756da1a2e5425504f04ab2ac558c8c84ca.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature measurements made according to11.1, and Umax, Imax, R, Lmax, and Cmaxdetermined with application of Figs G.1-G.3 . :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternatively, compliance was verified byexamination of design data .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.5.4</td><td rowspan=1 colspan=2>External ventilation with internal overpressure</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT, its parts, and componentsenclosed in an EncLosuRE with externalventilation by means of internal overpressurecomplied with the following requirements:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) FLAMMABLE AESTHETIC MIXTURES WiTH AIR thatmight have penetrated into ENcLosuRE of mEEQuiPMENT or part removed by ventilation beforeEQuiPmEnT energized, and penetration of suchmixtures during operation was prevented bymaintenance of overpressure by means of airwithout flammable gases, or by physiologicallyacceptable inert gas (e.g., nitrogen)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Overpressure inside ENcLosuRE was 75 Pa,min., in NORMAL CONDITION (Pa) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Overpressure maintained at the site of potentialignition even when air or inert gas couldescape through openings in ENcLosuREnecessary for normal operation of mE EQuipmEnTor its parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT could be energized only after therequired minimum overpressure was presentlong enough to ventilate the ENcLosuRE so thatthe displaced volume of air or inert gas was atleast five times the volume of ENcLosuRE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuiPmEnT energized at will or repeatedlywhen overpressure was continuously present</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Ignition sources de-energized automaticallyby means used where G.4 does not apply, orcomplied with G.5 when during operation&#x27;overpressure dropped below 50 Pa (Pa) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) External surface of ENcLosuRe in whichinternal overpressure was maintained did notexceed 150 C in 25 C ambient under NoRMALUsE and coNDITION (C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5.5</td><td rowspan=1 colspan=2>ENcLosuREs with restricted breathing</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT, its parts, and componentsenclosed in an ENcLosuRE with restrictedbreathing complied with the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                932,
                844
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 100 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                575,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4c8ede4546f473cd06c7ea8dd79cc2e9c48b94c8821305c39bb27245570b70d4.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) A FLAMmABLE AESTHETIC MIXTURE WITH AIR didnot form inside ENcLosuRE with restrictedbreathing when it was surrounded by aFLAMMABLE AESTHETIC MIXTURE WITH AIR of a highconcentration for at least 30 min without anypressure difference inside ENcLOsuRE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Gasket or sealing material used to maintaintightness complied with aging test B-b of IEC60068-2-2, Clause 15, at 70 c ±2 C and 96 h :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Gas-tightness of EncLosuRE containing inletsfor flexible cords maintained when the cordswere stressed by bending or pulling</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cords are fitted with adequate anchorages tolimit stresses</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>After the test in G.5.4 b), an internaloverpressure of 400 Pa &#x27; was created and 30pulls of the value in Table G.1 applied to eachflexible cord in axial direction of cord inlet andin the least favourable direction for 1 s</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Overpressure not reduced below 200 Pa</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests waived when examination of ENcLosuREindicated it is completely sealed or gas-tightwithout a doubt (100 % degree of certainty)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating temperature of external surface ofENCLOSURE Was  150 ℃ in 25 ℃ (℃) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Steady state operating temperature ofENcLosuRE also measured (C) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.6</td><td rowspan=1 colspan=2>CATEGoRY APG mE EQuiPmENT, parts and components thereof</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.6.1</td><td rowspan=1 colspan=1>ME EQuiPmenT, its parts, and components didnot ignite FLAMmABLE AEsTHeTIC MIxTURE WITHOxYGEn OR NItRoUs OxIDE under NoRMAL UsE andSINGLE FAULT CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmenT, its parts, and components notcomplying with G.6.3 subjected to a conTinuousOPERATion test after attaining thermal steadystate (max. 3 h) over a period of 10 min in a&#x27;12.2 % ±0.4 ether by volume/oxygen mixture</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.6.2</td><td rowspan=1 colspan=1>Parts and components of cAteGoRY APG mEEQUIPmEnT operating in a FLAMmABLE AEsTHETICMIXTURE WITH OxYGeN OR NiTROUS OXIDE SUppliedfrom a source isolated from earth by insulationequal to one MEANs OF PATienT PRoTecTion andfrom electrical parts by insulation twice theMEANS OF PATIENT PROTECTION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.6.3</td><td rowspan=1 colspan=1>Test of G.6.1 waived when the followingrequirements were met in NoRMAL UsE andunder NORMAL and SINGLE FAULT CONDITIONS..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) no sparks produced and temperatures didnot exceed 90 C, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                932,
                929
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 101 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                575,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b30e0ec92226c20edd99b3561cea3cfb33daae56a5db904dd8156a57d697c5d4.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) a temperature limit of 90 C not exceeded,sparks produced in NoRMAL usE, and sinGLEFAULT cOnDITIONS, except $\\theta _ { \\mathrm { { m a x } } }$ and $\\boldsymbol { \\mathsf { I } } _ { \\mathsf { I m a x } }$ occurringin their circuits complied with requirements,taking $\\tt c _ { m a x }$ and $\\pmb { \\mathrm { L } } _ { \\mathsf { m a x } }$ into consideration:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured Umax ≤ UzR with IzR as in Fig. G.4 … :</td><td rowspan=1 colspan=1> $\\begin{array} { r l r l } { \\mathbf { U } _ { \\mathrm { m a x } } } & { { } } & { { } = { } } \\\\ { \\boldsymbol { \\overline { { \\mathsf { V } } } } ^ { \\prime } } & { { } \\mathbf { U } _ { \\mathrm { z R } } } & { { } = { } } \\\\ { \\boldsymbol { \\overline { { \\mathsf { V } } } } ^ { \\prime } } & { { } \\mathsf { I } _ { \\mathrm { z R } } } & { { } = { } } \\end{array}$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\\mathsf { U } _ { \\sf m a x } \\leq \\mathsf { U } _ { z \\mathsf { c } }$ with $\\tt { c } _ { m a x }$ as in Fig. G.5.…:</td><td rowspan=1 colspan=1> $\\begin{array} { r } { \\mathbf { U } _ { \\operatorname* { m a x } } = \\displaystyle \\frac { \\mathbf { \\bar { U } } } { \\mathbf { \\bar { C } } _ { \\operatorname* { m a x } } } \\mathbf { \\overline { { U } } } } \\\\ { \\mathbf { \\overline { { C } } } _ { \\operatorname* { m a x } } = \\mathbf { \\frac { \\bar { \\mathbf { \\bar { U } } } } { \\mathbf { \\bar { \\Sigma } } } } } \\end{array}$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\\boldsymbol { \\mathbf { I } } _ { \\sf m a x } \\leq \\boldsymbol { \\mathbf { \\rho } } _ { \\sf z R }$  with $\\boldsymbol { \\mathsf { U } } _ { z \\mathsf { R } }$ as in Fig G.4 ……:</td><td rowspan=1 colspan=1> $\\begin{array} { l } { \\displaystyle \\mathsf { I } _ { \\mathsf { m a x } } = = et { } { ' } et { } { ' } et { } { ' } et { } { ' } \\ s } \\\\ { \\displaystyle \\mathsf { I } _ { z \\mathsf { R } } = et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } \\ s } \\\\ { \\displaystyle \\mathsf { U } _ { z \\mathsf { R } } = et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } \\ s } \\end{array}$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\\boldsymbol { \\mathbf { I } } _ { \\mathbf { m a x } } \\leq \\boldsymbol { \\mathbf { l } } _ { \\mathbf { Z L } }$ with $L _ { \\mathsf { m a x } }$ and a ${ \\tt U } _ { \\sf m a x } \\leq 2 4 { \\tt V }$ as in Fig G.6</td><td rowspan=1 colspan=1> $\\lim \\limits _ { z _ { L } } = \\frac { A } { A }$  $\\begin{array} { l } { { \\mathsf { L } } _ { \\mathsf { m a x } } = } \\\\ { { \\mathsf { m H } } } \\end{array} -$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Extrapolation from Figs G.4, G.5, and G.6 waslimited to areas indicated</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\\mathbf { - u } _ { \\mathbf { m a x } }$ was the highest no-load voltageoccurring in the circuit under investigation,taking into consideration mains voltagevariations as in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $- \\mathsf { I } _ { \\mathsf { m a x } }$ was the highest current flowing in thecircuit under investigation, taking into accountMAINs VoLTAGE variations as in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\\mathtt { - c _ { m a x } }$ and $\\pmb { L } _ { \\mathsf { m a x } }$ are values occurring in relevantcircuit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\\mathbf { - u } _ { \\mathbf { m a x } }$ additionally determined with actualresistance R when equivalent resistance R inFig G.5 was less than 8000</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Peak value taken into consideration when a.c.supplied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- An equivalent circuit calculated to determinemax capacitance, inductance, and $\\theta _ { \\mathrm { { m a x } } }$ and Imax,either as d.c. or a.c. peak values in case of acomplicated circuit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- When energy produced in an inductance orcapacitance in a circuit is limited by voltage orcurrent-limiting devices, two independentcomponents applied, to obtain the requiredlimitation even when a first fault (short or opencircuit) in one of these components</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Above requirement not applied to transformerscomplying with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                107,
                72,
                932,
                902
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 102 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                575,
                41
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                59,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/cbcf2f02be7b99c389a63b59b87a5798bd7a0b4d7a44291ed3cd726fd45c739b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Above requirement not applied to wire-woundcurrent-limiting resistors provided with aprotection against unwinding of the wire incase of rupture</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance verified by examination ofCATEGoRY APG ME EQuIpmENT, parts, andcomponents , or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature measurements made inaccordance with 11.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or Umax, Imax, R, Lmax and Cmax determinedtogether with application of Figs G.4-G.6 ……:</td><td rowspan=1 colspan=1>Umax =Imax =R=Lmax=     mHCmax=        F</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternatively, compliance verified bycomparison with design data .                  …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.6.4</td><td rowspan=1 colspan=1>ME EQuipmEnT, its parts, and componentsheating a FLAMmABLE AESTHETiC MixTURE WITHOxYGEN OR NiTRous OxiDE provided with a non-SELF-RESETTiNG THERMAL CUT-OUT and compliedwith 15.4.2.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Current-carrying part of heating element is notin direct contact with FLAMmABLE AEsTHETICMIXTURE WITH OXYGEN OR NITROUS OXIDE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.7</td><td rowspan=1 colspan=2>Test apparatus for flammable mixtures</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test apparatus used was in accordance withthis Clause and Fig G.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>ANNEXL</td><td rowspan=1 colspan=2>INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVEDINSULATION</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.1</td><td rowspan=1 colspan=1>BASIC, SUPPLEMENTARY, DOUBLE, and REINFORCEDInsuLATion in wound components withoutinterleaved insulation complied with this Annexcovering round winding wires between 0.05mm and 5.00 mm diameters</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>L.2</td><td rowspan=1 colspan=2>wire construction</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Overlap of layers when wire is insulated withtwo or more spirally wrapped layers of tape isadequate to ensure continued overlap duringmanufacture of wound component</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Layers of spirally wrapped wire insulation aresufficiently secured to maintain the overlap</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.3</td><td rowspan=1 colspan=2>Type Test</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The wire subjected to tests of L.3.1 to L.3.4 at atemperature and a relative humidity specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature (C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                932,
                919
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 103 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                575,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                102,
                60,
                352,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e8e04f6ce4bbed3b1ffc96c98f190fba251091b1f371d3a0683d2421769aef39.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Humidity (%) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=1 colspan=1>L.3.1</td><td rowspan=1 colspan=2>Dielectric strength</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test of Clause 8.8.3 for theappropriate type and number of mop(s)conducted by preparing the sample accordingto IEC 60851-5:1996, Clause 4.4.1 for a twistedpair with test voltages at least twice Tables 6 &amp;7, but not less than below with no breakdown:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for BASIC and SUPPLEMENTARYINSULATION (V).……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 6000 V for REINFORCED INSULATiON (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>L.3.2</td><td rowspan=1 colspan=2>Flexibility and adherence</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Sample subjected to flexibility and adherencetest 8 of IEC 60851-3:1996, clause 5.1.1, usingmandrel diameters of Table L.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Sample examined according to IEC 60851-3:1997, clause 5.1.1.4, followed by dielectric testof clause 8.8.3, except test voltage appliedbetween wire and mandrel with no breakdown</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage was at least the voltage in Tables6 and 7but not less than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V for BASIC and SUPPLEMENTARYINSULATION (V).…….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for REINFORCED INSULATION (V .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tension applied to wire during winding onmandrel calculated from the wire diameterequivalent to 118 MPa ±11.8 MPa .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.3.3</td><td rowspan=1 colspan=1>Heat Shock</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Sample subjected to heat shock test 9 of IEC60851-6:1996, followed by dielectric strengthtest of clause 8.8.3, except test voltage appliedbetween the wire and mandrel</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage was at least the voltage in Tables6 and 7, but not less than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V for BASIC and SUPPLEmENTARYINSULATION (V).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for REINFORCED INSULATION (V. … </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Oven temperature based on Table L.2 ( C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Mandrel diameter and tension applied as inclause L.3.2, (MPa; N/mm²)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test conducted at roomtemperature after removal from the oven</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.3.4</td><td rowspan=1 colspan=2>Retention of electric strength after bending</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                72,
                932,
                895
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 104 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                575,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0059baad3e1f4926d43e8ba732e74ce70b3c8fd2ea5f8b73883a6c8729330b47.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Five samples prepared as in L.3.2 subjected todielectric strength and bending tests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage was at least the voltage in Tables6 and 7, but not less than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V for BASIC and sUPPLEMENTARYINSULATION (V).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for REINFORCED INSULATION (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage applied between the shot andconductor.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Mandrel diameter and tension applied as inL.3.2, (MPa; N/mm²)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4</td><td rowspan=1 colspan=2>Tests during manufacture</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4.1</td><td rowspan=1 colspan=1>Production line dielectric strength testsconducted by the manufacture according toL.4.2 and L.4.3 ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4.2</td><td rowspan=1 colspan=1>Test voltage for routine testing (100 % testing)is at least the voltage in Tables 6 and 7 but notless than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V r.m.s. or 2100 V peak for BAsic andSUPPLEMENTARY INSULATION (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V r.m.S. or 4200 V peak for REINFORcEDINSULATION (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4.3</td><td rowspan=1 colspan=1>Sampling tests conducted using twisted pairsamples (IEC 60851-5:1996, clause 4.4.1)…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Minimum breakdown test voltage at least twicethe voltage in Tables 6 and 7 but not less than:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V r.m.s. or 4200 V peak for BAsic andSUPPLEMENTARY INSULATION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 6000 V r.m.S. or 8400 V peak for REiNFoRcEDINSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                109,
                73,
                931,
                654
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 105 of 181"
                    }
                ]
            },
            "bbox": [
                453,
                27,
                575,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6c34940939eb5a68b8d3bad32c83cb97881331e3b7e0f797327534b417717055.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                73,
                915,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/76417d093b6cc368cff938744a2a09774d5b1c39754896d41d1fd744385e1fb3.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>4.2.2</td><td rowspan=1 colspan=2>RM RESULTs TABLE: General requirements for RISK MANAGEMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Adequate Resources</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Assignment of qualified personnel</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Policy for determining criteria for riskacceptability</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Knowledge and experience oftheperson performing the RM analysesrecorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4a</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intact scope provided.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4b</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Responsibilities and authorities assigned.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4c</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Achieve the requirement.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4d</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk acceptability criteria confirmed.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4e</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Verification activities recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Traceability for each identified hazardprovided.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Procedure for risk analysis described.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalyzed and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard identification recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Procedure for risk control described.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                121,
                918,
                909
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 106 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                59,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c2dedbff4eabd3da6f38fe544a07ddf076ba9a3d94ae843c4160899c63a631b9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6a</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Review of allrisk controls for impact on newHazards recorded. No new risk arising</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6b</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Estimated risks affected by the introductionof the risk control measurement.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk from all identified hazards assessed.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Overall residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Review of the risk managementprocess carried out.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                71,
                918,
                592
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/30aa2c4bc2f9eca76be35f4704dd96a6f78e0474d624621ad04ae3ce1c938616.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=3>TABLE: ESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=2>List of ESSENTIAL PERFORMANCEfunctions</td><td rowspan=1 colspan=1>MANUFAcTuRER&#x27;s document numberreference or reference from this standardor collateral or particular standard(s)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>1. Limits of the error of the thermometer</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01V1.0</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary Information:EssENTiAL PERFoRMANcE is performance, the absence or degradation of which, would result in anunacceptable risk.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                603,
                918,
                815
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5770ac357155109954ca25a99a4b38e8f4d9c5234fd888fb0b14188b8e9605e8.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Equivalent Safety for ME Equipment of ME System</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                825,
                918,
                898
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 107 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/92bdb41c91d6d8999720a64b1e7b55e9ec81c4d8f0028de0d5cf60b20aebfaa9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                72,
                918,
                268
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ddfa7aa4751de5cd7d1a08329f21c4e463714c7e78324d7c3c5781670ffd4119.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>4.6</td><td rowspan=1 colspan=2>RM RESULTs TABLE: ME Equipment or system parts contacting the patient</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1> The probe is defined as applied parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01V1.0</td><td rowspan=1 colspan=1>Risk of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01V1.0</td><td rowspan=1 colspan=1> Risk reduction measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L- Risk control measures are definedFXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L- Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level is defined</td><td rowspan=1 colspan=1>Siliagelpad</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                282,
                918,
                762
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6a90cf409bb56e3ded0bd9e521234519789a4d2e5cf553969d424283c1e2ce41.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>4.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Single Fault Condition for ME Equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                774,
                918,
                874
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 108 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5fb92ec45685777b95674c9a34577d9bf90157e7dd7bf975e6980497744717c9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0470a7c23d3f4fec8c6ba4b7950e4c5b87923520b850303c01af4faf0c38aafd.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                120,
                918,
                234
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a2dbf5100adf886cc877d2ad74d896c6fbfa6cbaf07652dc8a10c5e05e30df5d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>4.8</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Components of ME Equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                244,
                918,
                725
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/bc72203ab54c5f2c50001382ad81a41b6e45fb7e507e77b311d395f837ccfdf7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>4.9</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Use of components with high-integrity characteristics</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                737,
                918,
                902
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 109 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2f2a05a92b0dba1f663e18bcc86bc28e26633dc0df4ea51204c3c90d0186a34c.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/44a50bb672e4ed079d1b0533ccf66b3b94ad04709b953b1a1971cfe27d64e315.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                120,
                918,
                179
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a3c85381cb6c96a536374b980c24602d8a31ffdce16930cf61b62d9c590058b0.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>4.11</td><td rowspan=1 colspan=5>TABLE: Power Input</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Operating Conditions / Ratings</td><td rowspan=1 colspan=1>Voltage(V)</td><td rowspan=1 colspan=1>Frequency(Hz)</td><td rowspan=1 colspan=1>Current(mA)</td><td rowspan=1 colspan=1>Power(W or VA)</td><td rowspan=1 colspan=1>Power factor(cos φ)</td></tr><tr><td rowspan=1 colspan=7>For the main unit</td></tr><tr><td rowspan=1 colspan=2>Normal operation / 6V  ,1.0A</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>For the AC/DC adapter</td></tr><tr><td rowspan=8 colspan=2> Normal operation, connected to themain unit until made it continuousoperation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                96,
                194,
                930,
                567
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/67a1677d87aa627bb623947fdbcc82b94a259d6ec0dcc51c7820997344de025b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Type Tests</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                586,
                920,
                721
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/41099d1776eb07a6ce2cc8d286e8caf16b2d642ad3d8f2198397bb68be510928.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>5.4 a)</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Other Conditions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Intended use is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are identified</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                99,
                737,
                927,
                901
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 110 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/bee7b02973940f2d55ab31777fe29eccfcebb1fe7080c7d2c4088d4a9dcb6036.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                96,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/27931401e84359fff9d2fe4b97594541036afa8b602b01160ad454ccf8dc9856.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>5.4a)</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Other Conditions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                99,
                121,
                925,
                218
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/85e4e9b4d34da6b8c597492b377c80c3cd1d51af31affc9b1fc9af8afecf10f0.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>5.9.2</td><td rowspan=1 colspan=3>TABLE: Determination of ACCESSIBLE parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Location</td><td rowspan=1 colspan=1>Determination method (NOTE1)</td><td rowspan=1 colspan=2>Comments</td></tr><tr><td rowspan=1 colspan=2>Enclosure outside</td><td rowspan=1 colspan=1>visual</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>The probe</td><td rowspan=1 colspan=1>visual</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>battery compartment</td><td rowspan=1 colspan=1>visual</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:NOTE 1 - The determination methods are: visual; rigid test finger; jointed test finger; test hook.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                253,
                918,
                408
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a84359eafa10f7d8d55d60be5195868a5c424f0cf054b655462edf63e4f1b4c4.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.1.2</td><td rowspan=1 colspan=3>TABLE: Legibility of Marking</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Markings tested</td><td rowspan=1 colspan=1>Ambient Iluminance(1x)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>Outside Markings (Clause 7.2) </td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=2> Inside Markings (Clause 7.3) .</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>No such parts</td></tr><tr><td rowspan=1 colspan=2>Controls &amp; Instruments (Clause 7.4) …:</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=2>SAFETY SIGNS (Clause7.5).</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=2>Symbols (Clause 7.6)</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=5>Supplementary information:Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able toread N6 of the Jaeger test card in normal rom lighting condition (~500lx), reads marking at ambient iluminance leastfavourable level in the range of 100 Ix to 1, 500 Ix. The ME EQuimENT or its part was positioned so that the viewpoint wasthe intended position of the OPERATOR or if not defined at any point within the base of a cone subtended by an angle of30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                419,
                918,
                727
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/72ba8c5e2683cf4903b1c81942197198327bb06487807275d2031cbe65693861.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.1.3</td><td rowspan=1 colspan=3>TABLE: Durability of marking test</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=3>Characteristics of the Marking Label tested:</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>Material of Marking Label</td><td rowspan=1 colspan=1>PET</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2> Ink/other printing material or process .</td><td rowspan=1 colspan=1>Oiliness</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>Material (composition) of Warning Label</td><td rowspan=1 colspan=1>No warning label used</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=2> Ink/other printing material or process …</td><td rowspan=1 colspan=1>No other material</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=2>Other..</td><td rowspan=1 colspan=1>none</td><td rowspan=1 colspan=2>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                737,
                917,
                890
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 111 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ac7d5d0fec8981d59990bab4b6c919f905981867b1e92d75a5dc9ae5b1db0878.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                73,
                917,
                109
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Marking rubbed by hand, first for 15 s with a cloth rag soaked with distilled water, then for 15 s with a cloth rag soaked with ethanol 96%, and then for 15 s with a cloth rag soaked with isopropyl alcohol."
                    }
                ]
            },
            "bbox": [
                92,
                140,
                890,
                171
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d596b9d43f02cc24438c9dccc3527c34f3390a6899adccab905824ab62862f8b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.2.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Identification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalyzed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                188,
                918,
                491
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0ceb8e008f11e06085f657c84c4c4d1743f06695cc26e0158d7e9512eaea4849.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.2.13</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Physiological effects (SAFETY SIGNS and warning)</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                510,
                918,
                675
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2d0325611bcd6c4685e865c13095724bbccbc335943df18db0c8070f6f325d57.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.2.17</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective packaging</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Have special handling instruction for transportation or storageneeded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                694,
                918,
                896
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 112 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/262fabd11340e4d83bae0b596313c678325f0e0964aa03527c86a586c723ce04.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e25d7e828cb4145204a434c9641d000632bd181bde67c348db2d35719dbb61a9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.d</td><td rowspan=1 colspan=1>Verification/validation of the risk reductionmeasures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                120,
                918,
                276
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4c5f4e67803a5083b3d338c0da7c63c52573e0eca3a57f563f7e7aa44ea43f15.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.3.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Batteries</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Battery polarities, Low voltage promptrequirements are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk Evaluation ReportDN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification/validation of the risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                290,
                918,
                575
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a5c3ea928cfe2821a8332bf0531b4bf9d0b2aff1e39916134212de37a5c04821.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.3.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Supply terminals</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                588,
                920,
                681
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3f2fe63b452596e0419006ecbd6b441ed9d8323bd0d68e1207f23cb54deba645.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.4.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Control devices</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>The switches indicated by symbols</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                700,
                920,
                883
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 113 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3f8d424f241e7adca4a8b7f31315bc0b4b954b6d630fc491fc781e0988dabeb6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8ccd58ab5d5c4aee33cf04cba8ffeef2862c5c88b176bd29c10abf7a23befd84.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Verification/validation of the risk reductionmeasures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Battery polarities, Low voltage promptrequirements are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                121,
                918,
                213
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f0f07edfa1494344db57a21426142d50634075203cb6c2575e553750fdeb0f9e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=2>7.5</td><td rowspan=1 colspan=3>RM RESULTS TABLE: SAFETY SIGNS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=2>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>SAFETY SIGN has defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>AIll hazards associated with SAFETY SIGNsource have been identified</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2> The risk acceptability for each hazardoussituation has been estimated and documented</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>7.2</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=2> The risk control measures have been implemented and the verification of theeffectiveness recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr><tr><td rowspan=1 colspan=6>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.9.3.2</td><td></td><td rowspan=1 colspan=3>RM REsULTs TABLE: Replacement of fuses, power supply cords, otherparts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td></td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>8.1b</td><td></td><td rowspan=1 colspan=3>RM REsULTs TABLE: Fundamental rule of protection against electric shock</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                226,
                920,
                874
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/18e5b4852e17fb628019534da6290044caa5ab783817a0601e5ddfc188eb5f5b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.1b</td><td>RM REsULTs TABLE: Fundamental rule of protection against electric shock - accidental detachment of conductors and connectors</td><td>P</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                854,
                918,
                891
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 114 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/29c3ea1939486733afd7e96715e591e4a84a1d5787c819e290db265a856f0787.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/da8b4d21aba83df6b9460066bcfcbf1736d6edd26958afe5602f9d9b7a25ea9d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                121,
                918,
                219
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/18439c17f5077dab888709a636683cb15ef6cc0a21677fcb803f93b0afeb5678.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.4.2</td><td rowspan=1 colspan=7>TABLE: TABLE: Working Voltage / Power Measurement</td></tr><tr><td rowspan=1 colspan=7> Test supply voltagel/frequency (V/Hz)1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=2>LocationFrom/To</td><td rowspan=1 colspan=5>Measured values</td><td rowspan=2 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1>Vrms</td><td rowspan=1 colspan=1>Vpk orVdc</td><td rowspan=1 colspan=1>Peak-to-peak ripple²</td><td rowspan=1 colspan=1>PowerWIVA</td><td rowspan=1 colspan=1>Energy(J)</td></tr><tr><td rowspan=1 colspan=2>Betweenoppositepolarity ofbatteries</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>3 Vdc</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=8>Supplementary Information:1. The input supply voltage to the ME EQuiPMENT was the RATED voltage or the voltage within the RATED voltage rangewhich results in the highest measured value. See clause 8.5.4.2. If the d.c peak-to-peak ripple &gt;10%, waveform considered as a.c. See clause 8.4.2.2</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                230,
                918,
                493
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4b6852263928db0ecc998a340c8dada3f01b6c6adf6e35ef17f9502184b17c81.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.4.2a</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Accessible parts including applied parts</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                520,
                918,
                656
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/930f1cef6f3983060a2114d46f5ac80c03abf8b9e764c474741e20ecf00e4a5e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.4.3</td><td rowspan=1 colspan=11>TABLE: mE EQuipmenT for connection to a power source by a plug- measurement of voltage or calculation of stored charge 1 s afterdisconnection of plug from mains supply</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=10>Maximum allowable voltage (V)</td><td rowspan=1 colspan=4></td></tr><tr><td rowspan=1 colspan=14>Voltage measured (V)</td></tr><tr><td rowspan=1 colspan=2>Voltage Measured Between:</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=2>Plug pins 1 and 2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=2>Plug pin 1 and enclosure</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Plug pin 2 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=10>Maximum allowable stored charge when measured voltage exceeded 60 v ( c … : |45 uc</td><td rowspan=1 colspan=4></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                667,
                918,
                897
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 115 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7872d42c83b0ea8f61d1fd1a12f762219613865c38dc2e6fe2f4a44b58eeeba6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0981c64871b960d3e469a72b705550b45e5280f20751ea15db32ea5e31cdc266.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=11>Calculated stored charge (C)</td></tr><tr><td rowspan=1 colspan=1>Voltage Measured Between:</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=1>Plug pins 1 and 2</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1>Plug pin 1 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1>Plug pin 2 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                121,
                918,
                255
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5c0e4650afa7e3f5b0cb35b4f5c339dbc5d63c534b38a09a1ca870049ebc7481.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.4.4</td><td rowspan=1 colspan=3>TABLE: Internal capacitive circuits – measurement of residual voltage orcalculation of the stored charge in capacitive circuits (i.e., accessiblecapacitors or circuit parts) after de-energizing ME EQuipmenT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Maximum allowable residual voltage (V):</td><td rowspan=1 colspan=1>60V</td></tr><tr><td rowspan=1 colspan=4>Maximum allowable stored charge when residual voltage exceeded 60 V :</td><td rowspan=1 colspan=1>45  C</td></tr><tr><td rowspan=1 colspan=2>Description of the capacitive circuit(i.e., accessible capacitor or circuitparts)</td><td rowspan=1 colspan=1>Measured residualvoltage (V)</td><td rowspan=1 colspan=1>Calculated storedcharge(C)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                283,
                917,
                513
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1907b7b1d4aacc953cff0ef9ae90da2aa967672fa411bfaada71eb8beca0eaaf.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.5.2.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Type B applied parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                535,
                918,
                678
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0a5a7502bbc44e3e7ebae74e7db092a371b05b7671621d9b2fdd728d78efbc92.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.5.2.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: PATiENT Leads</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                700,
                920,
                847
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/28e1499fd6d68aa4c56b78df276587207f91ec19dc3fc516dd0b9a7f0ada4f6f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.5.5.1a</td><td>TABLE: defibrillation-proof applied parts – measurement of hazardous electrical energies</td><td>N/A</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                866,
                917,
                903
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 116 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/dc717d2ac81e25640a3aa8dec8f41a1ad515b4a2f2a657abb90cbe054b9eac72.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                915,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1ccfa14932d4a6b3f6d3ebde96d356bcb45c3373999906130f0d02549cf769f3.jpg"
                },
                "table_caption": [],
                "table_footnote": [
                    {
                        "type": "text",
                        "content": "Supplementary information:"
                    }
                ],
                "html": "<table><tr><td rowspan=1 colspan=1>TestCondition:Figs. 9 &amp; 10</td><td rowspan=1 colspan=1>Measurementmade onaccessible part</td><td rowspan=1 colspan=1>Applied part withtest voltage</td><td rowspan=1 colspan=1>Test voltagepolarity</td><td rowspan=1 colspan=1>Measuredvoltage betweenY1 and Y2 (mV)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                121,
                915,
                246
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b40507cdf31f8b556c3f6ddd9154517b4cb7599310ca424bf891f06034d64f83.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.5.5.1b</td><td rowspan=1 colspan=4>TABLE: defibrillation-proof applied parts – verification of recovery time</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Applied part with testvoltage</td><td rowspan=1 colspan=1>Test voltagepolarity</td><td rowspan=1 colspan=1>Recovery time fromdocuments (s)</td><td rowspan=1 colspan=1>Measuredrecovery time (s)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                271,
                917,
                419
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/cb5d872db19c4d8dda7b08cb33cd9b1408525e0107aa95311d01fef0f311bafb.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.5.5.2</td><td rowspan=1 colspan=3>TABLE: DEFIBRILLATION-PROOF APPLieD PARTS Or PATieNT CONNEcTIONS ofDEFiBRILLATioN-PRooF APPLiED PARTs - Energy reduction test –measurement ofEnergy delivered to a 100  load</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Test Voltage applied to</td><td rowspan=1 colspan=1> Measured EnergyE1 (mJ)</td><td rowspan=1 colspan=1>Measured EnergyE2 (mJ)</td><td rowspan=1 colspan=1>Energy E1as % of E2 (%)</td></tr><tr><td rowspan=1 colspan=2>PATIENT CONNECTION 1 or APPLIED PART withPATienT connEcTions 2, 3, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATiENT CONNECTION 2 Or APPLIED PART withPATiEnT connEcTions 1, 3, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATIENT CONNECTION 3 or APPLIED PART withPATienT conNEcTions 1, 2, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATiENT CONNECTION 4 or APPLIED PART withPATienT conNEcTions 1, 2, and 3 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information: For compliance: E1 must at least 90% of E2E1= Measured energy delivered to 100  with ME Equipment connected;E2= Measured energy delivered to 100  without ME equipment connected.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                439,
                917,
                768
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/115300fba2c365a1bc5c4d8579a95f47f2643de9d59edbad89a48fa86ae558b6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.6.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective earthing of moving parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                787,
                918,
                898
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 117 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                59,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c45da12e296741264f570815914746421d1e2970758acb4608dea3858bafb6b3.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                73,
                915,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a1a300915a1f638d3981fb64586c3752523b1684b2d30e0392fb4b3edd7b864f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                120,
                918,
                234
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/fc5ed52c3314a8d31944edac91f89b0d918c889b2a0c9e5892ebe819b9da120e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.6.4</td><td rowspan=1 colspan=4>TABLE: Impedance and current-carrying capability of PRoTectivE EARTHCONNECTIONS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Type of mE EQuiPmEnT &amp; impedancemeasured between parts</td><td rowspan=1 colspan=1>Test current(A)/Duration (s)</td><td rowspan=1 colspan=1>Voltage dropmeasuredbetweenparts (V)</td><td rowspan=1 colspan=1>Maximumcalculatedimpedance(m</td><td rowspan=1 colspan=1>Maximumallowableimpedance(m)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: PeRMANENTLY INSTALLeD ME EQUIPMENT, impedance between PRoTecTIVE EARTH TERMiNAL and aPROTEcTiIVELY ARTHED part - Limit 100 m ME EQuIPMENT with an APPLIANcE INLET, impedance betweenearth pin in the APPLIAncE InLeT and a PRoTecTivELY EARTHED part - Limit 100 m ME EQuiPmENT with an APPLiANcE iNLET, impedance between earth pin in the protective earth pin on theDETACHABLE POWER SUPPLY CORD and a PRoTEcTIVELY EARTHED part - Limit 200 m ME EQUIPMENT with a non-DETAcHABLE PoWER sUPPLY coRD, impedance between the protective earth pinin the MAIns PLUG and a PRoTEcTivELY EARTHED part - Limit 200 m</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                245,
                917,
                659
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/814dbb7e8730a45743980863fe899e151a0f1d8e5748407ec9aeb25f6ddb0bef.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.7</td><td rowspan=1 colspan=5>TABLE: leakage current</td></tr><tr><td rowspan=1 colspan=2>Type of leakage current and testcondition (inciuding single faults)</td><td rowspan=1 colspan=1>Supplyvoltage (M)</td><td rowspan=1 colspan=1>Supplyfrequency(Hz)</td><td rowspan=1 colspan=1>Measuredmax. value(A)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>Fig. 13 - Earth Leakage (ER)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Fig. 14 - Touch Current (TC)-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA SFC</td></tr><tr><td rowspan=1 colspan=2>NC(B):supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>1.46</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                108,
                680,
                935,
                909
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 118 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                59,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7c36a57925101dba619fe93594ae6ccddaa1f9e7358d103be1df51aa25606279.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=5>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 14 - Touch Current (TC)-Non-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:10mA</td></tr><tr><td rowspan=1 colspan=1>NC(B):supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>22.34</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>31.66</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 15 - Patient Leakage Current (P)-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:Type B or BF AP: 10 uA NC; 50uA SFC (d.C. current)100 uA NC: 500 uA SFC (a.C.)Type CF AP: 10 uA NC; 50 UASFC (d.c. or a.C. current)</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 15 - Patient Leakage Current (P)-Non-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA SFC</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>11.39</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>9.23</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 16 - Patient leakage current withmains on the F-type applied parts(PM)-frequency Weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:Type B or BF AP: 10 uA NC; 50uA SFC (d.C. current);100 uA NC; 500 uA SFC (a.C.)Type CF AP: 10 uA NC; 50 UASFC (d.c. or a.C. current)</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>5.05</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>4.54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 16 - Patient leakage current withmains on the F-type applied parts(PM)-Non-frequency Weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>14.71</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                104,
                75,
                935,
                901
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 119 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6846b46d3290f2afc9e2f839bcae5642ac2052a2b40d10903f78c45d343f5730.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=5>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>17.01</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 17 - Patient leakage current with</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>external voltage on SignalInput/Outputpart (SIP/SOP)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 18 - Patient leakage current withexternal voltage on metal AccessiblePart that is not Protectively Earthed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 19 – Patient Auxiliary Current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 15 and 20 – Total Patient LeakageCurrent with all AP of same typeconnected together</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 17 and 20 – Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on SiP/sOP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 16 and 20 - Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on F-type AP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 18 and 20 - Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on metal Accessible Part notProtectively Earthed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                106,
                76,
                934,
                779
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 120 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2b1cabf518602a704b56dfdeb3268d613d765b44f5d037f08f8a87304048c5aa.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                96,
                72,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5dc2da055201ca6f399385fb497b2b8b8576ae97423359367f4c1ba215ffcf21.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Supplementary information:</td></tr><tr><td>Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5; Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6; Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7 Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the same type. See 8.7.4.7 h). The individual APPLIED PARTS complied With the</td></tr><tr><td>PATIEnT LEAKAGE CURREnT Values.</td></tr><tr><td>Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after humidity preconditioning of 5.7, EQUlPMENT energized in stand-by condition and full operating,</td></tr><tr><td>max rated supply frequency, at 110 % of the max RATED MAINS VOLTAGE, and after relevant tests of</td></tr><tr><td>Clause 11.6 (i.e., overflow, spillage, leakage, ingress of water and particulate matter, cleaning &amp; disinfection, &amp; sterilization).</td></tr><tr><td>ER - Earth leakage current</td></tr><tr><td>TC – Touch current A - After humidity conditioning</td></tr><tr><td>P - Patient leakage current B - Before humidity conditioning</td></tr><tr><td>PA – Patient auxiliary current 1 - Switch closed or set to normal polarity</td></tr><tr><td>TP – Total Patient current 0 - Switch open or set to reversed polarity</td></tr><tr><td>PM - Patient leakage current with mains on the applied parts NC - Normal condition</td></tr><tr><td>MD - Measuring device SFC - Single fault condition</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                106,
                119,
                934,
                432
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/60cbdc1bde475579469da6cf674a44590c8bf84f46d867ce575059db4f66e654.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.8.3</td><td rowspan=1 colspan=5>TABLE: Dielectric strength test of solid insulating materials with safetyfunction –MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENTPROTECTION (MOPP)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=2>Insulation under test(area from insulationdiagram)</td><td rowspan=2 colspan=1>Insulation Type(1 or 2MOOP/MOPP)</td><td rowspan=1 colspan=2>Reference Voltage</td><td rowspan=2 colspan=1>test voltagesinVr.m.s&#x27;</td><td rowspan=2 colspan=1>Dielectricbreakdownafter 1 minuteYes/No²</td></tr><tr><td rowspan=1 colspan=1>PEAKWORKINGVOLTAGE (U)V peak</td><td rowspan=1 colspan=1>PEAKWORKINGVOLTAGE (U)V d.c.</td></tr><tr><td rowspan=1 colspan=2>Batteries electrode to| 2 MOPPnon-metallicenclosure</td><td rowspan=1 colspan=1>c</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC 1000</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=2>Batteries electrode to| 2 MOPPthe probe</td><td rowspan=1 colspan=1>c</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC 1000</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=2>Positive and negative| 2 MOPPpoles of internalpower supply</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>Non-test</td><td rowspan=1 colspan=1>Non-test</td></tr><tr><td rowspan=1 colspan=2>ME enclose to theprobe</td><td rowspan=1 colspan=1>1MOPP</td><td rowspan=1 colspan=1>240</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AC 1500</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=7>Supplementary information:1 Alternatively, per the Table (i.e.,    _dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.2A) Immediately after humidity treatment of 5.7, ME EQuiPmENT de-energized, B) after required sterization PRocEDURE,mE EQuiPmEnT de-energized, C ater reaching steady state operating temperature as during heating test of 11.1.1, and D)afte relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and steriliztion.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                456,
                917,
                861
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/826862d84ce2bfc4b1cb4cd2ad9ee1c5a3e091ca9e0eb5b08381a05df770c7ef.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.8.4.1</td><td>TABLE: Resistance to heat - Ball p</td><td>P</td></tr><tr><td></td><td></td><td></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                886,
                915,
                908
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 121 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                579,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e8c96f5d11b8a3529147bbcafd06ee69f359f7e83172d6f670798cc3d77904d6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Allowed impression diameter (mm)</td><td rowspan=1 colspan=3>2mm</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Force (N) .</td><td rowspan=1 colspan=3>20</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Part/material</td><td rowspan=1 colspan=1>Testtemperature (C)</td><td rowspan=1 colspan=2>Impressiondiameter (mm)</td></tr><tr><td rowspan=1 colspan=3>Enclosure/External insulating parts</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=2>0.87</td></tr><tr><td rowspan=1 colspan=3>Screen</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=2>1.42</td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=3>Insulating material supporting un-insulated Mains Parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td></td><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                72,
                917,
                346
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/06a0c36e0dcf47887580d5088fdcfa9e496cb2603067b929fc2109052b140623.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.8.4.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Mechanical strength and resistance to heat</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                383,
                918,
                829
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8a221a20ae1b2da5a9b06b1103162a5d49a581d9fe6c0041286cca613bbe18cb.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=\"2\">8.9.2</td><td>TABLE: Short circuiting of each single one of the cReEPAGE DisTANces and AR N/A</td></tr><tr><td>cLEARANces for insulation in the MAins PART between parts of opposite polarity in lieu of complying with the required measurements in 8.9.4</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                843,
                915,
                892
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 122 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/af4a49c14748ba3ef6150382716d2f0d1df5ca9ba7d0fde0aa55d380c6cd2167.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td colspan=\"4\">A2:2021</td></tr><tr><td>Specific areas of circuits short- circuited and test conditions</td><td>Test in lieu of CREEPAGE DISTANCE Or AIR CLEARANCE1</td><td>HAZARDOUS SITUATION observed (i.e., fire hazard, shock hazard, explosion, discharge of parts, etc.)?</td><td>Remarks</td></tr><tr><td></td><td></td><td>Yes/No</td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: Note 1: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                70,
                917,
                278
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5dea5a50fecf720f0848ae74c9c2ffd6f9e5dc04ed50f4141bd805976599eaaa.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.9.3.2</td><td rowspan=1 colspan=4>Table: Thermal cycling tests on one sample of insulating compound formingsolid insulation between conductive parts</td></tr><tr><td rowspan=1 colspan=1>TestSequenceNo.</td><td rowspan=1 colspan=1>Each test duration andtemperature</td><td rowspan=1 colspan=2>Dielectric test voltage(V = Test voltage in 8.8.3times 1.6)</td><td rowspan=1 colspan=1>Dielectric strength test afterhumidity preconditioning percl. 5.7 except for 48 h only,Breakdown: Yes/No</td></tr><tr><td rowspan=4 colspan=1>1</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =     C</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 hat 0C±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>2</td><td rowspan=1 colspan=1>68 h at T1 ±2 ℃ =     C1</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 C</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2C</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 ℃ ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>3</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =     c1</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>4</td><td rowspan=1 colspan=1>68 h at T1 ±2 ℃ =      C</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2C</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=5>Supplementary information: $^ { 1 } \\mathsf { T } 1 = 1 0 ^ { \\circ } \\mathsf { C }$ above the maximum temperature of relevant part determined per 11.1.1, or 85 *C, the higher ofthe two. 10 *C not added to T1 when temperature measured by an embedded thermocouple. Used gradualtransition from one temperature to another.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                311,
                917,
                822
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/658c42283172adce6a108f00674d78e06a72b795daed0d646bab2712397d46ac.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>8.9.3.4</td><td>Table: Thermal cycl ented joint (see 8.9.3.3)</td><td>N/A</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                834,
                917,
                855
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 123 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/21d5c782d8d3389bf2295cb20aafa31a075cd6bd82076e36a3122059881e604c.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>TestSequenceNo.</td><td rowspan=1 colspan=1>Each test duration andtemperature</td><td rowspan=1 colspan=1>Dielectric test voltage(V = Test voltage in 8.8.3times 1.6)</td><td rowspan=1 colspan=1>Dielectric strength test afterhumidity preconditioning percl. 5.7 except for 48 h only,Breakdown: Yes/No</td></tr><tr><td rowspan=4 colspan=1>1</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat 0C±2℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>2</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 h at 0 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>3</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 h at 0 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>4</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2h at 0C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:1 T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher ofthe two. 10 *C not added to T1 when temperature measured by an embedded thermocouple. Used gradualtransition from one temperature to another.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                73,
                917,
                772
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d1afceaa7f0291453c29dd521040564aa786e2c82ad128e26ab72efe418cc12c.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.10</td><td rowspan=1 colspan=5>TABLE: List of critical components</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Component/Part No.</td><td rowspan=1 colspan=1>Manufacturer/Trademark</td><td rowspan=1 colspan=1>TypeNo./modelNo.1</td><td rowspan=1 colspan=1>Technical data</td><td rowspan=1 colspan=1>StandardNo.1,Edition</td><td rowspan=1 colspan=1>Mark(s) &amp;Certificates ofconformity</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                783,
                917,
                865
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 124 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                579,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                59,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2f34148b42197fc74ba05aa36721bdcfdcd5aa7e80ed38a68e01ab36039dd606.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>Non-metallicenclosure</td><td rowspan=1 colspan=1>LG CHEM HUIZHOUPETROCHEMICALCO LTD</td><td rowspan=1 colspan=1>ABS</td><td rowspan=1 colspan=1>Flame Class:HBat least; 60℃</td><td rowspan=1 colspan=1>UL746</td><td rowspan=1 colspan=1>UL E476284</td></tr><tr><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>Longyan JinshiyuElectronics Co.</td><td rowspan=1 colspan=1>PT9L-HFMP01V1.0</td><td rowspan=1 colspan=1>FR-4</td><td rowspan=1 colspan=1>UL796</td><td rowspan=1 colspan=1>UL E348782</td></tr><tr><td rowspan=1 colspan=1>Boost chip</td><td rowspan=1 colspan=1>Wuxi LinearPowerTechnology Co., Ltd</td><td rowspan=1 colspan=1>XT1933SRG</td><td rowspan=1 colspan=1>Vout=3.3VImax=1A</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Internallyinsulatedwires</td><td rowspan=1 colspan=1>Tianjin YaxunTechnology Co.</td><td rowspan=1 colspan=1>7×Φ0.8mm×50mm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>UL E328945</td></tr><tr><td rowspan=1 colspan=1>Positivetemperaturecoefficientdevices</td><td rowspan=1 colspan=1>Bourns,Inc</td><td rowspan=1 colspan=1>MF-MSMF050</td><td rowspan=1 colspan=1>Vmax=15VItrip=1A</td><td rowspan=1 colspan=1>20170525-E174545</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses andCertificates of Conformity for verification.2) The alternative components used the same the construction &amp; relevant reference as the type of thecomponent in the floating circuit of the sample, no additional tests were needed formity for verification.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                72,
                917,
                550
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9479e9cc724806570cca7f56f14d6d9f3a46b627664abb7b931bf067db0996e9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.10.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Fixing of components</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                566,
                918,
                849
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 125 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/386477ebe19dde6fb8ed39849c9e355f67fdd15cb48ce1252bbff9a00048e719.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                72,
                918,
                286
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/86d1ec8057fef7f1911e6b437d4ee97c875d44d4fe0c870bc2d28fd48fc2f6be.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.10.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Fixing of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseof Iso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                111,
                312,
                935,
                566
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b83787e94f829a9f64fc9070c605eb6603d867465c579cd8a94c67f5fa6cc4cb.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseofiso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                99,
                593,
                927,
                896
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 126 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8cdb8182f35617edb261604185780f0ce3349ddc71ce31adea2b391e26486899.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                96,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ab11499696d0841934dd1a9e8c6a34d1081a541d28bfae6252dc5152fde12eef.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                99,
                121,
                927,
                218
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d3d0279dc01043a49f462c318132a9abacd4af3afc9ab5113acc7929888f8c38.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.11.3.5</td><td rowspan=1 colspan=4>TABLE: Cord anchorages</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Cord under test</td><td rowspan=1 colspan=1>Mass ofequipment (kg)</td><td rowspan=1 colspan=1>Pull (N)</td><td rowspan=1 colspan=1>Torque Nm)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                227,
                917,
                346
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/915e95b48412e06d07be940e38ccba9aae221b9804b2f841b93dab731ace65da.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.11.3.6</td><td rowspan=1 colspan=4>TABLE: Cord guard</td></tr><tr><td rowspan=1 colspan=2>Cord under test</td><td rowspan=1 colspan=1>Test mass</td><td rowspan=1 colspan=1>Measured curvature</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                357,
                917,
                488
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/cf3b4e3592b61de896718c28911030b3472c1956455f597c4de70bc908e3910d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.2.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: HAZARDS associated with moving parts - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                501,
                920,
                722
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/46ee478cfb6c369011cc52dec2f1bae2bc76fff1bd9b138587f773c56f411f61.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.2.2.2</td><td rowspan=1 colspan=4>TABLE: Measurement of gap —all according to Table 20 (ISO 13852: 1996)</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Part of body</td><td rowspan=1 colspan=1>Allowable adultgap&#x27;, mm</td><td rowspan=1 colspan=1>Measured adultgap, mm</td><td rowspan=1 colspan=1>Allowable childrengap&#x27;, mm</td><td rowspan=1 colspan=1>Measured childrengap, mm</td></tr><tr><td rowspan=1 colspan=2>Body</td><td rowspan=1 colspan=1>&gt;500</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Head</td><td rowspan=1 colspan=1>&gt; 300 or&lt;120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt; 300 or &lt; 60</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Leg</td><td rowspan=1 colspan=1>&gt;180</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;180</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Foot</td><td rowspan=1 colspan=1>&gt; 120 or&lt; 35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt; 120 or &lt; 25</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Toes</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Arm</td><td rowspan=1 colspan=1> 120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>120</td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                734,
                915,
                907
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 127 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/725ed3dfcb1bc6d2b3888b146d92de61a99183459f16eeba688d099766bdbe79.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f6da8321450bc228da51cab64d1b7b1ca15eb292f9bbba958ee0e8befb7a573c.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Hand, wrist, fist</td><td>&gt;100</td><td></td><td>&gt;100</td><td></td></tr><tr><td>Finger</td><td>&gt; 25 or&lt; 8</td><td></td><td>&gt; 25 or &lt; 4</td><td></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                121,
                915,
                163
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a0c451817684b66389df4798f4c277e5cc6efdab7aaedc39d2b47481ddb4575f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.2.3.2</td><td rowspan=1 colspan=1>TABLE: Over-travel End Stop Test</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>MEEQUIPMENTend stop</td><td rowspan=1 colspan=1>Test Condition (cycles, load, speed)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                220,
                918,
                353
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0956725b3669639b8e15e671b1282fd4a25f68caf5fb8c91b83c25cdc37b17f4.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.2.4</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Emergency stopping devices</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause   ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                365,
                920,
                585
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a1c872900641d3f090777ee50e2d9d7a279119e63aeac28a1830d42fade11068.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.2.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Release of patient</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No.&amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                598,
                920,
                762
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2b16e38c28eaca77583b4ddea49559363edbbf7d750d403402b9220e38bbf327.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.1</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance in transport position</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1> Test Condition (transport position)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>With transportationposition</td><td rowspan=1 colspan=1>10°inclined within transportation package</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                771,
                917,
                907
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 128 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4da2c0bc6876063edf1a07af67d600197a1b25cce9887628c465fb8c8ae301ea.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ad17c3dd868e29de5a6893d9835468881f00d69898d1ae242d90cbaeafb5a44e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.2</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance excluding transport position</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1> Test Condition (excluding transportposition) Test either 5 °incline and verifyWarning marking or 10 °incline)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>whole equipment</td><td rowspan=1 colspan=1>5 °incline</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2>Whole equipment</td><td rowspan=1 colspan=1>10 °&#x27;incline</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                138,
                917,
                293
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0e47688a6e6084ba8b95ca47e97195adb9f69d6600e89674724393f84c04c0a2.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.3</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance from horizontal and vertical forces</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (force used, direction offorce, weight of equipment, location offorce</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                309,
                917,
                464
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5343ef9c5b1e23cd1c081b17c23dde898ac14d381aebbd51e68bc221ad36cbb3.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.4.2</td><td rowspan=1 colspan=3>TABLE: Castors and wheels – Force for propulsion</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (force location and height)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                481,
                917,
                624
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d174aef0398146b1b09373607c36a957655a1ee7dabb31b33267da9d7b246321.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.4.3</td><td rowspan=1 colspan=3>TABLE: Castors and wheels – Movement over a threshold</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (speed of movement)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                635,
                917,
                779
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/746ffcfcc4dd7c5026e6c9089650285da186444cdfd6633e852715f3efa9db85.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.3.1</td><td rowspan=1 colspan=3>TABLE: Instability from unwanted lateral movement (including sliding) intransport position</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTPreparation</td><td rowspan=1 colspan=1>Test Condition (transport position,working load, locking device(s), casterposition)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                792,
                917,
                895
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 129 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d3fd795b29416c20fcd53d90e777951e1e9f5476b16df84b0af809b2f32a445c.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=3>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                72,
                918,
                188
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/401a45a990d2c9a9fba94204068a11015e006013bc8bbbf892147bd3ad4b4a5f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.3.2</td><td rowspan=1 colspan=3>TABLE: Instability from unwanted lateral movement (including sliding)excluding transport position</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTPreparation</td><td rowspan=1 colspan=1>Test Condition (working load, lockingdevice(s), caster position, force, forcelocation, force direction)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                205,
                917,
                373
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4f5b499f0a1ce36c1d1a20daf765937eabb7efa7f06c75b86e1052f88668f0a1.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.4</td><td rowspan=1 colspan=3>TABLE: Grips and other handling devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Clause and Name of Test</td><td rowspan=1 colspan=1>Test Condition</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                389,
                917,
                519
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a0caf5b88c6a1485853af15869249328d1bdc7e1612cf41ec2367fe04bf0bac0.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.5.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective means</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                531,
                920,
                733
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5b6cd3bb3222ae522d5e5a1fcd2e1fdb5dc0efca3dfd6123a42db913a72b8b96.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.6.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Acoustic energy - General</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Acoustic defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                748,
                918,
                911
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 130 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8f96fcf9629aa257cb21d23af9450b9c32f23faad5b2102064a1abdc3b69572b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Residual risk level is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>All the residual risks are judged acceptable</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                119,
                918,
                499
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/148c06866a654eb6205f82d4d8a81b4f2ed0024a470c13d51b3c134d26ef884d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.6.2.2</td><td rowspan=1 colspan=2>RM REsuLTs TABLE: Infrasound and ultrasound energy</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                529,
                918,
                749
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1d7661203629fa59d6fb0b62aafe688c3ad61affc2464ba5ff8ce1c99b224843.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.7.2</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Pneumatic and hydraulic parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1> Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                773,
                918,
                901
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 131 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                579,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5033fad2df5d3d3b0ff9ab610a2b0f2adcbddae02208f1881c520e1738c7adff.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5c44f7448b4b8992795fa12a389edd3363acf17604dc0f7f05ec9fad6eba66cf.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                121,
                918,
                196
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7a9e1ca09c2c54a94dbbdfa8fdcee3687a9de210ac83bd7ec62f19130d0d9cd7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.7.5</td><td rowspan=1 colspan=5>TABLE: Pressure vessels</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Hydraulic,Pneumatic orSuitable Mediaand TestPressure</td><td rowspan=1 colspan=1>Vessel Burst</td><td rowspan=1 colspan=1>PermanentDeformation</td><td rowspan=1 colspan=1>Leaks</td><td rowspan=1 colspan=1>Vessel fluidsubstance</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                212,
                918,
                414
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/140b24bec01d35e6cd8cddc2a2c44fe3d5c8fb7a80e96a9d69b9271299b1b2c1.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.7.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Pressure-relief device</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                431,
                920,
                632
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/05475069653640a1f5ff07f423849c1c0f224068740dc8d6b759dcc636087552.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.8.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Hazards associated with support systems - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                656,
                918,
                877
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c7c5154ce7df523af04016d9f18cbfd720a09283386064b782525e781792e3bd.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>9.8.2</td><td>RM RESU ty factor</td><td>N/A</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                887,
                920,
                911
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 132 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f967bb5ab8d031d1de35f695ba54e5fb48c05ab265cd758b128b0fdef77ed6ad.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b4b2f25a1a8c763d18f43dafc388b8ceae5139db04b3615ca9ce7498d244758f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                120,
                918,
                301
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9a4cc4e15df443e4da5cf5b34de421ee3a8a4360b9cf951e3518e28e2c4995db.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.8.3.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Strength of patient or operator support or suspensionsystems - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                312,
                918,
                542
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/fb99dbdff0793ab8f9d17e1ba1200b78dc06bb1433d2a624a48fa39ff82f424a.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.8.3.2</td><td rowspan=1 colspan=5>TABLE: PATienT support/suspension system - Static forces</td></tr><tr><td rowspan=1 colspan=2> ME EQUIPMENT partor area</td><td rowspan=1 colspan=1>Position</td><td rowspan=1 colspan=1>Load</td><td rowspan=1 colspan=1>Area</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>[]</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>[]</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                555,
                915,
                694
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/851fca25e9338d9f882d7f3fe892e961395820064491044b504aa0e568ba78fc.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.8.3.3</td><td rowspan=1 colspan=5>TABLE: Support/Suspension System – Dynamic forces due to loading frompersons</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpart or area</td><td rowspan=1 colspan=1>Position</td><td rowspan=1 colspan=1>Safe WorkingLoad</td><td rowspan=1 colspan=1>Area</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary Information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                721,
                918,
                879
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 133 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/213d4bde81c6f760b0adae9feb723031f949da07c2805af48318aec8c8ca2a20.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/60085c15a5aa742304132714c7fb98319ece39f972ebeb63d453188d3ebb2289.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>9.8.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Systems without mechanical protective devices</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                121,
                918,
                314
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/19036cb405589b017d6b92c3e421da843e6f226e448959e21c60e5229b1f27ac.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.1</td><td rowspan=1 colspan=3>TABLE: Measurement of X - radiation</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Maximum allowable radiation pA/kg (μSv/h) (mR/h)</td><td rowspan=1 colspan=1>36 (5 Sv/h) (0.5 mR/h)</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>Surface area under testSurface no./ Description1</td><td rowspan=1 colspan=1>Measured Radiation,pA/kg (μSv/h) (mR/h)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>1/1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>211</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>31 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>41 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>51 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>6/</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>71 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>81 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>9/1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>10/1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information: &#x27; Measurements made at a distance of 5 cm from any surface to whichOPERATOR (other than sERVICcE PERsoNNEL) can gain access without a ToOL, is deliberately provided with means of access, or is instructed to enter regardless of whether or not a TooL is needed to gain access</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                338,
                917,
                696
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/728bde568ef39bb08fb68d237aa91e9edb5ceccd471fd82a5e149b3b4bffd8d3.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: ME equipment intended to produce diagnostic ortherapeutic X-radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                716,
                920,
                911
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 134 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f0dade53341cfa72c52c8464728b995a12a7d319fe3962aa3e14b3e90b200f88.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e1d7c758f647050e29dfa734b1b47c70395c76fc5a31ed3dd384b5873fff2ae9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                120,
                918,
                160
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e8663c53afbb4d23c585be3e775e0e8b1e0fc2a3c4abc034dc8736307550f8ef.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>10.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Alpha, beta, gamma, neutron &amp; other particle radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                171,
                918,
                383
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Supplementary information:"
                    }
                ]
            },
            "bbox": [
                97,
                376,
                327,
                392
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/252eba381756812fc42239af0b993fe71811440187f252ee9ac659c7ab4ff990.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>10.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Other visible electromagnetic radiation</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                402,
                920,
                623
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d259ad1d8cf43d866458d0638de415ec4e51d3b653316bc229e9c95b66724bf6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>10.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: RisK associated with infrared radiation other thanemitted by lasers and LEDs</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>ClauseISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                635,
                920,
                867
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 135 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/be0f77fe6aa6ed102a2bf406bdf73414893927073b9cc5bef09c5ed0c51d52d6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6ef0eecf47e8de7d4b7bd820dfb3a268e9dcc53800fedf632e06b2babbdec3dd.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>10.7</td><td rowspan=1 colspan=3>RM RESULTS TABLE: RisK associated with ultraviolet radiation other thanemitted by lasers and LeDs</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Model No..</td><td rowspan=1 colspan=2>TH-75</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                120,
                920,
                356
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9fbd5db08c1c7fa3ee837ff2513ae29e9ec92f7bc689a4cee30ff5a58b740e2b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
