                                            "html": "<table><tr><td rowspan=1 colspan=2>7.5</td><td rowspan=1 colspan=3>RM RESULTS TABLE: SAFETY SIGNS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=2>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>SAFETY SIGN has defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>AIll hazards associated with SAFETY SIGNsource have been identified</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2> The risk acceptability for each hazardoussituation has been estimated and documented</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>7.2</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=2> The risk control measures have been implemented and the verification of theeffectiveness recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr><tr><td rowspan=1 colspan=6>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.9.3.2</td><td></td><td rowspan=1 colspan=3>RM REsULTs TABLE: Replacement of fuses, power supply cords, otherparts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td></td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>8.1b</td><td></td><td rowspan=1 colspan=3>RM REsULTs TABLE: Fundamental rule of protection against electric shock</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "f0f07edfa1494344db57a21426142d50634075203cb6c2575e553750fdeb0f9e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.5405
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        717,
                        544,
                        748
                    ],
                    "blocks": [
                        {
                            "score": 0.9054,
                            "bbox": [
                                55,
                                717,
                                544,
                                748
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        717,
                                        544,
                                        748
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                717,
                                                544,
                                                748
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.1b</td><td>RM REsULTs TABLE: Fundamental rule of protection against electric shock - accidental detachment of conductors and connectors</td><td>P</td></tr></table>",
                                            "image_path": "18e5b4852e17fb628019534da6290044caa5ab783817a0601e5ddfc188eb5f5b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9054
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.606,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.803,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "29c3ea1939486733afd7e96715e591e4a84a1d5787c819e290db265a856f0787.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.803
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        102,
                        544,
                        184
                    ],
                    "blocks": [
                        {
                            "score": 0.8891,
                            "bbox": [
                                55,
                                102,
                                544,
                                184
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        102,
                                        544,
                                        184
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                102,
                                                544,
                                                184
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "da8b4d21aba83df6b9460066bcfcbf1736d6edd26958afe5602f9d9b7a25ea9d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.8891
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        193,
                        544,
                        414
                    ],
                    "blocks": [
                        {
                            "score": 0.9871,
                            "bbox": [
                                55,
                                193,
                                544,
                                414
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        193,
                                        544,
                                        414
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                193,
                                                544,
                                                414
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.4.2</td><td rowspan=1 colspan=7>TABLE: TABLE: Working Voltage / Power Measurement</td></tr><tr><td rowspan=1 colspan=7> Test supply voltagel/frequency (V/Hz)1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=2>LocationFrom/To</td><td rowspan=1 colspan=5>Measured values</td><td rowspan=2 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1>Vrms</td><td rowspan=1 colspan=1>Vpk orVdc</td><td rowspan=1 colspan=1>Peak-to-peak ripple²</td><td rowspan=1 colspan=1>PowerWIVA</td><td rowspan=1 colspan=1>Energy(J)</td></tr><tr><td rowspan=1 colspan=2>Betweenoppositepolarity ofbatteries</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>3 Vdc</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=8>Supplementary Information:1. The input supply voltage to the ME EQuiPMENT was the RATED voltage or the voltage within the RATED voltage rangewhich results in the highest measured value. See clause 8.5.4.2. If the d.c peak-to-peak ripple &gt;10%, waveform considered as a.c. See clause 8.4.2.2</td></tr></table>",
                                            "image_path": "18439c17f5077dab888709a636683cb15ef6cc0a21677fcb803f93b0afeb5678.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9871
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        437,
                        544,
                        551
                    ],
                    "blocks": [
                        {
                            "score": 0.8649,
                            "bbox": [
                                55,
                                437,
                                544,
                                551
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        437,
                                        544,
                                        551
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                437,
                                                544,
                                                551
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.4.2a</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Accessible parts including applied parts</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "4b6852263928db0ecc998a340c8dada3f01b6c6adf6e35ef17f9502184b17c81.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.8649
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        560,
                        544,
                        753
                    ],
                    "blocks": [
                        {
                            "score": 0.7333,
                            "bbox": [
                                54,
                                560,
                                544,
                                753
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        560,
                                        544,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                560,
                                                544,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.4.3</td><td rowspan=1 colspan=11>TABLE: mE EQuipmenT for connection to a power source by a plug- measurement of voltage or calculation of stored charge 1 s afterdisconnection of plug from mains supply</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=10>Maximum allowable voltage (V)</td><td rowspan=1 colspan=4></td></tr><tr><td rowspan=1 colspan=14>Voltage measured (V)</td></tr><tr><td rowspan=1 colspan=2>Voltage Measured Between:</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=2>Plug pins 1 and 2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=2>Plug pin 1 and enclosure</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Plug pin 2 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=10>Maximum allowable stored charge when measured voltage exceeded 60 v ( c … : |45 uc</td><td rowspan=1 colspan=4></td></tr></table>",
                                            "image_path": "930f1cef6f3983060a2114d46f5ac80c03abf8b9e764c474741e20ecf00e4a5e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.7333
                }
            ],
            "page_idx": 114,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8814,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 115 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.606,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.803,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "29c3ea1939486733afd7e96715e591e4a84a1d5787c819e290db265a856f0787.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.803
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        102,
                        544,
                        184
                    ],
                    "blocks": [
                        {
                            "score": 0.8891,
                            "bbox": [
                                55,
                                102,
                                544,
                                184
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        102,
                                        544,
                                        184
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                102,
                                                544,
                                                184
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "da8b4d21aba83df6b9460066bcfcbf1736d6edd26958afe5602f9d9b7a25ea9d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.8891
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        193,
                        544,
                        414
                    ],
                    "blocks": [
                        {
                            "score": 0.9871,
                            "bbox": [
                                55,
                                193,
                                544,
                                414
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        193,
                                        544,
                                        414
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                193,
                                                544,
                                                414
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.4.2</td><td rowspan=1 colspan=7>TABLE: TABLE: Working Voltage / Power Measurement</td></tr><tr><td rowspan=1 colspan=7> Test supply voltagel/frequency (V/Hz)1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=2>LocationFrom/To</td><td rowspan=1 colspan=5>Measured values</td><td rowspan=2 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1>Vrms</td><td rowspan=1 colspan=1>Vpk orVdc</td><td rowspan=1 colspan=1>Peak-to-peak ripple²</td><td rowspan=1 colspan=1>PowerWIVA</td><td rowspan=1 colspan=1>Energy(J)</td></tr><tr><td rowspan=1 colspan=2>Betweenoppositepolarity ofbatteries</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>3 Vdc</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=8>Supplementary Information:1. The input supply voltage to the ME EQuiPMENT was the RATED voltage or the voltage within the RATED voltage rangewhich results in the highest measured value. See clause 8.5.4.2. If the d.c peak-to-peak ripple &gt;10%, waveform considered as a.c. See clause 8.4.2.2</td></tr></table>",
                                            "image_path": "18439c17f5077dab888709a636683cb15ef6cc0a21677fcb803f93b0afeb5678.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9871
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        437,
                        544,
                        551
                    ],
                    "blocks": [
                        {
                            "score": 0.8649,
                            "bbox": [
                                55,
                                437,
                                544,
                                551
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        437,
                                        544,
                                        551
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                437,
                                                544,
                                                551
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.4.2a</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Accessible parts including applied parts</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "4b6852263928db0ecc998a340c8dada3f01b6c6adf6e35ef17f9502184b17c81.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.8649
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        560,
                        544,
                        753
                    ],
                    "blocks": [
                        {
                            "score": 0.7333,
                            "bbox": [
                                54,
                                560,
                                544,
                                753
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        560,
                                        544,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                560,
                                                544,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.4.3</td><td rowspan=1 colspan=11>TABLE: mE EQuipmenT for connection to a power source by a plug- measurement of voltage or calculation of stored charge 1 s afterdisconnection of plug from mains supply</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=10>Maximum allowable voltage (V)</td><td rowspan=1 colspan=4></td></tr><tr><td rowspan=1 colspan=14>Voltage measured (V)</td></tr><tr><td rowspan=1 colspan=2>Voltage Measured Between:</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=2>Plug pins 1 and 2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=2>Plug pin 1 and enclosure</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Plug pin 2 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=10>Maximum allowable stored charge when measured voltage exceeded 60 v ( c … : |45 uc</td><td rowspan=1 colspan=4></td></tr></table>",
                                            "image_path": "930f1cef6f3983060a2114d46f5ac80c03abf8b9e764c474741e20ecf00e4a5e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.7333
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5444,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.9441,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "7872d42c83b0ea8f61d1fd1a12f762219613865c38dc2e6fe2f4a44b58eeeba6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9441
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        102,
                        544,
                        214
                    ],
                    "blocks": [
                        {
                            "score": 0.9555,
                            "bbox": [
                                55,
                                102,
                                544,
                                214
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        102,
                                        544,
                                        214
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                102,
                                                544,
                                                214
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=11>Calculated stored charge (C)</td></tr><tr><td rowspan=1 colspan=1>Voltage Measured Between:</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=1>Plug pins 1 and 2</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1>Plug pin 1 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1>Plug pin 2 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr></table>",
                                            "image_path": "0981c64871b960d3e469a72b705550b45e5280f20751ea15db32ea5e31cdc266.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9555
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        238,
                        543,
                        431
                    ],
                    "blocks": [
                        {
                            "score": 0.9826,
                            "bbox": [
                                53,
                                238,
                                543,
                                431
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        238,
                                        543,
                                        431
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                238,
                                                543,
                                                431
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.4.4</td><td rowspan=1 colspan=3>TABLE: Internal capacitive circuits – measurement of residual voltage orcalculation of the stored charge in capacitive circuits (i.e., accessiblecapacitors or circuit parts) after de-energizing ME EQuipmenT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Maximum allowable residual voltage (V):</td><td rowspan=1 colspan=1>60V</td></tr><tr><td rowspan=1 colspan=4>Maximum allowable stored charge when residual voltage exceeded 60 V :</td><td rowspan=1 colspan=1>45  C</td></tr><tr><td rowspan=1 colspan=2>Description of the capacitive circuit(i.e., accessible capacitor or circuitparts)</td><td rowspan=1 colspan=1>Measured residualvoltage (V)</td><td rowspan=1 colspan=1>Calculated storedcharge(C)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "5c0e4650afa7e3f5b0cb35b4f5c339dbc5d63c534b38a09a1ca870049ebc7481.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9826
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        449,
                        544,
                        569
                    ],
                    "blocks": [
                        {
                            "score": 0.9715,
                            "bbox": [
                                55,
                                449,
                                544,
                                569
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        449,
                                        544,
                                        569
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                449,
                                                544,
                                                569
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.5.2.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Type B applied parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "1907b7b1d4aacc953cff0ef9ae90da2aa967672fa411bfaada71eb8beca0eaaf.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9715
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        588,
                        545,
                        711
                    ],
                    "blocks": [
                        {
                            "score": 0.9865,
                            "bbox": [
                                55,
                                588,
                                545,
                                711
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        588,
                                        545,
                                        711
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                588,
                                                545,
                                                711
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.5.2.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: PATiENT Leads</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "0a5a7502bbc44e3e7ebae74e7db092a371b05b7671621d9b2fdd728d78efbc92.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9865
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        727,
                        543,
                        758
                    ],
                    "blocks": [
                        {
                            "score": 0.9721,
                            "bbox": [
                                53,
                                727,
                                543,
                                758
                            ],
                            "index": 8,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        727,
                                        543,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                727,
                                                543,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.5.5.1a</td><td>TABLE: defibrillation-proof applied parts – measurement of hazardous electrical energies</td><td>N/A</td></tr></table>",
                                            "image_path": "28e1499fd6d68aa4c56b78df276587207f91ec19dc3fc516dd0b9a7f0ada4f6f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9721
                }
            ],
            "page_idx": 115,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8947,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 116 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5444,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.9441,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "7872d42c83b0ea8f61d1fd1a12f762219613865c38dc2e6fe2f4a44b58eeeba6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9441
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        102,
                        544,
                        214
                    ],
                    "blocks": [
                        {
                            "score": 0.9555,
                            "bbox": [
                                55,
                                102,
                                544,
                                214
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        102,
                                        544,
                                        214
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                102,
                                                544,
                                                214
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=11>Calculated stored charge (C)</td></tr><tr><td rowspan=1 colspan=1>Voltage Measured Between:</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=1>Plug pins 1 and 2</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1>Plug pin 1 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1>Plug pin 2 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr></table>",
                                            "image_path": "0981c64871b960d3e469a72b705550b45e5280f20751ea15db32ea5e31cdc266.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9555
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        238,
                        543,
                        431
                    ],
                    "blocks": [
                        {
                            "score": 0.9826,
                            "bbox": [
                                53,
                                238,
                                543,
                                431
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        238,
                                        543,
                                        431
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                238,
                                                543,
                                                431
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.4.4</td><td rowspan=1 colspan=3>TABLE: Internal capacitive circuits – measurement of residual voltage orcalculation of the stored charge in capacitive circuits (i.e., accessiblecapacitors or circuit parts) after de-energizing ME EQuipmenT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Maximum allowable residual voltage (V):</td><td rowspan=1 colspan=1>60V</td></tr><tr><td rowspan=1 colspan=4>Maximum allowable stored charge when residual voltage exceeded 60 V :</td><td rowspan=1 colspan=1>45  C</td></tr><tr><td rowspan=1 colspan=2>Description of the capacitive circuit(i.e., accessible capacitor or circuitparts)</td><td rowspan=1 colspan=1>Measured residualvoltage (V)</td><td rowspan=1 colspan=1>Calculated storedcharge(C)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "5c0e4650afa7e3f5b0cb35b4f5c339dbc5d63c534b38a09a1ca870049ebc7481.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9826
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        449,
                        544,
                        569
                    ],
                    "blocks": [
                        {
                            "score": 0.9715,
                            "bbox": [
                                55,
                                449,
                                544,
                                569
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        449,
                                        544,
                                        569
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                449,
                                                544,
                                                569
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.5.2.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Type B applied parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "1907b7b1d4aacc953cff0ef9ae90da2aa967672fa411bfaada71eb8beca0eaaf.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9715
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        588,
                        545,
                        711
                    ],
                    "blocks": [
                        {
                            "score": 0.9865,
                            "bbox": [
                                55,
                                588,
                                545,
                                711
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        588,
                                        545,
                                        711
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                588,
                                                545,
                                                711
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.5.2.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: PATiENT Leads</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "0a5a7502bbc44e3e7ebae74e7db092a371b05b7671621d9b2fdd728d78efbc92.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9865
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        727,
                        543,
                        758
                    ],
                    "blocks": [
                        {
                            "score": 0.9721,
                            "bbox": [
                                53,
                                727,
                                543,
                                758
                            ],
                            "index": 8,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        727,
                                        543,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                727,
                                                543,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.5.5.1a</td><td>TABLE: defibrillation-proof applied parts – measurement of hazardous electrical energies</td><td>N/A</td></tr></table>",
                                            "image_path": "28e1499fd6d68aa4c56b78df276587207f91ec19dc3fc516dd0b9a7f0ada4f6f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9721
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5569,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        542,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.8253,
                            "bbox": [
                                55,
                                62,
                                542,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        542,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                542,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "dc717d2ac81e25640a3aa8dec8f41a1ad515b4a2f2a657abb90cbe054b9eac72.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8253
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        102,
                        542,
                        207
                    ],
                    "blocks": [
                        {
                            "score": 0.922,
                            "bbox": [
                                54,
                                102,
                                542,
                                207
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        102,
                                        542,
                                        207
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                102,
                                                542,
                                                207
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>TestCondition:Figs. 9 &amp; 10</td><td rowspan=1 colspan=1>Measurementmade onaccessible part</td><td rowspan=1 colspan=1>Applied part withtest voltage</td><td rowspan=1 colspan=1>Test voltagepolarity</td><td rowspan=1 colspan=1>Measuredvoltage betweenY1 and Y2 (mV)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "1ccfa14932d4a6b3f6d3ebde96d356bcb45c3373999906130f0d02549cf769f3.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.6518,
                            "bbox": [
                                55,
                                201,
                                189,
                                215
                            ],
                            "index": 5,
                            "type": "table_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        201,
                                        190,
                                        214
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                201,
                                                190,
                                                214
                                            ],
                                            "type": "text",
                                            "content": "Supplementary information:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.922
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        228,
                        543,
                        352
                    ],
                    "blocks": [
                        {
                            "score": 0.9787,
                            "bbox": [
                                54,
                                228,
                                543,
                                352
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        228,
                                        543,
                                        352
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                228,
                                                543,
                                                352
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.5.5.1b</td><td rowspan=1 colspan=4>TABLE: defibrillation-proof applied parts – verification of recovery time</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Applied part with testvoltage</td><td rowspan=1 colspan=1>Test voltagepolarity</td><td rowspan=1 colspan=1>Recovery time fromdocuments (s)</td><td rowspan=1 colspan=1>Measuredrecovery time (s)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
                                            "image_path": "b40507cdf31f8b556c3f6ddd9154517b4cb7599310ca424bf891f06034d64f83.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9787
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        369,
                        543,
                        645
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                53,
                                369,
                                543,
                                645
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        369,
                                        543,
                                        645
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                369,
                                                543,
                                                645
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.5.5.2</td><td rowspan=1 colspan=3>TABLE: DEFIBRILLATION-PROOF APPLieD PARTS Or PATieNT CONNEcTIONS ofDEFiBRILLATioN-PRooF APPLiED PARTs - Energy reduction test –measurement ofEnergy delivered to a 100  load</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Test Voltage applied to</td><td rowspan=1 colspan=1> Measured EnergyE1 (mJ)</td><td rowspan=1 colspan=1>Measured EnergyE2 (mJ)</td><td rowspan=1 colspan=1>Energy E1as % of E2 (%)</td></tr><tr><td rowspan=1 colspan=2>PATIENT CONNECTION 1 or APPLIED PART withPATienT connEcTions 2, 3, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATiENT CONNECTION 2 Or APPLIED PART withPATiEnT connEcTions 1, 3, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATIENT CONNECTION 3 or APPLIED PART withPATienT conNEcTions 1, 2, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATiENT CONNECTION 4 or APPLIED PART withPATienT conNEcTions 1, 2, and 3 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information: For compliance: E1 must at least 90% of E2E1= Measured energy delivered to 100  with ME Equipment connected;E2= Measured energy delivered to 100  without ME equipment connected.</td></tr></table>",
                                            "image_path": "cb5d872db19c4d8dda7b08cb33cd9b1408525e0107aa95311d01fef0f311bafb.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9895
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        661,
                        544,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.9873,
                            "bbox": [
                                55,
                                661,
                                544,
                                754
                            ],
                            "index": 8,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        661,
                                        544,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                661,
                                                544,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.6.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective earthing of moving parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "115300fba2c365a1bc5c4d8579a95f47f2643de9d59edbad89a48fa86ae558b6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9873
                }
            ],
            "page_idx": 116,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.9032,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 117 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5569,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        542,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.8253,
                            "bbox": [
                                55,
                                62,
                                542,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        542,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                542,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "dc717d2ac81e25640a3aa8dec8f41a1ad515b4a2f2a657abb90cbe054b9eac72.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8253
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        102,
                        542,
                        207
                    ],
                    "blocks": [
                        {
                            "score": 0.922,
                            "bbox": [
                                54,
                                102,
                                542,
                                207
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        102,
                                        542,
                                        207
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                102,
                                                542,
                                                207
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>TestCondition:Figs. 9 &amp; 10</td><td rowspan=1 colspan=1>Measurementmade onaccessible part</td><td rowspan=1 colspan=1>Applied part withtest voltage</td><td rowspan=1 colspan=1>Test voltagepolarity</td><td rowspan=1 colspan=1>Measuredvoltage betweenY1 and Y2 (mV)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "1ccfa14932d4a6b3f6d3ebde96d356bcb45c3373999906130f0d02549cf769f3.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.6518,
                            "bbox": [
                                55,
                                201,
                                189,
                                215
                            ],
                            "index": 5,
                            "type": "table_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        201,
                                        190,
                                        214
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                201,
                                                190,
                                                214
                                            ],
                                            "type": "text",
                                            "content": "Supplementary information:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.922
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        228,
                        543,
                        352
                    ],
                    "blocks": [
                        {
                            "score": 0.9787,
                            "bbox": [
                                54,
                                228,
                                543,
                                352
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        228,
                                        543,
                                        352
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                228,
                                                543,
                                                352
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.5.5.1b</td><td rowspan=1 colspan=4>TABLE: defibrillation-proof applied parts – verification of recovery time</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Applied part with testvoltage</td><td rowspan=1 colspan=1>Test voltagepolarity</td><td rowspan=1 colspan=1>Recovery time fromdocuments (s)</td><td rowspan=1 colspan=1>Measuredrecovery time (s)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
                                            "image_path": "b40507cdf31f8b556c3f6ddd9154517b4cb7599310ca424bf891f06034d64f83.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9787
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        369,
                        543,
                        645
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                53,
                                369,
                                543,
                                645
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        369,
                                        543,
                                        645
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                369,
                                                543,
                                                645
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.5.5.2</td><td rowspan=1 colspan=3>TABLE: DEFIBRILLATION-PROOF APPLieD PARTS Or PATieNT CONNEcTIONS ofDEFiBRILLATioN-PRooF APPLiED PARTs - Energy reduction test –measurement ofEnergy delivered to a 100  load</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Test Voltage applied to</td><td rowspan=1 colspan=1> Measured EnergyE1 (mJ)</td><td rowspan=1 colspan=1>Measured EnergyE2 (mJ)</td><td rowspan=1 colspan=1>Energy E1as % of E2 (%)</td></tr><tr><td rowspan=1 colspan=2>PATIENT CONNECTION 1 or APPLIED PART withPATienT connEcTions 2, 3, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATiENT CONNECTION 2 Or APPLIED PART withPATiEnT connEcTions 1, 3, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATIENT CONNECTION 3 or APPLIED PART withPATienT conNEcTions 1, 2, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATiENT CONNECTION 4 or APPLIED PART withPATienT conNEcTions 1, 2, and 3 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information: For compliance: E1 must at least 90% of E2E1= Measured energy delivered to 100  with ME Equipment connected;E2= Measured energy delivered to 100  without ME equipment connected.</td></tr></table>",
                                            "image_path": "cb5d872db19c4d8dda7b08cb33cd9b1408525e0107aa95311d01fef0f311bafb.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9895
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        661,
                        544,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.9873,
                            "bbox": [
                                55,
                                661,
                                544,
                                754
                            ],
                            "index": 8,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        661,
                                        544,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                661,
                                                544,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.6.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective earthing of moving parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "115300fba2c365a1bc5c4d8579a95f47f2643de9d59edbad89a48fa86ae558b6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9873
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6315,
                    "bbox": [
                        50,
                        50,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                51,
                                51,
                                199,
                                64
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        51,
                                        199,
                                        64
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        62,
                        542,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.5759,
                            "bbox": [
                                56,
                                62,
                                542,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        62,
                                        542,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                62,
                                                542,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "c45da12e296741264f570815914746421d1e2970758acb4608dea3858bafb6b3.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.5759
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        101,
                        544,
                        197
                    ],
                    "blocks": [
                        {
                            "score": 0.8223,
                            "bbox": [
                                55,
                                101,
                                544,
                                197
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        101,
                                        544,
                                        197
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                101,
                                                544,
                                                197
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "a1a300915a1f638d3981fb64586c3752523b1684b2d30e0392fb4b3edd7b864f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.8223
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        206,
                        543,
                        553
                    ],
                    "blocks": [
                        {
                            "score": 0.9143,
                            "bbox": [
                                54,
                                206,
                                543,
                                553
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        206,
                                        543,
                                        553
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                206,
                                                543,
                                                553
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.6.4</td><td rowspan=1 colspan=4>TABLE: Impedance and current-carrying capability of PRoTectivE EARTHCONNECTIONS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Type of mE EQuiPmEnT &amp; impedancemeasured between parts</td><td rowspan=1 colspan=1>Test current(A)/Duration (s)</td><td rowspan=1 colspan=1>Voltage dropmeasuredbetweenparts (V)</td><td rowspan=1 colspan=1>Maximumcalculatedimpedance(m</td><td rowspan=1 colspan=1>Maximumallowableimpedance(m)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: PeRMANENTLY INSTALLeD ME EQUIPMENT, impedance between PRoTecTIVE EARTH TERMiNAL and aPROTEcTiIVELY ARTHED part - Limit 100 m ME EQuIPMENT with an APPLIANcE INLET, impedance betweenearth pin in the APPLIAncE InLeT and a PRoTecTivELY EARTHED part - Limit 100 m ME EQuiPmENT with an APPLiANcE iNLET, impedance between earth pin in the protective earth pin on theDETACHABLE POWER SUPPLY CORD and a PRoTEcTIVELY EARTHED part - Limit 200 m ME EQUIPMENT with a non-DETAcHABLE PoWER sUPPLY coRD, impedance between the protective earth pinin the MAIns PLUG and a PRoTEcTivELY EARTHED part - Limit 200 m</td></tr></table>",
                                            "image_path": "fc5ed52c3314a8d31944edac91f89b0d918c889b2a0c9e5892ebe819b9da120e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9143
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        571,
                        554,
                        763
                    ],
                    "blocks": [
                        {
                            "score": 0.9866,
                            "bbox": [
                                64,
                                571,
                                554,
                                763
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        571,
                                        554,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                571,
                                                554,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.7</td><td rowspan=1 colspan=5>TABLE: leakage current</td></tr><tr><td rowspan=1 colspan=2>Type of leakage current and testcondition (inciuding single faults)</td><td rowspan=1 colspan=1>Supplyvoltage (M)</td><td rowspan=1 colspan=1>Supplyfrequency(Hz)</td><td rowspan=1 colspan=1>Measuredmax. value(A)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>Fig. 13 - Earth Leakage (ER)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Fig. 14 - Touch Current (TC)-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA SFC</td></tr><tr><td rowspan=1 colspan=2>NC(B):supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>1.46</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "814dbb7e8730a45743980863fe899e151a0f1d8e5748407ec9aeb25f6ddb0bef.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9866
                }
            ],
            "page_idx": 117,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.9015,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 118 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6315,
                    "bbox": [
                        50,
                        50,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                51,
                                51,
                                199,
                                64
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        51,
                                        199,
                                        64
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        51,
                        51,
                        199,
                        64
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        62,
                        542,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.5759,
                            "bbox": [
                                56,
                                62,
                                542,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        62,
                                        542,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                62,
                                                542,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "c45da12e296741264f570815914746421d1e2970758acb4608dea3858bafb6b3.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.5759
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        101,
                        544,
                        197
                    ],
                    "blocks": [
                        {
                            "score": 0.8223,
                            "bbox": [
                                55,
                                101,
                                544,
                                197
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        101,
                                        544,
                                        197
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                101,
                                                544,
                                                197
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "a1a300915a1f638d3981fb64586c3752523b1684b2d30e0392fb4b3edd7b864f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.8223
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        206,
                        543,
                        553
                    ],
                    "blocks": [
                        {
                            "score": 0.9143,
                            "bbox": [
                                54,
                                206,
                                543,
                                553
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        206,
                                        543,
                                        553
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                206,
                                                543,
                                                553
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.6.4</td><td rowspan=1 colspan=4>TABLE: Impedance and current-carrying capability of PRoTectivE EARTHCONNECTIONS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Type of mE EQuiPmEnT &amp; impedancemeasured between parts</td><td rowspan=1 colspan=1>Test current(A)/Duration (s)</td><td rowspan=1 colspan=1>Voltage dropmeasuredbetweenparts (V)</td><td rowspan=1 colspan=1>Maximumcalculatedimpedance(m</td><td rowspan=1 colspan=1>Maximumallowableimpedance(m)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: PeRMANENTLY INSTALLeD ME EQUIPMENT, impedance between PRoTecTIVE EARTH TERMiNAL and aPROTEcTiIVELY ARTHED part - Limit 100 m ME EQuIPMENT with an APPLIANcE INLET, impedance betweenearth pin in the APPLIAncE InLeT and a PRoTecTivELY EARTHED part - Limit 100 m ME EQuiPmENT with an APPLiANcE iNLET, impedance between earth pin in the protective earth pin on theDETACHABLE POWER SUPPLY CORD and a PRoTEcTIVELY EARTHED part - Limit 200 m ME EQUIPMENT with a non-DETAcHABLE PoWER sUPPLY coRD, impedance between the protective earth pinin the MAIns PLUG and a PRoTEcTivELY EARTHED part - Limit 200 m</td></tr></table>",
                                            "image_path": "fc5ed52c3314a8d31944edac91f89b0d918c889b2a0c9e5892ebe819b9da120e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9143
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        571,
                        554,
                        763
                    ],
                    "blocks": [
                        {
                            "score": 0.9866,
                            "bbox": [
                                64,
                                571,
                                554,
                                763
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        571,
                                        554,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                571,
                                                554,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.7</td><td rowspan=1 colspan=5>TABLE: leakage current</td></tr><tr><td rowspan=1 colspan=2>Type of leakage current and testcondition (inciuding single faults)</td><td rowspan=1 colspan=1>Supplyvoltage (M)</td><td rowspan=1 colspan=1>Supplyfrequency(Hz)</td><td rowspan=1 colspan=1>Measuredmax. value(A)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>Fig. 13 - Earth Leakage (ER)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Fig. 14 - Touch Current (TC)-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA SFC</td></tr><tr><td rowspan=1 colspan=2>NC(B):supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>1.46</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "814dbb7e8730a45743980863fe899e151a0f1d8e5748407ec9aeb25f6ddb0bef.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9866
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5787,
                    "bbox": [
                        50,
                        50,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                51,
                                51,
                                199,
                                64
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        51,
                                        199,
                                        64
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        62,
                        63,
                        554,
                        756
                    ],
                    "blocks": [
                        {
                            "score": 0.9891,
                            "bbox": [
                                62,
                                63,
                                554,
                                756
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        63,
                                        554,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                63,
                                                554,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=5>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 14 - Touch Current (TC)-Non-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:10mA</td></tr><tr><td rowspan=1 colspan=1>NC(B):supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>22.34</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>31.66</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 15 - Patient Leakage Current (P)-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:Type B or BF AP: 10 uA NC; 50uA SFC (d.C. current)100 uA NC: 500 uA SFC (a.C.)Type CF AP: 10 uA NC; 50 UASFC (d.c. or a.C. current)</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 15 - Patient Leakage Current (P)-Non-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA SFC</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>11.39</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>9.23</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 16 - Patient leakage current withmains on the F-type applied parts(PM)-frequency Weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:Type B or BF AP: 10 uA NC; 50uA SFC (d.C. current);100 uA NC; 500 uA SFC (a.C.)Type CF AP: 10 uA NC; 50 UASFC (d.c. or a.C. current)</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>5.05</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>4.54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 16 - Patient leakage current withmains on the F-type applied parts(PM)-Non-frequency Weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>14.71</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "7c36a57925101dba619fe93594ae6ccddaa1f9e7358d103be1df51aa25606279.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9891
                }
            ],
            "page_idx": 118,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8915,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 119 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5787,
                    "bbox": [
                        50,
                        50,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                51,
                                51,
                                199,
                                64
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        51,
                                        199,
                                        64
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        51,
                        51,
                        199,
                        64
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        62,
                        63,
                        554,
                        756
                    ],
                    "blocks": [
                        {
                            "score": 0.9891,
                            "bbox": [
                                62,
                                63,
                                554,
                                756
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        63,
                                        554,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                63,
                                                554,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=5>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 14 - Touch Current (TC)-Non-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:10mA</td></tr><tr><td rowspan=1 colspan=1>NC(B):supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>22.34</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>31.66</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 15 - Patient Leakage Current (P)-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:Type B or BF AP: 10 uA NC; 50uA SFC (d.C. current)100 uA NC: 500 uA SFC (a.C.)Type CF AP: 10 uA NC; 50 UASFC (d.c. or a.C. current)</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 15 - Patient Leakage Current (P)-Non-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA SFC</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>11.39</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>9.23</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 16 - Patient leakage current withmains on the F-type applied parts(PM)-frequency Weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:Type B or BF AP: 10 uA NC; 50uA SFC (d.C. current);100 uA NC; 500 uA SFC (a.C.)Type CF AP: 10 uA NC; 50 UASFC (d.c. or a.C. current)</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>5.05</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>4.54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 16 - Patient leakage current withmains on the F-type applied parts(PM)-Non-frequency Weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>14.71</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "7c36a57925101dba619fe93594ae6ccddaa1f9e7358d103be1df51aa25606279.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9891
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5741,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        64,
                        553,
                        654
                    ],
                    "blocks": [
                        {
                            "score": 0.9876,
                            "bbox": [
                                63,
                                64,
                                553,
                                654
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        64,
                                        553,
                                        654
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                64,
                                                553,
                                                654
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=5>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>17.01</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 17 - Patient leakage current with</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>external voltage on SignalInput/Outputpart (SIP/SOP)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 18 - Patient leakage current withexternal voltage on metal AccessiblePart that is not Protectively Earthed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 19 – Patient Auxiliary Current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 15 and 20 – Total Patient LeakageCurrent with all AP of same typeconnected together</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 17 and 20 – Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on SiP/sOP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 16 and 20 - Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on F-type AP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 18 and 20 - Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on metal Accessible Part notProtectively Earthed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "6846b46d3290f2afc9e2f839bcae5642ac2052a2b40d10903f78c45d343f5730.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9876
                }
            ],
            "page_idx": 119,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8844,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 120 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5741,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        64,
                        553,
                        654
                    ],
                    "blocks": [
                        {
                            "score": 0.9876,
                            "bbox": [
                                63,
                                64,
                                553,
                                654
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        64,
                                        553,
                                        654
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                64,
                                                553,
                                                654
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=5>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>17.01</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 17 - Patient leakage current with</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>external voltage on SignalInput/Outputpart (SIP/SOP)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 18 - Patient leakage current withexternal voltage on metal AccessiblePart that is not Protectively Earthed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 19 – Patient Auxiliary Current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 15 and 20 – Total Patient LeakageCurrent with all AP of same typeconnected together</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 17 and 20 – Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on SiP/sOP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 16 and 20 - Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on F-type AP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 18 and 20 - Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on metal Accessible Part notProtectively Earthed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "6846b46d3290f2afc9e2f839bcae5642ac2052a2b40d10903f78c45d343f5730.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9876
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        61,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.6058,
                            "bbox": [
                                57,
                                61,
                                543,
                                92
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        61,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                61,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "2b1cabf518602a704b56dfdeb3268d613d765b44f5d037f08f8a87304048c5aa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.6058
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        100,
                        553,
                        363
                    ],
                    "blocks": [
                        {
                            "score": 0.9562,
                            "bbox": [
                                63,
                                100,
                                553,
                                363
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        100,
                                        553,
                                        363
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                100,
                                                553,
                                                363
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Supplementary information:</td></tr><tr><td>Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5; Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6; Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7 Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the same type. See 8.7.4.7 h). The individual APPLIED PARTS complied With the</td></tr><tr><td>PATIEnT LEAKAGE CURREnT Values.</td></tr><tr><td>Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after humidity preconditioning of 5.7, EQUlPMENT energized in stand-by condition and full operating,</td></tr><tr><td>max rated supply frequency, at 110 % of the max RATED MAINS VOLTAGE, and after relevant tests of</td></tr><tr><td>Clause 11.6 (i.e., overflow, spillage, leakage, ingress of water and particulate matter, cleaning &amp; disinfection, &amp; sterilization).</td></tr><tr><td>ER - Earth leakage current</td></tr><tr><td>TC – Touch current A - After humidity conditioning</td></tr><tr><td>P - Patient leakage current B - Before humidity conditioning</td></tr><tr><td>PA – Patient auxiliary current 1 - Switch closed or set to normal polarity</td></tr><tr><td>TP – Total Patient current 0 - Switch open or set to reversed polarity</td></tr><tr><td>PM - Patient leakage current with mains on the applied parts NC - Normal condition</td></tr><tr><td>MD - Measuring device SFC - Single fault condition</td></tr></table>",
                                            "image_path": "5dc2da055201ca6f399385fb497b2b8b8576ae97423359367f4c1ba215ffcf21.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9562
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        383,
                        543,
                        723
                    ],
                    "blocks": [
                        {
                            "score": 0.9879,
                            "bbox": [
                                54,
                                383,
                                543,
                                723
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        383,
                                        543,
                                        723
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                383,
                                                543,
                                                723
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.8.3</td><td rowspan=1 colspan=5>TABLE: Dielectric strength test of solid insulating materials with safetyfunction –MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENTPROTECTION (MOPP)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=2>Insulation under test(area from insulationdiagram)</td><td rowspan=2 colspan=1>Insulation Type(1 or 2MOOP/MOPP)</td><td rowspan=1 colspan=2>Reference Voltage</td><td rowspan=2 colspan=1>test voltagesinVr.m.s&#x27;</td><td rowspan=2 colspan=1>Dielectricbreakdownafter 1 minuteYes/No²</td></tr><tr><td rowspan=1 colspan=1>PEAKWORKINGVOLTAGE (U)V peak</td><td rowspan=1 colspan=1>PEAKWORKINGVOLTAGE (U)V d.c.</td></tr><tr><td rowspan=1 colspan=2>Batteries electrode to| 2 MOPPnon-metallicenclosure</td><td rowspan=1 colspan=1>c</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC 1000</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=2>Batteries electrode to| 2 MOPPthe probe</td><td rowspan=1 colspan=1>c</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC 1000</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=2>Positive and negative| 2 MOPPpoles of internalpower supply</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>Non-test</td><td rowspan=1 colspan=1>Non-test</td></tr><tr><td rowspan=1 colspan=2>ME enclose to theprobe</td><td rowspan=1 colspan=1>1MOPP</td><td rowspan=1 colspan=1>240</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AC 1500</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=7>Supplementary information:1 Alternatively, per the Table (i.e.,    _dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.2A) Immediately after humidity treatment of 5.7, ME EQuiPmENT de-energized, B) after required sterization PRocEDURE,mE EQuiPmEnT de-energized, C ater reaching steady state operating temperature as during heating test of 11.1.1, and D)afte relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and steriliztion.</td></tr></table>",
                                            "image_path": "60cbdc1bde475579469da6cf674a44590c8bf84f46d867ce575059db4f66e654.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9879
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        744,
                        542,
                        762
                    ],
                    "blocks": [
                        {
                            "score": 0.8214,
                            "bbox": [
                                54,
                                744,
                                542,
                                762
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        744,
                                        542,
                                        762
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                744,
                                                542,
                                                762
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.8.4.1</td><td>TABLE: Resistance to heat - Ball p</td><td>P</td></tr><tr><td></td><td></td><td></td></tr></table>",
                                            "image_path": "826862d84ce2bfc4b1cb4cd2ad9ee1c5a3e091ca9e0eb5b08381a05df770c7ef.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.8214
                }
            ],
            "page_idx": 120,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8357,
                    "bbox": [
                        270,
                        23,
                        343,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                270,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        270,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 121 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        61,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.6058,
                            "bbox": [
                                57,
                                61,
                                543,
                                92
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        61,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                61,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "2b1cabf518602a704b56dfdeb3268d613d765b44f5d037f08f8a87304048c5aa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.6058
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        100,
                        553,
                        363
                    ],
                    "blocks": [
                        {
                            "score": 0.9562,
                            "bbox": [
                                63,
                                100,
                                553,
                                363
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        100,
                                        553,
                                        363
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                100,
                                                553,
                                                363
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Supplementary information:</td></tr><tr><td>Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5; Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6; Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7 Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the same type. See 8.7.4.7 h). The individual APPLIED PARTS complied With the</td></tr><tr><td>PATIEnT LEAKAGE CURREnT Values.</td></tr><tr><td>Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after humidity preconditioning of 5.7, EQUlPMENT energized in stand-by condition and full operating,</td></tr><tr><td>max rated supply frequency, at 110 % of the max RATED MAINS VOLTAGE, and after relevant tests of</td></tr><tr><td>Clause 11.6 (i.e., overflow, spillage, leakage, ingress of water and particulate matter, cleaning &amp; disinfection, &amp; sterilization).</td></tr><tr><td>ER - Earth leakage current</td></tr><tr><td>TC – Touch current A - After humidity conditioning</td></tr><tr><td>P - Patient leakage current B - Before humidity conditioning</td></tr><tr><td>PA – Patient auxiliary current 1 - Switch closed or set to normal polarity</td></tr><tr><td>TP – Total Patient current 0 - Switch open or set to reversed polarity</td></tr><tr><td>PM - Patient leakage current with mains on the applied parts NC - Normal condition</td></tr><tr><td>MD - Measuring device SFC - Single fault condition</td></tr></table>",
                                            "image_path": "5dc2da055201ca6f399385fb497b2b8b8576ae97423359367f4c1ba215ffcf21.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9562
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        383,
                        543,
                        723
                    ],
                    "blocks": [
                        {
                            "score": 0.9879,
                            "bbox": [
                                54,
                                383,
                                543,
                                723
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        383,
                                        543,
                                        723
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                383,
                                                543,
                                                723
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.8.3</td><td rowspan=1 colspan=5>TABLE: Dielectric strength test of solid insulating materials with safetyfunction –MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENTPROTECTION (MOPP)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=2>Insulation under test(area from insulationdiagram)</td><td rowspan=2 colspan=1>Insulation Type(1 or 2MOOP/MOPP)</td><td rowspan=1 colspan=2>Reference Voltage</td><td rowspan=2 colspan=1>test voltagesinVr.m.s&#x27;</td><td rowspan=2 colspan=1>Dielectricbreakdownafter 1 minuteYes/No²</td></tr><tr><td rowspan=1 colspan=1>PEAKWORKINGVOLTAGE (U)V peak</td><td rowspan=1 colspan=1>PEAKWORKINGVOLTAGE (U)V d.c.</td></tr><tr><td rowspan=1 colspan=2>Batteries electrode to| 2 MOPPnon-metallicenclosure</td><td rowspan=1 colspan=1>c</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC 1000</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=2>Batteries electrode to| 2 MOPPthe probe</td><td rowspan=1 colspan=1>c</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC 1000</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=2>Positive and negative| 2 MOPPpoles of internalpower supply</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>Non-test</td><td rowspan=1 colspan=1>Non-test</td></tr><tr><td rowspan=1 colspan=2>ME enclose to theprobe</td><td rowspan=1 colspan=1>1MOPP</td><td rowspan=1 colspan=1>240</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AC 1500</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=7>Supplementary information:1 Alternatively, per the Table (i.e.,    _dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.2A) Immediately after humidity treatment of 5.7, ME EQuiPmENT de-energized, B) after required sterization PRocEDURE,mE EQuiPmEnT de-energized, C ater reaching steady state operating temperature as during heating test of 11.1.1, and D)afte relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and steriliztion.</td></tr></table>",
                                            "image_path": "60cbdc1bde475579469da6cf674a44590c8bf84f46d867ce575059db4f66e654.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9879
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        744,
                        542,
                        762
                    ],
                    "blocks": [
                        {
                            "score": 0.8214,
                            "bbox": [
                                54,
                                744,
                                542,
                                762
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        744,
                                        542,
                                        762
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                744,
                                                542,
                                                762
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.8.4.1</td><td>TABLE: Resistance to heat - Ball p</td><td>P</td></tr><tr><td></td><td></td><td></td></tr></table>",
                                            "image_path": "826862d84ce2bfc4b1cb4cd2ad9ee1c5a3e091ca9e0eb5b08381a05df770c7ef.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.8214
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5514,
                    "bbox": [
                        50,
                        51,
                        199,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        61,
                        543,
                        291
                    ],
                    "blocks": [
                        {
                            "score": 0.9703,
                            "bbox": [
                                54,
                                61,
                                543,
                                291
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        61,
                                        543,
                                        291
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                61,
                                                543,
                                                291
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Allowed impression diameter (mm)</td><td rowspan=1 colspan=3>2mm</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Force (N) .</td><td rowspan=1 colspan=3>20</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Part/material</td><td rowspan=1 colspan=1>Testtemperature (C)</td><td rowspan=1 colspan=2>Impressiondiameter (mm)</td></tr><tr><td rowspan=1 colspan=3>Enclosure/External insulating parts</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=2>0.87</td></tr><tr><td rowspan=1 colspan=3>Screen</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=2>1.42</td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=3>Insulating material supporting un-insulated Mains Parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td></td><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
                                            "image_path": "e8c96f5d11b8a3529147bbcafd06ee69f359f7e83172d6f670798cc3d77904d6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9703
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        322,
                        544,
                        696
                    ],
                    "blocks": [
                        {
                            "score": 0.9897,
                            "bbox": [
                                55,
                                322,
                                544,
                                696
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        322,
                                        544,
                                        696
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                322,
                                                544,
                                                696
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.8.4.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Mechanical strength and resistance to heat</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "06a0c36e0dcf47887580d5088fdcfa9e496cb2603067b929fc2109052b140623.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9897
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        708,
                        542,
                        749
                    ],
                    "blocks": [
                        {
                            "score": 0.8317,
                            "bbox": [
                                54,
                                708,
                                542,
                                749
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        708,
                                        542,
                                        749
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                708,
                                                542,
                                                749
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=\"2\">8.9.2</td><td>TABLE: Short circuiting of each single one of the cReEPAGE DisTANces and AR N/A</td></tr><tr><td>cLEARANces for insulation in the MAins PART between parts of opposite polarity in lieu of complying with the required measurements in 8.9.4</td></tr></table>",
                                            "image_path": "8a221a20ae1b2da5a9b06b1103162a5d49a581d9fe6c0041286cca613bbe18cb.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.8317
                }
            ],
            "page_idx": 121,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8826,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 122 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5514,
                    "bbox": [
                        50,
                        51,
                        199,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        61,
                        543,
                        291
                    ],
                    "blocks": [
                        {
                            "score": 0.9703,
                            "bbox": [
                                54,
                                61,
                                543,
                                291
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        61,
                                        543,
                                        291
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                61,
                                                543,
                                                291
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Allowed impression diameter (mm)</td><td rowspan=1 colspan=3>2mm</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Force (N) .</td><td rowspan=1 colspan=3>20</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Part/material</td><td rowspan=1 colspan=1>Testtemperature (C)</td><td rowspan=1 colspan=2>Impressiondiameter (mm)</td></tr><tr><td rowspan=1 colspan=3>Enclosure/External insulating parts</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=2>0.87</td></tr><tr><td rowspan=1 colspan=3>Screen</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=2>1.42</td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=3>Insulating material supporting un-insulated Mains Parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td></td><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
                                            "image_path": "e8c96f5d11b8a3529147bbcafd06ee69f359f7e83172d6f670798cc3d77904d6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9703
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        322,
                        544,
                        696
                    ],
                    "blocks": [
                        {
                            "score": 0.9897,
                            "bbox": [
                                55,
                                322,
                                544,
                                696
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        322,
                                        544,
                                        696
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                322,
                                                544,
                                                696
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.8.4.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Mechanical strength and resistance to heat</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "06a0c36e0dcf47887580d5088fdcfa9e496cb2603067b929fc2109052b140623.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9897
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        708,
                        542,
                        749
                    ],
                    "blocks": [
                        {
                            "score": 0.8317,
                            "bbox": [
                                54,
                                708,
                                542,
                                749
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        708,
                                        542,
                                        749
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                708,
                                                542,
                                                749
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=\"2\">8.9.2</td><td>TABLE: Short circuiting of each single one of the cReEPAGE DisTANces and AR N/A</td></tr><tr><td>cLEARANces for insulation in the MAins PART between parts of opposite polarity in lieu of complying with the required measurements in 8.9.4</td></tr></table>",
                                            "image_path": "8a221a20ae1b2da5a9b06b1103162a5d49a581d9fe6c0041286cca613bbe18cb.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.8317
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5061,
                    "bbox": [
                        50,
                        51,
                        199,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        59,
                        543,
                        234
                    ],
                    "blocks": [
                        {
                            "score": 0.9769,
                            "bbox": [
                                54,
                                59,
                                543,
                                234
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        59,
                                        543,
                                        234
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                59,
                                                543,
                                                234
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td colspan=\"4\">A2:2021</td></tr><tr><td>Specific areas of circuits short- circuited and test conditions</td><td>Test in lieu of CREEPAGE DISTANCE Or AIR CLEARANCE1</td><td>HAZARDOUS SITUATION observed (i.e., fire hazard, shock hazard, explosion, discharge of parts, etc.)?</td><td>Remarks</td></tr><tr><td></td><td></td><td>Yes/No</td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: Note 1: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE</td></tr></table>",
                                            "image_path": "af4a49c14748ba3ef6150382716d2f0d1df5ca9ba7d0fde0aa55d380c6cd2167.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9769
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        261,
                        543,
                        690
                    ],
                    "blocks": [
                        {
                            "score": 0.9893,
                            "bbox": [
                                53,
                                261,
                                543,
                                690
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        261,
                                        543,
                                        690
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                261,
                                                543,
                                                690
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.9.3.2</td><td rowspan=1 colspan=4>Table: Thermal cycling tests on one sample of insulating compound formingsolid insulation between conductive parts</td></tr><tr><td rowspan=1 colspan=1>TestSequenceNo.</td><td rowspan=1 colspan=1>Each test duration andtemperature</td><td rowspan=1 colspan=2>Dielectric test voltage(V = Test voltage in 8.8.3times 1.6)</td><td rowspan=1 colspan=1>Dielectric strength test afterhumidity preconditioning percl. 5.7 except for 48 h only,Breakdown: Yes/No</td></tr><tr><td rowspan=4 colspan=1>1</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =     C</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 hat 0C±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>2</td><td rowspan=1 colspan=1>68 h at T1 ±2 ℃ =     C1</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 C</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2C</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 ℃ ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>3</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =     c1</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>4</td><td rowspan=1 colspan=1>68 h at T1 ±2 ℃ =      C</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2C</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=5>Supplementary information:<eq>^ { 1 } \\mathsf { T } 1 = 1 0 ^ { \\circ } \\mathsf { C }</eq>above the maximum temperature of relevant part determined per 11.1.1, or 85 *C, the higher ofthe two. 10 *C not added to T1 when temperature measured by an embedded thermocouple. Used gradualtransition from one temperature to another.</td></tr></table>",
                                            "image_path": "5dea5a50fecf720f0848ae74c9c2ffd6f9e5dc04ed50f4141bd805976599eaaa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9893
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        700,
                        543,
                        718
                    ],
                    "blocks": [
                        {
                            "score": 0.9231,
                            "bbox": [
                                54,
                                700,
                                543,
                                718
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        700,
                                        543,
                                        718
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                700,
                                                543,
                                                718
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.9.3.4</td><td>Table: Thermal cycl ented joint (see 8.9.3.3)</td><td>N/A</td></tr></table>",
                                            "image_path": "658c42283172adce6a108f00674d78e06a72b795daed0d646bab2712397d46ac.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9231
                }
            ],
            "page_idx": 122,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8755,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 123 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5061,
                    "bbox": [
                        50,
                        51,
                        199,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        59,
                        543,
                        234
                    ],
                    "blocks": [
                        {
                            "score": 0.9769,
                            "bbox": [
                                54,
                                59,
                                543,
                                234
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        59,
                                        543,
                                        234
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                59,
                                                543,
                                                234
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td colspan=\"4\">A2:2021</td></tr><tr><td>Specific areas of circuits short- circuited and test conditions</td><td>Test in lieu of CREEPAGE DISTANCE Or AIR CLEARANCE1</td><td>HAZARDOUS SITUATION observed (i.e., fire hazard, shock hazard, explosion, discharge of parts, etc.)?</td><td>Remarks</td></tr><tr><td></td><td></td><td>Yes/No</td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: Note 1: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE</td></tr></table>",
                                            "image_path": "af4a49c14748ba3ef6150382716d2f0d1df5ca9ba7d0fde0aa55d380c6cd2167.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9769
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        261,
                        543,
                        690
                    ],
                    "blocks": [
                        {
                            "score": 0.9893,
                            "bbox": [
                                53,
                                261,
                                543,
                                690
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        261,
                                        543,
                                        690
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                261,
                                                543,
                                                690
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.9.3.2</td><td rowspan=1 colspan=4>Table: Thermal cycling tests on one sample of insulating compound formingsolid insulation between conductive parts</td></tr><tr><td rowspan=1 colspan=1>TestSequenceNo.</td><td rowspan=1 colspan=1>Each test duration andtemperature</td><td rowspan=1 colspan=2>Dielectric test voltage(V = Test voltage in 8.8.3times 1.6)</td><td rowspan=1 colspan=1>Dielectric strength test afterhumidity preconditioning percl. 5.7 except for 48 h only,Breakdown: Yes/No</td></tr><tr><td rowspan=4 colspan=1>1</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =     C</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 hat 0C±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>2</td><td rowspan=1 colspan=1>68 h at T1 ±2 ℃ =     C1</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 C</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2C</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 ℃ ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>3</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =     c1</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>4</td><td rowspan=1 colspan=1>68 h at T1 ±2 ℃ =      C</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2C</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=5>Supplementary information:<eq>^ { 1 } \\mathsf { T } 1 = 1 0 ^ { \\circ } \\mathsf { C }</eq>above the maximum temperature of relevant part determined per 11.1.1, or 85 *C, the higher ofthe two. 10 *C not added to T1 when temperature measured by an embedded thermocouple. Used gradualtransition from one temperature to another.</td></tr></table>",
                                            "image_path": "5dea5a50fecf720f0848ae74c9c2ffd6f9e5dc04ed50f4141bd805976599eaaa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9893
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        700,
                        543,
                        718
                    ],
                    "blocks": [
                        {
                            "score": 0.9231,
                            "bbox": [
                                54,
                                700,
                                543,
                                718
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        700,
                                        543,
                                        718
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                700,
                                                543,
                                                718
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8.9.3.4</td><td>Table: Thermal cycl ented joint (see 8.9.3.3)</td><td>N/A</td></tr></table>",
                                            "image_path": "658c42283172adce6a108f00674d78e06a72b795daed0d646bab2712397d46ac.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9231
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        53,
                        62,
                        543,
                        648
                    ],
                    "blocks": [
                        {
                            "score": 0.986,
                            "bbox": [
                                53,
                                62,
                                543,
                                648
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        62,
                                        543,
                                        648
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                62,
                                                543,
                                                648
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>TestSequenceNo.</td><td rowspan=1 colspan=1>Each test duration andtemperature</td><td rowspan=1 colspan=1>Dielectric test voltage(V = Test voltage in 8.8.3times 1.6)</td><td rowspan=1 colspan=1>Dielectric strength test afterhumidity preconditioning percl. 5.7 except for 48 h only,Breakdown: Yes/No</td></tr><tr><td rowspan=4 colspan=1>1</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat 0C±2℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>2</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 h at 0 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>3</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 h at 0 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>4</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2h at 0C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:1 T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher ofthe two. 10 *C not added to T1 when temperature measured by an embedded thermocouple. Used gradualtransition from one temperature to another.</td></tr></table>",
                                            "image_path": "21d5c782d8d3389bf2295cb20aafa31a075cd6bd82076e36a3122059881e604c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.986
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        657,
                        543,
                        726
                    ],
                    "blocks": [
                        {
                            "score": 0.9719,
                            "bbox": [
                                55,
                                657,
                                543,
                                726
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        657,
                                        543,
                                        726
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                657,
                                                543,
                                                726
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.10</td><td rowspan=1 colspan=5>TABLE: List of critical components</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Component/Part No.</td><td rowspan=1 colspan=1>Manufacturer/Trademark</td><td rowspan=1 colspan=1>TypeNo./modelNo.1</td><td rowspan=1 colspan=1>Technical data</td><td rowspan=1 colspan=1>StandardNo.1,Edition</td><td rowspan=1 colspan=1>Mark(s) &amp;Certificates ofconformity</td></tr></table>",
                                            "image_path": "d1afceaa7f0291453c29dd521040564aa786e2c82ad128e26ab72efe418cc12c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9719
                }
            ],
            "page_idx": 123,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8388,
                    "bbox": [
                        270,
                        23,
                        343,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                270,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        270,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 124 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        53,
                        62,
                        543,
                        648
                    ],
                    "blocks": [
                        {
                            "score": 0.986,
                            "bbox": [
                                53,
                                62,
                                543,
                                648
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        62,
                                        543,
                                        648
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                62,
                                                543,
                                                648
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>TestSequenceNo.</td><td rowspan=1 colspan=1>Each test duration andtemperature</td><td rowspan=1 colspan=1>Dielectric test voltage(V = Test voltage in 8.8.3times 1.6)</td><td rowspan=1 colspan=1>Dielectric strength test afterhumidity preconditioning percl. 5.7 except for 48 h only,Breakdown: Yes/No</td></tr><tr><td rowspan=4 colspan=1>1</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat 0C±2℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>2</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 h at 0 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>3</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 h at 0 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>4</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2h at 0C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:1 T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher ofthe two. 10 *C not added to T1 when temperature measured by an embedded thermocouple. Used gradualtransition from one temperature to another.</td></tr></table>",
                                            "image_path": "21d5c782d8d3389bf2295cb20aafa31a075cd6bd82076e36a3122059881e604c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.986
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        657,
                        543,
                        726
                    ],
                    "blocks": [
                        {
                            "score": 0.9719,
                            "bbox": [
                                55,
                                657,
                                543,
                                726
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        657,
                                        543,
                                        726
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                657,
                                                543,
                                                726
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.10</td><td rowspan=1 colspan=5>TABLE: List of critical components</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Component/Part No.</td><td rowspan=1 colspan=1>Manufacturer/Trademark</td><td rowspan=1 colspan=1>TypeNo./modelNo.1</td><td rowspan=1 colspan=1>Technical data</td><td rowspan=1 colspan=1>StandardNo.1,Edition</td><td rowspan=1 colspan=1>Mark(s) &amp;Certificates ofconformity</td></tr></table>",
                                            "image_path": "d1afceaa7f0291453c29dd521040564aa786e2c82ad128e26ab72efe418cc12c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9719
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5725,
                    "bbox": [
                        50,
                        50,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                51,
                                51,
                                199,
                                64
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        51,
                                        199,
                                        64
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        61,
                        543,
                        462
                    ],
                    "blocks": [
                        {
                            "score": 0.9805,
                            "bbox": [
                                54,
                                61,
                                543,
                                462
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        61,
                                        543,
                                        462
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                61,
                                                543,
                                                462
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>Non-metallicenclosure</td><td rowspan=1 colspan=1>LG CHEM HUIZHOUPETROCHEMICALCO LTD</td><td rowspan=1 colspan=1>ABS</td><td rowspan=1 colspan=1>Flame Class:HBat least; 60℃</td><td rowspan=1 colspan=1>UL746</td><td rowspan=1 colspan=1>UL E476284</td></tr><tr><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>Longyan JinshiyuElectronics Co.</td><td rowspan=1 colspan=1>PT9L-HFMP01V1.0</td><td rowspan=1 colspan=1>FR-4</td><td rowspan=1 colspan=1>UL796</td><td rowspan=1 colspan=1>UL E348782</td></tr><tr><td rowspan=1 colspan=1>Boost chip</td><td rowspan=1 colspan=1>Wuxi LinearPowerTechnology Co., Ltd</td><td rowspan=1 colspan=1>XT1933SRG</td><td rowspan=1 colspan=1>Vout=3.3VImax=1A</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Internallyinsulatedwires</td><td rowspan=1 colspan=1>Tianjin YaxunTechnology Co.</td><td rowspan=1 colspan=1>7×Φ0.8mm×50mm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>UL E328945</td></tr><tr><td rowspan=1 colspan=1>Positivetemperaturecoefficientdevices</td><td rowspan=1 colspan=1>Bourns,Inc</td><td rowspan=1 colspan=1>MF-MSMF050</td><td rowspan=1 colspan=1>Vmax=15VItrip=1A</td><td rowspan=1 colspan=1>20170525-E174545</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses andCertificates of Conformity for verification.2) The alternative components used the same the construction &amp; relevant reference as the type of thecomponent in the floating circuit of the sample, no additional tests were needed formity for verification.</td></tr></table>",
                                            "image_path": "2f34148b42197fc74ba05aa36721bdcfdcd5aa7e80ed38a68e01ab36039dd606.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9805
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        475,
                        544,
                        713
                    ],
                    "blocks": [
                        {
                            "score": 0.9894,
                            "bbox": [
                                55,
                                475,
                                544,
                                713
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        475,
                                        544,
                                        713
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                475,
                                                544,
                                                713
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.10.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Fixing of components</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "9479e9cc724806570cca7f56f14d6d9f3a46b627664abb7b931bf067db0996e9.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9894
                }
            ],
            "page_idx": 124,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8801,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 125 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5725,
                    "bbox": [
                        50,
                        50,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                51,
                                51,
                                199,
                                64
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        51,
                                        199,
                                        64
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        51,
                        51,
                        199,
                        64
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        61,
                        543,
                        462
                    ],
                    "blocks": [
                        {
                            "score": 0.9805,
                            "bbox": [
                                54,
                                61,
                                543,
                                462
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        61,
                                        543,
                                        462
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                61,
                                                543,
                                                462
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>Non-metallicenclosure</td><td rowspan=1 colspan=1>LG CHEM HUIZHOUPETROCHEMICALCO LTD</td><td rowspan=1 colspan=1>ABS</td><td rowspan=1 colspan=1>Flame Class:HBat least; 60℃</td><td rowspan=1 colspan=1>UL746</td><td rowspan=1 colspan=1>UL E476284</td></tr><tr><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>Longyan JinshiyuElectronics Co.</td><td rowspan=1 colspan=1>PT9L-HFMP01V1.0</td><td rowspan=1 colspan=1>FR-4</td><td rowspan=1 colspan=1>UL796</td><td rowspan=1 colspan=1>UL E348782</td></tr><tr><td rowspan=1 colspan=1>Boost chip</td><td rowspan=1 colspan=1>Wuxi LinearPowerTechnology Co., Ltd</td><td rowspan=1 colspan=1>XT1933SRG</td><td rowspan=1 colspan=1>Vout=3.3VImax=1A</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Internallyinsulatedwires</td><td rowspan=1 colspan=1>Tianjin YaxunTechnology Co.</td><td rowspan=1 colspan=1>7×Φ0.8mm×50mm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>UL E328945</td></tr><tr><td rowspan=1 colspan=1>Positivetemperaturecoefficientdevices</td><td rowspan=1 colspan=1>Bourns,Inc</td><td rowspan=1 colspan=1>MF-MSMF050</td><td rowspan=1 colspan=1>Vmax=15VItrip=1A</td><td rowspan=1 colspan=1>20170525-E174545</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses andCertificates of Conformity for verification.2) The alternative components used the same the construction &amp; relevant reference as the type of thecomponent in the floating circuit of the sample, no additional tests were needed formity for verification.</td></tr></table>",
                                            "image_path": "2f34148b42197fc74ba05aa36721bdcfdcd5aa7e80ed38a68e01ab36039dd606.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9805
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        475,
                        544,
                        713
                    ],
                    "blocks": [
                        {
                            "score": 0.9894,
                            "bbox": [
                                55,
                                475,
                                544,
                                713
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        475,
                                        544,
                                        713
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                475,
                                                544,
                                                713
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.10.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Fixing of components</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "9479e9cc724806570cca7f56f14d6d9f3a46b627664abb7b931bf067db0996e9.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9894
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6179,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        61,
                        544,
                        240
                    ],
                    "blocks": [
                        {
                            "score": 0.9624,
                            "bbox": [
                                54,
                                61,
                                544,
                                240
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        61,
                                        544,
                                        240
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                61,
                                                544,
                                                240
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "386477ebe19dde6fb8ed39849c9e355f67fdd15cb48ce1252bbff9a00048e719.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9624
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        262,
                        554,
                        475
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                66,
                                262,
                                554,
                                475
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        262,
                                        554,
                                        475
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                262,
                                                554,
                                                475
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.10.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Fixing of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseof Iso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "86d1ec8057fef7f1911e6b437d4ee97c875d44d4fe0c870bc2d28fd48fc2f6be.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9902
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        498,
                        549,
                        752
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                59,
                                498,
                                549,
                                752
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        498,
                                        549,
                                        752
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                498,
                                                549,
                                                752
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseofiso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "b83787e94f829a9f64fc9070c605eb6603d867465c579cd8a94c67f5fa6cc4cb.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9902
                }
            ],
            "page_idx": 125,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8577,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 126 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6179,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        61,
                        544,
                        240
                    ],
                    "blocks": [
                        {
                            "score": 0.9624,
                            "bbox": [
                                54,
                                61,
                                544,
                                240
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        61,
                                        544,
                                        240
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                61,
                                                544,
                                                240
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "386477ebe19dde6fb8ed39849c9e355f67fdd15cb48ce1252bbff9a00048e719.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9624
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        262,
                        554,
                        475
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                66,
                                262,
                                554,
                                475
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        262,
                                        554,
                                        475
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                262,
                                                554,
                                                475
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.10.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Fixing of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseof Iso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "86d1ec8057fef7f1911e6b437d4ee97c875d44d4fe0c870bc2d28fd48fc2f6be.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9902
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        498,
                        549,
                        752
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                59,
                                498,
                                549,
                                752
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        498,
                                        549,
                                        752
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                498,
                                                549,
                                                752
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseofiso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "b83787e94f829a9f64fc9070c605eb6603d867465c579cd8a94c67f5fa6cc4cb.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5968,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.8949,
                            "bbox": [
                                57,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr></table>",
                                            "image_path": "8cdb8182f35617edb261604185780f0ce3349ddc71ce31adea2b391e26486899.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8949
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        102,
                        549,
                        183
                    ],
                    "blocks": [
                        {
                            "score": 0.9836,
                            "bbox": [
                                59,
                                102,
                                549,
                                183
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        102,
                                        549,
                                        183
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                102,
                                                549,
                                                183
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "ab11499696d0841934dd1a9e8c6a34d1081a541d28bfae6252dc5152fde12eef.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9836
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        191,
                        543,
                        291
                    ],
                    "blocks": [
                        {
                            "score": 0.8816,
                            "bbox": [
                                54,
                                191,
                                543,
                                291
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        191,
                                        543,
                                        291
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                191,
                                                543,
                                                291
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.11.3.5</td><td rowspan=1 colspan=4>TABLE: Cord anchorages</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Cord under test</td><td rowspan=1 colspan=1>Mass ofequipment (kg)</td><td rowspan=1 colspan=1>Pull (N)</td><td rowspan=1 colspan=1>Torque Nm)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
                                            "image_path": "d3d0279dc01043a49f462c318132a9abacd4af3afc9ab5113acc7929888f8c38.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.8816
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        300,
                        543,
                        410
                    ],
                    "blocks": [
                        {
                            "score": 0.9711,
                            "bbox": [
                                54,
                                300,
                                543,
                                410
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        300,
                                        543,
                                        410
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                300,
                                                543,
                                                410
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.11.3.6</td><td rowspan=1 colspan=4>TABLE: Cord guard</td></tr><tr><td rowspan=1 colspan=2>Cord under test</td><td rowspan=1 colspan=1>Test mass</td><td rowspan=1 colspan=1>Measured curvature</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "915e95b48412e06d07be940e38ccba9aae221b9804b2f841b93dab731ace65da.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9711
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        421,
                        545,
                        606
                    ],
                    "blocks": [
                        {
                            "score": 0.9883,
                            "bbox": [
                                55,
                                421,
                                545,
                                606
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        421,
                                        545,
                                        606
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                421,
                                                545,
                                                606
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.2.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: HAZARDS associated with moving parts - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "cf3b4e3592b61de896718c28911030b3472c1956455f597c4de70bc908e3910d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9883
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        616,
                        542,
                        761
                    ],
                    "blocks": [
                        {
                            "score": 0.9873,
                            "bbox": [
                                53,
                                616,
                                542,
                                761
                            ],
                            "index": 8,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        616,
                                        542,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                616,
                                                542,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.2.2.2</td><td rowspan=1 colspan=4>TABLE: Measurement of gap —all according to Table 20 (ISO 13852: 1996)</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Part of body</td><td rowspan=1 colspan=1>Allowable adultgap&#x27;, mm</td><td rowspan=1 colspan=1>Measured adultgap, mm</td><td rowspan=1 colspan=1>Allowable childrengap&#x27;, mm</td><td rowspan=1 colspan=1>Measured childrengap, mm</td></tr><tr><td rowspan=1 colspan=2>Body</td><td rowspan=1 colspan=1>&gt;500</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Head</td><td rowspan=1 colspan=1>&gt; 300 or&lt;120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt; 300 or &lt; 60</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Leg</td><td rowspan=1 colspan=1>&gt;180</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;180</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Foot</td><td rowspan=1 colspan=1>&gt; 120 or&lt; 35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt; 120 or &lt; 25</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Toes</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Arm</td><td rowspan=1 colspan=1> 120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>120</td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "46ee478cfb6c369011cc52dec2f1bae2bc76fff1bd9b138587f773c56f411f61.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9873
                }
            ],
            "page_idx": 126,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8826,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 127 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5968,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.8949,
                            "bbox": [
                                57,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr></table>",
                                            "image_path": "8cdb8182f35617edb261604185780f0ce3349ddc71ce31adea2b391e26486899.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8949
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        102,
                        549,
                        183
                    ],
                    "blocks": [
                        {
                            "score": 0.9836,
                            "bbox": [
                                59,
                                102,
                                549,
                                183
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        102,
                                        549,
                                        183
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                102,
                                                549,
                                                183
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "ab11499696d0841934dd1a9e8c6a34d1081a541d28bfae6252dc5152fde12eef.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9836
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        191,
                        543,
                        291
                    ],
                    "blocks": [
                        {
                            "score": 0.8816,
                            "bbox": [
                                54,
                                191,
                                543,
                                291
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        191,
                                        543,
                                        291
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                191,
                                                543,
                                                291
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.11.3.5</td><td rowspan=1 colspan=4>TABLE: Cord anchorages</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Cord under test</td><td rowspan=1 colspan=1>Mass ofequipment (kg)</td><td rowspan=1 colspan=1>Pull (N)</td><td rowspan=1 colspan=1>Torque Nm)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
                                            "image_path": "d3d0279dc01043a49f462c318132a9abacd4af3afc9ab5113acc7929888f8c38.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.8816
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        300,
                        543,
                        410
                    ],
                    "blocks": [
                        {
                            "score": 0.9711,
                            "bbox": [
                                54,
                                300,
                                543,
                                410
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        300,
                                        543,
                                        410
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                300,
                                                543,
                                                410
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.11.3.6</td><td rowspan=1 colspan=4>TABLE: Cord guard</td></tr><tr><td rowspan=1 colspan=2>Cord under test</td><td rowspan=1 colspan=1>Test mass</td><td rowspan=1 colspan=1>Measured curvature</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "915e95b48412e06d07be940e38ccba9aae221b9804b2f841b93dab731ace65da.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9711
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        421,
                        545,
                        606
                    ],
                    "blocks": [
                        {
                            "score": 0.9883,
                            "bbox": [
                                55,
                                421,
                                545,
                                606
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        421,
                                        545,
                                        606
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                421,
                                                545,
                                                606
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.2.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: HAZARDS associated with moving parts - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "cf3b4e3592b61de896718c28911030b3472c1956455f597c4de70bc908e3910d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9883
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        616,
                        542,
                        761
                    ],
                    "blocks": [
                        {
                            "score": 0.9873,
                            "bbox": [
                                53,
                                616,
                                542,
                                761
                            ],
                            "index": 8,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        616,
                                        542,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                616,
                                                542,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.2.2.2</td><td rowspan=1 colspan=4>TABLE: Measurement of gap —all according to Table 20 (ISO 13852: 1996)</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Part of body</td><td rowspan=1 colspan=1>Allowable adultgap&#x27;, mm</td><td rowspan=1 colspan=1>Measured adultgap, mm</td><td rowspan=1 colspan=1>Allowable childrengap&#x27;, mm</td><td rowspan=1 colspan=1>Measured childrengap, mm</td></tr><tr><td rowspan=1 colspan=2>Body</td><td rowspan=1 colspan=1>&gt;500</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Head</td><td rowspan=1 colspan=1>&gt; 300 or&lt;120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt; 300 or &lt; 60</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Leg</td><td rowspan=1 colspan=1>&gt;180</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;180</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Foot</td><td rowspan=1 colspan=1>&gt; 120 or&lt; 35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt; 120 or &lt; 25</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Toes</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Arm</td><td rowspan=1 colspan=1> 120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>120</td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "46ee478cfb6c369011cc52dec2f1bae2bc76fff1bd9b138587f773c56f411f61.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9873
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6395,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.8868,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "725ed3dfcb1bc6d2b3888b146d92de61a99183459f16eeba688d099766bdbe79.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8868
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        542,
                        137
                    ],
                    "blocks": [
                        {
                            "score": 0.5817,
                            "bbox": [
                                53,
                                102,
                                542,
                                137
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        542,
                                        137
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                542,
                                                137
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Hand, wrist, fist</td><td>&gt;100</td><td></td><td>&gt;100</td><td></td></tr><tr><td>Finger</td><td>&gt; 25 or&lt; 8</td><td></td><td>&gt; 25 or &lt; 4</td><td></td></tr></table>",
                                            "image_path": "f6da8321450bc228da51cab64d1b7b1ca15eb292f9bbba958ee0e8befb7a573c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.5817
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        185,
                        544,
                        297
                    ],
                    "blocks": [
                        {
                            "score": 0.9802,
                            "bbox": [
                                54,
                                185,
                                544,
                                297
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        185,
                                        544,
                                        297
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                185,
                                                544,
                                                297
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.2.3.2</td><td rowspan=1 colspan=1>TABLE: Over-travel End Stop Test</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>MEEQUIPMENTend stop</td><td rowspan=1 colspan=1>Test Condition (cycles, load, speed)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td></tr></table>",
                                            "image_path": "a0c451817684b66389df4798f4c277e5cc6efdab7aaedc39d2b47481ddb4575f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9802
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        307,
                        545,
                        491
                    ],
                    "blocks": [
                        {
                            "score": 0.989,
                            "bbox": [
                                55,
                                307,
                                545,
                                491
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        307,
                                        545,
                                        491
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                307,
                                                545,
                                                491
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.2.4</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Emergency stopping devices</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause   ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "0956725b3669639b8e15e671b1282fd4a25f68caf5fb8c91b83c25cdc37b17f4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.989
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        502,
                        545,
                        640
                    ],
                    "blocks": [
                        {
                            "score": 0.9886,
                            "bbox": [
                                55,
                                502,
                                545,
                                640
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        502,
                                        545,
                                        640
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                502,
                                                545,
                                                640
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.2.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Release of patient</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No.&amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "a1c872900641d3f090777ee50e2d9d7a279119e63aeac28a1830d42fade11068.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9886
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        647,
                        543,
                        761
                    ],
                    "blocks": [
                        {
                            "score": 0.987,
                            "bbox": [
                                54,
                                647,
                                543,
                                761
                            ],
                            "index": 8,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        647,
                                        543,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                647,
                                                543,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.1</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance in transport position</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1> Test Condition (transport position)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>With transportationposition</td><td rowspan=1 colspan=1>10°inclined within transportation package</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "2b16e38c28eaca77583b4ddea49559363edbbf7d750d403402b9220e38bbf327.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.987
                }
            ],
            "page_idx": 127,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8848,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 128 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6395,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.8868,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "725ed3dfcb1bc6d2b3888b146d92de61a99183459f16eeba688d099766bdbe79.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8868
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        102,
                        542,
                        137
                    ],
                    "blocks": [
                        {
                            "score": 0.5817,
                            "bbox": [
                                53,
                                102,
                                542,
                                137
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        102,
                                        542,
                                        137
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                102,
                                                542,
                                                137
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Hand, wrist, fist</td><td>&gt;100</td><td></td><td>&gt;100</td><td></td></tr><tr><td>Finger</td><td>&gt; 25 or&lt; 8</td><td></td><td>&gt; 25 or &lt; 4</td><td></td></tr></table>",
                                            "image_path": "f6da8321450bc228da51cab64d1b7b1ca15eb292f9bbba958ee0e8befb7a573c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.5817
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        185,
                        544,
                        297
                    ],
                    "blocks": [
                        {
                            "score": 0.9802,
                            "bbox": [
                                54,
                                185,
                                544,
                                297
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        185,
                                        544,
                                        297
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                185,
                                                544,
                                                297
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.2.3.2</td><td rowspan=1 colspan=1>TABLE: Over-travel End Stop Test</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>MEEQUIPMENTend stop</td><td rowspan=1 colspan=1>Test Condition (cycles, load, speed)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td></tr></table>",
                                            "image_path": "a0c451817684b66389df4798f4c277e5cc6efdab7aaedc39d2b47481ddb4575f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9802
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        307,
                        545,
                        491
                    ],
                    "blocks": [
                        {
                            "score": 0.989,
                            "bbox": [
                                55,
                                307,
                                545,
                                491
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        307,
                                        545,
                                        491
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                307,
                                                545,
                                                491
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.2.4</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Emergency stopping devices</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause   ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "0956725b3669639b8e15e671b1282fd4a25f68caf5fb8c91b83c25cdc37b17f4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.989
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        502,
                        545,
                        640
                    ],
                    "blocks": [
                        {
                            "score": 0.9886,
                            "bbox": [
                                55,
                                502,
                                545,
                                640
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        502,
                                        545,
                                        640
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                502,
                                                545,
                                                640
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.2.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Release of patient</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No.&amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "a1c872900641d3f090777ee50e2d9d7a279119e63aeac28a1830d42fade11068.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9886
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        647,
                        543,
                        761
                    ],
                    "blocks": [
                        {
                            "score": 0.987,
                            "bbox": [
                                54,
                                647,
                                543,
                                761
                            ],
                            "index": 8,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        647,
                                        543,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                647,
                                                543,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.1</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance in transport position</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1> Test Condition (transport position)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>With transportationposition</td><td rowspan=1 colspan=1>10°inclined within transportation package</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "2b16e38c28eaca77583b4ddea49559363edbbf7d750d403402b9220e38bbf327.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.987
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.7551,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.9555,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "4da2c0bc6876063edf1a07af67d600197a1b25cce9887628c465fb8c8ae301ea.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9555
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        116,
                        543,
                        246
                    ],
                    "blocks": [
                        {
                            "score": 0.9838,
                            "bbox": [
                                54,
                                116,
                                543,
                                246
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        116,
                                        543,
                                        246
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                116,
                                                543,
                                                246
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.2</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance excluding transport position</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1> Test Condition (excluding transportposition) Test either 5 °incline and verifyWarning marking or 10 °incline)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>whole equipment</td><td rowspan=1 colspan=1>5 °incline</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2>Whole equipment</td><td rowspan=1 colspan=1>10 °&#x27;incline</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "ad17c3dd868e29de5a6893d9835468881f00d69898d1ae242d90cbaeafb5a44e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9838
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        260,
                        543,
                        390
                    ],
                    "blocks": [
                        {
                            "score": 0.9872,
                            "bbox": [
                                54,
                                260,
                                543,
                                390
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        260,
                                        543,
                                        390
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                260,
                                                543,
                                                390
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.3</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance from horizontal and vertical forces</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (force used, direction offorce, weight of equipment, location offorce</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "0e47688a6e6084ba8b95ca47e97195adb9f69d6600e89674724393f84c04c0a2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9872
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        404,
                        543,
                        524
                    ],
                    "blocks": [
                        {
                            "score": 0.9876,
                            "bbox": [
                                54,
                                404,
                                543,
                                524
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        404,
                                        543,
                                        524
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                404,
                                                543,
                                                524
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.4.2</td><td rowspan=1 colspan=3>TABLE: Castors and wheels – Force for propulsion</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (force location and height)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "5343ef9c5b1e23cd1c081b17c23dde898ac14d381aebbd51e68bc221ad36cbb3.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9876
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        533,
                        543,
                        654
                    ],
                    "blocks": [
                        {
                            "score": 0.9875,
                            "bbox": [
                                54,
                                533,
                                543,
                                654
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        533,
                                        543,
                                        654
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                533,
                                                543,
                                                654
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.4.3</td><td rowspan=1 colspan=3>TABLE: Castors and wheels – Movement over a threshold</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (speed of movement)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "d174aef0398146b1b09373607c36a957655a1ee7dabb31b33267da9d7b246321.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9875
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        665,
                        543,
                        751
                    ],
                    "blocks": [
                        {
                            "score": 0.9871,
                            "bbox": [
                                54,
                                665,
                                543,
                                751
                            ],
                            "index": 8,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        665,
                                        543,
                                        751
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                665,
                                                543,
                                                751
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.4.3.1</td><td rowspan=1 colspan=3>TABLE: Instability from unwanted lateral movement (including sliding) intransport position</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTPreparation</td><td rowspan=1 colspan=1>Test Condition (transport position,working load, locking device(s), casterposition)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr></table>",
                                            "image_path": "746ffcfcc4dd7c5026e6c9089650285da186444cdfd6633e852715f3efa9db85.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9871
                }
            ],
            "page_idx": 128,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.901,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 129 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.7551,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.9555,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "4da2c0bc6876063edf1a07af67d600197a1b25cce9887628c465fb8c8ae301ea.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9555
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        116,
                        543,
                        246
                    ],
                    "blocks": [
                        {
                            "score": 0.9838,
                            "bbox": [
                                54,
                                116,
                                543,
                                246
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        116,
                                        543,
                                        246
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                116,
                                                543,
                                                246
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.2</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance excluding transport position</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1> Test Condition (excluding transportposition) Test either 5 °incline and verifyWarning marking or 10 °incline)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>whole equipment</td><td rowspan=1 colspan=1>5 °incline</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2>Whole equipment</td><td rowspan=1 colspan=1>10 °&#x27;incline</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "ad17c3dd868e29de5a6893d9835468881f00d69898d1ae242d90cbaeafb5a44e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9838
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        260,
                        543,
                        390
                    ],
                    "blocks": [
                        {
                            "score": 0.9872,
                            "bbox": [
                                54,
                                260,
                                543,
                                390
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        260,
                                        543,
                                        390
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                260,
                                                543,
                                                390
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.3</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance from horizontal and vertical forces</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (force used, direction offorce, weight of equipment, location offorce</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "0e47688a6e6084ba8b95ca47e97195adb9f69d6600e89674724393f84c04c0a2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9872
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        404,
                        543,
                        524
                    ],
                    "blocks": [
                        {
                            "score": 0.9876,
                            "bbox": [
                                54,
                                404,
                                543,
                                524
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        404,
                                        543,
                                        524
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                404,
                                                543,
                                                524
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.4.2</td><td rowspan=1 colspan=3>TABLE: Castors and wheels – Force for propulsion</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (force location and height)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "5343ef9c5b1e23cd1c081b17c23dde898ac14d381aebbd51e68bc221ad36cbb3.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9876
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        533,
                        543,
                        654
                    ],
                    "blocks": [
                        {
                            "score": 0.9875,
                            "bbox": [
                                54,
                                533,
                                543,
                                654
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        533,
                                        543,
                                        654
                                    ],
                                    "spans": [
                                        {
