[
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9386,
                "bbox": [
                    251,
                    180,
                    705,
                    219
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.982,
                "bbox": [
                    200,
                    268,
                    1501,
                    1733
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=2>TESTREPORTIEC60601-1Medical electrical equipmentPart 1:General requirements for basic safety and essential performanceIEC60601-1-11MEDICAL ELECTRICAL EQUIPMENT-Part 1-11: General requirements for basic safety and essential performance-CollateralStandard:Requirements for medical electrical equipment and medical electrical systemsused in the home healthcare environment</td></tr><tr><td rowspan=1 colspan=1>Date of issue..</td><td rowspan=1 colspan=1>2024-09-30</td></tr><tr><td rowspan=1 colspan=1>Standard...</td><td rowspan=1 colspan=1>IEC60601-1:2005+AMD1:2012+AMD2:2020IEC60601-1-11:2015+A1:2020</td></tr><tr><td rowspan=1 colspan=1>Procedure deviation.…:</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Non-standard test method.:</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Type oftestobject.…</td><td rowspan=1 colspan=1>Infrared No-Touch Forehead Thermometer</td></tr><tr><td rowspan=1 colspan=1>Trademark...</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Model/type reference..</td><td rowspan=1 colspan=1>PT9L</td></tr><tr><td rowspan=1 colspan=1>ReportNo</td><td rowspan=1 colspan=1>ETX202303-07-078-02</td></tr><tr><td rowspan=1 colspan=1>Testing perod.</td><td rowspan=1 colspan=1>2024.07.08-2024.08.01</td></tr><tr><td rowspan=1 colspan=1>Manufacturer.</td><td rowspan=1 colspan=1>Andon Health Co., Ltd.</td></tr><tr><td rowspan=1 colspan=1>Address...</td><td rowspan=1 colspan=1>No.3 JinPing Street, Ya An Road, Nankai District, Tianjin,China</td></tr><tr><td rowspan=1 colspan=1>Test laboratory.Address..</td><td rowspan=1 colspan=1>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor,Building L,No.3 JinPing Street,YaAnRoad,Nankai District, Tianjin,China涮技术服务</td></tr></table>"
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9229,
                "bbox": [
                    415,
                    1823,
                    1194,
                    1907
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9168,
                "bbox": [
                    399,
                    1967,
                    1477,
                    2045
                ],
                "index": 4
            },
            {
                "cls_id": 20,
                "label": "seal",
                "score": 0.9506,
                "bbox": [
                    1179,
                    1674,
                    1501,
                    1998
                ],
                "index": 5,
                "text": [
                    "五服务有限公司",
                    "检验检"
                ]
            },
            {
                "label": "ocr_text",
                "bbox": [
                    250,
                    177,
                    707,
                    218
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    415,
                    1843,
                    610,
                    1911
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    679,
                    1813,
                    859,
                    1910
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    897,
                    1847,
                    1075,
                    1912
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    1129,
                    1821,
                    1202,
                    1909
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    385,
                    1962,
                    842,
                    2046
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    900,
                    1982,
                    1485,
                    2054
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 0,
            "width": 1653,
            "height": 2337
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9522,
                "bbox": [
                    178,
                    97,
                    593,
                    133
                ],
                "index": 1
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9154,
                "bbox": [
                    750,
                    64,
                    925,
                    101
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9867,
                "bbox": [
                    194,
                    217,
                    1551,
                    2051
                ],
                "index": 3,
                "html": "<table><tr><td colspan=\"2\">GENERAL INFORMATION</td></tr><tr><td colspan=\"2\">Test item particulars (see also Clause 6):</td></tr><tr><td colspan=\"2\">Classification of installation and use … …: Hand-held</td></tr><tr><td>Device type (component/sub-assembly/ equipment/ system) .</td><td>Equipment</td></tr><tr><td>Intended use (Including type of patient, application Thermometer location)…</td><td>Infrared No-Touch Forehead</td></tr><tr><td>Mode of operation . Supply connection … Accessories and detachable parts included .</td><td>The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers. Continuous Internally powered NIA</td></tr><tr><td>Other options include ……</td><td>N/A</td></tr><tr><td>Possible test case verdicts:</td><td></td></tr><tr><td>- test case does not apply to the test object .</td><td>N/A</td></tr><tr><td>- test object does meet the requirement .</td><td>Pass (P)</td></tr><tr><td>- test object was not evaluated for the requirement.… : N/E</td><td></td></tr><tr><td> - test object does not meet the requirement .</td><td></td></tr><tr><td></td><td>…… Fail (F)</td></tr><tr><td>Abbreviations used in the report:</td><td></td></tr><tr><td>- normal condition - means of Operator protection … … MOOP</td><td>.: N.C. - single fault condition. ..: S.F.C. - means of Patient protection …. : MOPP</td></tr><tr><td></td><td></td></tr><tr><td>General remarks:</td><td></td></tr><tr><td>&quot;(see Attachment #)&quot; refers to additional information appended to the report.</td><td></td></tr><tr><td>&quot;(see appended table)&quot; refers to a table appended to the report.</td><td></td></tr><tr><td>The tests results presented in this report relate only to the object tested.</td><td></td></tr><tr><td>This report shall not be reproduced except in full without the written approval of the testing laboratory.</td><td></td></tr><tr><td></td><td></td></tr><tr><td>List of test equipment must be kept on file and available for review.</td><td></td></tr><tr><td>Additional test data and/or information provided in the attachments to this report.</td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td>Throughout this report a  comma /  point is used as the decimal separator.</td><td></td></tr><tr><td colspan=\"2\"></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    179,
                    98,
                    593,
                    131
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    927,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 1,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9084,
                "bbox": [
                    178,
                    97,
                    594,
                    133
                ],
                "index": 1
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8763,
                "bbox": [
                    750,
                    65,
                    925,
                    101
                ],
                "index": 2
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.8209,
                "bbox": [
                    215,
                    163,
                    608,
                    199
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9634,
                "bbox": [
                    213,
                    209,
                    1506,
                    347
                ],
                "index": 4
            },
            {
                "label": "ocr_text",
                "bbox": [
                    179,
                    98,
                    593,
                    131
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    62,
                    927,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    217,
                    163,
                    609,
                    196
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    270,
                    205,
                    1507,
                    253
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    213,
                    253,
                    1506,
                    303
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    213,
                    301,
                    882,
                    349
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 2,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9378,
                "bbox": [
                    178,
                    97,
                    594,
                    134
                ],
                "index": 1
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.861,
                "bbox": [
                    750,
                    65,
                    926,
                    101
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9564,
                "bbox": [
                    193,
                    190,
                    1551,
                    1481
                ],
                "index": 3,
                "html": "<table><tr><td>Tests performed for IEC 60601 -1 (name of test and test clause):</td><td>4 General requirements;</td></tr><tr><td></td><td>5 General requirements for testing ME EQUIPMENT;</td></tr><tr><td></td><td>6 Classification Of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td></td><td>7 ME EQUIPMENT identification, marking and documents;</td></tr><tr><td></td><td>8 Protection against electrical HAZARDS frOm ME EQUIPMENT</td></tr><tr><td></td><td>9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS; 11 Protection against excessive temperatures and other HAZARDS;</td></tr><tr><td></td><td>12 Accuracy of controls and instruments and protection against hazardous outputs;</td></tr><tr><td></td><td>13 HAZARDOUS SITUATIONs and fault conditions for ME EQUIPMENT;</td></tr><tr><td></td><td>14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS(PEMS);</td></tr><tr><td>Tests performed for IEC 60601 -1-11 (name of test and test clause):</td><td>15 Construction of ME EQUIPMENT.</td></tr><tr><td></td><td>4 General requirements;</td></tr><tr><td></td><td>5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT; 6 Classificaton of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td></td><td>7 ME EQUIPMENT identification, marking and documents; 8 Protection against electrical HAZARDS frOm ME EQUIPMENT</td></tr><tr><td></td><td>9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>Test result:</td><td>10 Construction of ME EQUIPMENT.</td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td>The test item passed the test specification(s). All apply to the test object does meet the requirement.</td></tr><tr><td></td><td></td></tr><tr><td>General disclaimer:</td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td>The test results presented in this report relate only to the object tested.</td><td></td></tr><tr><td>Without permission of the Report department this test report is not permited to be duplicated in extracts.</td><td></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    179,
                    98,
                    593,
                    131
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    62,
                    927,
                    101
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 3,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.94,
                "bbox": [
                    178,
                    98,
                    594,
                    133
                ],
                "index": 1
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8694,
                "bbox": [
                    750,
                    65,
                    926,
                    100
                ],
                "index": 2
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9208,
                "bbox": [
                    199,
                    195,
                    799,
                    234
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9227,
                "bbox": [
                    239,
                    243,
                    1322,
                    283
                ],
                "index": 4
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9283,
                "bbox": [
                    238,
                    290,
                    1511,
                    331
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9184,
                "bbox": [
                    238,
                    338,
                    1233,
                    379
                ],
                "index": 6
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.927,
                "bbox": [
                    188,
                    394,
                    826,
                    433
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9045,
                "bbox": [
                    246,
                    442,
                    1493,
                    483
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9146,
                "bbox": [
                    246,
                    490,
                    1385,
                    530
                ],
                "index": 9
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.901,
                "bbox": [
                    246,
                    537,
                    1417,
                    627
                ],
                "index": 10
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.9055,
                "bbox": [
                    201,
                    649,
                    448,
                    686
                ],
                "index": 11
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.5593,
                "bbox": [
                    512,
                    779,
                    1224,
                    1055
                ],
                "index": 12
            },
            {
                "label": "ocr_text",
                "bbox": [
                    179,
                    98,
                    593,
                    131
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    240,
                    240,
                    1320,
                    283
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    62,
                    927,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    202,
                    195,
                    798,
                    232
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    241,
                    290,
                    282,
                    333
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    319,
                    286,
                    1511,
                    328
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    244,
                    434,
                    1498,
                    486
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    241,
                    340,
                    282,
                    379
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    321,
                    336,
                    1228,
                    378
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    187,
                    392,
                    825,
                    436
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    251,
                    485,
                    1384,
                    532
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    248,
                    538,
                    287,
                    580
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    317,
                    539,
                    1415,
                    577
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    280,
                    587,
                    821,
                    625
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    200,
                    645,
                    450,
                    689
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 4,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7897,
                "bbox": [
                    750,
                    65,
                    926,
                    101
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7712,
                "bbox": [
                    168,
                    141,
                    586,
                    178
                ],
                "index": 2
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.8928,
                "bbox": [
                    711,
                    279,
                    1025,
                    316
                ],
                "index": 3
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.969,
                "bbox": [
                    428,
                    341,
                    1328,
                    930
                ],
                "index": 4
            },
            {
                "label": "ocr_text",
                "bbox": [
                    170,
                    142,
                    586,
                    177
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    62,
                    927,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    713,
                    282,
                    1024,
                    313
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 5,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8951,
                "bbox": [
                    751,
                    65,
                    924,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.611,
                "bbox": [
                    168,
                    141,
                    585,
                    177
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.99,
                "bbox": [
                    137,
                    204,
                    1594,
                    1253
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=9>TABLE: To insulation diagram</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=4 colspan=9>Pollution degree                              ⅡIOvervoltage category                       No overvoltage categoryAltitude.                                         &lt;2000Additional details on parts considered     None            Areasas applied parts                              - (See Clause 4.6 for details)</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>Area</td><td rowspan=2 colspan=1>Number andtype of Meansof Protection:MOOP, MOPP</td><td rowspan=2 colspan=1>CTI(Iunless isknown)</td><td rowspan=1 colspan=2>Working voltage</td><td rowspan=1 colspan=1>Requiredcreepage</td><td rowspan=2 colspan=1>Requiredclearance(mm)</td><td rowspan=2 colspan=1>Measuredcreepage(mm)</td><td rowspan=2 colspan=1>Measuredclearance(mm)</td><td rowspan=2 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1>Vrms</td><td rowspan=1 colspan=1>Vpk</td><td rowspan=1 colspan=1>(mm)</td></tr><tr><td rowspan=1 colspan=1>A</td><td rowspan=1 colspan=1>2MOOP</td><td rowspan=1 colspan=1>IIlb</td><td rowspan=1 colspan=1>3V d.c.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.4</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>&gt;3.4</td><td rowspan=1 colspan=1>&gt;1.6</td><td rowspan=1 colspan=1>RI: Batteries electrodeto         non-metallicenclosure</td></tr><tr><td rowspan=1 colspan=1>B</td><td rowspan=1 colspan=1>2MOOP</td><td rowspan=1 colspan=1>II</td><td rowspan=1 colspan=1>3V d.c.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.4</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>&gt;3.4</td><td rowspan=1 colspan=1>&gt;1.6</td><td rowspan=1 colspan=1>RI:         Batterieselectrode  to  theprobe</td></tr><tr><td rowspan=1 colspan=1>C</td><td rowspan=1 colspan=1>2MOPP</td><td rowspan=1 colspan=1>II</td><td rowspan=1 colspan=1>3V d.c.</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>&gt;1.0</td><td rowspan=1 colspan=1>&gt;0.8</td><td rowspan=1 colspan=1>RI: From the positivebattery terminal to thenegative      power</td></tr><tr><td rowspan=1 colspan=1>D</td><td rowspan=1 colspan=1>1MOPP</td><td rowspan=1 colspan=1>II</td><td rowspan=1 colspan=1>AC 339AC240</td><td rowspan=1 colspan=1>AC 339AC240</td><td rowspan=1 colspan=1>4.0</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>&gt;4.0</td><td rowspan=1 colspan=1>&gt;2.5</td><td rowspan=1 colspan=1>RI：From monitorenclosure to theprobe</td></tr><tr><td rowspan=1 colspan=10>Supplementary information:1) No any electrical circuit in the probe (Applied part).2) No protective earthing in ME equipment.</td></tr></table>"
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.947,
                "bbox": [
                    190,
                    1293,
                    929,
                    1329
                ],
                "index": 4
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9779,
                "bbox": [
                    188,
                    1363,
                    1523,
                    1466
                ],
                "index": 5
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9728,
                "bbox": [
                    189,
                    1492,
                    1509,
                    1562
                ],
                "index": 6
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7625,
                "bbox": [
                    188,
                    1594,
                    1424,
                    1659
                ],
                "index": 7
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5859,
                "bbox": [
                    189,
                    1658,
                    1493,
                    1690
                ],
                "index": 8
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6444,
                "bbox": [
                    190,
                    1688,
                    1305,
                    1723
                ],
                "index": 9
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.921,
                "bbox": [
                    189,
                    1722,
                    1486,
                    1787
                ],
                "index": 10
            },
            {
                "label": "ocr_text",
                "bbox": [
                    170,
                    142,
                    586,
                    177
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    192,
                    1295,
                    928,
                    1331
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    191,
                    1685,
                    1305,
                    1726
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    927,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    187,
                    1647,
                    1497,
                    1698
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    187,
                    1712,
                    1490,
                    1762
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    189,
                    1753,
                    278,
                    1789
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    189,
                    1361,
                    1472,
                    1399
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    193,
                    1395,
                    1524,
                    1435
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    192,
                    1427,
                    1406,
                    1462
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    191,
                    1490,
                    1508,
                    1528
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    188,
                    1522,
                    1251,
                    1562
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    193,
                    1594,
                    1426,
                    1631
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    194,
                    1626,
                    1240,
                    1660
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 6,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8841,
                "bbox": [
                    750,
                    66,
                    925,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6299,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9899,
                "bbox": [
                    180,
                    172,
                    1544,
                    2078
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=2>GENERAL REQUIREMENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.1</td><td rowspan=1 colspan=1>Requirements of this standard applied inNORMAL usE and reasonably foreseeable misuse</td><td rowspan=1 colspan=1>Normal use and reasonablyforeseeable misuse wereconcerned</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=2>RISK MANAGEMENT PROCESS FOR ME EQUIPMENT OR ME SYSTEMS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2.2</td><td rowspan=1 colspan=1>General requirement for RisK MANAGEmEnT -PRocEss complies with IS014971 (2019)</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2.3</td><td rowspan=1 colspan=1>Evaluating RIsK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2.3.1</td><td rowspan=1 colspan=1>a) Compliance with the standard reducesresidual risk to an acceptable level</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Manufacturer has defined risk acceptabilitycriteria in the RIsK MANAGEMEnT PLAN </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) When no specific technical requirements provided manufacturer has determined HAZARDsor HAZARDOUS SITUATIONS exists.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- HAzARDS or HAZARDOUS SITUATIONS have beenevaluated using the RIsK MANAGEMENT PRocEsS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.2.3.2</td><td rowspan=1 colspan=1>MANUFAcTURER has addressed HAZARDs orHAZARDoUs sITUATioNs not specificallyaddressed in the IEC 60601-1 series.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1> Performance of clinical functions necessary toachieve INTENDED UsE or that could affect thesafety of the ME EQUIPMENT or ME SYSTEM wereidentified during RIsK ANALYsIs.</td><td rowspan=1 colspan=1>Limits of the error of thethermometer</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Performance limits were identified in bothNORMAL CONDITION and SINGLE FAULT CONDITION.</td><td rowspan=1 colspan=1>Essential performanceconsidered.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Loss or degradation of performance beyondthe limits specified by the MANUFAcTURER wereevaluated</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Functions with unacceptable risks areidentified as ESSENTIAL PERFORMANCE.     :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- RisK coNTRoL measures implemented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Methods used to verify the effectiveness ofRisK conTRoL measures implemented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1>ExPEcTED SERVIcE LIFE stated in RISKMANAGEMENT FILE .</td><td rowspan=1 colspan=1>Described in risk managementfile. 5 years.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>Alternative means of addressing particularRisKs considered acceptable based onMANUFAcTURER&#x27;s justification that RESIDUAL RisKSresulting from application of alternative meansare comparable to the REsiDUAL Risks resultingfrom requirements of this standard</td><td rowspan=1 colspan=1>No alternative means provided</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    927,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 7,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8791,
                "bbox": [
                    750,
                    66,
                    925,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5686,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    180,
                    171,
                    1545,
                    2072
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternative means based scientific data orclinical opinion or comparative studies ……</td><td rowspan=1 colspan=1>No alternative means used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>4.6</td><td rowspan=1 colspan=1>RisK MANAGEMENT PROcEss identifies parts thatcan come into contact with PAtienT but notdefined as APPLiED PARTs, subjected to therequirements for APPLieD PARTs, except forClause 7.2.10.                                     </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Assessment identified the APPLiED PART TYPErequirements.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.7</td><td rowspan=1 colspan=1>ME EQUIPmEnT remained sINGLE FAuLT SAFE, or theRisK remained acceptable as determined byClause 4.2..</td><td rowspan=1 colspan=1>Hazards are addressed.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Failure of any one component at a time thatcould result in a HAZARDous sITUATioN, includingthose in 13.1, simulated physically ortheoretically …</td><td rowspan=1 colspan=1>Considered in the RM files</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK associated with failure of componentduring EXPEcTeD SERVICE LIFE of ME EQUIPMEnTtaken into account to evaluate if a componentshould be subjected to failure simulation</td><td rowspan=1 colspan=1>Considered in the RM files</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.8</td><td rowspan=1 colspan=1>All components and wiring whose failure couldresult in a HAZARDous sITUATioN used accordingto their applicable ratings, unless specified …:</td><td rowspan=1 colspan=1>II components and wiring areused within their specifiedratings</td><td rowspan=1 colspan=1>マ</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Components and wiring exception in thestandard or by RIsK MANAGEMEnT PRocEss</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Reliability of components used as MEANs oFPRoTEcTioN assessed for conditions of use in MEEQuiPMENT, and they complied with one of thefollowing</td><td rowspan=1 colspan=1>See below</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Applicable safety requirements of a relevantIEC or ISO standard</td><td rowspan=1 colspan=1>See appended table 8.10</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Requirements of this standard applied in theabsence of a relevant IEC or ISO standard</td><td rowspan=1 colspan=1>See appended table 8.10</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.9</td><td rowspan=1 colspan=1>A COMPONENT WITH HIGH-INTEGRITYCHARActeRisTics provided because a fault in aparticular component can generate anunacceptable RisK .</td><td rowspan=1 colspan=1>No component with high- integrity characteristicsused</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>COMPONENTS WITH HIGH-INTEGRITYCHARAcTERisTics selected and evaluatedconsistent with their conditions of use andreasonable foreseeable misuse duringEXPECTED SERVICE LIFE of ME EQUIPMENT byreviewing RISK MANAGEMEnT FILE             </td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.10</td><td rowspan=1 colspan=2>Power supply</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    927,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 8,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7928,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5715,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    171,
                    1546,
                    2102
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.10.1</td><td rowspan=1 colspan=1> ME EQuipmEnT is suitable for connection to asUPPLY MAiNs, specified to be connected to aseparate power supply, can be powered by anINTERNAL ELECTRICAL POWER SOURCE, or acombination of the three ……</td><td rowspan=1 colspan=1>Internal power supply</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.10.2</td><td rowspan=1 colspan=1>Maximum rated voltage for ME EQuiPmEnTintended to be connected to suPPLY MAins:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- 250 V for HAND-HELD ME EQUIPMENT ( .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— 250 V d.c. or single-phase a.C., or 500 V poly-a RATED input&#x27;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- 500 V for all other ME EQUiPMENT and mESYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.11</td><td rowspan=1 colspan=2>Power input</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Steady-state measured input of mE EQuipmEnT or ME sYsTem at RATeD voltage and at operatingsettings indicated in instructions for use didn&#x27;texceed marked rating by more than 10%.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Measurements on ME EQuIPmenT or a ME sYsTemmarked with one or more RATED voltage rangesmade at both upper and lower limits of therange .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measurements made at a voltage equal to themean value of the range when each marking ofRATeD input was related to the mean value ofrelevant voltage range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Power input, expressed in volt-amperes,measured with a volt-ampere meter orcalculated as the product of steady statecurrent (measured as described above) andsupply voltage …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=2>GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=1>TYPE TEsTs determined in consideration ofClause 4, in particular 4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not performed when analysis indicatedcondition being tested was adequatelyevaluated by other tests or methods ….</td><td rowspan=1 colspan=1>No other test or methods</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISK MANAGEMENT FILE identified combinations ofsimultaneous independent faults that couldresult in a HAzARDOUs SITUATION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Testing determined BAsic sAFETY and EssENTIALPERFORMANcE were maintained.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 9,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8741,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5427,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    171,
                    1545,
                    2027
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>TYPE TEsts conducted on one representativesample under investigation; multiple samplesused simultaneously when validity of resultswas not significantly affected</td><td rowspan=1 colspan=1>Only one sample used</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>a) Tests conducted within the environmentalconditions specified in technical description</td><td rowspan=1 colspan=1>Test were conducted within theenvironment specified asbellows:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature (C), Relative Humidity (%) ……</td><td rowspan=1 colspan=1>Temperature: 10°C-40°C;Humidity: 15%RH-95%RH;</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Atmospheric Pressure (kPa).</td><td rowspan=1 colspan=1>Atmospheric pressure:700hPa-1060hPa</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQUIPMENT shielded from otherinfluences that might affect the validity of tests</td><td rowspan=1 colspan=1>Test lab environment undercontrolled</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Test conditions modified and resultsadjusted accordingly when ambienttemperature could not be maintained</td><td rowspan=1 colspan=1>Test results of excessivetemperature were adjusted toambient temperature 40℃</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>a) ME EQuiPmENT tested under least favourableworking conditions specified in instructions foruse...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuiPmEnT with adjustable or controlledoperating values by anyone other than seRvicEPERsoNNEL adjusted to values least favourablefor the relevant test per instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) When test results influenced by inletpressure and flow or chemical composition of acooling liquid, tests performed within the limitsin technical description……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Potable water used for cooling</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>5.5</td><td rowspan=1 colspan=1>a) Supply voltage during tests was the leastfavourable of the voltages specified in 4.10.2 orvoltages marked on mE EQuipmenT (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuiPmENT marked with a RATeD frequencyrange tested at the least favourable frequencywithin the range (Hz).…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) ME EQuiPmEnT with more than one RATeDvoltage, both a.c./ d.c. or both external powerand INTERNAL ELEcTRICAL POWER SOURcE tested inconditions (see 5.4) related .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) ME EQuiPmEnT intended for only d.c. supplyconnection tested with d.c. and influence ofpolarity considered.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 10,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8573,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6342,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1545,
                    2138
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e)ME EQuIPMEnT tested with alternativeAccEssoRies and components specified inAccomPAnYinG DocumENTs to result in the leastfavourable conditions.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) ME EQuipmEnT connected to a separate powersupply as specified in instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>5.7</td><td rowspan=1 colspan=1> ME EQuiPMENT or parts thereof affected byclimatic conditions were set up completely, orpartially, with covers detached and subjected toa humidity preconditioning prior to tests ofClauses 8.7.4 and 8.8..</td><td rowspan=1 colspan=1>Humidity preconditioning:25℃, RH=93%, 168 hours</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Manually detachable parts removed and treatedconcurrently with major parts and manuallyremovable AccEss covERs were opened anddetached</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPMEnT heated to a temperature between Tand T + 4C for at least 4 h and placed in ahumidity chamber (relative humidity 93%±3%)and an ambient within 2 C of T in the range of +20 C to + 32 C for 48 h for units rated IPX0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- For units rated higher than IPxo test timeextended to 168 h.</td><td rowspan=1 colspan=1>Humidity preconditioning:25℃, RH=93%, 168 hours</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8</td><td rowspan=1 colspan=1>Unless stated otherwise, tests in this standardsequenced as in Annex B to prevent influencingresults of any subsequent test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9</td><td rowspan=1 colspan=2>Determination of APPLiED PARTs and AccEsSIBLE PARTs</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9.1</td><td rowspan=1 colspan=1>APPLiED PARTs identified by inspection andreference to ACcOMPAnYING DocumENTs</td><td rowspan=1 colspan=1>The probe is identified asapplied parts.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9.2</td><td rowspan=1 colspan=2>ACCESSIBLE PARTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9.2.1</td><td rowspan=1 colspan=1>Accessibility, when necessary, determinedusing standard test finger of Fig 6 applied in abent or straight position</td><td rowspan=1 colspan=1>See Appended Table 5.9.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Openings preventing entry of test finger of Fig.6 mechanically tested with a straight un-jointedtest finger of the same dimensions with a forceof 30 N</td><td rowspan=1 colspan=1>No opening</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When the straight un-jointed test finger entered,test with the standard test finger (Fig 6) wasrepeated, if necessary, by pushing the fingerthrough the opening</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9.2.2</td><td rowspan=1 colspan=1>Test hook of Fig. 7 inserted in all openings ofmE EQuipmENT and pulled with a force of 20 N for10s</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All additional parts that became accessiblechecked using standard test finger and byinspection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 11,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8499,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5723,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    170,
                    1545,
                    1901
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.9.2.3</td><td rowspan=1 colspan=1>Conductive parts of actuating mechanisms ofelectrical controls accessible after removal ofhandles, knobs, levers and the like regarded asACCESSIBLE PARTS.</td><td rowspan=1 colspan=1>No such conductive part.</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Conductive parts of actuating mechanisms notconsidered AccEssiBLE PARTs when removal ofhandles, knobs, etc. required use of a TooL .:</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=2>CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1>CLAss I ME EQulPMENT, externally powered</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CLAss I ME EQuIPmENT, externally powered</td><td rowspan=1 colspan=1>CLASS ⅡI</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>INTERNALLY POWERED ME EQUIPMENT</td><td rowspan=1 colspan=1>INTERNALLY POWERED MEEQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>EQuiPmENT with means of connection to a sUPPLY MAINs complied with cLAss I or CLASs I MEEQuiPmENT requirements when so connected,and when not connected to suPPLY mAins withINTERNALLY POWERED ME EQUIPMENT requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE B APPLIED PART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE BF APPLIED PART</td><td rowspan=1 colspan=1>TYPE BF APPLIED PART</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE CF APPLIED PART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>DEFIBRILLATION-PROOF APPLIED PARTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1>ENcLosuREs classified according to degree ofprotection against ingress of water andparticulate matter (IPNiNz) as per IEC 60529 .</td><td rowspan=1 colspan=1>IP22</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1>ME EQuiPmENT or its parts intended to besterilized classified according to method(s) ofsterilization in instructions for use.</td><td rowspan=1 colspan=1>No sterilization need.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1> ME EQUiPmENT and ME SYsTEmS intended for use in an OXYGEN RICH ENVRONmENT cClassified forsuch use and complied with 11.2.2</td><td rowspan=1 colspan=1>Not used in an OxYGEN RIcHENVIRONMENT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1>CoNTINUOUS Or Non-cONTINUOUS OPERATION.</td><td rowspan=1 colspan=1>CONTINUOUS OPERATION.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2>ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1.2</td><td rowspan=1 colspan=1>Legibility of Markings Test for Markingsspecified in Clause 7.2-7.6.</td><td rowspan=1 colspan=1>See Appended Table 7.1.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1.3</td><td rowspan=1 colspan=1>Required markings can be removed only with aTooL or by appreciable force, are durable andremain cLeARLY LEGiBLE during ExPEcTEDSERVICE LIFE Of ME EQUIPMEnT in NORMAL USE</td><td rowspan=1 colspan=1>Can be removed only withappreciable force</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 12,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8655,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5375,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9901,
                "bbox": [
                    181,
                    172,
                    1545,
                    2124
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) After tests, adhesive labels didn&#x27;t loosen upor curl up at edges and markings compliedwith requirements in Clause 7.1.2...</td><td rowspan=1 colspan=1>See appended Tables 7.1.3and 8.10</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Markings required by 7.2-7.6 remainedCLEARLY LEGiBLE after marking durability test  :</td><td rowspan=1 colspan=1>See appended Tables 7.1.3and 8.10</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=2>Marking on the outside of mE EQuIPmENT or ME EQUiPmENT parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1</td><td rowspan=1 colspan=1>At least markings in 7.2.2, 7.2.5, 7.2.6 (not forPERMANENTLY INSTALLED ME EQUIPMENT), 7.2.10,and 7.2.13 were applied when size ofEQuiPmENT, its part, an AccEssoRY, or EncLosUREdid not permit application of all requiredmarkings</td><td rowspan=1 colspan=1>See attached copy ofMarking Plate</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Remaining markings fully recorded inACCOMPANYING DOCUMENTS .</td><td rowspan=1 colspan=1>See Operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Markings applied to individual packaging whenimpractical to apply to mE EQuiPmEnT</td><td rowspan=1 colspan=1>No such marking</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A material, component, AccessoRY, or mEEQuiPmENT intended for a single use, or itspackaging marked &quot;Single Use Only&quot;,—Do NotReusell or with symbol 28 of Table D.1 (iso7000-1051, DB:2004-01).</td><td rowspan=1 colspan=1>No such material andcomponent are provided.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.2</td><td rowspan=1 colspan=1>ME EQUIPMENT marked with:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the name or trademark and contactinformation of the MANUFACTURER</td><td rowspan=1 colspan=1>See attached copy ofMarking Plate</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> a MODEL OR TYPE REFERENCE</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a serial number or lot or batch identifier; and</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the date of manufacture or use by date</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Detachable components of the ME EQuipmEnTnot marked; misidentification does not presentan unacceptable risk, or</td><td rowspan=1 colspan=1>No detachable components</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Detachable components of the ME EQuiPmEnTare marked with the name or trademark of theMANUFACTURER, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> a MODEL OR TYPE REFERENCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software forming part of a PEms identified witha unique identifier, such as revision level ordate of release/issue, and identification areavailable to designated persons .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.3</td><td rowspan=1 colspan=1>Symbol 11 on Table D.1 used, optionally, adviceto operator to consult accompanyingDOCUMENTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFETY SIGN 10 on Table D.2) used, advisingOPERATOR that ACCOMPANYINGDOCUMENTS must be consulted</td><td rowspan=1 colspan=1>used.</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    99
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 13,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8687,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5596,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9533,
                "bbox": [
                    183,
                    173,
                    1544,
                    296
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9895,
                "bbox": [
                    181,
                    349,
                    1546,
                    2131
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>7.2.4</td><td rowspan=1 colspan=1>AccEssoRies marked with name or trademarkand contact information of their MANUFAcTuRER,and.</td><td rowspan=1 colspan=1>No such parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- with a MODEL Or TYPE REFERENCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a serial number or lot or batch identifier</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the date of manufacture or use by date</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Markings applied to individual packaging whennot practical to apply to AccessoRies</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.5</td><td rowspan=1 colspan=1>ME EQuiPMEnT intended to receive power fromother electrical equipment in an ME systEM andcompliance with the requirements of thisstandard is dependent on that other equipment,one of the following is provided:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the name or trademark of the manufacturer ofthe other electrical equipment and typereference marked adjacent to the relevantconnection point; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—SAFETY SIGN ISO 7010-M002 (see Table D.2,SAFETY SIGN 10) adjacent to the relevantconnection point and listing of the requireddetails in the instructions for use; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Special connector style used that is notcommonly available on the market and listing ofthe required details in the instructions for use.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.6</td><td rowspan=1 colspan=2>Connection to the Supply Mains</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Except for PERMAnENTLY INsTALLeD ME EQUIPMENT,marking appearing on the outside of partcontaining supPLY MAins connection and,adjacent to connection point</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For PERMANENTLY INSTALLED ME EQUIPMENT,NomiNAL supply voltage or range marked insideor outside of mE EQuiPMENT, preferably, adjacentto SUPPLY MAINS connection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RATED supply voltage(s) or RATED voltagerange(s) with a hyphen (-) between minimumand maximum voltages (V, V-V)……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Multiple RATED supply voltages or multiple RATEDsupply voltage ranges are separated by (V/V) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Nature of supply (e.g., No. of phases, exceptsingle-phase) and type of current .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbols 1-5, Table D.1 (symbols of IEC 60417-5032, 5032-1, 5032-2, 5031, and 5033, all 2002-10)used, optionally, for same parameters …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RATeD supply frequency or RATeD frequencyrange in hertz...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 14,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8417,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6039,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    181,
                    171,
                    1545,
                    2146
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– Symbol 9 of Table D.1 (symbol IEC 60417-5172, 2003-02) used for CLAss  ME EQUIPMENT.:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.7</td><td rowspan=1 colspan=1>RATeD input in amps or volt-amps, (A, VA) …… :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RATeD input in amps or volt-amps, or in wattswhen power factor exceeds 0.9 (A, VA, W) …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RATeD input for one or more RATeD voltageranges provided for upper and lower limits ofthe range or ranges when the range(s) is/aregreater than ±10 % of the mean value ofspecified range (A, VA,W) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Input at mean value of range marked whenrange limits do not differ by more than 10 %from mean value (A, VA, W)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking includes long-time and most relevantmomentary volt-ampere ratings when provided,each plainiy identified and indicated inACCOMPANYiNG DOCUMENTs (VA).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marked input of mE EQuiPmEnT provided withmeans for connection of supply conductors ofother electrical equipment includes RATED andmarked output of such means (A, VA, W) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.8</td><td rowspan=1 colspan=2>Output connectors</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.8.1</td><td rowspan=1 colspan=1>See 16.9.2.1 b) for MULTIPLE SOcKET-OUTLeTsintegral with ME EQuIPMENT</td><td rowspan=1 colspan=1>No socket-outlet</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.8.2</td><td rowspan=1 colspan=1>Output connectors are marked, except formuLTipLE socKET-outLeTs or connectors intendedfor specified AccessoRiEs or equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Rated Voltage (V), Rated Current (A)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Rated Power (W), Output Frequency (Hz)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.2.9</td><td rowspan=1 colspan=1>ME EQuPMENT or its parts marked with the IPenvironmental Code per IEC 60529 accordingto classification in 6.3 (Table D.3, Code 2),marking optional for ME EQuiPMENT or partsrated IPX0....</td><td rowspan=1 colspan=1>Classified IP22</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.10</td><td rowspan=1 colspan=1>Degrees of protection against electric shock asclassified in 6.2 for all APPLIED PARTs marked withrelevant symbols as follows (not applied toparts identified according to 4.6.</td><td rowspan=1 colspan=1>Type BF applied part</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE B APPLiED PARTs with symbol 19 of Table D.1(IEC 60417-5840, 2002-10), not applied in such away as to give the impression of being inscribedwithin a square in order to.</td><td rowspan=1 colspan=1>No type B applied part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE BF APPLIED PARTs with symbol 20 of TableD.1 (IEC 60417-5333, 2002-10) …   …</td><td rowspan=1 colspan=1>六Symbol 20       used</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 15,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8557,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6061,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    181,
                    171,
                    1545,
                    2174
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE CF APPLIED PARTs with symbol 21 of TableD.1 (IEC 60417-5335, 2002-10)</td><td rowspan=1 colspan=1>No type CF applied part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>DEFIBRILLATION-PROOF APPLIED PARTS marked withsymbols 25-27 of Table D.1 (IEC 60417-5841, IEC60417-5334, or IEC 60417-5336, all 2002-10) :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Proper symbol marked adjacent to or onconnector for APPLiED PART, except marked onAPPLiED PART when there is no connector, orconnector used for more than one APPLiED PARTand different APPLlED PARTs with differentclassifications …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFETY SIGN 2 of Table D.2 (ISO 7010-W001)placed near relevant outlet when protectionagainst effect of discharge of a cardiacdefibrillator is partly in the PATiENT cable</td><td rowspan=1 colspan=1>No such protection.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An explanation indicating protection of mEEQuiPmENT against effects of discharge of acardiac defibrillator depends on use of propercables included in instructions for use ..</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>7.2.11</td><td rowspan=1 colspan=1>Me EQuiPmENT not marked to the contraryassumed to be suitable for coNTiNuousOPERATION</td><td rowspan=1 colspan=1>Continuous operation</td><td rowspan=1 colspan=1>P</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>DuTY cYcLe for mE EQulpmEnT intended for non-CONTiNuoUs OPERATiON appropriately marked toprovide maximum—onll and —offl time.…</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>7.2.12</td><td rowspan=1 colspan=1>Type and full rating of a fuse marked adjacent toACcESsiBLE fuse-holder</td><td rowspan=1 colspan=1>No accessible fuse-holder</td><td rowspan=1 colspan=1>NIA</td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Fuse type</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage (V) and Current (A) rating .</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating speed (s) and Breaking capacity.:</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.13</td><td rowspan=1 colspan=1>A SAFETY SIGN cLEARLY LEGiBLE and visible after No physiological effects.INSTALLATiOn in NORMAL UsE applied to aprominent location of EQuipmEnT that producephysiological effects capable of causing HARm toPATienT or OPeRAToR not obvious to OPERAToR .:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Nature of HAzARD and precautions for avoidingor minimizing the associated Risk described ininstructions for use …</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>7.2.14</td><td rowspan=1 colspan=1>HIGH VoLTAGE TERMINAL DEVIcES on the outside ofmE EQuiPmENT accessible without the use of aToOL marked with symbol 24 of Table D.1(symbolIEC 60417-5036, 2002-10)</td><td rowspan=1 colspan=1>No high voltage terminaldevices.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>7.2.15</td><td rowspan=1 colspan=1>Requirements for cooling provisions marked(e.g., supply of water or air).</td><td rowspan=1 colspan=1>No special requirements forcooling provisions.</td><td rowspan=1 colspan=1>NA</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>7.2.16</td><td rowspan=1 colspan=1>mE EQuiPMENT with limited mechanical stability</td><td rowspan=1 colspan=1>refer to 9.4 for detail.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.17</td><td rowspan=1 colspan=1>Packaging marked with special handlinginstructions for transport and/or storage.</td><td rowspan=1 colspan=1>No special instruction</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 16,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8582,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5845,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    180,
                    172,
                    1545,
                    2171
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Permissible environmental conditions fortransport and storage marked on outside ofpackaging.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Packaging marked with a suitable SAFETY SIGNindicating premature unpacking of mE EQuiPmenTcould result in an unacceptable RisK ..:</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Packaging of sterile mE EQuiPmEnT orAccEssoRies marked sterile and indicates themethods of sterilization</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.18</td><td rowspan=1 colspan=1>RATED maximum supply pressure from anexternal source marked on ME EQuiPmEnTadjacent to each input connector, and</td><td rowspan=1 colspan=1>No external pressure</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- where required to maintain BAsic sAFeTY orESsENTIAL PERFORMANcE, the RATED flow rate alsomarked</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.19</td><td rowspan=1 colspan=1>Symbol 7 of Table D.1 (IEC 60417-5017, 2002-10)marked on FUncTIonAL EARTH TeRMINAL.</td><td rowspan=1 colspan=1>No functional earthterminal.</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.20</td><td rowspan=1 colspan=1>Protective means, required to be removed touse a particular function of mE EQuiPmEnT withalternate applications, marked to indicate thenecessity for replacement when the function isno longer needed …</td><td rowspan=1 colspan=1>No such means</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> No marking applied when an interlock provided</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.21</td><td rowspan=1 colspan=1>MOBILE ME EQUIPMEnT marked with its mass including its SAFE WoRKiNG LOAD in kilograms.…</td><td rowspan=1 colspan=1>PORTABLE equipment</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- The marking is obvious that it applies to thewhole of the MoBILE ME EQUiPMENT when loadedwith its SAFE WoRKING LOAD and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- is separate and distinct from any markingsrelated to maximum bin, shelf or drawer loadingrequirements.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=2>Marking on the inside of ME EQUiPMENT or ME EQuIPMENT parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3.1</td><td rowspan=1 colspan=1>Maximum power loading of heating elements orlamp-holders designed for use with heatinglamps marked near or in the heater (W ……</td><td rowspan=1 colspan=1>No such heating elements.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A marking referring to AccoMPANYiNG DocumEnTsprovided for heating elements or lamp-holdersdesigned for heating lamps that can be changedonly by sERVicE PERsonnEL using a ToOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.3.2</td><td rowspan=1 colspan=1>Symbol 24 of Table D.1 (symbol IEC 60417-5036,2002-10), or SAFETY SIGN 3 of Table D.2 usedto mark presence of HIGH VOLTAGE</td><td rowspan=1 colspan=1>No such high voltage.</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.3.3</td><td rowspan=1 colspan=1>Type of battery and mode of insertionmarked..:</td><td rowspan=1 colspan=1>Marked in the batterycompartment.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An identifying marking provided referring toinstructions in AccomPANYiNG DocumEnTs forbatteries intended to be changed only by sERvicEPERSOnNEL using a TOOL</td><td rowspan=1 colspan=1>No such batteries</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 17,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8563,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5436,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    181,
                    172,
                    1545,
                    2103
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A warning provided indicating replacement of[lithium batteries or fuel cells when incorrectreplacement would result in an unacceptable Risk</td><td rowspan=1 colspan=1>No lithium batteries or fuelcells used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK MAnAGemenT FILe includes an assessment todetermine the replacement of lithium batteries orfuel cells leads to an HAzARDous sITuATion ifreplaced incorrectly…ISO 14971 CI. 5.2-5.5, 6, 7.2)</td><td rowspan=1 colspan=1>No lithium batteries or fuelcells used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccomPANYinG DocumEnTs contain a warningindicating the replacement of lithium batteries orfuel cells by inadequately trained personnel couldresult in a HAzARDous sITuATION.</td><td rowspan=1 colspan=1>No such batteries</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.3.4</td><td rowspan=1 colspan=1>Fuses, replaceable THERMAL CuT-ouTs and ovER-currenT ReLEAsES, accessible by use of a ToOL</td><td rowspan=1 colspan=1>No such means</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Identified by specification adjacent to thecomponent, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>by reference to AccoMPANYiNG DocUmENTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage (V) and Current (A) rating .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating speed(s), size &amp; breaking capacity.:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.3.5</td><td rowspan=1 colspan=1>PRoTEcTiIVE EARTH TERMiNAL marked with symbol6 of Table D.1 (IEC 60417-5019, 2002-10), exceptfor the PROTeCTiVE EARTH TERMInAL in anAPPLIANcE INLET according to IEC 60320-1</td><td rowspan=1 colspan=1>No protective earthterminal used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Markings on or adjacent to PRoTEcTivE EARTHTERMiNALs not applied to parts requiring removalto make the connection, and remained visibleafter connection made</td><td rowspan=1 colspan=1>No need, see above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.3.6</td><td rowspan=1 colspan=1>Symbol 7 of Table D.1 (IEC 60417-5017, 2002 -10)marked on FUNcTIONAL EARTH TERMINALs</td><td rowspan=1 colspan=1>No functional earth terminal</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.3.7</td><td rowspan=1 colspan=1>Terminals for supply conductors markedadjacent to terminals, except when nounacceptable RisK would result wheninterchanging connections.</td><td rowspan=1 colspan=1>No terminals for supplyconductors</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Terminal markings included in AccomPANYiNGDOcUmENTs when ME EQuIPmENT too small toaccommodate markings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Terminals exclusively for neutral supplyconductor in PERMANENTLY INSTALLED MEEQuiPMENT marked with Code 1 of Table D.3(Code in IEC 60445)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking for connection to a 3-phase supply, ifnecessary, complies with IEC 60445</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Markings on or adjacent to electrical connectionpoints not applied to parts requiring removal tomake connection, and remained visible afterconnection made</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 18,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7464,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5471,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1545,
                    2164
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3.8</td><td rowspan=1 colspan=1>temperature measured in terminal box or wiringcompartment under NoRMAL usE), or equivalent,marked at the point of supply connections</td><td rowspan=1 colspan=1>No terminals for supplyconductors</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Statement not applied to parts requiring removalto make the connection, and cLEARLY LEGiBLEafter connections made</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=2>Marking of controls and instruments</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4.1</td><td rowspan=1 colspan=1>Switches used to control power to MEEQUiPMENT, including mains switches, shallhave their &quot;on&quot; and &quot;off&quot; positions:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— marked with symbols IEC 60417-5007(2002-10)and IEC 60417-5008(2002-10)(see TableD.1,symbols 12 and 13); or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— indicated by an adjacent indicator light;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— indicated by other unambiguous means.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Switches used to control power to parts of MEEQUlPMENT shall have their &quot;on&quot; and &quot;offpositions:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— marked with symbols as specified above; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- with IEC 60417-5264 (2002-10)and IEC60417-5265 (2002-10)(see Table D.1. symbols16 and 17);or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> indicated by an adjacent indicator light; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> indicated by other unambiguous means.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A switch that brings the ME EQUIPMENT into the&quot;stand-by&quot; condition may be indicated by useofsymbol IEC 60417-5009(2015-03)(see Table D.1,Symbol 29).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If a push button with bistable positions is used:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it shall be marked with symbolI IEC 60417-5010(2002-10)(see Table D.1, symbol 14); and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the status shall be indicated by an adjacentindicator light; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the status shall be indicated by otherunambiguous means.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If a push button with momentary on position isused:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—it shall be marked with symbol 60417-5011(08:2002-10) (see Table D.1, symbol 15); or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the status shall be indicated by an adjacentindicator light; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 19,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.866,
                "bbox": [
                    750,
                    65,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6023,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    180,
                    172,
                    1545,
                    2174
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the status shall be indicated by otherunambiguous means.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.4.2</td><td rowspan=1 colspan=1>Different positions of control devices/switchesindicated by figures, letters, or other visualmeans</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Controls provided with an associatedindicating device when change of setting of acontrol could result in an unacceptable Risk toPATIEnT in NORMAL USE</td><td rowspan=1 colspan=1>No unacceptable risk.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or an indication of direction in whichmagnitude of the function changes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.4.3</td><td rowspan=1 colspan=1>Numeric indications of parameters on mEEQuiPmENT expressed in&#x27; SI units according toIsO 80000-1 except the base quantities listed inTable 1 expressed in the indicated units</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Iso 80000-1 applied for application of SI units,their multiples, and certain other units</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All Markings in Sub-clause 7.4 complied withtests and criteria of 7.1.2 and 7.1.3 .</td><td rowspan=1 colspan=1>See Appended Tables 7.1.2and 7.1.3.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=2>SAFETY SIGNS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFETY SIGN with established meaning used.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK MANAGEMENT PRocEss identifies markings usedto convey a warning, prohibition or mandatoryaction that mitigate a Risk not obvious to theOPERATOR...(ISO 14971 CI. 52-5.5, 6, 7.2)</td><td rowspan=1 colspan=1>ISO 7010-M002 provided toindicate to followinstruction for use.See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Affirmative statement together with sAFETYsIGN placed in instructions for use ifinsufficient space on ME EQUlPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Specified colours in ISO 3864-1 used for sAFETYSIGNS.….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Safety notices include appropriate precautions orinstructions on how to reduce Risk(s)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFETY siGns including any supplementary text orsymbols described in instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and in a language acceptable to the intendedOPERATOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6</td><td rowspan=1 colspan=2>Symbols</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6.1</td><td rowspan=1 colspan=1> Meanings of symbols used for markingdescribed in instructions for use ..</td><td rowspan=1 colspan=1>See operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6.2</td><td rowspan=1 colspan=1>Symbols required by this standard conform toIEC or ISO publication referenced</td><td rowspan=1 colspan=1>complied</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6.3</td><td rowspan=1 colspan=1>Symbols used for controls and performanceconform to the IEC or ISO publication wheresymbols are defined, as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    64,
                    942,
                    99
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 20,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8334,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5864,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.99,
                "bbox": [
                    181,
                    171,
                    1545,
                    2007
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=2>Colors of the insulation of conductors</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.7.1</td><td rowspan=1 colspan=1>PROTEcTiVE EARTH CONDUcTOR identified bygreen and yellow insulation</td><td rowspan=1 colspan=1>No protective earthconductor</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.7.2</td><td rowspan=1 colspan=1>Insulation on conductors inside mE EQuiPmenTforming PRoTEcTIVE EARTH CONnEcTIONSidentified by green and yellow at least atterminations</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.7.3</td><td rowspan=1 colspan=1>Green and yellow insulation identify onlyfollowing conductors:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— PROTECTIVE EARTH CONDUCTORS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— conductors specified in 7.7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— POTENTIAL EQUALIZATION CONDUCTORS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— FUNCTIONAL EARTH CONDUCTORS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.7.4</td><td rowspan=1 colspan=1>Neutral conductors of PowER suPPLY coRDs are—light bluell specified in IEC 60227-1 or IEC60245-1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.7.5</td><td rowspan=1 colspan=1>Colours of conductors in PoWER sUPPLY coRDsin accordance with IEC 60227-1 or IEC 60245-1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.8</td><td rowspan=1 colspan=2>Indicator lights and controls</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.8.1</td><td rowspan=1 colspan=1>Red indicator lights mean: Warning (i..,immediate response by OpERAToR required)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Yellow indicator lights mean: Caution (i.e.,prompt response by opeRAtoR required)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Green indicator lights mean: Ready for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Other colours, if used: Meaning other than red,yellow, or green (colour, meaning. …..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.8.2</td><td rowspan=1 colspan=1>Red used only for emergency control</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9</td><td rowspan=1 colspan=2>ACCOMPANYING DOCUMENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.1</td><td rowspan=1 colspan=1>ME EQuiPmENT accompanied by documentscontaining at least instructions for use, and atechnical description</td><td rowspan=1 colspan=1>Refer to operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccOMPANYiNG DOCUmENTs identify ME EQUIPMENTby the following, as applicable:</td><td rowspan=1 colspan=1>Refer to operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Name or trade-name of MANuFAcTURER andcontact information for the REsPonsiBLEORGANizATioN can be referred to.</td><td rowspan=1 colspan=1>ANDON HEALTH CO., LTD.No. 3 Jinping Street, Ya AnRoad, Nankai District,Tianjin 300190, China</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> MODEL Or TYPE REFERENCE</td><td rowspan=1 colspan=1>MODEL: PT9L</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 21,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8398,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5627,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1545,
                    2089
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When ACcOMPANYING DOcUmENTs providedelectronically (e.g-, on cD Rom), usABiLITYENGineeRiNG pRocess includes instructions as towhat is required in hard copy or as markingson ME EQuiPmEnT (for emergency operation)</td><td rowspan=1 colspan=1>Provided on paper</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccomPANYinG DocumENTs specify special skills,training, and knowledge required of oPERAToR orRESPONsiBLE ORGANizATION and environmentalrestrictions on locations of use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccoMPANYInG DocUmEnTs written at a levelconsistent with education, training, and otherneeds of individuals for whom they are intended</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2</td><td rowspan=1 colspan=2>Instructions for use include the required information</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.1</td><td rowspan=1 colspan=1>— use of mE EQuiPmEnT as intended by theMANUFACTURER:</td><td rowspan=1 colspan=1>See“INTENDED USE&quot;</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— frequently used functions,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— known contraindication(s) to use of mEEQUIPMENT</td><td rowspan=1 colspan=1>See“contraindication&quot; partof the Operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- parts of the ME EQuipmENT that are not servicedor maintained while in use with the patient</td><td rowspan=1 colspan=1>See the operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— name or trademark and address of theMANUFACTURER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— MODEL OR TYPE REFERENCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instruction for use included the following whenthe PATienT is an intended OPeRATOR:</td><td rowspan=1 colspan=1>Ssee the Operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the PATiEnT is an intended OPERATOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— warning against servicing and maintenancewhile the ME EQUiPMENT is in use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- functions the PATienT can safely use and,where applicable, which functions the PATiENTcannot safely use; and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—maintenance the PATienT can perform</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Classifications as in Clause 6, all markings perClause 7.2, and explanation of SAFETY SIGNSand symbols marked on ME EQuiPmEnT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions for use are in a languageacceptable to the intended operator</td><td rowspan=1 colspan=1>English</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.2</td><td rowspan=1 colspan=1>Instructions for use include all warning andsafety notices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warning statement for CLASs I mE EQuiPmENTindicating: —WARNiNG: To avoid risk of electricshock, this equipment must only be connectedto a supply mains with protective earthll</td><td rowspan=1 colspan=1>Not Class I equipment</td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 22,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8448,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5486,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    171,
                    1546,
                    2169
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warnings regarding significant Risks ofreciprocal interference posed by ME EQuiPmEnTduring specific investigations or treatments</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Information on potential electromagnetic orother interference and advice on how to avoid orminimize such interference</td><td rowspan=1 colspan=1>See “NOTICE &quot;section of theoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warning statement for mE EQupmenT suppliedwith an integral muLTIPLE SOcKET-OUTLETindicating, —connecting electrical equipment tomso effectively leads to creating an mE sysTEM,and can result in a reduced level of safetyll</td><td rowspan=1 colspan=1>Not supplied with an integralmultiple socket-outlet</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The RESPONSIBLE ORGANIzATION is referred to thisstandard for the requirements applicable to mESYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.3</td><td rowspan=1 colspan=1>Statement on mE EQuipmenT for connection to aseparate power supply indicating —powersupply is specified as a part of mE EQuipmenT orcombination is specified as a ME sYsTEmll</td><td rowspan=1 colspan=1>No such part used.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.4</td><td rowspan=1 colspan=1>Warning statement for mains- operated mEEQulPmEnT with additional power source notautomatically maintained in a fully usablecondition indicating the necessity for periodicchecking or replacement of power source</td><td rowspan=1 colspan=1>No such part used.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warning to remove primary batteries when mEEQuipmENT is not likely to be used for some timewhen leakage from battery would result in anunacceptable Risk.……</td><td rowspan=1 colspan=1>Refer to section “ Setupand operating procedures&#x27;&quot;of the operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Specifications of replaceable INTeRNALELEcTRIcAL PoWER sOURcE when provided …</td><td rowspan=1 colspan=1>Refer to chapter &quot; Setup andoperating procedures&quot; of theoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warning indicating ME EQuiPMEnT must beconnected to an appropriate power sourcewhen loss of power source would result in anunacceptable RisK..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.5</td><td rowspan=1 colspan=1>Instructions for use include a description of mEEQuiPmEnT, its functions, significant physicaland performance characteristics together withthe expected positions of opeRAToR, PAtienT, orother persons near ME EQuIPMEnT in NORMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Information provided on materials andingredients PATieNT or OPERAToR is exposed towhen such exposure can constitute anunacceptable RisK</td><td rowspan=1 colspan=1>Refer to chapter “NOTICE &quot;</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Restrictions specified on other equipment orNETWORK/DATA CoUPLINGS, other than thoseforming part of an ME sYsTem, to which a siGnALINPuT/ouTPuT PART may be connected</td><td rowspan=1 colspan=1>No signal input/output partused</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>APPLiED PARTs specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 23,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8298,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6227,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    171,
                    1545,
                    2074
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.9.2.6</td><td rowspan=1 colspan=1>Information provided indicating where theinstallation instructions may be found orinformation on qualified personnel who canperform the installation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.7</td><td rowspan=1 colspan=1>Instructions provided indicating not to positionME EQuiPMEnT to make it difficult to operate thedisconnection device when an APPLIANcEcoUPLER or MAINs PLUG or other separable plug isused as isolation means to meet 8.11.1 a)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.9.2.8</td><td rowspan=1 colspan=1>Necessary information provided for OPERAToRto bring ME EQuiPmENT into operation includinginitial control settings, and connection to orpositioning of PATieNT prior to use of mEEQuIPmEnT, its parts, or AccEssoRiEs</td><td rowspan=1 colspan=1>Refer to section &quot;SETUPAND OPERATINGPROCEDURES”of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.9</td><td rowspan=1 colspan=1>Information provided to operate mE EQuipmEnTincluding explanation of controls, displays andsignals, sequence of operation, connection ofdetachable parts or AccessoRies, replacementof material consumed during operation</td><td rowspan=1 colspan=1>Refer to chapter“SETUPAND OPERATINGPROCEDURES” of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Meanings of figures, symbols, warningstatements, abbreviations and indicator lightsdescribed in instructions for use</td><td rowspan=1 colspan=1>Refer to chapter“SETUPAND OPERATINGPROCEDURES&quot;”of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.10</td><td rowspan=1 colspan=1>A list of all system messages, error messages,and fault messages provided with anexplanation of messages including importantcauses and possible action(s) to be taken toresolve the problem indicated by the message</td><td rowspan=1 colspan=1>Refer to &quot;Product errors andtroubleshooting&quot; of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.11</td><td rowspan=1 colspan=1>Information provided for the OPERAToR to safelyterminate operation of mE EQuiPmENT</td><td rowspan=1 colspan=1>Refer to chapter“SETUPAND OPERATINGPROCEDURES” of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.12</td><td rowspan=1 colspan=1>Information provided on cleaning, disinfection,and sterilization methods, and applicableparameters that can be tolerated by mEEQuIPmENT parts or AccEssoRiEs specified</td><td rowspan=1 colspan=1>Refer to section“MAINTENANCE&quot; of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Components, AccessoRies or ME EQuiPmEnTmarked for single use, except when required byMANuFAcTuReR to be cleaned, disinfected, orsterilized prior to use</td><td rowspan=1 colspan=1>Not for single use</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.13</td><td rowspan=1 colspan=1>Instructions provided on preventive inspection,calibration, maintenance and its frequency</td><td rowspan=1 colspan=1>Refer to “MAINTENANCEpart of the Operation guidel</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Information provided for safe performance ofroutine maintenance necessary to ensurecontinued safe use of ME EQuiPmEnT</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 24,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8356,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5874,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1545,
                    2161
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Parts requiring preventive inspection andmaintenance to be performed by seRvicEPERsoNNEL identified including periods ofapplication</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions provided to ensure adequatemaintenance of mE EQuiPmEnT containingrechargeable batteries to be maintained byanyone other than sERvicE PERsonnEL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.14</td><td rowspan=1 colspan=1>A list of AccessoRies, detachable parts, andmaterials for use with mE EQuiPmENT provided</td><td rowspan=1 colspan=1>No such parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Other equipment providing power to mE sysTEmsufficiently described (e.g. part number, RATEDvoLTaGE, max or min power, protection class,intermittent or continuous duty)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.15</td><td rowspan=1 colspan=1>Disposal of waste products, residues, etc., andof ME EQuipmenT and AccEssoRiEs at the end oftheir ExPEcTeD sERVIcE LiFE are identified in theinstruction for use ….</td><td rowspan=1 colspan=1>Refer to &quot;Maintenance&quot;part of the Operationguide</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.9.2.16</td><td rowspan=1 colspan=1>Instructions for use include informationspecified in 7.9.3 or identify where it can befound (e.g. in a service manual)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.17</td><td rowspan=1 colspan=1>Instruction for use for mE EQuiPmENT emittingradiation for medical purposes, indicate thenature, type, intensity and distribution of thisradiation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.18</td><td rowspan=1 colspan=1>The instructions for use for mE EQuipmEnT orAccEssoRiEs supplied sterile indicate that theyhave been sterilized and the method ofsterilization</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The instructions for use indicate the necessaryinstructions in the event of damage to thesterile packaging, and where appropriate,details of the appropriate methods of re-sterilization</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.19</td><td rowspan=1 colspan=1>The instructions for use contain a uniqueversion identifier.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.3</td><td rowspan=1 colspan=2>Technical description</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.3.1</td><td rowspan=1 colspan=1>All essential data provided for safe operation,transport, storage, and measures or conditionsnecessary for installing ME EQuipmEnT, andpreparing it for use including the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- permissible environmental conditions of useincluding conditions for transport .…:</td><td rowspan=1 colspan=1>Refer to &quot;Productspecifications&quot; of Operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— all characteristics of mE EQuiPmENT includingrange(s), accuracy, and .</td><td rowspan=1 colspan=1>Refer to &quot;Productspecifications&quot;of Operationguide</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 25,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8423,
                "bbox": [
                    750,
                    65,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5468,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    181,
                    171,
                    1545,
                    2095
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— special installation requirements such asmaximum permissible apparent impedance ofSUPPLY MAINS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– permissible range of values of inlet pressureand flow, and chemical composition of coolingliquid used for cooling</td><td rowspan=1 colspan=1>No such liquid used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a description of means of isolating mEEQUIPMENT from sUPPLY MAINS, when such meansnot in ME EQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a description of means for checking oil levelin ...</td><td rowspan=1 colspan=1>No oil used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning statement addressing HAzARDs thatcan result from unauthorized modification ……</td><td rowspan=1 colspan=1>Refer to “Maintenance&quot;section of the Operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-WARNinG: No modification of this equipment isallowedll</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>WARNinG: Do not modify this eguipmentwithout authorization of the manufacturerll</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—WARniNG: If this equipment is modified,appropriate inspection and testing must beconducted to ensure continued safe use ofequipmentll</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- information pertaining to EssenTiALPERFoRmANcE and any necessary recurrentESSENTIAL PERFORMANCE and BASIC SAFETYtesting including details of the means, methodsand recommended frequency</td><td rowspan=1 colspan=1>Refer to“ELECTROMAGNETICCOMPATIBILITYINFORMATION&quot; of Operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Technical description separable from instructions for use contains requiredinformation, as follows</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— information as in clause 7.2</td><td rowspan=1 colspan=1>Technical descriptionmerged with operationguide</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— all applicable classifications in Clause 6,warning and safety notices, and explanation ofSAFETY SIGNS marked on ME EQUIPmENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a brief description of the ME EQuiPmEnT, howthe ME EQuiPmeNT functions and its significantphysical and performance characteristics; and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a unique version identifier.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>MANuFAcTuReR&#x27;s optional requirements forminimum qualifications of …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.9.3.2</td><td rowspan=1 colspan=2>The technical description contains the following required information</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 26,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8382,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5451,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    181,
                    173,
                    1545,
                    2133
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—type and full rating of fuses used in suppLYMAINS external to PERmANenTLY InsTALLED MEEQuiPmENT, when type and rating of fuses arenot apparent from information on RATED currentand mode of operation of mE EQuipmENT . :</td><td rowspan=1 colspan=1>NOT PERMANENTLYINSTALLED ME EQUIPMENT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a statement for ME EQuiPmENT with a non-DETACHABLE POWER SUPPLY CORD if POWER SUPPLYcoRD is replaceable by sERVIcE PERsoNNEL, andif so, instructions for correct connection andanchoring to ensure compliance with 8.11.3</td><td rowspan=1 colspan=1>No non-detachable powersupply cord</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions for correct replacement ofinterchangeable or detachable parts specifiedby MANUFAcTURER as replaceable by SERVIcEPERSONNEL, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— warnings identifying nature of HAZARD whenreplacement of a component could result in anunacceptable Risk, and when replaceable bySERVIcE PERsonNEL all information necessary tosafely replace the component</td><td rowspan=1 colspan=1>No related parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.3.3</td><td rowspan=1 colspan=1>Technical description indicates, MAnuFAcTuRERwill provide circuit diagrams, component partlists, descriptions, calibration instructions toassist to sERVIcE PERsOnneL in parts repair</td><td rowspan=1 colspan=1>Refer to “MAINTENANCE&quot;section of the Operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.3.4</td><td rowspan=1 colspan=1>Means used to comply with requirements of8.11.1 clearly identified in technical description</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=2>PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.1</td><td rowspan=1 colspan=1>Limits specified in Clause 8.4 not exceeded forAccEsSIBLE PARTs and APPLIED PARTs in NORMALor SINGLE FAULT CONDITIONS</td><td rowspan=1 colspan=1>The limits are not exceeded.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NoRMAL coNDiTioN considered as simultaneousoccurrence of situations identified in 8.1a)</td><td rowspan=1 colspan=1>considered</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SINGLE FAULT coNDiTiON considered to includethe occurrences as specified in Clause 8.1b).….</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccEssiBLE PARTs determined according to 5.9</td><td rowspan=1 colspan=1>Refer to clause 5.9</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>LEAKAGE cuRRENTs measured according to 8.7</td><td rowspan=1 colspan=1>Refer to table 8.7</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.2</td><td rowspan=1 colspan=1>Requirements related to power sources</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>8.2.1</td><td rowspan=1 colspan=1>Connection to a separate power source</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When ME EQuiPmENT specified for connection to a No connection to externalseparate power source other than suPPLY MAIns,separate power source considered as part of mEEQuiPmENT or combination considered as an MESYSTEM</td><td rowspan=1 colspan=1>d.c. source.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests performed with mE EQuiPMENT connectedto separate power supply when one specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When a generic separate power supplyspecified, specification in AccoMPANYiNGDOcuMENTS examined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 27,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8363,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5742,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.99,
                "bbox": [
                    180,
                    173,
                    1545,
                    2114
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.2.2</td><td rowspan=1 colspan=2>Connection to an external d.c. power source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No HAZARDoUs sITUATioN as described in 13.1developed when a connection with wrongpolarity made for ME EQuiPmEnT from an externald.c. source</td><td rowspan=1 colspan=1>No connection to externald.c. source.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT connected with correct polaritymaintained BAsic sAFETY and EssENTIALPERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protective devices that can be reset by anyonewithout a TooL returns to NoRMAL CoNDiTioN onreset</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.3</td><td rowspan=1 colspan=1>Classification of APPLiED PARTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) APPLiED PART specified in ACcOMPANYINGDocuMENTs as suitable for DiREcT CARDIACAPPLICATIOn is TYPE CF</td><td rowspan=1 colspan=1>Not suitable for directcardiac application</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) An APPLIED PART provided with a PATiEnTCONNEcTioN intended to deliver electricalenergy or an electrophysiological signal to orfrom PATienT is TYPE BF or CF APPLIeD PART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) An APPLiED PART not covered by a) or b) is aTYPE B, BF, Or CF</td><td rowspan=1 colspan=1>Type BF applied part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.4</td><td rowspan=1 colspan=2>Limitation of voltage, current or energy</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.4.1</td><td rowspan=1 colspan=2>PATiENT coNNEcTioNs intended to deliver Current</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Limits in 8.4.2 not applied to currents intendedto flow through body of PATiENT to produce aphysiological effect during NORMAL UsE</td><td rowspan=1 colspan=1>No such patientconnection</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.4.2</td><td rowspan=1 colspan=2>ACCESSIBLE PARTS and APPLIED PARTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Currents from, to, or between PATienTConNEcTIOns did not exceed limits for PATienTLEAKAGE CURRENT and PATIENT AUXILIARY CURRENTper Tables 3 and 4 when measured accordingto Clause 8.7.4..</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) LEAKAGE cuRRENTs from, to, or betweenAccEssiBLE PARTs did not exceed limits forToUcH cuRRENT in CI. 8.7.3 c) when measuredper Clause 8.7.4 (mA) ..</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Limits specified in b) not applied to partswhen probability of a connection to a PATienT,directly or through body of oPERAToR, isnegligible in NoRMAL UsE, and the OPERAToR isappropriately instructed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- accessible contacts of connectors</td><td rowspan=1 colspan=1>No such connector</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— contacts of fuseholders accessible duringreplacement of fuse</td><td rowspan=1 colspan=1>No fuse holder used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>· contacts of lampholders accessible afterremoval of lamp</td><td rowspan=1 colspan=1>No lamp holder used</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 28,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5474,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    171,
                    1545,
                    2137
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— parts inside an Access covER that can beopened without a TooL, or where a TooL isneeded but the instructions for use instruct anOPERAToR other than sERVIcE PERSONNEL to Openthe relevant AccEss covER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage to earth or to other AccEssiBLE PARTsdid not exceed 42.4 V peak a.c. or 60 V d.c. forabove parts in NoRmAL or single fault condition(V a.c. or d.c.) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Limit of 60 V d.c. applied with no more than10% peak-to-peak ripple, and when ripplelarger than specified value, 42.4 V peak limitapplied (V d.c.) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Energy did not exceed 240 VA for longer than60 s or stored energy available did not exceed20 J at a potential of 2 V or more (VA or J) … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>LEAKAGE cuRREnT limits referred to in 8.4.2 b)applied when voltages higher than limits in8.4.2 c) were present (mA) …</td><td rowspan=1 colspan=1>Not higher than limits in8.4.2 c).</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Voltage and energy limits specified in c)above also applied to the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— internal parts, other than contacts of plugs,connectors and socket-outlets, touchable bytest pin in Fig 8 inserted through an opening inan ENcLosURE; and</td><td rowspan=1 colspan=1>No such internal parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— internal parts touchable by a metal test rodwith a diameter of 4 mm and a length 100 mm,inserted through any opening on top ofENcLosuRE or through any opening provided foradjustment of pre-set controls by theReSPONSiBLe ORGANIZATION in NORMAL USE usinga ToOL</td><td rowspan=1 colspan=1>No such internal parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test pin or the test rod inserted throughrelevant openings with minimal force of nomore than 1 N</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test rod inserted in every possible positionthrough openings provided for adjustment ofpre-set controls that can be adjusted in NoRMALusE, with a force of 10 N</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test repeated with a TooL specified ininstructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test rod freely and vertically suspendedthrough openings on top of EncLosuRE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Devices used to de-energize parts when anAccEss covER opened without a TooL givesaccess to parts at voltages above levelspermitted by this Clause comply with 8.11.1 formains isolating switches and remain effectivein SINGLE FAULT CONDITION</td><td rowspan=1 colspan=1>No such part</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 29,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8534,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5917,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1545,
                    2149
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A TooL is required when it is possible toprevent the devices from operating</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.4.3</td><td rowspan=1 colspan=1>Worst case voltage between pins of plug andbetween either supply pin and EncLosuRe didnot exceed 60 V one sec after disconnectingthe plug of mE EQuipmenT or its parts (V).….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When voltage exceeded 60 V, calculated ormeasured stored charge didn&#x27;t exceed 45 μC . :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5</td><td rowspan=1 colspan=2>Separation of parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1</td><td rowspan=1 colspan=2>MEANS OF PROTECTION (MOP)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1.1</td><td rowspan=1 colspan=1>Two MEANs of PRoTEcTION provided for MEEQuIpmenT to prevent APPLieD and otherAccessiBLE PARts from exceeding limits in 8.4</td><td rowspan=1 colspan=1>See insulation diagram.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A MEANS OF PROTeCTiON protecting APPLiEDPARTs or parts identified by 4.6 as parts subject tothe same requirements, considered as mEAns OFPATIENT PROTECTION :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Each MEANs OF PRoTEcTION categorized as aMEANS OF PATIENT PROTECTION or a MEANS OFOPERAToR PRoTEcTION, taking into accountClause 4.6, and flow chart in Fig A.12</td><td rowspan=1 colspan=1>MOPP is provided.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Varnishing, enamelling, oxidation, and similarprotective finishes and&#x27; coatings with sealingcompounds re-plasticizing at temperaturesexpected during operation and sterilizationdisregarded as MEAns OF PRotecTIOn</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Components and wiring forming a mEANs oFPROTEcTION comply with 8.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulation, cReePAGE, cLEARANcES, componentsor earth connections not complying with 8.5.1.2and 8.5.1.3 not considered as mEAns oFPROTEcTioN, and failure of these parts regardedas NORMAL CONDITION</td><td rowspan=1 colspan=1>Insulation, CREEPAGE,CLEARANcES, componentscomplying with 8.5.1.2 and8.5.1.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1.2</td><td rowspan=1 colspan=1>MEANS OF PATIENT PROTECTION (MOPP)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Solid insulation forming a MEANs OF PATieNTPROTEcTioN complied with dielectric strengthtest of Clause 8.8 at test voltage of Table 6</td><td rowspan=1 colspan=1>See Appended Tables 8.8.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CReePAGE and cLEARANcEs forming a MEANs OFPATiENT PRoTEcTiON complied with Table 12</td><td rowspan=1 colspan=1>Complied.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PROTEcTiVE EARTH CoNNEcTiONs forming a MEANSOF PATiENT PRoTEcTION Complied with CI. 8.6</td><td rowspan=1 colspan=1>No protective earthconnections.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A Y (Y1 or Y2) capacitor complying with IEC60384-14 considered one MEANs oF PATiENTPROTECTION</td><td rowspan=1 colspan=1>No Y1 capacitor.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Single Y1 capacitor used for two mEAns oFPATiEnT PRoTEcTiOn when the working voltage isless than 42,4 V peak a.C. or 60 V d.c.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 30,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8187,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5323,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9901,
                "bbox": [
                    181,
                    171,
                    1545,
                    2014
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Two capacitors used in series, each RATeD fortotal woRKinG voLTAGE across the pair and havethe same NomiNAL capacitance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage Total Working (V) and C Nominal( F).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.1.3</td><td rowspan=1 colspan=1>MEANS OF OPERATOR PROTECTION (MOOP)</td><td rowspan=1 colspan=1>Complied.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Solid insulation forming a MEANs OF OPERAToRPROTEcTiON complied with:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— dielectric strength test of 8.8 at test voltageof Table 6; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— requirements of IEC 60950-1 for INsuLATIONCO-ORDINATION-requirements of IEC 60950-1:2005, IEC60950-1:2005/A1:2009 and IEC60950:2005/A2:2013 or requirements of IEC62368-1:2018 for INSULATION CO-ORDINATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CreePAGE and cLEARANcEs forming a MEANs oFOPERATOR PROTEcTiON complied with:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– limits of Tables 13 to 16 (inclusive); or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-requirements of IEC 60950-1:2005, IEC60950-1:2005/A1:2009 and IEC60950:2005/A2:2013 or requirements of IEC62368-1:2018 for INSULATION CO-ORDINATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PRoTEcTivE EARTH ConnEcTions forming a MEANSOF OPERATOR PROTEcTiON complied with CI. 8.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-or with requirements and tests of IEC 60950-1:2005, IEC 60950-1:2005/A1:2009 and IEC60950:2005/A2:2013 or requirements of IEC62368-1:2018 for protective earthing</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A Y2 (IEC 60384-14) capacitor is consideredone MEANS OF OPERATOR PROTEcTION.…</td><td rowspan=1 colspan=1>No Y2 capacitor.</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A Y1 (IEC 60384-14 ) capacitor is consideredtwo MEANS OF OPERATOR PROTECTION</td><td rowspan=1 colspan=1>No Y1 capacitor.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Two capacitors used in series each RATeD fortotal woRKiNG voLTAGE across the pair and havethe same NomiNAL capacitance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage Total Working (V) and C Nominal ( F) …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Optocouplers complying with IEC 60747-5- 5:2007,or a later edition. Considered equivalent torequirements in 8.8.2 and 8.9.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measurement of Air Clearance and Creepagedistance on the outside</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test across optocoupler</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 31,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8071,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5693,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    172,
                    1545,
                    2079
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Points at which impedances of components,CREEPAGE, CLEARANCES, PROTECTIVE EARTHcOnnecTions or insulation, prevent AccessiBLEPARTs from exceeding limits in 8.4 examinedwhether a failure at any of these points is to beregarded as a NORmAL or SINGLE FAULT CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A mEANS OF PRoTecTiON protecting APPLiEDPARTs, or parts identified by 4.6 as partssubject to the same requirements, considered MEANS OF PATIENT PROTECTION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A MEANs OF PRoTEcTioN protecting other partsconsidered MEANs OF OPERATOR PRoTEcTiON …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.2</td><td rowspan=1 colspan=2>Separation of PATiEnT CONNEcTiONs</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.2.1</td><td rowspan=1 colspan=1>PATIENT COnNECTIONS of F-TYPE APPLiED PARTseparated from all other parts by equivalent toone MEANs OF PATienT PRoTecTIOn for a WORKINGVOLTAGE equal to maximum MAINs VoLTAGE andcomplied with limit for PATiEnT LEAKAGE CURRENTat 110 % of max. M</td><td rowspan=1 colspan=1>See appended Table 8.7.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Separation requirement not applied betweenmultiple functions of a single F-TYPE APPLiEDPART</td><td rowspan=1 colspan=1>Not multiple functions</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PATiENT connEcTiOns treated as one APPLiEDPART in the absence of electrical separationbetween PATieNT conNEcTiIoNs of same oranother function</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> MANuFAcTuRER has defined if multiple functionsare to be considered as all within one APPLiEDPART or as multiple APPLiED PARTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Classification as TYPE BF, CF, or DEFiBRILLATiON-PRooF applied to one entire APPLiED PART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>LEAKAGE cURRENT tests conducted per 8.7.4  :</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test conducted per 8.8..</td><td rowspan=1 colspan=1>See appended Table 8.8.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CreePAGE and cLEARAnces measured per 8.9and Tables 11 to 16 as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A protective device connected between PATienTCOnNEcTIONS of an F-TYPE APPLiED PART andENCLosuRE to protect against excessivevoltages did not operate below 500 V r.m.s</td><td rowspan=1 colspan=1>No such protective device</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.2.2</td><td rowspan=1 colspan=1>PATiENT COnNEcTIOnS of a TYPE B APPLIED PARTnot PRoTEcTivELY EARTHED are separated by oneMEANS OF PATiENT PROTEcTIOn from metalACCESSIBLE PARTS nOt PROTECTIVELY EARTHED …:</td><td rowspan=1 colspan=1>No type B applied part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>· except when metal AccEssiBLE PART isphysically close to APPLiED PART and can beregarded as a part of APPLiED PART; and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 32,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8482,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5777,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1545,
                    2129
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RISK that metal ACcEssIBLE PART wil makecontact with a source of voltage or LEAKAGECuRRENT above permitted limits is acceptablylow</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>LEAKAGE cuRRENT tests conducted per 8.7.4 :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test conducted per 8.8.. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Relevant cReEPAGE and cLEARANcEs measuredper 8.9 and Tables 11 to 16 as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The RISK MANAGEMENT FILE reviewed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.2.3</td><td rowspan=1 colspan=2>A connector on a PAtiEnT lead or PATieNT cable located at the end of the leador cable remote from PATienT, with conductive part not separated from allPATiENT CoNNecTIons by one MEANs OF PATiENT PRoTecTIon for a WoRKINGVOLTAGE equal to MAxImum MAIns VoLTAGE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- cannot be connected to earth or hazardousvoltage while the PATiENT CoNNEcTiONS are incontact with PATiENT</td><td rowspan=1 colspan=1>No patient leads.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— conductive part of connector not separatedfrom all PATienT coNnEcTioNs did not come intocontact with a flat conductive plate of not lessthan 100 mm diameter</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CLEARANcE between connector pins and a flatsurface is at least 0.5 mm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— conductive part pluggable into a mainssocket protected from making contact withparts at MAIns VoLTAGE by insulation with acReePAGE DisTAncE of at least 1.0 mm, a 1500 Vdielectric strength and complying with 8.8.4.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— required test finger did not make electricalcontact with conductive part when appliedagainst access openings with a force of 10 N,except when RIsK MANAGEMENT PROcESSindicated no unacceptable Risk existed fromcontact with objects other than a mains socketor a flat surface </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.3</td><td rowspan=1 colspan=2>MAXIMUM MAINS VOLTAGE</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MAXimum MAINs voLTAGE determined to be thehighest RATeD supply voltage for single-phaseor d.c. SUPPLY MAINs powered ME EQUIPMEnT, aswell as INTERNALLY POWERED ME EQUIPMENT with ameans of connection to a supPLY MAins (V) … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When less than 100 V, MAximum mAIns voLTAGEwas 240 V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— MAXimUm MAINs voLTAGE was the highest RATeDphase to neutral supply voltage for poly-phaseME EQUIPMENT (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— for other INTeRNALLY POWeRED ME EQUIPMENT,maximum mains voltage was 240 V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 33,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8113,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5982,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    170,
                    1545,
                    2155
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.5.4</td><td rowspan=1 colspan=1>WORKING VOLTAGE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Input supply voltage to mE EQuiPmENT wasRATED voltage or voltage within RATED rangeresulting in highest measured value (V)</td><td rowspan=1 colspan=1>DC 3V</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— WoRKING VoLTAGE for d.c. voltages withsuperimposed ripple was average value whenpeak-to-peak ripple less than 10% of averagevalue or peak voltage when peak-to-peak rippleexceeding 10% of average value (V) …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- WoRKInG VoLTAGE for each mEAns OFPROTEcTioN forming DOUBLE INSULATION wasvoltage DouBLE INsULATioN, as a whole,subjected to (V) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Intentional or accidental earthing of PAtiEnTregarded as a NORMAL coNDITioN for WoRKINGVOLTAGE involving a PATiENT COnNEcTiON notconnected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— WoRKInG VOLTAGE between PATieNTCOnnEcTIonS of an F-TYPE APPLiED PART andENcLosuRE was highest voltage appearingacross insulation in NoRMAL UsE includingearthing of any part of APPLiED PART (V .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— WORKING VOLTAGE for DEFIBRILLATION-PROOFAPPLIED PARTs determined disregardingpossible presence of defibrillation voltages</td><td rowspan=1 colspan=1>No defibrillation-proofapplied parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— WoRKInG VoLTAGE was equal to resonancevoltage in case of motors provided withcapacitors between the point where a windingand a capacitor are connected together and aterminal for external conductors (V).</td><td rowspan=1 colspan=1>No such motor</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.5</td><td rowspan=1 colspan=1>DEFIBRILLATION-PROOF APPLIED PARTS</td><td rowspan=1 colspan=1>No defibrillation-proofapplied parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.5.1</td><td rowspan=1 colspan=1>Classification—DEFIBRILLATION-PROOF APPLIEDPARTi applied to one APpLiED PART in its entirety,but not separate functions of same APPLiEDPART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Isolation of PATienT ConnecTIons of aDEFIBRILLATION-PROOF APPLIED PART from otherparts of mE EQuipmEnT accomplished as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) No hazardous electrical energies appearduring a discharge of cardiac defibrillator …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuIPMENT complied with relevantrequirements of this standard, providing BAsicSAFETY and EsSENTIAL PERFORMANcE followingexposure to defibrillation voltage, and recoverytime stated in ACcoMPANYiNG DOcumENT.……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.5.2</td><td rowspan=1 colspan=1>Means provided to limit energy delivered to a100 Ω load to at least 90% of energy deliveredto this load with ME EQuiPMENT disconnected .. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 34,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7865,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6069,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    180,
                    172,
                    1545,
                    2143
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.7</td><td rowspan=1 colspan=2>LEAKAGE CURRENTS and PATieNT AUXILIARY CURRENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.7.1</td><td rowspan=1 colspan=1>a) Electrical isolation providing protectionagainst electric shock limits currents to valuesin 8.7.3.</td><td rowspan=1 colspan=1>See appended Tables 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Specified values of EARTH LEAKAGE, ToucH,PATiEnT LEAKAGE, aNd PATienT AUXILIARYcURRENTs applied in combination of conditionsin appended Table 8.7 .</td><td rowspan=1 colspan=1>See appended Tables 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.7.2</td><td rowspan=1 colspan=1>Allowable values specified in 8.7.3 appliedunder SINGLE FAULT coNDiTioNs of 8.1 b), except</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- where insulation used in conjunction with aPROTecTIVE EARTH COnnecTION, insulation shortcircuited only under conditions in 8.6.4 b)</td><td rowspan=1 colspan=1>No earth connection</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the only SINGLE FAULT coNDITIOn for EARTHLEAKAGE cuRRENT was interruption of onesupply conductor at a time</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- LEAKAGE CURREnTs and PATienT AUXILIARYCurRenT not measured in sinGLe FAULTconDition of short circuiting of one constituentpart of DOUBLE INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SINGLE FAULT coNDiTiONs not applied at sametime as special test conditions of maximumMAIns VoLTAGE on APPLieD PARTs and non-PROTEcTIVELY EARTHED parts of ENCLOSURE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.7.3</td><td rowspan=1 colspan=2>Allowable Values</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Allowable values in 8.7.3 b), c), and d)measured based on, and are relative tocurrents in Fig 12 a), or by a device measuringfrequency contents of currents as in Fig 12 b.:</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Allowable values of PATieNT LEAKAGE andAUxILIARY CuRREnTs are according to Tables 3 &amp;4, and values of a.c. are relative to currentshaving a frequency not less than 0.1H …. …：</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) ToucH CURRENT did not exceed 100 μA inNORMAL CoNDITIoN and 500 μA in SINGLE FAULTCONDITION (IrNC, ITSFC .…</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) EARTH LEAKAGE CURRENT did not exceed 5 mAin NoRMAL CoNDITION and 10 mA in SINGLE FAULTCONDITION (leNC, lESFC) ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Higher values of EARTH LEAKAGE CURRENT permitted for PERMANENTLY INSTALLED MEEQuipmEnT connected to a supply circuitsupplying only this ME EQuiPmEnT according tolocal regulations or IEC 60364-7-710.…</td><td rowspan=1 colspan=1>Not permanently installedME equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) LEAKAGE cURRENTs, regardless of waveformand frequency, did not exceed 10 mA r.m.s. inNORMAL or in SinGLE FAULT conDiTion (measuredwith a non-frequency-weighted device .</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 35,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.839,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5926,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    171,
                    1545,
                    2085
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) LEAKAGE cuRRENTs that can flow in aFuncTIonAL EARTH ConDucToR in a non-PERMANENTLY iNSTALLED ME EQUIPMENT are 5 mAin NoRmAL ConDItioN and 10 mA in SInGLE FAULtCONDITION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.7.4</td><td rowspan=1 colspan=1>LEAKAGE and PATiENT AUXILIARY CURRENTSmeasurements .</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.8</td><td rowspan=1 colspan=2>Insulation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.8.1</td><td rowspan=1 colspan=1>Insulation relied on as MEANs oF PRoTecTiON,including REINFORCED INSULATiON subjected totesting</td><td rowspan=1 colspan=1>Refer to insulation diagram.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulation exempted from test (complies withclause 4.8)</td><td rowspan=1 colspan=1>No such componentsidentified.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulation forming MEANs OF OPERATORPROTEcTiON and complying with IEC 60950-1 forINSULATioN CO-ORDiNATion not tested as in 8.8</td><td rowspan=1 colspan=1>No such insulation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.8.2</td><td rowspan=1 colspan=2>Distance through solid insulation or use of thin sheet material</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Solid insulation forming sUPPLEMENTARY orREINFORcED INSULATION for a PEAK WORKINGVOLTAGE greater than 71 V provided with:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) 0.4 mm, min, distance through insulation, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) does not form part of an ENcLosurE and notsubject to handling or abrasion during NoRMALUsE, and comprised of:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— at least two layers of material, each passedthe appropriate dielectric strength test.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— or three layers of material, for which allcombinations of two layers together passedthe appropriate dielectric strength test.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test for one or two layerswas same as for one MEANs OF PRoTEcTion forSUPPLEMENTARY INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test for one or two layerswas same as for two MEANs OF PRoTEcTioN forREINFORCED INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>BASIC, SUPPLEMENTARY, and REINFORCEDInsuLATioN required between windings ofwound components separated by interleavedinsulation complying with a) or b), or both,except when</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Wire with solid insulation, other than solventbased enamel, complying with a)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Wire with multi-layer extruded or spirallywrapped insulation complying with b) andcomplying with Annex L</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 36,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8102,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5489,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    171,
                    1545,
                    2084
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Finished wire with spirally wrapped or multi-layer extruded insulation, complying withAnnex L</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— BAsIC iNsuLATioN: minimum two wrappedlayers or one extruded layer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— SUPPLEMENTARY INSULATION: minimum twolayers, wrapped or extruded</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– REiNFoRcED INsuLATioN: minimum three layers,wrapped or extruded</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>In d) and e), for spirally wrapped insulation withCReePAGE DIsTAnces between layers less than inTable 12 or 16 (Pollution Degree 1) dependingon type of insulation, path between layerssealed as a cemented joint in 8.9.3.3 and testvoltages of TYPE Tests in L.3 equal 1.6times of normal values</td><td rowspan=1 colspan=1>No spirally wrappedinsulation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protection against mechanical stress providedwhere two insulated wires or one bare and oneinsulated wire are in contact inside woundcomponent, crossing at an angle between 45°and 90°and subject to winding tension .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Finished component complied with routinedielectric strength tests of 8.8.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests of Annex L not repeated since materialdata sheets confirm compliance </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.8.3</td><td rowspan=1 colspan=2>Dielectric Strength</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Solid insulating materials with a safety function withstood dielectric strength test voltages …:</td><td rowspan=1 colspan=1>See appended Table 8.8.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.8.4</td><td rowspan=1 colspan=2>Insulation other than wire insulation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.8.4.1</td><td rowspan=1 colspan=1>Resistance to heat retained by all insulationand insulating partition walls during ExPEcTEDSERVICE LIFE Of ME EQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT and design documentationexamined …</td><td rowspan=1 colspan=1>See appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISK MAnAGEmEnT FiLE examined in conjunctionwith resistance to moisture, dielectric strength,and mechanical strength tests</td><td rowspan=1 colspan=1>See appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Satisfactory evidence of compliance providedby manufacturer for resistance to heat ……</td><td rowspan=1 colspan=1>Ball pressure test carriedout.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests conducted in absence of satisfactoryevidence for resistance to heat .</td><td rowspan=1 colspan=1>See test below</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) EncLosuRE and other external parts ofinsulating material, except insulation of flexiblecords and parts of ceramic material, subjectedto ball-pressure test using Fig 21 apparatus …:</td><td rowspan=1 colspan=1>See Table 8.8.4.1</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 37,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7798,
                "bbox": [
                    751,
                    66,
                    939,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5109,
                "bbox": [
                    171,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    181,
                    171,
                    1545,
                    1849
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Parts of insulating material supportinguninsulated parts of mAIns PART subjected toball-pressure test in a), except at 125 C ±2 ºC orambient indicated in technical description±2℃ plus temperature rise determined duringtest of 11.1 of relevant part, if higher (C)</td><td rowspan=1 colspan=1>No such insulating material</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not performed on parts of ceramicmaterial, insulating parts of commutators,brush-caps, and similar, and on coil formersnot used as REINFORceD INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.8.4.2</td><td rowspan=1 colspan=2>Resistance to environmental stress</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulating characteristics and mechanicalstrength of all MEANs OF PRoTECTION not likely tobe impaired by environmental stressesincluding deposition of dirt resulting from wearof parts within EQuiPmENT, potentially reducingcREEPAGE and cLEARANcEs below 8.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Ceramic and similar materials not tightlysintered, and beads alone not used asSUPPLEMENTARY Or REINFORCED INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulating material with embedded heatingconductors considered as one MEANs OFPROTEcTION but not two MEANS OF PROTEcTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Parts of natural latex rubber aged bysuspending samples freely in an oxygencylinder containing commercial oxygen to apressure of 2.1 MPa ±70 kPa, with an effectivecapacity of at least 10 times volume of samples</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>There were no cracks visible to naked eyesafter samples kept in cylinder at 70 C ±2 ℃for 96h, and afterwards, left at roomtemperature for at least 16h</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9</td><td rowspan=1 colspan=2>CreePAGE DISTANcEs and AlR cLEARANcES</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.1</td><td rowspan=1 colspan=1>CReEPAGE DISTANcES and AIR CLEARANcES areto values in Tables 12 to 16 (inclusive), exceptas specified in Clauses 8.9.1.2 to 8.9.1.15</td><td rowspan=1 colspan=1>See insulation diagram.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Insulation between parts of opposite polarityof the MAins PART on the supply mains side ofany mains fuse or OvER-cuRREnT ReLeAsE, oneMEANS OF OPERATOR PROTECTION are   to valuesin Table 13, Table 14 and Table 16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    747,
                    61,
                    942,
                    101
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 38,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.6499,
                "bbox": [
                    750,
                    66,
                    940,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5942,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    181,
                    171,
                    1545,
                    2018
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.9.1.2</td><td rowspan=1 colspan=1>Except as noted below, the values of Table12 to Table 16 (inclusive) do not apply toCREEPAGE DISTAnCES and AIRCLEARAnCES forming MEANS OFOPERATOR PROTEcTioN that complywith the requirements of IEC 60950-1 :2005, IEC 60950-1 :2005/AMD1 :2009 andIEC 60950-1 :2005/AMD2:201 3 or IEC62368-1 :201 8 for INSULATION CO -ORDINATiON and are used in theconditions (e.g. overvoltage category,pollution degree) under which compliancewas tested.Equipment/sub-assemblies/componentscomplying with IEC 62368-1 :201 8 designedspecifically for use with transient-free supplymains shall additionally comply with theapplicable requirements of Table 1 3 to Table1 6 (inclusive).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.3</td><td rowspan=1 colspan=1>Specified min cLEARANcE applied as mincReePAGE for cReePAGE DIsTANcEs across glass,mica, ceramic and other inorganic insulatingmaterials with similar tracking characteristics</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.4</td><td rowspan=1 colspan=1>When min cREEPAGE derived from Tables 12 to16 (inclusive) was less than min applicableCLEARANcE, value of min CLEARAncE applied asmin CREEPAGE DISTANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.5</td><td rowspan=1 colspan=1>ME EQuiPmENT RATeD to operate at an altitude of2000m</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPMENT RATeD to operate at an altitudespecified by MANuFAcTuRER (m)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating altitude corresponding to actual airpressure for ME EQuipMEnT intended forpressurized environments (e.g., aircraft) usedto determine multiplication factor from Table 8,and AIR CLEARANcE was multiplied by this factor</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CReePAGE DIsTANcEs not subjected tomultiplication factors, but were at least as largeas the resulting value for AIR CLEARANcE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.6</td><td rowspan=1 colspan=1>When WoRKiNG VoLTAGE was between those inTables 12 to 16 (inclusive), cREEPAGE andCLEARANces calculated as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CREEPAGE DIsTANcEs determined by linearinterpolation between the nearest two values,and the calculated spacing rounded off to thenext higher 0.1 mm increment (mm).</td><td rowspan=1 colspan=1>See Insulation Diagram.</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 39,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8466,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5692,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    171,
                    1545,
                    2149
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CLEARANcEs for PEAK WoRKING VoLTAGES above2800 V peak or d.c. determined by linearinterpolation between the nearest two values,and the calculated spacing rounded off to thenext higher 0.1 mm increment (mm).……</td><td rowspan=1 colspan=1>No such voltage</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— for AIR cLEARANces corresponding to PEAKwoRkinG voLTAGE up to 2800 V peak or d.C., thehigher of the two values applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.7</td><td rowspan=1 colspan=1>Material groups classified in accordance withTable 9 (Material Group).</td><td rowspan=1 colspan=1>IIb</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Material group evaluated using 50 drops ofsolution A based on test data for materialaccording to IEC 60112.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Material of unknown group considered Ib</td><td rowspan=1 colspan=1>Considered Ilb</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.8</td><td rowspan=1 colspan=1>— Pollution degree 1: Micro-environment sealedto exclude dust and moisture</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Pollution degree 2: Micro-environment withnon-conductive pollution, except occasionalconductivity caused by condensation</td><td rowspan=1 colspan=1>Pollution degree 2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Pollution degree 3: Micro-environmentsubject to conductive pollution, or dry non-conductive pollution that could becomeconductive due to expected condensation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Pollution degree 4: Micro-environment wherecontinuous conductivity occurs due toconductive dust, rain, or other wet conditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Pollution degree 4 not used for insulationproviding a MEANs OF PROTecTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Where insulation between MAins PART and earthmight be compromised, measures such asmaintenance ensure that micro-environment ismitigated to a lower pollution degree</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Means employed according to Annex M toreduce the pollution degree.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.9</td><td rowspan=1 colspan=1>Overvoltage category classification; value ofMAINs TRANSiENT VOLTAGE determined fromovervoltage category per IEC60664-1 andNOMINAL a.C. MAIns voLTAGE using Table 10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V mT Peak (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V mN r.m.S (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.9.1.10</td><td rowspan=1 colspan=1>AlR cLEARANcE for MAiNs PARTs (operating onRATeD MAINs VoLTAGEs up to 30o V) were valuesfor r.m.S. or d.C. RATED MAINs VOLTAGE in Table13 plus additional cLEARANcE in Table 14 forPEAK WORKING VOLTAGE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.11</td><td rowspan=1 colspan=1>supPLY MAins overvoltage category Il appliedaccording to IEC 60664-1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 40,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7947,
                "bbox": [
                    750,
                    66,
                    940,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5843,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    171,
                    1545,
                    2141
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For ME EQuiPmENT intended for overvoltagecategory Il, Tables 13 to 15 (inclusive) notused for clearance, instead values in the nextMAINs TRANsiEnT voLTAGE column upwards used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When PATiENT protection (Table 12) is requiredfor use of mE EQuipmEnT on overvoltagecategory Il suPPLY MAINs, guidance provided onvalues required in the rationale for Cl. 8.9 used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.12</td><td rowspan=1 colspan=1>A sEconDARY CiRcuIT derived from a suPPLYMAIns, normally, considered to be overvoltagecategory I according to IEC 60664-1 when theMAIns PART is overvoltage category II (Table 15)</td><td rowspan=1 colspan=1>ME equipment intended forovervoltage category I.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table 15 applied to earthed sEcoNDARY ciRcuITor INTERNALLY POWERED ME EQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirements for primary circuits in Tables 13and 14 used for an unearthed sEcoNDARYCIRCuIT derived from a SUPPLY MAINs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table 15 applied when sEcoNDARY ciRcuIT wasseparated from MAIns PART by a functionallyearthed or PROTEcTiVELY EARTHED metal screenor transients in sEcoNDARY CiRcuIT were belowthe levels expected for overvoltage category |</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table 15 column for circuits not subject totransient over-voltages applied to:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— d.c. sEconDARY ciRcuits reliably connected toearth and have capacitive filtering limitingpeak-to-peak ripple to 10 % of d.c. voltage, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— circuits in InTeRNALLY POWeRED ME EQUIPMEnT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.13</td><td rowspan=1 colspan=1>For PEAK WoRKING VoLTAGEs above 1400 V peakor d.c. Table 15 not applied since all thefollowing conditions were met:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- CLEARANcE was at least 5 mm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— insulation complied with dielectric strengthtest of 8.8.3 using an a.c. test voltage with anr.m.s. value equal to 1.06 times PEAK woRKInGVOLTAGE, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a d.c. test voltage equal to peak value of a.c.test voltage with an r.m.s. value equal to 1.06times PEAK WoRKING VOLTAGE, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CLEARANcE path was partly or entirely throughair or along the surface of an insulatingmaterial of material group I</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test conducted only acrosspart(s) of the path that are through air whencLEARAncE path was also partly along surfaceof a non- group I material</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 41,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7537,
                "bbox": [
                    750,
                    66,
                    940,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6142,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1545,
                    2120
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.9.1.14</td><td rowspan=1 colspan=1> Minimum CReEPAGE DIsTAncEs for two MEANs OFOPERAToR PROTEcTiON obtained by doublingvalues in Table 16 for one MEAns oF OPeRAToRPROTECTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.15</td><td rowspan=1 colspan=1>CreEPAGE DIsTANcEs and AlR CLeARANcEs forDEFiBRILLATION-PROOF APPLiED PARTs are 4 mm ormore to meet 8.5.5.1</td><td rowspan=1 colspan=1>No defibrillation-proofapplied parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.16</td><td rowspan=1 colspan=1>Conductive coatings applied to non-metallicsurfaces, do not result in flaking or peelingreducing any AIR cLeARANcE or creePAGEDISTANCE.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.2</td><td rowspan=1 colspan=1>a) Short circuiting of each single one ofcReePAGE DIsTAnces and cLEARAncEs in turn didnot result in a HAZARDoUs sITUATioN describedin 13.1 for insulation in MAins PART betweenparts of opposite polarity, therefore, mincReePAGE and cLEARANcEs not applied </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Contribution to cReEPAGE DIsTANcEs ofgrooves or air gaps less than 1 mm widelimited to widths</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Relative positioning of cLEARANcE providing a|All relevant parts are fixedMEANs oF PRoTecTioN is such that the relevantparts are rigid and located by moulding, orthere is no reduction of a distance belowspecified value by deformation or movement ofparts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Normal or likely limited movements of relevantparts taken into consideration when calculatingminimum AIR CLEARANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.3</td><td rowspan=1 colspan=2>Spaces filled by insulating compound</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.9.3.1</td><td rowspan=1 colspan=1>Only solid insulation requirements appliedwhere distances between conductive partsfilled with insulating compound were such thatCLEARANcEs and cReePAGE DIsTANcEs don&#x27;t exist</td><td rowspan=1 colspan=1>Not filled by insulaingcompound</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Thermal cycling, humidity preconditioning, anddielectric strength tests in 8.9.3.2 and 8.9.3.4 or8.9.3.3 and 8.9.3.4 conducted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.3.2</td><td rowspan=1 colspan=1>For insulating compound forming solidinsulation between conductive parts, a singlesample subjected to thermal cycling PRoceDuREof 8.9.3.4 followed by humidity preconditioningper 5.7 (for 48 hours), followed by dielectricstrength test (clause 8.8.3), test voltagemultiplied by 1.6.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cracks or voids in insulating compoundaffecting homogeneity of material didn&#x27;t occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.3.3</td><td rowspan=1 colspan=1>Where insulating compound forms a cementedjoint with other insulating parts, three samplestested for reliability of joint</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 42,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7947,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5795,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    181,
                    171,
                    1545,
                    2138
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A winding of solvent-based enamelled wirereplaced for the test by a metal foil or by a fewturns of bare wire placed close to cementedjoint, and three samples tested as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> One sample subjected to thermal cyclingPRocEDuRE of 8.9.3.4, and immediately after thelast period at highest temperature duringthermal cycling, it was subjected to dielectricstrength test of 8.8.3 except at 1.6 times thetest voltage ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— The other two samples subjected to humiditypreconditioning of 5.7, except for 48 hours onlyfollowed by a dielectric strength test of 8.8.3 at1.6 times the test voltage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.3.4</td><td rowspan=1 colspan=1>One sample containing the cemented jointsubjected to a sequence of temperature cyclingtests for 10 times .…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10</td><td rowspan=1 colspan=2>Components and wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.10.1</td><td rowspan=1 colspan=1>Components of mE EQuiPmEnT likely to result inan unacceptable Risk by their movementsmounted securely as indicated in RiskMANAGEMENT FILE.                               :</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.10.2</td><td rowspan=1 colspan=1>Conductors and connectors of mE EQuiPmEnTadequately secured or insulated to preventaccidental detachment in a HAZARDousSITUATION .</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Conductors and connectors of mE EQuipmenTwhen breaking free at their joint are notcapable of touching circuit points resulting in aHAZARDoUs sITUATioN described in 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Breaking free of one means of mechanicalrestraint considered a SInGLE FAULT conDiTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Stranded conductors are not solder-coatedwhen secured by clamping means to preventHAZARDoUs sITUATioNs described in 13.1 due topoor contact</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>8.10.3</td><td rowspan=1 colspan=1>Flexible cords detachable without a TooL used No such flexible cords.to interconnect different parts of ME EQuiPmEnTprovided with means for connection to complywith requirements for metal AccEssiBLE PARts of8.4 when a connection is loosened or brokenas shown by measurement or test finger .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.4</td><td rowspan=1 colspan=2>Cord-connected HAND-HELD parts and cord-connected foot-operated controldevices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.4.1</td><td rowspan=1 colspan=1>Control devices of mE EQuPmEnT and theirconnection cords contain only conductors andcomponents operating at 42.4 V peak a.C., max,or 60 V d.c. in circuits isolated from MAins PARTby two MEANS OF PROTEcTION</td><td rowspan=1 colspan=1>Not such control.</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 43,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7933,
                "bbox": [
                    750,
                    66,
                    940,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5734,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1546,
                    2105
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d.c. limit of 60 V applied to d.c. with no morethan 10 % peak-to-peak ripple</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42.4 V peak limit applied when ripple exceeded10 % peak-to-peak limit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.4.2</td><td rowspan=1 colspan=1>Connection and anchorage at both ends of aflexible cord to a HAND-HELD or foot-operatedcontrol device of mE EQuiPmENT at both ends ofcable to control device complied with 8.11.3when breaking free or shorting betweenconductors could result in a HAZARDousSITUATioN described in 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>This requirement applied to other HAND-HELDparts when disturbance or breaking of one ormore of connections could result in aHAZARDOUs sITUATION described in 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Internal cables and wiring adequatelyprotected against contact with a moving part orfrom friction at sharp corners and edges wheredamage to insulation could result in aHAZARDoUs sITUATiON described in 13.1.</td><td rowspan=1 colspan=1>Adequately protected thatcannot resuit in hazardoussituation. See Appended RMResults</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Wiring, cord forms, or components are notlikely to be damaged during assembly orduring opening or closing of Access coverswhere such damage could result in aHAZARDoUs sITUATiON described in 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.10.6</td><td rowspan=1 colspan=1>Guiding rollers of insulated conductors preventbending of movable insulated conductorsaround a radius of less than five times theouter diameter of the lead concerned in NoRMALUSE</td><td rowspan=1 colspan=1>No such guiding rollersused.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.7</td><td rowspan=1 colspan=1>a) Insulating sleeve that can only be removedby breaking or cutting, or secured at bothends, is used on internal wiring of whenneeded ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Sheath of a flexible cord not used as a MEAnsOF PROTECTIOn inside ME EQUIPMENT when it issubject to mechanical or thermal stressesbeyond its RATED characteristics</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Insulated conductors subject totemperatures &gt; 70 C in NoRMAL UsE providedwith insulation of heat-resistant material whencompliance is likely to be impaired due todeterioration of insulation .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11</td><td rowspan=1 colspan=2> MAIiNs PARTs, components and layout</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.1</td><td rowspan=1 colspan=1>a) ME EQuiPmENT provided with means ofelectrically isolating its circuits from suppLYMAIns simultaneously on all poles..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 44,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.763,
                "bbox": [
                    750,
                    66,
                    939,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5261,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    171,
                    1545,
                    2105
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PERMANENTLY INSTALLeD ME EQUIPMEnT COnNectedto a poly-phase supPLY MAins equipped with adevice not interrupting neutral conductor,provided local installation conditions preventvoltage on neutral conductor from exceedinglimits in 8.4.2 c)</td><td rowspan=1 colspan=1>Not permanently installedme equipment.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PERMANEnTLY INSTALLeD ME EQUIPMENT providedwith means to isolate its circuits electricallyfrom the suPPLY MAins are capable of beinglocked in the off position if reconnection wouldresuIt in a HAzARDOUs sITUATIOn or</td><td rowspan=1 colspan=1>Not permanently installedme equipment.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- any OPERATOR including SeRVIcE PeRSOnNeL isunable to view the means of isolation fromtheir intended position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The locking mechanism by the REsPonsiBLEORGANIZATION, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the isolation device specified in theACCOMPANYING DOCUMENTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Means of isolation incorporated in mEEQuiPmENT, or if external, described in technicaldescription </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) A suPPLY MAins switch used to comply with8.11.1 a) complies with cREEPAGE andCLEARANces in IEC 61058-1 for a MAINsTRANSIENT VOLTAGE of 4 kV .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) A suppLY mAins switch not incorporated in aPOwER sUPPLY CoRD or external flexible lead</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Actuator of a suPPLY MAIns switch used tocomply with 8.11.1 a) complies with IEC 60447</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) A suitable plug device such as an APpLIAncecouPLER or a flexible cord with a MAINs PLUGused in non-PERMANEnTLY INSTALLED MEEQUIPMENT with no SUPPLY MAINS switch toisolate it from sUPPLY MAIns considered tocomply with 8.11.1 a)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) A fuse or a semiconductor device not usedas an isolating means</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) ME EQuiPmEnT not provided with a devicecausing disconnection of mE EQuiPmEnT fromsuPPLY MAins by producing a short circuitresulting in operation of an overcurrentprotection device</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) Parts within ENCLOSURE of ME EQUIPMENT with acircuit &gt; 42.4 V peak a.c. or 60 V d.c. thatcannot be disconnected from its supply by anexternal switch or a plug device accessible atall times is protected against touch even afteropening ENcLosuRE by an additional covering</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 45,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8185,
                "bbox": [
                    750,
                    66,
                    939,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5449,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1545,
                    2048
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A clear warning notice is marked on outside ofME EQuiPMEnT to indicate it exceeds allowabletouch voltage (symbol 10 of Table D.1 isinsufficient)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For a part that could not be disconnected fromsupply by an external switch or a plug deviceaccessible at all times, the required cover orwarning notice complied with this clause</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Standard test finger of Fig 6 applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.11.2</td><td rowspan=1 colspan=1>MuLTiPLE SOcKET-OUTLeTs integral with mEEQuiPmENT complied with 16.2 d), second dash;and 16.9.2</td><td rowspan=1 colspan=1>No multiple socket-outlets</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3</td><td rowspan=1 colspan=2>POWER SUPPLY CORDS</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.11.3.1</td><td rowspan=1 colspan=1> MAIns PLuG not fitted with more than one PoweRSUPPLY CORD</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.2</td><td rowspan=1 colspan=1>PoweR supPLY coRDs are no less robust thanordinary tough rubber sheathed flexible cord(IEC 60245-1:2003, Annex A, designation 53) orordinary polyvinyl chloride sheathed flexiblecord (IEC 60227-1:1993, Annex A, design. 53).:</td><td rowspan=1 colspan=1>No power supply cords</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Only polyvinyI chloride insulated PowER suPPLYcoRD with appropriate temperature rating usedfor mE EQuipmenT having external metal partswith a temperature &gt; 75 C touchable by thecord in NORMAL USE </td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.3</td><td rowspan=1 colspan=1>NomiNAL cross-sectional area of conductors ofPOWER SUPPLY CORDS of ME EQUIPMENT is not lessthan in Table 17 (mm² Cu).</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.4</td><td rowspan=1 colspan=1>APPLIANcE coUPLERS complying with IEC 60320-1 are considered to comply with 8.11.3.5 and8.11.3.6 .</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.5</td><td rowspan=1 colspan=2>Cord anchorage (for APPLIANcE coupLERs not complying with IEC 60320-1)</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Conductors of PowER suPPLY coRD providedwith strain relieve and insulation protectedfrom abrasion at point of entry to mE EQuipmenTor a MAins connecToR by a cord anchorage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Cord anchorage of PowER suPPLY coRD ismade of and arranged as follows when a totalinsulation failure of PowER sUPPLY coRD causedconductive non-PROTECTIVELY EARTHEDAccEssiBLE PARTs to exceed limits of 8.4:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— insulating material, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— metal, insulated from conductive AccessiBLEPARTS non-PROTEcTivELY EARTHED by a MEANS OFPROTECTION, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 46,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7753,
                "bbox": [
                    750,
                    66,
                    940,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5431,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    172,
                    1545,
                    2105
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— metal provided with an insulating liningaffixed to cord anchorage, except when it is aflexible bushing forming part of the cord guardin 8.11.3.6, and complying with therequirements for one MeANs oF PRotecTion</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Cord anchorage prevents cord from beingclamped by a screw bearing directly on cordinsulation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Screws to be operated when replacingPoWER supPLY coRD do not serve to secure anycomponents other than parts of cordanchorage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Conductors of PowER suPPLY coRD arrangedto prevent PROTEcTivE EARTH CoNDUcTOR againststrain as long as phase conductors are incontact with their terminals when cordanchorage fails</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Cord anchorage prevents PowER sUPPLY coRDfrom being pushed into mE EQuiPmEnT or MAInsCONNECTOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Conductors of PowER supPLY coRD supplied byMANuFAcTuRER disconnected from terminals orfrom MAIns connEcToR and cord subjected 25times to a pull applied with no jerks, each timefor 1 s, on sheath of the value in Table 18 …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cord subjected to a torque in Table 18 for 1min immediately after pull tests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cord anchorage did not allow cord sheath tobe longitudinally displaced by more than 2 mmor conductor ends to move over a distance ofmore than 1 mm from their connected position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CREEPAGE and cLEARANcEs not reduced belowlimits in 8.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>It was not possible to push the cord into mEEQuIPmEnT or MAINs CoNnEcTOR to an extent thecord or internal parts would be damaged</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.6</td><td rowspan=1 colspan=1>PowER SUPPLY coRDs other than for STATIONARYME EQuiPmEnT protected against excessivebending at inlet opening of equipment or ofMAIns connecToR by means of an insulatingcord guard or by means of an appropriatelyshaped opening</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cord guard complied with test of IEC 60335-1:2001, Clause 25.14, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me EQuipmenT placed such that axis of cordguard projected at an angle of 45°with cordfree from stress, and a mass equal 10 × D2gram attached to the free end of cord (g) ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 47,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7355,
                "bbox": [
                    750,
                    66,
                    939,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.548,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    181,
                    171,
                    1546,
                    1997
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cord guard of temperature-sensitive materialtested at 23 C ±2 C, and fl at cords bent in theplane of least resistance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Curvature of the cord radius, immediately aftermass attached, was not less than 1.5 × D…:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.4</td><td rowspan=1 colspan=2> MAINS TERMINAL DEVICES</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.11.4.1</td><td rowspan=1 colspan=1>PeRMANeNTLY INSTALLED aNd ME EQUIPMEnT withnon-DETACHABLE POWeR SUPPLY CoRD replaceableby SERVICE PERSONNEL provided with MAINSTERMINAL DEVicEs ensuring reliable connection</td><td rowspan=1 colspan=1>No mains terminal device</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Terminals alone are not used to keepconductors in position, except when barriersare provided such that cReEPAGE andcLEARANcEs cannot be reduced below 8.9 if anyconductor breaks away</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Terminals of components other than terminalblocks complying with requirements of thisClause and marked according to 7.3.7 used asterminals intended for external conductors</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Screws and nuts clamping external conductorsdo not serve to secure any other component,except they also clamp internal conductorswhen unlikely to be displaced when fitting thesupply conductors</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.4.2</td><td rowspan=1 colspan=2>Arrangement of MAIns TeRminAL DEVicEs</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Terminals provided for connection ofexternal cords or PowER suPPLY coRDs togetherwith PROTEcTiIVE EARTH TERMiNAL grouped toprovide convenient means of connection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) PRoTEcTivE EARTH CoNDUcTOR connectionscomplied with 8.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Marking of MAIns TERminAL DEVicEs compliedwith 7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) MAIns TeRMinAL DEVIcEs not accessiblewithout use of a TOOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) A MEANs OF PRoTEcTioN are not short circuitedwhen one end of a flexible conductor withNOMinAL cross-sectional area is stripped 8 mmand a single free wire is bent in each possibledirection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.11.4.3</td><td rowspan=1 colspan=1>Internal wiring not subjected to stress andcReEPAGE and cLEARANcEs not reduced below8.9 after fastening and loosening a conductorof largest cross-sectional area 10 times</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 48,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.6449,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6166,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    172,
                    1545,
                    2122
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.11.4.4</td><td rowspan=1 colspan=1>Terminals with clamping means for arewireable flexible cord did not require specialpreparation of conductors and conductorswere not damaged and did not slip out whenclamping means tightened as verified by test of8.11.3.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.4.5</td><td rowspan=1 colspan=1>Adequate space provided inside mE EQuipmenTdesigned for FixED wiring or a rewireable PowERsUPPLY coRD to allow for connection ofconductors, and covers fitted without damageto conductors or their insulation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Correct connection and positioning ofconductors before AccEss covER was fittedverified by an installation test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.5</td><td rowspan=1 colspan=1>Mains fuses and OvER-CURRENT ReLEAsEs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A fuse or OvER-cURRENT RELeAsE provided ineach supply lead for cLAss | and cLAss II mEEQuiPmenT with a functional earth connectionper clause 8.6.9, and in at least one supply leadfor other single-phase CLAss I mE EQuiPmENT.:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— neutral conductor not fused for PeRmAnenTLYINSTALLED ME EQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— fuses or OvER-CURRENT RELEASEs omitted dueto provision of two mEANs OF PROTEcTIONbetween all parts of opposite polarity withinMAins PART, and between all parts of MAIns PARTand earth, and such provisions continuedwithin all components</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Effect of short-circuit fault conditions in othercircuits vERiFieD before eliminating fuses orOVER-CURRENT RELEASES</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protective devices have adequate breakingcapacity to interrupt the maximum fault currentincluding the available short-circuit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A fuse or OveR-cuRReNT ReLEAsE not provided ina PROTECTIVE EARTH CONDUCTOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Fuses complying with IEC 60127 have highbreaking capacity (1 500 A) and prospectiveshort-circuit current &gt; 35 A or 10 times currentrating of the fuse, whichever is greater</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Justification for omission of fuses or ovER-CURRENT RELEASEs documented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.6</td><td rowspan=1 colspan=2>Internal wiring of the MAins PART</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Cross-sectional area of internal wiring in aMAINs PART between MAINS TeRMInAL DEVICE orAPPLIANcE InLeT and protective devices is notless than minimum required for PowER suppLYcoRD as in clause 8.11.3.3 (mm² Cu)……:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 49,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8616,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5441,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9844,
                "bbox": [
                    182,
                    170,
                    1545,
                    653
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Cross-sectional area of other wiring in mAInsPART and sizes of tracks on printed wiringcircuits sufficient to prevent fire in case of faultcurrents.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When necessary, ME EQuiPMEnT connected to asUPPLY MAins with max available short-circuitfault, and subsequent simulation of a fault in asingle insulation in MAIns PART did not result inany of the HAzARDous sITUATioNs in 13.1.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9889,
                "bbox": [
                    179,
                    686,
                    1547,
                    2118
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=2>PROTECTION AGAINST MECHANICAL HAzARDS OF ME EQUIPMENT ANDME SYSTEMS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.1</td><td rowspan=1 colspan=1> ME EQuiPmENT complies with Clause 4 for designand manufacture, and mechanical strength(15.3)</td><td rowspan=1 colspan=1>Refer 15.3.2, 15.3.3, 15.3.4,15.3.6</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.2</td><td rowspan=1 colspan=2>HAZARDs associated with moving parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.1</td><td rowspan=1 colspan=1>When ME EQuiPmEnT with moving parts PRopeRLY No moving parts.INsTALLeD, used per AccoMPANYInG DocumEnTs orunder foreseeable misuse, Risks associatedwith moving parts reduced to an acceptablelevel</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Risk from contact with moving parts reduced to|an acceptable level using protective measures,(access, function, shape of parts, energy,speed of motion, and benefits to PAtieNTconsidered)</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>REsiDuAL RisK associated with moving partsconsidered acceptable when exposure wasneeded for mE EQuipmEnT to perform its intendedfunction, and</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RIsK cONTRoLs implemented .</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2</td><td rowspan=1 colspan=2>TRAPPING ZONE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.1</td><td rowspan=1 colspan=1> ME EQUIPMEnT with a TRAPPiNG zoNE compliedwith one or more of the following as feasible:</td><td rowspan=1 colspan=1>No trapping zone.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Gaps in Clause 9.2.2.2, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Safe distances in Clause 9.2.2.3, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— GuARDs and other RIsK conTRoL measures in9.2.2.4, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Continuous activation in Clause 9.2.2.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Control of relevant motion complied with 9.2.2.6when implementation of above protectivemeasures were inconsistent with inTeNDED UsEof ME EQUIPMENT Or ME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.2</td><td rowspan=1 colspan=1>A TRAPPiNG zonE considered not to present a MEcHANIcAL HAzARD when gaps of TRAPPiNG zonEcomplied with dimensions per Table 20 .</td><td rowspan=1 colspan=1>No trapping zone.</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 50,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8355,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6433,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    179,
                    172,
                    1546,
                    2149
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9.2.2.3</td><td rowspan=1 colspan=1>A TRAPPiNG zoNE considered not to present aMEcHANicAL HAZARD when distances separatingOPERAToR, PATieNT, and others from TRAPPINGzONEs exceeded values in ISO 13857:2008…:</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Distances measured from expected positions ofOPERAToR, PATieNT, and others near EQuiPmEnT inNORMAL UsE or under foreseeable misuse</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4</td><td rowspan=1 colspan=2>GuARDs and other RisK coNTRoL measures</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4.1</td><td rowspan=1 colspan=1>A TRAPPinG zoNE considered not to present aMECHANIcAL HAZARD when GUARDS or other RIsKconTRoL measures are of robust construction,not easy to bypass or render non-operational,and did not introduce additional unacceptableRisk based on results of applicable tests in 15.3for ENCLOSURES.…</td><td rowspan=1 colspan=1>No trapping zone.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4.2</td><td rowspan=1 colspan=1>FixED GuARDs held in place by systems that canonly be dismantled with a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4.3</td><td rowspan=1 colspan=1>Movable GuARDs that can be opened without aTooL remained attached when GuARD was open</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- they are associated with an interlockpreventing relevant moving parts from startingto move while TRAPPiNG zoNE is accessible, andstops movement when the GuARD is opened,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— absence or failure of one of their componentsprevents starting, and stops moving parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Movable GuARDs complied with any applicabletests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4.4</td><td rowspan=1 colspan=1>Other Risk coNTRoL designed and incorporatedinto to the control system stops movement if aTRAPPiNG zoNE is reached and motion hasstarted, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- SInGLe FAuLt conDitions have a second RIsKCONTROL, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQUIPMENT is SINGLE FAULT SAFE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.5</td><td rowspan=1 colspan=2>Continuous activation</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Continuous activation used as a Risk contRoL,where impractical to make the TRAPPiNG zoNEinaccessible, complies with the following</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) movement was in oPERAToR&#x27;s field of view</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) movement of mE EQuiPmENT or its parts waspossible only by continuous activation ofcontrol by OPERAToR as long as OPERAToRresponse to deactivate device relied upon toprevent HARM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) a second RisK conTRoL provided for sInGLEFAULT coNDiTioN of continuous activationsystem, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 51,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8426,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6027,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    180,
                    172,
                    1546,
                    2149
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the continuous activation system is sinGLEFAULT SAFE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.6</td><td rowspan=1 colspan=1>Speed of movement(s) positioning parts of mEEQuIPmEnT or PATieNT, when contact with mEEQuipmenT could result in a unacceptable RisK,limited to allow OPERATOR control of themovement</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Over travel (stopping distance) of suchmovement occurring after operation of acontrol to stop movement, did not result in anunacceptable RIsK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.3</td><td rowspan=1 colspan=2>Other MEcHANicAL HAZARDs associated with moving parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>9.2.3.1</td><td rowspan=1 colspan=1>Controls positioned, recessed, or protected byother means so that they cannot beaccidentally actuated</td><td rowspan=1 colspan=1>No moving parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- unless for the intended PATiENT, the UsABiLITYENGiNEeRiNG PRocEss concludes otherwise (e.g.PATiENT with special needs), or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- activation does not result in an unacceptableRISK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.3.2</td><td rowspan=1 colspan=1>Over travel past range limits of the mEEQUiPMENT prevented </td><td rowspan=1 colspan=1>No such part.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Over travel means provided with mechanicalstrength to withstand loading in NoRMALcoNDiTion &amp; reasonably foreseeable misuse …:</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.4</td><td rowspan=1 colspan=1>Emergency stopping devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Where necessary to have one or moreemergency stopping device(s), emergencystopping device complied with allthe following,except for actuating switch capable ofinterrupting all power                         …:</td><td rowspan=1 colspan=1>No emergency stoppingdevices need.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Emergency stopping device reduced Risk toan acceptable level</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Proximity and response of opERAToR toactuate emergency stopping device could berelied upon to prevent HARm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Emergency stopping device actuator wasreadily accessible to OPERATOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Emergency stopping device(s) are not part ofnormal operation of mE EQuiPmEnT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Emergency switching operation or stoppingmeans neither introduced further HAZARD norinterfered with operation necessary to removeoriginal MECHANICAL HAZARD</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Emergency stopping device was able tobreak full load of relevant circuit, includingpossible stalled motor currents and the like</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 52,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7954,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.563,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    180,
                    171,
                    1546,
                    2097
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) Means for stopping of movements operate asa result of one single action</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) Emergency stopping device provided with anactuator in red and easily distinguishable andidentifiable from other controls</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) An actuator interrupting/opening mechanicalmovements marked on or immediately adjacent</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>j) Emergency stopping device, once actuated,maintained mE EQuiPMEnT in disabled conditionuntil a deliberate action, different from thatused to actuate it, was performed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>k) Emergency stopping device is suitable for itsapplication</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.5</td><td rowspan=1 colspan=1>Means provided to permit quick and saferelease of PATienT in event of breakdown of mEEQuiPMENT or failure of power supply, activationof a RisK conTRoL measure, or emergencystopping …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and uncontrolled or unintended movement ofME EQuiPmENT that could result in anunacceptable RisK prevented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Situations where PATienT is subjected tounacceptable Risks due to proximity of movingparts, removal of normal exit routes, or otherHAZARDs prevented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Measures provided to reduce Risk to anacceptable level when after removal ofcounterbalanced parts, other parts of mEEQuiPmEnT can move in a hazardous way</td><td rowspan=1 colspan=1>No counterbalanced part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.3</td><td rowspan=1 colspan=1>Rough surfaces, sharp corners and edges of mEEQuiPmENT that could result in injury or damageavoided or covered .</td><td rowspan=1 colspan=1>Refer to the RM report.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4</td><td rowspan=1 colspan=2>Instability HAZARDS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.1</td><td rowspan=1 colspan=1>ME EQuipmENT, other than FixED, for placementon a surface did not overbalance (tip over) ormove unexpectedly in NoRMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.2</td><td rowspan=1 colspan=2>Instability – overbalance</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.2.1</td><td rowspan=1 colspan=1> ME EQuiPmEnT or its parts did not overbalancewhen prepared per AccomPANYinG DocumENTs,or when not specified, as in 9.4.2.2, and placedon a 10&#x27;inclined plane from horizontalconsisting of a hard and flat surface (e.g.concrete floor covered with 2 to 4 mm thickvinyl material).:</td><td rowspan=1 colspan=1>See Appended Table 9.4.2.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.2.2</td><td rowspan=1 colspan=2>Instability excluding transport</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 53,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8219,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.594,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    179,
                    172,
                    1546,
                    2147
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT or its parts prepared based on a)to g), inclusive, did not overbalance whenplaced in different positions of NoRMAL usE,except transport positions, on a 5&#x27;inclinedplane from horizontal (hard and flat surface).:</td><td rowspan=1 colspan=1>See Appended Table 9.4.2.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A warning provided, stating —Transport onlyunder conditions described in instructions foruse or marked on ME EQuIPMEnT with anindication of ReSiDuAL RIsk if mE EQuiPmenT or itsparts overbalancesll when overbalanceoccurred during 10°inclined plane test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.2.3</td><td rowspan=1 colspan=2>Instability from horizontal and vertical forces</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) ME EQuipmEnT or its parts with a mass of 25kgor more, other than FixED ME EQuiPmEnT for useon floor, did not overbalance due to pushing orresting</td><td rowspan=1 colspan=1>Less than 25 kg</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Surfaces of mE EQuiPmEnT or its parts where aRisk of overbalancing exists from pushing,leaning, resting etc., permanently marked witha cLEARLY LEGiBLE warning of the RIsK (e.g..SAFETY SIGN 5 of Table D.2, SAFETY sIGn ISO7010- P017) and visible during NORMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuiPmEnT did not overbalance when placedon a horizontal plane, and a force of 15% of itsweight, but not more than 150 N, applied indifferent directions, except a direction with anupward component</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuiPmEnT or its parts, other than FixeD mEEQuipmeNT, for use on the floor or on a table, didnot overbalance due to sitting or stepping</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPMEnT or its parts, other than FixED MEEQuipmenT, for use on the floor or on a table,where a Risk of overbalancing exists due tositting or stepping permanently marked with aCLEARLY LEGiBLE warning of the RisK (e.g.,SAFETY SIGNS 6 and 7 of Table D.2, SAFETYSIGNS ISO 7010-P018, or ISO 7010-P019 asappropriate)and visible during NoRMAL UsE.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT did not overbalance when placedon a horizontal plane, and a constant force of800 N applied at the point of maximum momentto working surfaces, offering an foothold orsitting surface of a min 20 x 20 cm area, and ata height1 m from the floor</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.2.4</td><td rowspan=1 colspan=2>Castors and wheels</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.2.4.1</td><td rowspan=1 colspan=1>Means used for transportation of moBiLE mEEQuipmENT (e.g., castors or wheels) did notresult in an unacceptable RisK when MOBILE MEEQuIPmEnT moved or parked in NoRmAL UsE</td><td rowspan=1 colspan=1>No castors and wheels</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 54,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7724,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5908,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    180,
                    171,
                    1546,
                    2044
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9.4.2.4.2</td><td rowspan=1 colspan=1>Force required to move moBiLe mE EQulPmEnTalong a hard and flat horizontal surface did notexceed 200 N applied at a height of 1 m abovefloor or highest point on mE EQuiPmenT when &lt; 1m high, except when instructions indicatedmore than one person needed (N)</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.2.4.3</td><td rowspan=1 colspan=1> MoBiLE ME EQuIpmENT exceeding 45 kgconfigured with a SAFE WoRKiNG LoAD, moved 10times in forward direction over a solid verticalplane obstruction with wheels impacting theobstruction at a speed of 0.8 m/s ±0.1 m/s formanual or with max speed for motor drivenMOBILE ME EQUIPMENT.…</td><td rowspan=1 colspan=1>Not mobile ME equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT went up the obstruction withoutoverbalancing</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>BASIC SAFETY and ESSENTIAL PERFORMANCE Wasmaintained .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.3</td><td rowspan=1 colspan=2>Instability from unwanted lateral movement (including sliding)</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.3.1</td><td rowspan=1 colspan=1>a) Brakes of power-driven MoBILE ME EQUiPmENTnormally activated and could only be releasedby continuous actuation of a control</td><td rowspan=1 colspan=1>Not mobile me equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) MoBILE ME EQUiPMENT provided with Iockingmeans to prevent unwanted movements of MEEQuipmENT or its parts in transport position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) No unwanted lateral movement resultedwhen MOBIiLE ME EQUIPMEnT placed in itstransport position or worst case NoRmAL usEposition with sAFE WoRKiNG LOAD, and lockingdevice activated, on a 10°inclined hard flatsurface with castors in worst-case position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Following initial elastic movement, creepage,and pivoting of castors, no further movement ofMOBILE ME EQUIPMEnT &gt; 50 mm (in relation toinclined plane) occurred (mm).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Risk due to any initial movement assessedtaking into consideration NoRmAL UsE of mEEQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.3.2</td><td rowspan=1 colspan=2>Instability excluding transport</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Further movement of mE EQuiPmENT (afterinitial elastic movement) was less than 50 mmwhen MOBILE ME EQUIPMENT with a SAFE WORKINGLOAD positioned on a5inclined hard flatsurface with wheel locked or braking systemactivated (mm).</td><td rowspan=1 colspan=1>Not mobile ME equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Risk due to initial movements assessed takinginto consideration NORmAL USE of mE EQuIPmenT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 55,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8331,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5867,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9906,
                "bbox": [
                    179,
                    170,
                    1546,
                    2051
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) MOBILE ME EQUIPMENT with a SAFE WORKINGLoAD prepared as in 9.4.2.2 and placed on ahorizontal plane with locking device activatedand castors, when supplied, in their worst caseposition</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Further movement of mE EQuiPMENT (after initialelastic movement), was no more than 50 mmwhen a force of 15 % of weight of unit, but lessthan 150 N, applied in different directions,except a direction with an upwards component,at highest point of mE EQuiPmenT but  1.5 mfrom floor ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.4</td><td rowspan=1 colspan=2>Grips and other handling devices</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) ME EQUIPmEnT other than PORTABLE EQUIPmEnTor its part with a mass of over 20 kg requiringlifting in NoRMAL usE or transport provided withsuitable handling means, or AccomPANYiNGDocumENTs specify safe lifting method, exceptwhen handling is obvious and causingunacceptable RIsK</td><td rowspan=1 colspan=1>Portable equipment andless than 20 kg</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Handles, when supplied, suitably placed toenable ME EQuiPmENT or its part to be carried bytwo or more persons and by examination ofEQuIpmEnT, its part, or AccoMPANYiING DocumEnTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) PoRTABLE mE EQUiPmEnT with a mass &gt; 20 kgprovided with one or more carrying-handlessuitably placed to enable carrying by two ormore persons as confirmed by actual carrying</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Carrying handles and grips and their meansof attachment withstood Ioading test.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.5</td><td rowspan=1 colspan=2>Expelled parts HAZARD</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.5.1</td><td rowspan=1 colspan=1>Suitability of means of protecting againstunacceptable Risk of expelled parts determinedby assessment and examination of RisKMANAGEMENT FILE </td><td rowspan=1 colspan=1>No expelled parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.5.2</td><td rowspan=1 colspan=1>Cathode ray tube(s) complied with IEC60065:2001, Clause 18, or IEC 61965.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.6</td><td rowspan=1 colspan=2>Acoustic energy (including infra- and ultrasound) and vibration</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.6.1</td><td rowspan=1 colspan=1>Human exposure to acoustic energy andvibration from ME EQuiPmEnT doesn&#x27;t result inunacceptable Risk based on the tests of 9.6.2and 9.6.3, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> If necessary, confirmed in RIsK MANAGEmEnT FILEincluding audibility of auditory alarm signals,and PATiENT sensitivity .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.6.2</td><td rowspan=1 colspan=2>Acoustic energy</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 56,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8121,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5616,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    180,
                    172,
                    1546,
                    2146
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9.6.2.1</td><td rowspan=1 colspan=1>PATiENT, OPERAToR, and other persons are notexposed to acoustic energy from mE EQuipmENTin NoRMAL UsE, except for auditory ALARMSIGNALS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 80 dBA for a cumulative exposure of 24 hover a 24 h period (dBA).</td><td rowspan=1 colspan=1>The noises of Infrared No-Touch ForeheadThermometer on the backside and upper is 51.3dBA</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- 83 dBA (when halving the cumulativeexposure time) (dBA).……                      …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 140 dBC (peak) sound pressure level forimpulsive or impact acoustic energy (dB)…:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.6.2.2</td><td rowspan=1 colspan=1>RisK MAnAGemenT FILE examined for RIsKSassociated with infrasound or ultrasoundaddressed in RIsK MANAGEmENT PROcEss</td><td rowspan=1 colspan=1>No infrasound or ultrasound</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.6.3</td><td rowspan=1 colspan=2>Hand-transmitted vibration</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Means provided, except for INTeNDED UsEvibrations, to protect PATiENT and OPERAToRwhen hand-transmitted frequency-weightedr.m.s. acceleration generated in NoRMAL UsEexceeds specified values measured at points ofhand contact with PATiENT or OPERATOR</td><td rowspan=1 colspan=1>No hand-transmittedvibration.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 2.5 m/s² for a cumulative time of 8 h during a24 h period (m/s²)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Accelerations for different times, inverselyproportional to square root of time (m/s²)……:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7</td><td rowspan=1 colspan=2>Pressure vessels and parts subject to pneumatic and hydraulic pressure</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.1</td><td rowspan=1 colspan=1>Requirements of this clause applied to vesselsand parts of mE EQuiPmEnT subject to pressureresulting in rupture and unacceptable RisK</td><td rowspan=1 colspan=1>No such pressure vessels</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Parts of a pneumatic or hydraulic system usedas a support system, comply with 9.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.2</td><td rowspan=1 colspan=1>Pneumatic and hydraulic parts of mE EQuipmenTor AccessoRies met requirements based onexamination of RisK MAnAGEmEnT FILE ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— No unacceptable RisK resulted from loss ofpressure or loss of vacuum</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- No unacceptable RisK resulted from a fluid jetcaused by leakage or a component failure</td><td rowspan=1 colspan=1>No fluid</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Elements of mE EQuiPmEnT or an AccEssoRY,especially pipes and hoses leading to anunacceptable RisK protected against harmfulexternal effects</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Reservoirs and similar vessels leading to anunacceptable RisK are automaticallydepressurized when ME EQuIPmEnT is isolatedfrom its power supply</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 57,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8141,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5533,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    180,
                    171,
                    1546,
                    2105
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Means provided for isolation, or localdepressurizing reservoirs and similar vessels,and pressure indication when above notpossible</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— All elements remaining under pressure afterisolation of mE EQuiPmenT or an AccessoRY from its power supply resulting in an unacceptableRisK provided with clearly identified exhaustdevices, and a warning to depressurize theseelements before setting or maintenance activity</td><td rowspan=1 colspan=1>No such element</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.3</td><td rowspan=1 colspan=1>Maximum pressure a part of mE EQuiPmenT canbe subjected to in NoRMAL and sINGLE FAULTconDitions considered to be highest offollowing:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) RAteD maximum supply pressure from anexternal source</td><td rowspan=1 colspan=1>No pressure from externalsource</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Pressure setting of a pressure-relief deviceprovided as part of assembly</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Max pressure that can develop by a sourceof pressure that is part of assembly, unlesspressure limited by a pressure-relief device</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.7.4</td><td rowspan=1 colspan=1> Max pressure in NoRMAL and sinGLe FAuLTCOnDiTiOns did not exceed MAxImUM PERMIsSIBLEWoRKinG PREssURE for EQuipmENT part, except asallowed in 9.7.7, confirmed by inspection of THEMANuFAcTuReR&#x27;s data for the component, MEEQuiPmENT, and by functional tests ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.5</td><td rowspan=1 colspan=1>A pressure vessel withstood a HYDRAuLIc TesTPREssuRE when pressure was &gt; 50 kPa, andproduct of pressure and volume was more than200 kPal.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.6</td><td rowspan=1 colspan=1>Pressure-control device regulating pressure inME EQulPMENT with pressure-relief devicecompleted 100,000 cycles of operation underRATED load and prevented pressure fromexceeding 90 % of setting of pressure-reliefdevice in different conditions of NoRMAL UsE</td><td rowspan=1 colspan=1>No pressure-control deviceneed.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.7</td><td rowspan=1 colspan=1>Pressure-relief device(s) used where MAximumPERMIsSIBLE WORKING PRESSURE could otherwisebe exceeded met the following, as confirmed byMANUFAcTUReR&#x27;s data, ME EQuIPMEnT, RISKMANAGEmENT FILE, and functional tests ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Connected as close as possible to pressurevessel or parts of system it is to protect</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Installed to be readily accessible forinspection, maintenance, and repair</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Could be adjusted or rendered inoperativewithout a TOOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 58,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7578,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.536,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    180,
                    170,
                    1546,
                    2075
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) With discharge opening located and directedas to not to release material towards anyperson</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) With discharge opening located and directedas to not to deposit material on parts that couldresult in an unacceptable RisK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Adequate discharge capacity provided toensure that pressure wil not exceed MAximumPERMIsSiBLE WORKinG PRESSURE of system it isconnected to by more than 10 % when failureoccurs in control of supply pressure</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) No shut-of valve provided between apressure-relief device and parts it is to protect</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) Min number of cycles of operation 100 000,except for one-time use devices (burstingdisks)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8</td><td rowspan=1 colspan=2>HAZARDs associated with support systems</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.1</td><td rowspan=1 colspan=1> ME EQuiPmenT parts designed to support loadsor provide actuating forces when a mechanicalfault could constitute an unacceptable RisK …:</td><td rowspan=1 colspan=1>No such parts used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Construction of support, suspension, oractuation system complied with Table 21 andTOTAL LOAD</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Means of attachment of AccessoRies preventpossibility of incorrect attachment that couldresult in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- RisK ANALYsis of support systems includedMEcHANicAL HAZARDs from static, dynamic,vibration, foundation and other movements,impact and pressure loading, temperature,environmental, manufacture and serviceconditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RisK ANALYsis included effects of failures suchas excessive deflection, plastic deformation,ductile/brittle fracture, fatigue fracture,instability (buckling), stress-assisted corrosioncracking, wear, material creep anddeterioration, and residual stresses frommanufacturing PRocEssEs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Instructions on attachment of structures to afloor, wall, ceiling, included in AccoMPANYiNGDocumEnTs making adequate allowances forquality of materials used to make theconnection and list the required materials</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Additional instructions provided on checkingadequacy of surface of structure parts will beattached to</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 59,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8017,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5762,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    180,
                    170,
                    1546,
                    2024
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9.8.2</td><td rowspan=1 colspan=1>Support systems maintain structural integrity during EXPEcTeD SERVIcE LIFE, and TEnSILe SAFETYFAcToRs are not less than in Table 21, exceptwhen an alternative method used todemonstrate structural integrity throughoutExPEcteD sERVIcE LiFE, or for a foot rest</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance with 9.8.1 and 9.8.2 confirmed byexamination of ME EQuIPMEnT, RISK MANAGEmeNTFILE, specifications and material processing.….:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When test were conducted, testing consisted ofapplication of a test load to support assemblyequal to ToTAL LOAD times required TENsILESAFETY FAcToR while support assembly undertest was in equilibrium after 1 min, or notresulted in an unacceptable RisK .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.3</td><td rowspan=1 colspan=2>Strength of PATiEnT or OpeRAToR support or suspension systems</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.3.1</td><td rowspan=1 colspan=1>ME EQuipmENT parts supporting or immobilizingPATienTs presents no unacceptable Risk ofphysical injuries and accidental loosening ofsecured joints .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFE WoRKING LOAD of mE EQUIPmENT or its partssupporting or suspending PATienTs orOPeRATors is sum of mass of PAtienTs or massof opERAToRs plus mass of AccEssoRiEssupported by mE EQuiPmenT or its parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Supporting and suspending parts for adulthuman PATienTs or OPeRAToRs designed for aPATiENT or OPERAToR with a min mass of 135 kgand AccEssoRiEs with a min mass of 15 kg,unless stated by MANUFAcTURER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Maximum mass of PAtienT included in sAFEWORKInG LOAD of ME EQuIPmEnT or its partssupporting or suspending PAtieNTs adaptedwhen MANuFAcTuRER specified applications</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Max allowable PATienT mass &lt; 135 kg markedon mE EQUIPmENT and stated in ACcOmPANYINGDOCUMENTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Max allowable PATiENT mass &gt; 135 kg stated inACCOMPANYING DOCUMENTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Examination of markings, AccoMPANYiNGDOCUmEnTS, and RISK MAnAGEmEnT FiLE confirmedcompliance .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.3.2</td><td rowspan=1 colspan=1>Part of sAFE woRKiNG LoAD representing mass ofPATiENTs or OPERAToRs is distributed onsupport/suspension surface representinghuman body as in Fig A.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 60,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7786,
                "bbox": [
                    750,
                    66,
                    939,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5387,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    180,
                    171,
                    1546,
                    1992
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Part of sAFE woRKiNG LoAD representing mass ofAccessoRies deployed as in NoRMAL UsE and,when not defined, at worst case positionpermitted by configuration or AccEssoRiesattachment on support/suspension parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Entire mass of PATiENT or OPERAToRdistributed over an area of 0.1 m² on a foot resttemporarily supporting a standing PAtienT orOPERATOR </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance confirmed by examination of mEEQuiPmENT specifications of materials and theirprocessing, and tests …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PATiEnT support/suspension system positionedhorizontally in most disadvantageous positionin NoRMAL UsE, and a mass 2 × 135 kg or twiceintended person&#x27;s load (the greater used),applied to foot rest over an area of 0.1 m²2 for 1min (Kg).…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Damage or deflection greater than 5ofromnormal did not occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>BASIC SAFETY and ESSENTIAL PERFORMAnCE Wasmaintained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Deflection of a support surface from PATiENTor opeRAToR loading on an area of support/suspension where a PATieNT or OPeRAToR can sitdid not result in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance confirmed by examination of mEEQuiPmENT, specifications of materials and theirprocessing, and by a test .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PATieNT support/suspension system set in mostunfavourable NoRmAL usE position, and a massof 60 % of part of sAFE woRkinG LoAD simulatingPATiENT or OPERAToR, or a min 80 kg, placed onsupport or suspension system with centre ofload 60 mm from outer edge of support orsuspension system for at least 1 min (Kg) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Deflection of support/suspension from normalgreater than 5°did not occur, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- BASIC SAFETY and ESSENTIAL PERFORMANCE Wasmaintained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.3.3</td><td rowspan=1 colspan=1>Dynamic forces that can be exerted onequipment parts supporting or suspending aPATiEnT or OPERAToR in NORMAL USE maintainedBASIC SAFETY and ESSENTIAL PERFORMANCEconfirmed by following test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 61,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8127,
                "bbox": [
                    750,
                    66,
                    939,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5591,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    180,
                    171,
                    1546,
                    2068
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PAtieNT support/suspension system set in mostunfavourabie NoRmAL UsE position, and a massequal to SAFE WORKING LOAD simulating PATiENTor opERAToR dropped from 150 mm above seatarea on an area of support/ suspension aPATiENT Or OPERAToR can sit.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.8.4</td><td rowspan=1 colspan=2>Systems with MECHANICAL PROTEcTIVE DEVICES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.4.1</td><td rowspan=1 colspan=1>a) A MECHANICAL PROTEcTIVE DEVICE providedwhen a support system or its parts impaired bywear have a TENSILE SAFETY FAcTOR  to valuesin Table 21, rows 5 and 6, but less than 3 and 4:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) MEcHANIcAL PRoTEcTiVE complies with therequirements as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Designed based on ToTAL LOAD, and includeseffects of sAFE WoRKiNG LOAD when applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Has TEnsILE SAFeTY FAcToRs for all parts notless than Table 21, row 7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– Activated before travel (movement) producedan unacceptable RIsK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Takes into account Clauses 9.2.5 and 9.8.4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance confirmed by examination of mEEQuiPmEnT over travel calculations andevaluation plus functional tests …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.8.4.2</td><td rowspan=1 colspan=1>Activation of mECHANICAL PROTecTiVE DEVIcE ismade obvious to OPERAToR when ME EQuIPMEnTcan still be used after failure of suspension oractuation means and activation of a MEcHANicALPRoTEcTivE DEvIcE (e.g., a secondary cable)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>MEcHAnIcAL PRoTecTIvE DEVIcE requires use of aTooL to be reset or replaced</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.4.3</td><td rowspan=1 colspan=2>MEcHANIcAL PRoTEcTiVE DEVIcE intended to function once</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Further use of mE EQuipmENT not possible untilreplacement of MECHANIcAL PROTecTiVE DEvIcE :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- AccoMPANYiNG DoCUmENTs instruct once MECHANICAL PROTECTIVE DEVICE is activated,SERVIcE PERsoNNEL shall be called, andMEcHANIcAL PRoTecTIVE DEVIcE must be replacedbefore ME EQuIPmEnT can be used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— ME EQuiPmEnT permanently marked with safetysign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Marking is adjacent to mEcHANicAL PRoTEcTiVEDEVIcE or its Iocation relative to MEcHANicALPROTEcTiVE DEVIcE is obvious to servicepersonnel</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 62,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7982,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5952,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9371,
                "bbox": [
                    180,
                    169,
                    1547,
                    1344
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Compliance confirmed by examination of mEEQUIPMENT, ACCOMPANYING DOCUMENTS,specifications and processing of materials, andfollowing test.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A chain, cable, band, spring, belt, jack screwnut, pneumatic or hydraulic hose, structuralpart or the like, employed to support a load,defeated by a convenient means causingmaximum normal load to fall from most adverseposition permitted by construction of mEEQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Load included sAFE WoRKInG LOAD in 9.8.3.1when system was capable of supporting aPATIENT Or OPERATOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No evidence of damage to MEcHANicALPROTecTivE DEvicE affecting its ability to performits intended function</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.5</td><td rowspan=1 colspan=2>Systems without MECHANICAL PROTEcTIVE DEVICES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Support system parts have TEnsiLE sAFeTYFACTORS  to values in Table 21, rows 1 and 2,and are not impaired by wear.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Support system parts impaired by wear,however, they have TENsiLE SAFETY FAcTORSto values in Table 21, rows 3 and 4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Examination of mE EQuiPmENT, designdocumentation and RisK MAnAGemENT FILEconfirmed compliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9769,
                "bbox": [
                    180,
                    1376,
                    1546,
                    2099
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=2>PROTECTION AGAINST UNWANTED AND EXCESSIVE RADIATION HAZARDS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.1</td><td rowspan=1 colspan=2>X-Radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.1.1</td><td rowspan=1 colspan=1>The air kerma did not exceed 5 μGy/hat 5 cmfrom surface of mE EQuiPmEnT includingbackground radiation for mE EQuiPmenT notproducing therapeutic/diagnostic X-radiationbut producing ionizing radiation</td><td rowspan=1 colspan=1>No X-radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Annual exposure reduced taking into accountthe irradiated body part, national regulations,and/or international recommendations for MEEQuipmEnT that has permanent proximity to aPATienT as part of the INTenDeD UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Amount of radiation measured by means of anionizing chamber radiation monitor with aneffective area of 10 cm² or by other instrumentsproducing equal results</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuIPmEnT operated as in NORmAL UsE atmost unfavourable RATeD MAIns VoLTAGE andcontrols adjusted to emit maximum radiation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 63,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7705,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5126,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9899,
                "bbox": [
                    180,
                    170,
                    1545,
                    1652
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Internal pre-set controls not intended foradjustment during ExPEcTeD sERVicE LiFE of MEEQuiPMEnT not taken into consideration</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.1.2</td><td rowspan=1 colspan=1>Risk from unintended X-radiation from mEEQuiPmENT producing X-radiation for diagnosticand therapeutic purposes addressedapplication of applicable particular andcollateral standards, or ..</td><td rowspan=1 colspan=1>No X-radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISK MANAGEMEnT PROcEss as indicated in RIsKMANAGEMENT FILE..</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.2</td><td rowspan=1 colspan=1>RisK associated with alpha, beta, gamma,neutron, and other particle radiation, whenapplicable, addressed in RisK MANAGEmENTPRocess as shown in RIsK MAnaGemenT FILE :</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.3</td><td rowspan=1 colspan=1>The power density of unintended microwaveradiation at frequencies between 1 GHz and100 GHz does not exceed 10 W/m2 at any point50 mm away from a surface of the mE EQuipmenTunder reference test conditions</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Microwave radiation is propagated intentionallyfor example, at waveguide output ports</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.4</td><td rowspan=1 colspan=1>Relevant requirements of IEC 60825-1:2007applied to lasers, laser light barriers or similarwith a wavelength range of 180nm to 1 mm.</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.5</td><td rowspan=1 colspan=1>RisK associated with visible electromagneticradiation other than emitted by lasers and LEDs,when applicable, addressed in RiskMANAGEmEnT PROcESS as indicated in RIsKMANAGEMENT FILE ..</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.6</td><td rowspan=1 colspan=1>RisK associated with infrared radiation otherthan emitted by lasers and LEDs, as applicable,addressed in RisK MANAGEMENT PRocESS asindicated in RIsK MANAGemenT FILE .</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>10.7</td><td rowspan=1 colspan=1>RisK associated with ultraviolet radiation otherthan emitted by lasers and LEDs, as applicable,addressed in RIsK MAnAGEMENT PRocEss as indicated in RIsK MAnAGemenT FILE.</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9898,
                "bbox": [
                    183,
                    1715,
                    1544,
                    2131
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=2>PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHERHAZARDS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.1</td><td rowspan=1 colspan=2>Excessive temperatures in mE EQuiPmEnT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.1.1</td><td rowspan=1 colspan=1>Temperatures on mE EQuiPmEnT parts did notexceed values in Tables 22 and 23 operating inworst-case NoRmAL usE at maximum ratedambient operating temperature T</td><td rowspan=1 colspan=1>See appended Table 11.1.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Surfaces of test corner did not exceed 90 C</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>THERMAL CuT-ouTs did not operate in NORMALCONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 64,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7688,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6011,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    173,
                    1545,
                    2096
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>11.1.2</td><td rowspan=1 colspan=2>Temperature of APpLiED PARTs</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.1.2.1</td><td rowspan=1 colspan=1>APPLIED PARTS (hot or cold intended tosupply heat to a PATiENTcomply                           :</td><td rowspan=1 colspan=1>Applied parts did not intend tosupply heat to a patient.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Clinical effects determined and documentedin the RISK MANAGEMENT FILE(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature (hot or cold) of APPLiED PARTsintended to supply heat to a PATIENTdisclosed in the instructions for use</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.1.2.2</td><td rowspan=1 colspan=1>APPLiED PARTs not intended to supply heat to aPATienT complies with the limits of Table 24 inboth NORmAL CoNDITiON and SINGLe FAULTCONDITION.</td><td rowspan=1 colspan=1>Not intended to supply heat</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>APPLiED PARTs surface temperature exceeds41℃ disclosed in the instruction manual:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum Temperature …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Conditions for safe contact, e.g. duration orcondition of the PATiENT..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Clinical effects with respect to characteristicssuch as body surface, maturity of PATieNTs,medications being taken or surface pressuredocumented in the RIsK MANAGEmEnT FILE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>APPLiED PARTs surface temperature of equal toor less than 41℃</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Analysis documented in the RIsK MANAGEmEnTFILE show that APPLiED PART temperatures arenot affected by operation of the ME EQuiPmENTincluding SInGLE FAULT COnDITIONS.Measurement of APPLieD PART temperatureaccording to 11.1.3 is not conducted .</td><td rowspan=1 colspan=1>Measurement of applied parttemperature is conducted</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Surfaces of APPLiED PARTs that are cooledbelow ambient temperatures evaluated in theRISK MANAGEMENT PROCESS …                  :</td><td rowspan=1 colspan=1>No such equipment</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.1.3</td><td rowspan=1 colspan=1>Measurements not made when engineeringjudgment and rationale by MANuFAcTuRERindicated temperature limits could not exceed,as documented in RIsK MANAGEmEnT FILE .</td><td rowspan=1 colspan=1>Temperature measurementtest carried out.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test corner not used where engineeringjudgment and rationale by MAnuFAcTuRERindicated test corner will not impactmeasurements, as documented in RisKMANAGEMENT FILE</td><td rowspan=1 colspan=1>Test corner used.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Probability of occurrence and duration ofcontact for parts likely to be touched and forAPPLieD PARTs documented in RisK MAnAGEmenTFILE</td><td rowspan=1 colspan=1>Risk management file hasdefined the probability ofoccurrence</td><td rowspan=1 colspan=1>マ</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 65,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8268,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6232,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    180,
                    173,
                    1545,
                    2173
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>11.1.4</td><td rowspan=1 colspan=1>GuARDs preventing contact with hot or coldaccessible surfaces removable only with aTOOL</td><td rowspan=1 colspan=1>No such guard</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.2</td><td rowspan=1 colspan=2>Fire prevention</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.2.1</td><td rowspan=1 colspan=1>EncLosure has strength and rigidity necessaryto prevent a fire caused by reasonablyforeseeable misuse and met mechanicalstrength tests for ENcLosuRes in 15.3</td><td rowspan=1 colspan=1>Refer to clause 15.3.2, 15.3.3,15.3.4, 15.3.6 for detail</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.2.2</td><td rowspan=1 colspan=2>Me equipment and me systems used in conjunction with oxYGEN RicHENVIRONMENTS</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.2.2.1</td><td rowspan=1 colspan=1>RisK of fire in an OxYGEN RICH EnViRonmEnTreduced by means limiting spread of fire underNORMAL or SinGLe FAULt conDitIons when sourceof ignition in contact with ignitable material … :</td><td rowspan=1 colspan=1>Not used in conjunction withoxygen rich environments.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirements of 13.1.1 applied to oxygenconcentrations up to 25 % at one atmosphereor partial pressures up to 27.5 kPa for higheratmospheric pressures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) No sources of ignition discovered in anOxYGEN RICH EnVIROnMENT in NORMAL and SINGLEFAULT coNDiTioNs under any of the followingconditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) when temperature of material raised to itsignition temperature</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) when temperatures affected solder or solderjoints causing loosening, short circuiting, orother failures causing sparking or increasingmaterial temperature to its ignition temperature</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3) when parts affecting safety cracked orchanged outer shape exposing temperatureshigher than 300c or sparks due to overheating</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4) when temperatures of parts or componentsexceeded 300℃, atmosphere was 100 %oxygen, contact material solder, and fuelcotton</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5) when sparks provided adequate energy forignition by exceeding limits of Figs 35 to 37(inclusive), atmosphere was 100 % oxygen,contact material solder, and fuel cotton</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Deviations from worst case limits in 4) and 5)above based on lower oxygen concentrationsor less flammable fuels justified anddocumented in RIsK MANAGEmEnT FILE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternative test in this clause did not identifyexistence of ignition sources at highestvoltage or current, respectively …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A safe upper limit determined by dividingupper limit of voltage or current, respectively,with safety margin factor of three ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 66,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7866,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5514,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    171,
                    1545,
                    2158
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ResiDUAL Risk of fire in an OxYGEN RicHENVIROnMENT as determined by application ofRisK MANAGemenT PRocEss is based on followingconfigurations, or in combination </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Electrical components in an oxYGEN RicHENVIRONMENT provided with power supplieshaving limited energy levels lower than thoseconsidered sufficient for ignition in 11.2.2.1 a)as determined by examination, measurementor calculation of power, energy, andtemperatures in NoRMAL and sinGLE FAULTCONDiTions identified in 11.2....</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) Max oxygen concentration measured until itdid not exceed 25 % in ventilatedcompartments with parts that can be a sourceof ignition only in SInGLE FAULT ConDiTioN andcan be penetrated by oxygen due to anundetected leak (%) …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3) A compartment with parts or componentsthat can be a source of ignition only underSINGLE FAULT CoNDiTioN separated from anothercompartment containing an OxYGEN RIcHENVIRonmENT by sealing all joints and holes forcables, shafts, or other purposes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Effect of possible leaks and failures underSINGLE FAULT ConDiTioN that could causeignition evaluated using a RisK AssessmEnT todetermine maintenance intervals byexamination of documentation and RiskMANAGEMENT FILE .</td><td rowspan=1 colspan=1>Not used in conjunction withoxygen rich environments</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4) Fire initiated in ENcLosuRE of electricalcomponents in a compartment with oxYGENRICH EnviRonmenT that can become a source ofignition only under SInGLE FAULT ConDITiOnsself-extinguished rapidly and no hazardousamount of toxic gases reached PATiENT asdetermined by analysis of gases</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.2.2.2</td><td rowspan=1 colspan=1>Risk of ignition under least favourableconditions did not occur and oxygenconcentration did not exceed 25% inimmediate surroundings due to location ofexternal exhaust outlets of an OxYGEN RIcHENVIRoNmENT when electrical componentsmounted outside of ME EQuiPmEnT or ME sYsTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.2.2.3</td><td rowspan=1 colspan=1>Electrical connections within a compartmentcontaining an OxYGEN RIcH ENVIRONMEnT underNORMAL usE did not produce sparks due toloosening or breaking, except when limited inpower and energy to values in 11.2.2.1 a) 5)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Screw-attachments protected againstloosening during use by varnishing, use ofspring washers, or adequate torques</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 67,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7995,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5324,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1545,
                    2169
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Soldered, crimped, and pin-and-socketconnections of cables exiting ENcLosuREinclude additional mechanical securing means</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.2.3</td><td rowspan=1 colspan=2> SInGLE FAULT CONDITIONS related to OXYGEN RICH ENViRonmENTs ME EQUIPMENT andME SYSTEMS considered</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Failure of a ventilation system constructed inaccordance with 11.2.2.1 b) 2).……</td><td rowspan=1 colspan=1>Not used in conjunction withoxygen rich environments.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Failure of a barrier constructed inaccordance with 11.2.2.1 b) 3).……</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Failure of a component creating a source ofignition (as defined in 11.2.2.1 a) …..</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Failure of solid insulation or creepage andclearances providing equivalent of at least oneMEANS OF PATiENT PRoTEcTIOn but less than twoMEANs OF PATieNT PRoTEcTiIon that could create asource of ignition defined in 11.2.2.1 a) .</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Failure of a pneumatic component resultingin leakage of oxygen-enriched gas.</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.3</td><td rowspan=1 colspan=2>Constructional requirements for fire ENcLosuREs of mE EQuiPmENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuipmEnT met this clause for alternatemeans of compliance with selected HAZARDoussITuAtions and fault conditions in 13.1.2.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Constructional requirements were met, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- constructional requirements specificallyanalysed in RisK MANAGEMEnT FILE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Justification, when requirement not met .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Flammability classification of insulated wirewithin fire ENcLosuRE is FV-1, or better, basedon IEC 60695 series as determined byexamination of data on materials..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Flammability classification of connectors,printed circuit boards, and insulating materialon which components are mounted is FV-2, orbetter, based on IEC 60695-11-10 as decided byexamination of materials data ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If no FV Certification, FV tests based on IEC60695-11-10 conducted on 3 samples ofcomplete parts (or sections of it), includingarea with min. thickness, ventilation openings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Fire ENcLosuRE met following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) No openings at bottom or, as specified inFig 39, constructed with baffles as in Fig 38, ormade of perforated metal as in Table 25, or ametal screen with a mesh 2 ×2 mm centre tocentre and wire diameter of at least 0.45 mm</td><td rowspan=1 colspan=1>No openings at bottom.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) No openings on the sides within the areaincluded within the inclined line C in Fig 39</td><td rowspan=1 colspan=1>No openings on the sides.</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 68,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7943,
