{
    "pdf_info": [
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        62,
                        77,
                        531,
                        468
                    ],
                    "blocks": [
                        {
                            "score": 0.9897,
                            "bbox": [
                                62,
                                77,
                                531,
                                468
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        77,
                                        531,
                                        468
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                77,
                                                531,
                                                468
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=2>TEST REPORTISO80601-2-56Medical electrical equipmentPart2-56: Particular requirements for basic safety and essential performance of clinicalthermometers for body temperature measurement</td></tr><tr><td rowspan=1 colspan=1>Date ofiss</td><td rowspan=1 colspan=1>2024-09-30</td></tr><tr><td rowspan=1 colspan=1>Standard..</td><td rowspan=1 colspan=1>ENISO80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018</td></tr><tr><td rowspan=1 colspan=1>Procedure deviation..</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Non-standard test method...</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Type of test object.</td><td rowspan=1 colspan=1>Infrared No-Touch Forehead Thermometer</td></tr><tr><td rowspan=1 colspan=1>Trademark..</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Model/type reference.</td><td rowspan=1 colspan=1>PT9L</td></tr><tr><td rowspan=1 colspan=1>Report No</td><td rowspan=1 colspan=1>ETX202303-07-078-03</td></tr><tr><td rowspan=1 colspan=1>Testing period.</td><td rowspan=1 colspan=1>2024.07.09-2024.09.07</td></tr><tr><td rowspan=1 colspan=1>Manufacturer..</td><td rowspan=1 colspan=1>ANDONHEALTHCO., LTD.</td></tr><tr><td rowspan=1 colspan=1>Address.</td><td rowspan=1 colspan=1>No.3 JinPing Street, YaAn Road, Nankai District, Tianjin, China</td></tr><tr><td rowspan=1 colspan=1>Test laboratory.Address...</td><td rowspan=1 colspan=1>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya An Road,Nankai District,Tianjin,China</td></tr></table>",
                                            "image_path": "36b34eb91b730f2f1236360ed32a918bc88c24afe79b9e95e8daac91094d9b33.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9897
                },
                {
                    "score": 0.8637,
                    "bbox": [
                        136,
                        578,
                        381,
                        607
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                355,
                                589,
                                384,
                                606
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        355,
                                        589,
                                        384,
                                        606
                                    ],
                                    "type": "text",
                                    "content": "Date",
                                    "score": 0.994
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8095,
                    "bbox": [
                        131,
                        609,
                        387,
                        636
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": []
                },
                {
                    "score": 0.9791,
                    "bbox": [
                        376,
                        526,
                        492,
                        640
                    ],
                    "index": 5,
                    "type": "seal",
                    "lines": [
                        {
                            "bbox": [
                                376,
                                526,
                                492,
                                640
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        376,
                                        526,
                                        492,
                                        640
                                    ],
                                    "type": "seal",
                                    "content": [
                                        "天旭（天津）检测技术服务有限公司"
                                    ],
                                    "image_path": "952ebfc6f5d322334aa70d3cd24f3686054af0c9669ef4bf49ea3ad2a5075693.jpg"
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_idx": 0,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9021,
                    "bbox": [
                        62,
                        48,
                        215,
                        61
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                63,
                                48,
                                214,
                                61
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        48,
                                        214,
                                        61
                                    ],
                                    "type": "text",
                                    "content": "ReportNo.:ETX202303-07-078-03",
                                    "score": 0.996
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        62,
                        77,
                        531,
                        468
                    ],
                    "blocks": [
                        {
                            "score": 0.9897,
                            "bbox": [
                                62,
                                77,
                                531,
                                468
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        77,
                                        531,
                                        468
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                77,
                                                531,
                                                468
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=2>TEST REPORTISO80601-2-56Medical electrical equipmentPart2-56: Particular requirements for basic safety and essential performance of clinicalthermometers for body temperature measurement</td></tr><tr><td rowspan=1 colspan=1>Date ofiss</td><td rowspan=1 colspan=1>2024-09-30</td></tr><tr><td rowspan=1 colspan=1>Standard..</td><td rowspan=1 colspan=1>ENISO80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018</td></tr><tr><td rowspan=1 colspan=1>Procedure deviation..</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Non-standard test method...</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Type of test object.</td><td rowspan=1 colspan=1>Infrared No-Touch Forehead Thermometer</td></tr><tr><td rowspan=1 colspan=1>Trademark..</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Model/type reference.</td><td rowspan=1 colspan=1>PT9L</td></tr><tr><td rowspan=1 colspan=1>Report No</td><td rowspan=1 colspan=1>ETX202303-07-078-03</td></tr><tr><td rowspan=1 colspan=1>Testing period.</td><td rowspan=1 colspan=1>2024.07.09-2024.09.07</td></tr><tr><td rowspan=1 colspan=1>Manufacturer..</td><td rowspan=1 colspan=1>ANDONHEALTHCO., LTD.</td></tr><tr><td rowspan=1 colspan=1>Address.</td><td rowspan=1 colspan=1>No.3 JinPing Street, YaAn Road, Nankai District, Tianjin, China</td></tr><tr><td rowspan=1 colspan=1>Test laboratory.Address...</td><td rowspan=1 colspan=1>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya An Road,Nankai District,Tianjin,China</td></tr></table>",
                                            "image_path": "36b34eb91b730f2f1236360ed32a918bc88c24afe79b9e95e8daac91094d9b33.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9897
                },
                {
                    "score": 0.8637,
                    "bbox": [
                        136,
                        578,
                        381,
                        607
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                355,
                                589,
                                384,
                                606
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        355,
                                        589,
                                        384,
                                        606
                                    ],
                                    "type": "text",
                                    "content": "Date",
                                    "score": 0.994
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        355,
                        589,
                        384,
                        606
                    ]
                },
                {
                    "score": 0.8095,
                    "bbox": [
                        131,
                        609,
                        387,
                        636
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [],
                    "bbox_fs": [
                        131,
                        609,
                        387,
                        636
                    ]
                },
                {
                    "score": 0.9791,
                    "bbox": [
                        376,
                        526,
                        492,
                        640
                    ],
                    "index": 5,
                    "type": "seal",
                    "lines": [
                        {
                            "bbox": [
                                376,
                                526,
                                492,
                                640
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        376,
                                        526,
                                        492,
                                        640
                                    ],
                                    "type": "seal",
                                    "content": [
                                        "天旭（天津）检测技术服务有限公司"
                                    ],
                                    "image_path": "952ebfc6f5d322334aa70d3cd24f3686054af0c9669ef4bf49ea3ad2a5075693.jpg"
                                }
                            ]
                        }
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        85,
                        546,
                        737
                    ],
                    "blocks": [
                        {
                            "score": 0.9855,
                            "bbox": [
                                57,
                                85,
                                546,
                                737
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        85,
                                        546,
                                        737
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                85,
                                                546,
                                                737
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">GENERAL INFORMATION</td></tr><tr><td colspan=\"2\">Test item particulars (see also Clause 6):</td></tr><tr><td>Classification of installation and use Device type (component/sub-assembly/ equipment/</td><td>Hand-held ME equipment</td></tr><tr><td>system) …</td><td>Equipment</td></tr><tr><td> Intended use (Including type of patient, application</td><td>The Infrared No-Touch Forehead</td></tr><tr><td>location)..</td><td>Thermometer is intended for the</td></tr><tr><td></td><td>intermittent measurement of body</td></tr><tr><td></td><td>temperature from the forehead skin</td></tr><tr><td></td><td>surface on people of all ages. It can be</td></tr><tr><td></td><td>used by consumers in the household</td></tr><tr><td></td><td>environment and by healthcare</td></tr><tr><td></td><td>providers.</td></tr><tr><td></td><td></td></tr><tr><td>Mode of operation . Supply connection .</td><td>Continuous</td></tr><tr><td>Accessories and detachable parts included</td><td>internally powered</td></tr><tr><td>Other options include .</td><td>N/A NIA</td></tr><tr><td>Possible test case verdicts:</td><td></td></tr><tr><td>- test case does not apply to the test object</td><td>NIA</td></tr><tr><td>- test object does meet the requirement .</td><td>Pass (P)</td></tr><tr><td>- test object was not evaluated for the requirement..</td><td>NE</td></tr><tr><td colspan=\"2\">Abbreviations used in the report:</td></tr><tr><td colspan=\"2\">General remarks:</td></tr><tr><td colspan=\"2\">&quot;(see Attachment #)&quot; refers to additional information appended to the report.</td></tr><tr><td colspan=\"2\">&quot;(see appended table)&quot; refers to a table appended to the report.</td></tr><tr><td colspan=\"2\">The tests results presented in this report relate only to the object tested.</td></tr><tr><td colspan=\"2\">This report shall not be reproduced except in full without the written approval of the testing laboratory.</td></tr><tr><td colspan=\"2\">List of test equipment must be kept on file and available for review.</td></tr><tr><td colspan=\"2\">This Test Report Form is intended for the investigation of clinical thermometers for body temperature</td></tr><tr><td colspan=\"2\">measurement in accordance with EN ISO 80601-2-56:2017/A1:2020/SO 80601-2-56:2017+A1:2018. It can</td></tr><tr><td colspan=\"2\">only be used together with IEC 60601-1:2005.</td></tr><tr><td colspan=\"2\">Additional test data and/or information provided in the attachments to this report.</td></tr><tr><td colspan=\"2\">Throughout this report a comma/ ć point is used as the decimal separator.</td></tr></table>",
                                            "image_path": "ee767c913954f524c44049c804f5af53fd032f5800da7163a9fbb9d17a36d903.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9855
                }
            ],
            "page_idx": 1,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9327,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        85,
                        546,
                        737
                    ],
                    "blocks": [
                        {
                            "score": 0.9855,
                            "bbox": [
                                57,
                                85,
                                546,
                                737
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        85,
                                        546,
                                        737
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                85,
                                                546,
                                                737
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">GENERAL INFORMATION</td></tr><tr><td colspan=\"2\">Test item particulars (see also Clause 6):</td></tr><tr><td>Classification of installation and use Device type (component/sub-assembly/ equipment/</td><td>Hand-held ME equipment</td></tr><tr><td>system) …</td><td>Equipment</td></tr><tr><td> Intended use (Including type of patient, application</td><td>The Infrared No-Touch Forehead</td></tr><tr><td>location)..</td><td>Thermometer is intended for the</td></tr><tr><td></td><td>intermittent measurement of body</td></tr><tr><td></td><td>temperature from the forehead skin</td></tr><tr><td></td><td>surface on people of all ages. It can be</td></tr><tr><td></td><td>used by consumers in the household</td></tr><tr><td></td><td>environment and by healthcare</td></tr><tr><td></td><td>providers.</td></tr><tr><td></td><td></td></tr><tr><td>Mode of operation . Supply connection .</td><td>Continuous</td></tr><tr><td>Accessories and detachable parts included</td><td>internally powered</td></tr><tr><td>Other options include .</td><td>N/A NIA</td></tr><tr><td>Possible test case verdicts:</td><td></td></tr><tr><td>- test case does not apply to the test object</td><td>NIA</td></tr><tr><td>- test object does meet the requirement .</td><td>Pass (P)</td></tr><tr><td>- test object was not evaluated for the requirement..</td><td>NE</td></tr><tr><td colspan=\"2\">Abbreviations used in the report:</td></tr><tr><td colspan=\"2\">General remarks:</td></tr><tr><td colspan=\"2\">&quot;(see Attachment #)&quot; refers to additional information appended to the report.</td></tr><tr><td colspan=\"2\">&quot;(see appended table)&quot; refers to a table appended to the report.</td></tr><tr><td colspan=\"2\">The tests results presented in this report relate only to the object tested.</td></tr><tr><td colspan=\"2\">This report shall not be reproduced except in full without the written approval of the testing laboratory.</td></tr><tr><td colspan=\"2\">List of test equipment must be kept on file and available for review.</td></tr><tr><td colspan=\"2\">This Test Report Form is intended for the investigation of clinical thermometers for body temperature</td></tr><tr><td colspan=\"2\">measurement in accordance with EN ISO 80601-2-56:2017/A1:2020/SO 80601-2-56:2017+A1:2018. It can</td></tr><tr><td colspan=\"2\">only be used together with IEC 60601-1:2005.</td></tr><tr><td colspan=\"2\">Additional test data and/or information provided in the attachments to this report.</td></tr><tr><td colspan=\"2\">Throughout this report a comma/ ć point is used as the decimal separator.</td></tr></table>",
                                            "image_path": "ee767c913954f524c44049c804f5af53fd032f5800da7163a9fbb9d17a36d903.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9855
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.9415,
                    "bbox": [
                        66,
                        77,
                        209,
                        92
                    ],
                    "index": 2,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                67,
                                78,
                                208,
                                90
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        78,
                                        208,
                                        90
                                    ],
                                    "type": "text",
                                    "content": "General product information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9732,
                    "bbox": [
                        66,
                        96,
                        545,
                        144
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                68,
                                96,
                                544,
                                111
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        96,
                                        544,
                                        111
                                    ],
                                    "type": "text",
                                    "content": "The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                67,
                                110,
                                545,
                                127
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        110,
                                        545,
                                        127
                                    ],
                                    "type": "text",
                                    "content": "temperature from the forehead skin surface on people of all ages. It can be used by consumers in the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                68,
                                128,
                                304,
                                142
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        128,
                                        304,
                                        142
                                    ],
                                    "type": "text",
                                    "content": "household environment and by healthcare providers.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9458,
                    "bbox": [
                        65,
                        160,
                        295,
                        176
                    ],
                    "index": 4,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                65,
                                159,
                                295,
                                175
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        65,
                                        159,
                                        295,
                                        175
                                    ],
                                    "type": "text",
                                    "content": "Tests performed (name of test and test clause):",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9241,
                    "bbox": [
                        66,
                        181,
                        544,
                        198
                    ],
                    "index": 5,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                183,
                                543,
                                195
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        183,
                                        543,
                                        195
                                    ],
                                    "type": "text",
                                    "content": "All the requirements of EN ISO 80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018 were evaluated",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9278,
                    "bbox": [
                        66,
                        200,
                        278,
                        216
                    ],
                    "index": 6,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                68,
                                200,
                                276,
                                214
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        200,
                                        276,
                                        214
                                    ],
                                    "type": "text",
                                    "content": "in this test report except the following clauses:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9375,
                    "bbox": [
                        66,
                        218,
                        448,
                        233
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                218,
                                446,
                                232
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        218,
                                        446,
                                        232
                                    ],
                                    "type": "text",
                                    "content": "- 201.11.7 Biocompatibility of ME EQUIPMENT and ME is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9394,
                    "bbox": [
                        66,
                        236,
                        543,
                        251
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                67,
                                236,
                                543,
                                251
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        236,
                                        543,
                                        251
                                    ],
                                    "type": "text",
                                    "content": "- 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9353,
                    "bbox": [
                        66,
                        253,
                        419,
                        269
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                66,
                                251,
                                418,
                                270
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        251,
                                        418,
                                        270
                                    ],
                                    "type": "text",
                                    "content": "- 201.102 CLINICAL ACCURACY VALIDATION is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.944,
                    "bbox": [
                        66,
                        272,
                        473,
                        288
                    ],
                    "index": 10,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                272,
                                471,
                                286
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        272,
                                        471,
                                        286
                                    ],
                                    "type": "text",
                                    "content": "- 202 Electromagnetic disturbances - Requirements and tests is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9407,
                    "bbox": [
                        66,
                        290,
                        271,
                        305
                    ],
                    "index": 11,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                290,
                                270,
                                304
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        290,
                                        270,
                                        304
                                    ],
                                    "type": "text",
                                    "content": "- 206 Usability is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9325,
                    "bbox": [
                        62,
                        318,
                        126,
                        332
                    ],
                    "index": 12,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                62,
                                318,
                                126,
                                332
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        318,
                                        126,
                                        332
                                    ],
                                    "type": "text",
                                    "content": "Test result:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9485,
                    "bbox": [
                        59,
                        342,
                        505,
                        357
                    ],
                    "index": 13,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                59,
                                342,
                                505,
                                357
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        59,
                                        342,
                                        505,
                                        357
                                    ],
                                    "type": "text",
                                    "content": "The test item passed the test specification(s). All apply to the test object does meet the requirement.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9448,
                    "bbox": [
                        62,
                        366,
                        159,
                        380
                    ],
                    "index": 14,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                63,
                                366,
                                159,
                                380
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        366,
                                        159,
                                        380
                                    ],
                                    "type": "text",
                                    "content": "General disclaimer：",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9503,
                    "bbox": [
                        61,
                        389,
                        378,
                        403
                    ],
                    "index": 15,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                63,
                                389,
                                377,
                                402
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        389,
                                        377,
                                        402
                                    ],
                                    "type": "text",
                                    "content": "The test results presented in this report relate only to the object tested.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9459,
                    "bbox": [
                        61,
                        406,
                        527,
                        422
                    ],
                    "index": 16,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                62,
                                406,
                                526,
                                421
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        406,
                                        526,
                                        421
                                    ],
                                    "type": "text",
                                    "content": "Without permission of the Report department this test report is not permitted to be duplicated in extracts.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9475,
                    "bbox": [
                        62,
                        432,
                        192,
                        447
                    ],
                    "index": 17,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                62,
                                431,
                                191,
                                447
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        431,
                                        191,
                                        447
                                    ],
                                    "type": "text",
                                    "content": "Condition of acceptability:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9448,
                    "bbox": [
                        65,
                        454,
                        457,
                        469
                    ],
                    "index": 18,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                66,
                                454,
                                456,
                                470
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        454,
                                        456,
                                        470
                                    ],
                                    "type": "text",
                                    "content": "1) 201.11.7 Biocompatibility of ME EQUIPMENT and ME is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9713,
                    "bbox": [
                        66,
                        472,
                        524,
                        504
                    ],
                    "index": 19,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                66,
                                471,
                                525,
                                487
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        471,
                                        525,
                                        487
                                    ],
                                    "type": "text",
                                    "content": "2) 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS is not evaluated in this",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                66,
                                490,
                                102,
                                506
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        490,
                                        102,
                                        506
                                    ],
                                    "type": "text",
                                    "content": "report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9508,
                    "bbox": [
                        66,
                        508,
                        428,
                        523
                    ],
                    "index": 20,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                66,
                                506,
                                426,
                                524
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        506,
                                        426,
                                        524
                                    ],
                                    "type": "text",
                                    "content": "3) 201.102 CLINICAL ACCURACY VALIDATION is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9483,
                    "bbox": [
                        66,
                        526,
                        482,
                        542
                    ],
                    "index": 21,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                526,
                                481,
                                541
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        526,
                                        481,
                                        541
                                    ],
                                    "type": "text",
                                    "content": "4) 202 Electromagnetic disturbances - Requirements and tests is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9459,
                    "bbox": [
                        65,
                        544,
                        278,
                        559
                    ],
                    "index": 22,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                66,
                                544,
                                277,
                                559
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        544,
                                        277,
                                        559
                                    ],
                                    "type": "text",
                                    "content": "5) 206 Usability is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9433,
                    "bbox": [
                        63,
                        565,
                        170,
                        579
                    ],
                    "index": 23,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                64,
                                564,
                                171,
                                580
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        564,
                                        171,
                                        580
                                    ],
                                    "type": "text",
                                    "content": "Copy of marking plate",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9682,
                    "bbox": [
                        58,
                        584,
                        544,
                        615
                    ],
                    "index": 24,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                584,
                                545,
                                599
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        584,
                                        545,
                                        599
                                    ],
                                    "type": "text",
                                    "content": "The artwork below may be only a draft. The use of certification marks on a product must be authorized by the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                57,
                                600,
                                233,
                                615
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        57,
                                        600,
                                        233,
                                        615
                                    ],
                                    "type": "text",
                                    "content": "respective NCBs that own these marks.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.5255,
                    "bbox": [
                        94,
                        635,
                        285,
                        711
                    ],
                    "index": 25,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                95,
                                635,
                                284,
                                680
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        95,
                                        636,
                                        245,
                                        647
                                    ],
                                    "type": "text",
                                    "content": "iHealth Infrared No-Touch Forehead Thermometer",
                                    "score": 0.964
                                },
                                {
                                    "bbox": [
                                        104,
                                        635,
                                        284,
                                        680
                                    ],
                                    "type": "text",
                                    "content": "",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                97,
                                653,
                                239,
                                664
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        97,
                                        653,
                                        239,
                                        664
                                    ],
                                    "type": "text",
                                    "content": "Measurement position:Centre of the forehead surface",
                                    "score": 0.911
                                }
                            ]
                        },
                        {
                            "bbox": [
                                91,
                                659,
                                293,
                                722
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        91,
                                        659,
                                        293,
                                        722
                                    ],
                                    "type": "text",
                                    "content": "",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        110,
                                        700,
                                        133,
                                        709
                                    ],
                                    "type": "text",
                                    "content": "KE04",
                                    "score": 0.857
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_idx": 2,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9348,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.9415,
                    "bbox": [
                        66,
                        77,
                        209,
                        92
                    ],
                    "index": 2,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                67,
                                78,
                                208,
                                90
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        78,
                                        208,
                                        90
                                    ],
                                    "type": "text",
                                    "content": "General product information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9732,
                    "bbox": [
                        66,
                        96,
                        545,
                        144
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                68,
                                96,
                                544,
                                111
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        96,
                                        544,
                                        111
                                    ],
                                    "type": "text",
                                    "content": "The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                67,
                                110,
                                545,
                                127
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        110,
                                        545,
                                        127
                                    ],
                                    "type": "text",
                                    "content": "temperature from the forehead skin surface on people of all ages. It can be used by consumers in the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                68,
                                128,
                                304,
                                142
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        128,
                                        304,
                                        142
                                    ],
                                    "type": "text",
                                    "content": "household environment and by healthcare providers.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        67,
                        96,
                        545,
                        142
                    ]
                },
                {
                    "score": 0.9458,
                    "bbox": [
                        65,
                        160,
                        295,
                        176
                    ],
                    "index": 4,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                65,
                                159,
                                295,
                                175
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        65,
                                        159,
                                        295,
                                        175
                                    ],
                                    "type": "text",
                                    "content": "Tests performed (name of test and test clause):",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9241,
                    "bbox": [
                        66,
                        181,
                        544,
                        198
                    ],
                    "index": 5,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                183,
                                543,
                                195
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        183,
                                        543,
                                        195
                                    ],
                                    "type": "text",
                                    "content": "All the requirements of EN ISO 80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018 were evaluated",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        69,
                        183,
                        543,
                        195
                    ]
                },
                {
                    "score": 0.9278,
                    "bbox": [
                        66,
                        200,
                        278,
                        216
                    ],
                    "index": 6,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                68,
                                200,
                                276,
                                214
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        200,
                                        276,
                                        214
                                    ],
                                    "type": "text",
                                    "content": "in this test report except the following clauses:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        68,
                        200,
                        276,
                        214
                    ]
                },
                {
                    "score": 0.9375,
                    "bbox": [
                        66,
                        218,
                        448,
                        233
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                218,
                                446,
                                232
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        218,
                                        446,
                                        232
                                    ],
                                    "type": "text",
                                    "content": "- 201.11.7 Biocompatibility of ME EQUIPMENT and ME is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        69,
                        218,
                        446,
                        232
                    ]
                },
                {
                    "score": 0.9394,
                    "bbox": [
                        66,
                        236,
                        543,
                        251
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                67,
                                236,
                                543,
                                251
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        236,
                                        543,
                                        251
                                    ],
                                    "type": "text",
                                    "content": "- 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        67,
                        236,
                        543,
                        251
                    ]
                },
                {
                    "score": 0.9353,
                    "bbox": [
                        66,
                        253,
                        419,
                        269
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                66,
                                251,
                                418,
                                270
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        251,
                                        418,
                                        270
                                    ],
                                    "type": "text",
                                    "content": "- 201.102 CLINICAL ACCURACY VALIDATION is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        66,
                        251,
                        418,
                        270
                    ]
                },
                {
                    "score": 0.944,
                    "bbox": [
                        66,
                        272,
                        473,
                        288
                    ],
                    "index": 10,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                272,
                                471,
                                286
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        272,
                                        471,
                                        286
                                    ],
                                    "type": "text",
                                    "content": "- 202 Electromagnetic disturbances - Requirements and tests is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        69,
                        272,
                        471,
                        286
                    ]
                },
                {
                    "score": 0.9407,
                    "bbox": [
                        66,
                        290,
                        271,
                        305
                    ],
                    "index": 11,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                290,
                                270,
                                304
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        290,
                                        270,
                                        304
                                    ],
                                    "type": "text",
                                    "content": "- 206 Usability is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        69,
                        290,
                        270,
                        304
                    ]
                },
                {
                    "score": 0.9325,
                    "bbox": [
                        62,
                        318,
                        126,
                        332
                    ],
                    "index": 12,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                62,
                                318,
                                126,
                                332
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        318,
                                        126,
                                        332
                                    ],
                                    "type": "text",
                                    "content": "Test result:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9485,
                    "bbox": [
                        59,
                        342,
                        505,
                        357
                    ],
                    "index": 13,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                59,
                                342,
                                505,
                                357
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        59,
                                        342,
                                        505,
                                        357
                                    ],
                                    "type": "text",
                                    "content": "The test item passed the test specification(s). All apply to the test object does meet the requirement.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        59,
                        342,
                        505,
                        357
                    ]
                },
                {
                    "score": 0.9448,
                    "bbox": [
                        62,
                        366,
                        159,
                        380
                    ],
                    "index": 14,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                63,
                                366,
                                159,
                                380
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        366,
                                        159,
                                        380
                                    ],
                                    "type": "text",
                                    "content": "General disclaimer：",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9503,
                    "bbox": [
                        61,
                        389,
                        378,
                        403
                    ],
                    "index": 15,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                63,
                                389,
                                377,
                                402
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        63,
                                        389,
                                        377,
                                        402
                                    ],
                                    "type": "text",
                                    "content": "The test results presented in this report relate only to the object tested.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        63,
                        389,
                        377,
                        402
                    ]
                },
                {
                    "score": 0.9459,
                    "bbox": [
                        61,
                        406,
                        527,
                        422
                    ],
                    "index": 16,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                62,
                                406,
                                526,
                                421
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        406,
                                        526,
                                        421
                                    ],
                                    "type": "text",
                                    "content": "Without permission of the Report department this test report is not permitted to be duplicated in extracts.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        62,
                        406,
                        526,
                        421
                    ]
                },
                {
                    "score": 0.9475,
                    "bbox": [
                        62,
                        432,
                        192,
                        447
                    ],
                    "index": 17,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                62,
                                431,
                                191,
                                447
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        431,
                                        191,
                                        447
                                    ],
                                    "type": "text",
                                    "content": "Condition of acceptability:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9448,
                    "bbox": [
                        65,
                        454,
                        457,
                        469
                    ],
                    "index": 18,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                66,
                                454,
                                456,
                                470
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        454,
                                        456,
                                        470
                                    ],
                                    "type": "text",
                                    "content": "1) 201.11.7 Biocompatibility of ME EQUIPMENT and ME is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        66,
                        454,
                        456,
                        470
                    ]
                },
                {
                    "score": 0.9713,
                    "bbox": [
                        66,
                        472,
                        524,
                        504
                    ],
                    "index": 19,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                66,
                                471,
                                525,
                                487
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        471,
                                        525,
                                        487
                                    ],
                                    "type": "text",
                                    "content": "2) 201.17 Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS is not evaluated in this",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                66,
                                490,
                                102,
                                506
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        490,
                                        102,
                                        506
                                    ],
                                    "type": "text",
                                    "content": "report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        66,
                        471,
                        525,
                        506
                    ]
                },
                {
                    "score": 0.9508,
                    "bbox": [
                        66,
                        508,
                        428,
                        523
                    ],
                    "index": 20,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                66,
                                506,
                                426,
                                524
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        506,
                                        426,
                                        524
                                    ],
                                    "type": "text",
                                    "content": "3) 201.102 CLINICAL ACCURACY VALIDATION is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        66,
                        506,
                        426,
                        524
                    ]
                },
                {
                    "score": 0.9483,
                    "bbox": [
                        66,
                        526,
                        482,
                        542
                    ],
                    "index": 21,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                526,
                                481,
                                541
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        526,
                                        481,
                                        541
                                    ],
                                    "type": "text",
                                    "content": "4) 202 Electromagnetic disturbances - Requirements and tests is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        69,
                        526,
                        481,
                        541
                    ]
                },
                {
                    "score": 0.9459,
                    "bbox": [
                        65,
                        544,
                        278,
                        559
                    ],
                    "index": 22,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                66,
                                544,
                                277,
                                559
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        66,
                                        544,
                                        277,
                                        559
                                    ],
                                    "type": "text",
                                    "content": "5) 206 Usability is not evaluated in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        66,
                        544,
                        277,
                        559
                    ]
                },
                {
                    "score": 0.9433,
                    "bbox": [
                        63,
                        565,
                        170,
                        579
                    ],
                    "index": 23,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                64,
                                564,
                                171,
                                580
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        564,
                                        171,
                                        580
                                    ],
                                    "type": "text",
                                    "content": "Copy of marking plate",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9682,
                    "bbox": [
                        58,
                        584,
                        544,
                        615
                    ],
                    "index": 24,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                584,
                                545,
                                599
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        584,
                                        545,
                                        599
                                    ],
                                    "type": "text",
                                    "content": "The artwork below may be only a draft. The use of certification marks on a product must be authorized by the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                57,
                                600,
                                233,
                                615
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        57,
                                        600,
                                        233,
                                        615
                                    ],
                                    "type": "text",
                                    "content": "respective NCBs that own these marks.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        57,
                        584,
                        545,
                        615
                    ]
                },
                {
                    "score": 0.5255,
                    "bbox": [
                        94,
                        635,
                        285,
                        711
                    ],
                    "index": 25,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                95,
                                635,
                                284,
                                680
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        95,
                                        636,
                                        245,
                                        647
                                    ],
                                    "type": "text",
                                    "content": "iHealth Infrared No-Touch Forehead Thermometer",
                                    "score": 0.964
                                },
                                {
                                    "bbox": [
                                        104,
                                        635,
                                        284,
                                        680
                                    ],
                                    "type": "text",
                                    "content": "",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                97,
                                653,
                                239,
                                664
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        97,
                                        653,
                                        239,
                                        664
                                    ],
                                    "type": "text",
                                    "content": "Measurement position:Centre of the forehead surface",
                                    "score": 0.911
                                }
                            ]
                        },
                        {
                            "bbox": [
                                91,
                                659,
                                293,
                                722
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        91,
                                        659,
                                        293,
                                        722
                                    ],
                                    "type": "text",
                                    "content": "",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        110,
                                        700,
                                        133,
                                        709
                                    ],
                                    "type": "text",
                                    "content": "KE04",
                                    "score": 0.857
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        91,
                        635,
                        293,
                        722
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        763
                    ],
                    "blocks": [
                        {
                            "score": 0.9898,
                            "bbox": [
                                57,
                                70,
                                548,
                                763
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        548,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                548,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>EN ISO 80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>201.4</td><td rowspan=1 colspan=2>GENERAL REQUIREMENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.4.2</td><td rowspan=1 colspan=1>RISK MANAGEMENT PROCESS for MEEQUIPMENT or ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.4.2.101</td><td rowspan=1 colspan=2>Additional requirements for RISK MANAGEMENT PROCESS for ME EQUIPMENT orME SYSTEMS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The RisKS of changing environmental conditionsfor the CLINICAL THERMOMETER are considered inRISK MANAGEMENT PROCESS</td><td rowspan=1 colspan=1>See RISK MANAGEMENTPROCESS PROVIDED BY thelmanufacture</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Guidance regarding the RESIDUAL RISKS isprovided in the instruction for use</td><td rowspan=1 colspan=1>Refer to Operation Guide.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.4.3</td><td rowspan=1 colspan=2>ESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.4.3.101</td><td rowspan=1 colspan=1>Additional requirements for ESSENTIALPERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>At least one of the following functions is identifiedas ESSENTIAL PERFORMANCE in RISKMANAGEMENT FILE:</td><td rowspan=1 colspan=1>See RISK MANAGEMENTFILE</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> accuracy of the CLINICAL THERMOMETER ,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- generation of a TECHNICAL ALARM CONDITION,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- not providing an OUTPUT TEMPERATURE, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.5</td><td rowspan=1 colspan=1>General requirements for testing of ME EQUlPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>IEC 60601-1:2005, Clause 5 applies.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>201.6</td><td rowspan=1 colspan=1>Classification of ME EQUIPMENT and ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>IEC 60601-1:2005, Clause 6 applies</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>201.7</td><td rowspan=1 colspan=2>ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>IEC 60601-1:2005+A1:2012, Clause 7 applies, except as follows:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.7.2.1</td><td rowspan=1 colspan=2>Minimum requirements for marking on ME EQUIPMENT and interchangeable parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>201.7.2.1.10| Additional requirements for minimum requirements for marking on ME EQUIPMENTand interchangeable parts, marking of the packaging</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The packaging of the CLINICAL THERMOMETERand PROBE is marked as following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) MEASURING SITE and REFERENCE BODYSITE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) mode of operation of the CLINICALTHERMOMETER ; and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "8fa47dfba8d841f44a23aec26ac2b6f1a4a8dc144e9a5d60ec63146572226cf2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9898
                }
            ],
            "page_idx": 3,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8267,
                    "bbox": [
                        53,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        763
                    ],
                    "blocks": [
                        {
                            "score": 0.9898,
                            "bbox": [
                                57,
                                70,
                                548,
                                763
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        548,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                548,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\" rowspan=\"1\">EN ISO 80601-2-56:2017/A1:2020/ISO 80601-2-56:2017+A1:2018</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.4</td><td colspan=\"2\" rowspan=\"1\">GENERAL REQUIREMENTS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.4.2</td><td colspan=\"1\" rowspan=\"1\">RISK MANAGEMENT PROCESS for MEEQUIPMENT or ME SYSTEMS</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.4.2.101</td><td colspan=\"2\" rowspan=\"1\">Additional requirements for RISK MANAGEMENT PROCESS for ME EQUIPMENT orME SYSTEMS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The RisKS of changing environmental conditionsfor the CLINICAL THERMOMETER are considered inRISK MANAGEMENT PROCESS</td><td colspan=\"1\" rowspan=\"1\">See RISK MANAGEMENTPROCESS PROVIDED BY thelmanufacture</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Guidance regarding the RESIDUAL RISKS isprovided in the instruction for use</td><td colspan=\"1\" rowspan=\"1\">Refer to Operation Guide.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.4.3</td><td colspan=\"2\" rowspan=\"1\">ESSENTIAL PERFORMANCE</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.4.3.101</td><td colspan=\"1\" rowspan=\"1\">Additional requirements for ESSENTIALPERFORMANCE</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">At least one of the following functions is identifiedas ESSENTIAL PERFORMANCE in RISKMANAGEMENT FILE:</td><td colspan=\"1\" rowspan=\"1\">See RISK MANAGEMENTFILE</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> accuracy of the CLINICAL THERMOMETER ,</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- generation of a TECHNICAL ALARM CONDITION,</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- not providing an OUTPUT TEMPERATURE, or</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.5</td><td colspan=\"1\" rowspan=\"1\">General requirements for testing of ME EQUlPMENT</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">IEC 60601-1:2005, Clause 5 applies.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.6</td><td colspan=\"1\" rowspan=\"1\">Classification of ME EQUIPMENT and ME SYSTEMS</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">IEC 60601-1:2005, Clause 6 applies</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.7</td><td colspan=\"2\" rowspan=\"1\">ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"2\" rowspan=\"1\">IEC 60601-1:2005+A1:2012, Clause 7 applies, except as follows:</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.7.2.1</td><td colspan=\"2\" rowspan=\"1\">Minimum requirements for marking on ME EQUIPMENT and interchangeable parts</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">1</td><td colspan=\"2\" rowspan=\"1\">201.7.2.1.10| Additional requirements for minimum requirements for marking on ME EQUIPMENTand interchangeable parts, marking of the packaging</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The packaging of the CLINICAL THERMOMETERand PROBE is marked as following:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) MEASURING SITE and REFERENCE BODYSITE</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) mode of operation of the CLINICALTHERMOMETER ; and</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">— the contents of the packaging</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) appropriate symbol from IS0 15223-1:2016 usedfor sterile packaging (See Table 201.D.2.101, symbols3-8)..</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">d) Symbol 5.1.4 of ISO 15233-1:2016 used forCLINICAL THERMOMETER or PROBE withexpiration date (see Table 201.D.2.101, symbol 2) .</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">e) Packaging marked with special storage and/orhandling instructions.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For a specific MODEL OR TYPE REFERENCE, theindication of single use shall be consistent.</td><td colspan=\"1\" rowspan=\"1\">No single use:</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.7.2.2</td><td colspan=\"2\" rowspan=\"1\">Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.7.2.101</td><td colspan=\"2\" rowspan=\"1\">Additional requirements for marking on the outside of ME EQUIPMENT or MEEQUIPMENT parts</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The following markings provided on the CLINICALTHERMOMETER are CLEARLY LEGIBLE:</td><td colspan=\"1\" rowspan=\"1\">See Copy of marking plate</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) symbol “C\" or “\"F\" marked adjacent to theOUTPUT TEMPERATURE or indicated at thedisplay :</td><td colspan=\"1\" rowspan=\"1\">Indicated at the display</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">—if switching between units is possible, therespective displayed unit is indicated</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) the intended MEASURING SITE is marked</td><td colspan=\"1\" rowspan=\"1\">See Copy of marking plate</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) if necessary to maintain ESSENTIALPERFORMANCE, it is indicated to use a newPROBE</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.7.4.3</td><td colspan=\"2\" rowspan=\"1\">Unit of measure</td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">1</td><td colspan=\"2\" rowspan=\"1\">201.7.4.3.10| Additional requirements for unit of measure</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">OUTPUT TEMPERATURE expressed in degreesCelsius. C or dearees Fahrenheit. °F</td><td colspan=\"1\" rowspan=\"1\">Expressed optionally in *C or °F</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Unit of measure clearly indicated.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.7.9</td><td colspan=\"1\" rowspan=\"1\">ACCOMPANYING DOCUMENT</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">— the ACCOMPANYING DOCUMENT containsname or trade name and address of--the MANUFACTURER, and--where the manufacturer does not have anaddress within the locale, an authorizedrepresentative within the locale,to which the RESPONSIBLE ORGANIZATIONcan refer .</td><td colspan=\"1\" rowspan=\"1\">See chapter \"Warranty\" of usermanual</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.7.9.2</td><td colspan=\"2\" rowspan=\"1\">Additional requirements for instructions for use</td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">1</td><td colspan=\"2\" rowspan=\"1\">201.7.9.2.10 Instructions for use</td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) a summary of the USE SPECIFICATION asdetermined for IEC 62366-1:2015;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) MEASURING SITE and REFERENCE BODY ofCLINICAL THERMOMETER specified</td><td colspan=\"1\" rowspan=\"1\">See chapter \"Intended use\" ofuser manual</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) recommended minimum measuring time andminimum time between measurements for eachintended MEASURING SITE, ifapplicable</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">d) RATED OUTPUT RANGE for each intendedREFERENCE BODY SITEspecified .</td><td colspan=\"1\" rowspan=\"1\">See chapter \"SafetyPrecaution\" ofuser manual</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">e) the LABORATORY ACCURACY in the RATEDOUTPUT RANGE and, if equipped, theLABORATORY</td><td colspan=\"1\" rowspan=\"1\">See chapter \"Productperformance\" ofuser manual</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">f) for CLINICAL THERMOMETERS for use withPROBE COVER:</td><td colspan=\"1\" rowspan=\"1\">No PROBE COVER used</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">1) instruction how to apply PROBE COVER</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">2) information about the behaviour of the CLINICALTHERMOMETER when used without PROBECOVER</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">g) mode of operation of the CLINICALTHERMOMETER (DIRECT MODE or ADJUSTEDMODE).</td><td colspan=\"1\" rowspan=\"1\">See chapter \"Productspecifications\" of user manual</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">h) instructions for selection and replacement ofINTERNAL ELECTRICAL POWER SOURCES, ifapplicable</td><td colspan=\"1\" rowspan=\"1\">See chapter \"Setup andoperating procedures\" inuser manual</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">i) Instructions provided on nature of maintenanceand/or calibration needed to ensure proper functionand its frequency</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">j) information about disposal of the clinicalthermometer and its components .</td><td colspan=\"1\" rowspan=\"1\">See chapter“Maintenance\"in user manual</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">k) if the CLINICAL THERMOMETER and/or itscomponents are intended for single use only,information on characteristics and technical factorsthat could pose a RIsK is provided in instructionsfor use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.7.9.101</td><td colspan=\"1\" rowspan=\"1\">The ACCOMPANYING DOCUMENT includes adescription of the correction method to deriveunadjusted temperatures from OUTPUTTEMPERATURE measured in the ADJUSTEDMODE, except when the CLINICALTHERMOMETER is equipped with a TEST MODEor DIRECT MODE</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.8</td><td colspan=\"2\" rowspan=\"1\">Protection against electrical HAZARDS from ME EQUIPMENT</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">IEC 60601-1:2005+A1:2012, Clause 8 applies</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.9</td><td colspan=\"2\" rowspan=\"1\">Protection against mechanical HAZARDS of ME EQUIPMENT and ME SYSTEMS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">IEC 60601-1:2005+A1:2012, Clause 9 applies</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.10</td><td colspan=\"2\" rowspan=\"1\">Protection against unwanted and excessive radiation HAZARDS</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">IEC 60601-1:2005+A1:2012, Clause 10 applies</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.11</td><td colspan=\"2\" rowspan=\"1\">Protection against excessive temperatures and other HAZARDS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">IEC 60601-1:2005+A1:2012, Clause 11 appliesexcept as follows:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.11.6.6</td><td colspan=\"1\" rowspan=\"1\">Cleaning and disinfection of ME EQUIPMENT andME SYSTEM</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"3\"></td><td colspan=\"1\" rowspan=\"1\">The surfaces of the CLINICAL THERMOMETER,PROBE and ACCESSORIES that can becomecontaminated with body fluids during NORMALCONDITION or SINGLE FAULT CONDITION shallbe designed to allow for cleaning and disinfection orcleaning and sterilization (additional requirementsarc found in IEC 60601-1:2005+A1:2012, 11.6.7and IEC 60601-1-11:2015, Clause B).</td><td colspan=\"1\" rowspan=\"1\">See“Caution\" of theOperation Guide.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">The CLINICAL THERMOMETER may bedismantled during the decontamination PROCESS,</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">ACCESSORIES not intended for re-use areexempfrom this requirement.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">CLINICAL THERMOMETER and PROBEENCLOSURES shall be designed to allow forsurface cleaning and disinfection to reduce toacceptable levels the RISK of infection ofOPERATORS, bystanders, or the PATiENT</td><td colspan=\"1\" rowspan=\"1\">See“Caution”of theOperation Guide.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Instructions for processing and REPROCESSINGthe CLINICAL THERMOMETER, PROBE andACC:ESSORIES shall comply with ISO17664:2004 and IS0 14937:2009 and shall bedisclosed in the instructions for use.</td><td colspan=\"1\" rowspan=\"1\">See“Caution”of theOperation Guide.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Check compliance by inspection of the RISKMANAGEMENT FILE. When compliance with thisdocument could be affected by the cleaning or thedisinfecting of the CLINICAL TIlERMOMETER,PROBE or its parts or ACCESSORIES, clean anddisinfect them 100 times in accordance with themethods indicated in the instruction for use,including any cooling or drying period. After thesePROCEDURES, confirm that BASIC SAFETY andESSENTIAL PERFORMANCE are maintained.Confirm that the MANUFACTURER has evaluatedthe effects of multiple PROCESS cycles and theeffectiveness of those cycles.</td><td colspan=\"1\" rowspan=\"1\">See appended Table201.11.6.6</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.11.7</td><td colspan=\"1\" rowspan=\"1\">Biocompatibility of ME EQUIPMENT and ME</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/E</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The ACCESSIBLE PARTS of a CUNICALTHERMOMETER, PROBE, its parts orACCESSORiES that contain phthalateswhich are classified as carcinogenic, mutagenic ortoxic to reproduction shall be marked as containingphthalates on the device itself or on the packaging.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">If the INTENDED USE of a CLINICALTHERMOMETER, PROBE, its parts orACCESSORES includes treatment of children ortreatment of pregnant or nursing women, a specificjustification for the use of these phthalates shalt beincluded in the RISK MANAGEMENT FILE. Theinstructions for use of a CUNICALTHERMOMETER, PROBE, its parts orACCESSORIES that contain such phthalates shallcontain information on RESIDUAL RISKS for thesePATiENT groups and, if applicable, on appropriateprecautionary measures.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/E</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Check compliance by inspection of the instructionsfor use and inspection of the information providedby the MANUFACTURER for identification of thepresence of substances which are carcinogenic,mutagenic or toxic to reproduction and justificationfor their use.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.12</td><td colspan=\"2\" rowspan=\"1\">ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINSTHAZARDOUS OUTPUTS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.12.1</td><td colspan=\"2\" rowspan=\"1\">Accuracy of controls and instruments</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.12.1.101</td><td colspan=\"2\" rowspan=\"1\">Additional requirements for accuracy of controls and instruments</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">If the CLINICAL THERMOMETER cannot indicate atemperature within the LABORATORY ACCURACY,it</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">— either it provides a TECHNICAL ALARMCONDITION</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- or i does not provide an OUTPUTTEMPERATURE;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Minimum RATED OUTPUT RANGE of theCLINICAL THERMOMETER is from<eq>3 4 ^ { \\circ } \\mathsf { C }</eq>to<eq>4 2 ^ { \\circ } \\mathsf { C } .</eq></td><td colspan=\"1\" rowspan=\"1\">32.0℃ to 42.9℃</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.12.2</td><td colspan=\"2\" rowspan=\"1\">USABILITY</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.12.2.101</td><td colspan=\"2\" rowspan=\"1\">Additional requirements for USABILITY</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">CLINICAL THERMOMETERS intended for homehealthcare use require the display of OUTPUTTEMPERATURE of at least 4mm or the value isoptically magnified to this height. This is indicated inUSABILITY ENGINEERING PROCESS.</td><td colspan=\"1\" rowspan=\"1\">10mm</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">CLINICAL THERMOMETERS with a segmentedindication display perform a functional test of allsegments after activation</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.13</td><td colspan=\"2\" rowspan=\"1\">HAZARDOUS SITUATIONS and fault conditions</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">IEC 60601-1 :2005+A 1 :2012, Clause 13 applies.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.14</td><td colspan=\"2\" rowspan=\"1\">201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">IEC 60601-1:2005+A1:2012. Clause 14 applies.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.15</td><td colspan=\"2\" rowspan=\"1\">201.15 Construction of ME EQUIPMENT</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">IEC 6060 1-1 :2005+A 1:20 12, Clause 15 applies.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.16</td><td colspan=\"2\" rowspan=\"1\">ME SYSTEMS</td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">IEC 60601-1 :2005+A1:2012, Clause 16 applies.</td><td colspan=\"1\" rowspan=\"1\">Not ME systems</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.17</td><td colspan=\"2\" rowspan=\"1\">Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS</td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">IEC 60601-1:2005, Clause 17 applies.</td><td colspan=\"1\" rowspan=\"1\">Not evaluate in this report</td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.101</td><td colspan=\"2\" rowspan=\"1\">LABORATY PERFORMANCE REQUIREMENTS</td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.101.1</td><td colspan=\"2\" rowspan=\"1\">General test requirements</td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Laboratory performance is assessed in DIRECTMODE or in TEST MODE under the sameconditions</td><td colspan=\"1\" rowspan=\"1\">In test mode</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Alternatively correction method is used to deriveunadjusted temperatures from OUTPUTTEMPERATURE in accordance with theACCOMPANYING DOCUMENT</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">If the CLINICAL THERMOMETER is intended foruse with a PROBE COVER as indicated in theinstructions for use, a new PROBE COVER is usedfor each OUTPUT TEMPERATURE measurement</td><td colspan=\"1\" rowspan=\"1\">No PROBE COVER used</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.101.2</td><td colspan=\"2\" rowspan=\"1\">LABORATORY ACCURACY</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The LABORATORY ACCURACY within the RATEDOUTPUT RANGE in NORMAL USE shall be within±0,3℃</td><td colspan=\"1\" rowspan=\"1\">0,3℃</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The LABORATORY ACCURACY, within the RATEDEXTENDED OUTPUT RANGE in NORMAL USE,shall be within 0,4°C unless CLINICALTHERMOMETER indicates that the measuredtemperature is outside of the RATED OUTPUTRANGE.</td><td colspan=\"1\" rowspan=\"1\">0,3℃</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">If the PROBE is separable from the CLINICALTHERMOMETER, they may be tested separately</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Calculated equation for CLINICALTHERMOMETER …</td><td colspan=\"1\" rowspan=\"1\">See Appended Table201.101.2</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.101.3</td><td colspan=\"2\" rowspan=\"1\">Time response for a continuous CLINICAL THERMOMETER</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The transient response for a DIRECT MODECLINICAL THERMOMETER that is not anADJUSTED MODE CLINICAL THERMOMETERshall be characterized and disclosed in theinstructions for use.</td><td colspan=\"1\" rowspan=\"1\">Not a DIRECT MODECLINICAL THERMOMETER</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Transient time lower than recommended minimummeasuring time indicated in ACCOMPANYINGDOCUMENT.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.102</td><td colspan=\"2\" rowspan=\"1\">CLINICAL ACCURACY VALIDATION</td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.102.1</td><td colspan=\"2\" rowspan=\"1\">Method</td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">ADJUSTED MODE CLINICAL THERMOMETERare VALIDATED for CLINICAL ACCURACY in eachADJUSTED MODE in accordance with ISO14155-1:2003 and ISO 14155-2:2003.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The results of CLINICAL ACCURACY VALIDATIONis disclosed in the ACCOMPANYING DOCUMENT.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">If the CLINICAL THERMOMETER is intended foruse with a PROBE COVER as indicated in theinstructions for use, a new PROBE COVER is usedfor each OUTPUT TEMPERATURE measurement.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Requirements of clauses 201.102.2, 201.102.3,201.102.4 and 201.102.5 are fulfiled.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">CLINICAL ACCURACY validated.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.102.2</td><td colspan=\"1\" rowspan=\"1\">Human subject population requirements</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Total number of febrile subjects not less than30 % and not greater than 50 % of all subjects inthe selected age group .</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">CLINICAL ACCURACY VALIDATION carried out onall age groups indicated in the instructions for use.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Number of subjects in each age group issufficiently large to minimize the effect of randomcomponents of measurement error (minimum ofall roups is 105; minimum in age group is 35;minimum 15 subjects in A1 or A2 if subgroup A isnot excluded ).</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- age group A1 (0-3 months)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">— age group A2 (3-12 months)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">— age group B (&gt;1 and &lt;5 years)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- age group C (&gt;5 years)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.102.3</td><td colspan=\"1\" rowspan=\"1\">Calculated CLINICAL BIAS for the OPERATINGMODE being evaluated (∆cb)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.102.4</td><td colspan=\"1\" rowspan=\"1\">Calculated LIMITS OF AGREEMENT (LA)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.102.5</td><td colspan=\"1\" rowspan=\"1\">Calculated CLINICAL REPEATABILITY for particularOPERATING MODE (σr)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">An ADJUSTED MODE CLINICAL THERMOMETERthat makes continuous estimates of theREFERENCE BODY SITE temperature is exemptfrom the requirements of this subclause</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/E</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.103</td><td colspan=\"2\" rowspan=\"1\">PROBES, PROBE CABLE EXTENDERS AND PROBE COVERS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.103.1</td><td colspan=\"2\" rowspan=\"1\">General</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">PROBES, PROBE CABLE EXTENDERS andPROBE COVERS comply with the requirements ofthis particular standard</td><td colspan=\"1\" rowspan=\"1\">No such parts used</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">MANUFACTURERS of PROBES, PROBE CABLEEXTENDERS and PROBE COVERS conduct teststo ensure that all CLINICAL THERMOMETERspecifications are met with each MODEL OR TYPEREFERENCE of CLINICAL THERMOMETER withwhich they are intended to be used</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">AIl CLINICAL THERMOMETERS with whichcompatibility to the PROBES, PROBE CABLEEXTENDERS and PROBE COVERS is claimed arelisted in the ACCOMPANYING UMENT</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">It is the responsibiity of the MANUFACTURER of aPROBE, PROBE CABLE EXTENDER and PROBECOVER, including a REPROCESSED PROBE,PROBE CABLE EXTENDER and PROBE COVER,to have their PROCESSES VALIDATED to ensurethat any new or REPROCESSED product complieswith the requirements of this particular standard</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">201.103.2</td><td colspan=\"2\" rowspan=\"1\">Labelling</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">At least one MODEL OR TYPE REFERENCE ofCLINICAL THERMOMETER is included in theACCOMPANYING DOCUMENT provided with eachPROBE, PROBE CABLE EXTENDER and PROBECOVER, compliant with 201.103.1</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The following statements can be found in theACCOMPANYING DOCUMENT of each PROBE,PROBE CABLE EXTENDER and PROBE COVER:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) Designed for use with specific thermometer ormonitoring equipment;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) The OPERATOR is responsible for checking thecompatibility of the thermometer or monitoringequipment, PROBE, PROBE CABLE EXTENDERAND PROBE COVER before use; and</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) Incompatible components can result indeqraded performance.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">202</td><td colspan=\"2\" rowspan=\"1\">Electromagnetic disturbances - Requirements and tests</td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"2\" rowspan=\"1\">IEC 60601-1-2:2014 applies except as follows:</td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">202.4.3.1</td><td colspan=\"1\" rowspan=\"1\">Configurations</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Amendment (add after the last dash of 4.3.1):--if applicable, attachment of ACCESSORiES asnecessary to achieve the BASIC SAFETY andESSENTIAL PERFORMANCE of the CLINICALTHERMOMETER;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">202.5.2.2.1</td><td colspan=\"1\" rowspan=\"1\">Requirements applicable to all ME Equipment andME systems</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Amendment [add note to list element b]:INOTE: the requirements of this document are notconsidered deviations or allowances</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">202.8.1.101</td><td colspan=\"1\" rowspan=\"1\">Additional general requirements</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The following degradations, if assiciated with BASICSAFETY or ESSENTIAL PERFORMANCE, shall notbe allowed:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">--component failures</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">--changes in programmable parameters or settings</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">--reset to default settings</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">--change of operating mode</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">--change in LABORATORY ACCURACY at anypoint in the RATED OUTPUT RANGE and in theRATED EXTENDED OUTPUT RANGE greater thanpermitted in 201.101.2 without the generation ofeither a TECHNICAL ALARM CONDITION or anindication of abnormal operation.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The CLINICAL THERMOMETER may exhibittemporary degradation of performance (e.g.deviation from the performance indicated in theinstructions for use dUring IMMUNiTY testing),which does not require OPERATOR interventionand that does not affect BASIC SAFETY orESSENTIAL PERFORMANCE.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">In the event of disruption during IMMUNITY tests.the CLINICAL THERMOMETER shall recover fromany disruption within 30 s</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">206</td><td colspan=\"1\" rowspan=\"1\">Usability</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">EC 60601-1-6:2010+A1:2013 applies except asfollows:For a CLINICAL THERMOMETER, the followingshall be considered PRIMARY OPERATINGFUNCTIONS;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) observing the OUTPUT TEMPERATURE;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) properly positioning CLINICAL THERMOMETERr PROBE at the MEASURING SITE;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) starting the CLINICAL THERMOMETER frompower off;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">|d) turning of the CLINICAL THERMOMETER;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">e) performing a basic pre-use functional check of theCLINICALTHERMOMETER.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The folloWing functions, if available, also shall beConsidered PRIMARY OPERATING FUNCTIONS:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">f) performing a basic pre-use functional check of theALARM SIGNALS;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">g) configuring the ACCESSORIES includingconnection of the detachable parts to the CLINICALTHERMOMETER;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">h) REPROCESSING the ACCESSORIES;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">[i) setting the OPERATOR-adjustable controls:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">--switching between MEASURING SITES;--setting CLINICAL THERMOMETER controlparameters;--setting ALARM LIMITS;--inactivating ALARM SIGNALS</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">208</td><td colspan=\"1\" rowspan=\"1\">General requirements, tests and guidance for alarmsystems in medical electrical equipment and medicalelectrical systems</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">|EC 60601-1-8:2006+A 1:2012 applies except asfollows:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">208.6.1.2</td><td colspan=\"1\" rowspan=\"1\">Determination of ALARM CONDITIONS andassignment of priority</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Amendment (add prior to the compliancecheck):A CLINICAL THERMOMETER need not have aPHYSIOLOGICAL ALARM CONDITION.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">211</td><td colspan=\"1\" rowspan=\"1\">Requirements for medical electrical equipment andmedical electrical systems used in the homehealthcare environment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">IEC 60601-1-11 : 2015 applies except as follows:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">211.4.2.3.1</td><td colspan=\"1\" rowspan=\"1\">Continuous operating conditions</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Amendment (replace the first dash with):- a temperature range of at least +15 °C to +40 C;</td><td colspan=\"1\" rowspan=\"1\">See electrical safety reportETX202303-07-003-04</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">211.10.1.1</td><td colspan=\"1\" rowspan=\"1\">General requirements for mechanical strength</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The tests of IEC 60601-1-11:2015, Clause 10 and IEC 60601-1 :2005+A1:2012, 15.3 shall be performedon the same sample of the CLINICALTHERMOMETER after the cleaning and disinfectionPROCEDURES of</td><td colspan=\"1\" rowspan=\"1\">See appended Table211.10.1.1</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">212</td><td colspan=\"1\" rowspan=\"1\">Requirements for medical electrical equipment andmedical electrical systems intended for use in theemergency medical services environment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">|EC 60601-1-12:2014 applies except as follows:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">212.10.1.1</td><td colspan=\"1\" rowspan=\"1\">General requirements for mechanical strength</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Amendment (add as the first paragraph):</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td></td><td>The tests of IEC 60601-1-12:2014, Clause 10 and |EC 60601-1:2005+Al:2012, 15.3 shall be performed on the same sample of the CLINICAL THERMOMETER after the cleaning and disinfection PROCEOURES of 201.11.6.6 of this document have been performed unless there arc no cleaning and disinfection PROf.EDURES specified in the instructions for use. If more than one PROf.EDURE is specified in the Iinstructions for use, each PROCEDURE shall be so tested. A separate sample of the f.UNICAL THERMOMETER</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "8fa47dfba8d841f44a23aec26ac2b6f1a4a8dc144e9a5d60ec63146572226cf2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9898
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        676
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                57,
                                70,
                                548,
                                676
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        548,
                                        676
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                548,
                                                676
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the contents of the packaging</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) appropriate symbol from IS0 15223-1:2016 usedfor sterile packaging (See Table 201.D.2.101, symbols3-8)..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Symbol 5.1.4 of ISO 15233-1:2016 used forCLINICAL THERMOMETER or PROBE withexpiration date (see Table 201.D.2.101, symbol 2) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Packaging marked with special storage and/orhandling instructions.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For a specific MODEL OR TYPE REFERENCE, theindication of single use shall be consistent.</td><td rowspan=1 colspan=1>No single use:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.7.2.2</td><td rowspan=1 colspan=2>Marking on the outside of ME EQUIPMENT or ME EQUIPMENT parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.7.2.101</td><td rowspan=1 colspan=2>Additional requirements for marking on the outside of ME EQUIPMENT or MEEQUIPMENT parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The following markings provided on the CLINICALTHERMOMETER are CLEARLY LEGIBLE:</td><td rowspan=1 colspan=1>See Copy of marking plate</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) symbol “C&quot; or “&quot;F&quot; marked adjacent to theOUTPUT TEMPERATURE or indicated at thedisplay :</td><td rowspan=1 colspan=1>Indicated at the display</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—if switching between units is possible, therespective displayed unit is indicated</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) the intended MEASURING SITE is marked</td><td rowspan=1 colspan=1>See Copy of marking plate</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) if necessary to maintain ESSENTIALPERFORMANCE, it is indicated to use a newPROBE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>201.7.4.3</td><td rowspan=1 colspan=2>Unit of measure</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>201.7.4.3.10| Additional requirements for unit of measure</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>OUTPUT TEMPERATURE expressed in degreesCelsius. C or dearees Fahrenheit. °F</td><td rowspan=1 colspan=1>Expressed optionally in *C or °F</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Unit of measure clearly indicated.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.7.9</td><td rowspan=1 colspan=1>ACCOMPANYING DOCUMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "6ab752d940c824f1431f5de38b62c72b954aaea5c1fa02c2d13e946b897096ec.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9903
                }
            ],
            "page_idx": 4,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.7971,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        676
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                57,
                                70,
                                548,
                                676
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        722
                    ],
                    "blocks": [
                        {
                            "score": 0.9907,
                            "bbox": [
                                57,
                                70,
                                547,
                                722
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        547,
                                        722
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                547,
                                                722
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the ACCOMPANYING DOCUMENT containsname or trade name and address of--the MANUFACTURER, and--where the manufacturer does not have anaddress within the locale, an authorizedrepresentative within the locale,to which the RESPONSIBLE ORGANIZATIONcan refer .</td><td rowspan=1 colspan=1>See chapter &quot;Warranty&quot; of usermanual</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.7.9.2</td><td rowspan=1 colspan=2>Additional requirements for instructions for use</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>201.7.9.2.10 Instructions for use</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) a summary of the USE SPECIFICATION asdetermined for IEC 62366-1:2015;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) MEASURING SITE and REFERENCE BODY ofCLINICAL THERMOMETER specified</td><td rowspan=1 colspan=1>See chapter &quot;Intended use&quot; ofuser manual</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) recommended minimum measuring time andminimum time between measurements for eachintended MEASURING SITE, ifapplicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) RATED OUTPUT RANGE for each intendedREFERENCE BODY SITEspecified .</td><td rowspan=1 colspan=1>See chapter &quot;SafetyPrecaution&quot; ofuser manual</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) the LABORATORY ACCURACY in the RATEDOUTPUT RANGE and, if equipped, theLABORATORY</td><td rowspan=1 colspan=1>See chapter &quot;Productperformance&quot; ofuser manual</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) for CLINICAL THERMOMETERS for use withPROBE COVER:</td><td rowspan=1 colspan=1>No PROBE COVER used</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) instruction how to apply PROBE COVER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) information about the behaviour of the CLINICALTHERMOMETER when used without PROBECOVER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) mode of operation of the CLINICALTHERMOMETER (DIRECT MODE or ADJUSTEDMODE).</td><td rowspan=1 colspan=1>See chapter &quot;Productspecifications&quot; of user manual</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) instructions for selection and replacement ofINTERNAL ELECTRICAL POWER SOURCES, ifapplicable</td><td rowspan=1 colspan=1>See chapter &quot;Setup andoperating procedures&quot; inuser manual</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "d1c2e1c6ff236e6af72dcc20c736353b28600b66525aaec22b8521c5ef4b7a7c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9907
                }
            ],
            "page_idx": 5,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8525,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        722
                    ],
                    "blocks": [
                        {
                            "score": 0.9907,
                            "bbox": [
                                57,
                                70,
                                547,
                                722
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9907
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        765
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                57,
                                70,
                                548,
                                765
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        548,
                                        765
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                548,
                                                765
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) Instructions provided on nature of maintenanceand/or calibration needed to ensure proper functionand its frequency</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>j) information about disposal of the clinicalthermometer and its components .</td><td rowspan=1 colspan=1>See chapter“Maintenance&quot;in user manual</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>k) if the CLINICAL THERMOMETER and/or itscomponents are intended for single use only,information on characteristics and technical factorsthat could pose a RIsK is provided in instructionsfor use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>201.7.9.101</td><td rowspan=1 colspan=1>The ACCOMPANYING DOCUMENT includes adescription of the correction method to deriveunadjusted temperatures from OUTPUTTEMPERATURE measured in the ADJUSTEDMODE, except when the CLINICALTHERMOMETER is equipped with a TEST MODEor DIRECT MODE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.8</td><td rowspan=1 colspan=2>Protection against electrical HAZARDS from ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>IEC 60601-1:2005+A1:2012, Clause 8 applies</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.9</td><td rowspan=1 colspan=2>Protection against mechanical HAZARDS of ME EQUIPMENT and ME SYSTEMS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>IEC 60601-1:2005+A1:2012, Clause 9 applies</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.10</td><td rowspan=1 colspan=2>Protection against unwanted and excessive radiation HAZARDS</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>IEC 60601-1:2005+A1:2012, Clause 10 applies</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>201.11</td><td rowspan=1 colspan=2>Protection against excessive temperatures and other HAZARDS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>IEC 60601-1:2005+A1:2012, Clause 11 appliesexcept as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.11.6.6</td><td rowspan=1 colspan=1>Cleaning and disinfection of ME EQUIPMENT andME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1>The surfaces of the CLINICAL THERMOMETER,PROBE and ACCESSORIES that can becomecontaminated with body fluids during NORMALCONDITION or SINGLE FAULT CONDITION shallbe designed to allow for cleaning and disinfection orcleaning and sterilization (additional requirementsarc found in IEC 60601-1:2005+A1:2012, 11.6.7and IEC 60601-1-11:2015, Clause B).</td><td rowspan=1 colspan=1>See“Caution&quot; of theOperation Guide.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>The CLINICAL THERMOMETER may bedismantled during the decontamination PROCESS,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ACCESSORIES not intended for re-use areexempfrom this requirement.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "77c8c87587ca2f25d019133b9d1146e802e27a14514f65dd1e2ecc2f7f57a505.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9904
                }
            ],
            "page_idx": 6,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8022,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        765
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                57,
                                70,
                                548,
                                765
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        71,
                        547,
                        748
                    ],
                    "blocks": [
                        {
                            "score": 0.9908,
                            "bbox": [
                                57,
                                71,
                                547,
                                748
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        71,
                                        547,
                                        748
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                71,
                                                547,
                                                748
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CLINICAL THERMOMETER and PROBEENCLOSURES shall be designed to allow forsurface cleaning and disinfection to reduce toacceptable levels the RISK of infection ofOPERATORS, bystanders, or the PATiENT</td><td rowspan=1 colspan=1>See“Caution”of theOperation Guide.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions for processing and REPROCESSINGthe CLINICAL THERMOMETER, PROBE andACC:ESSORIES shall comply with ISO17664:2004 and IS0 14937:2009 and shall bedisclosed in the instructions for use.</td><td rowspan=1 colspan=1>See“Caution”of theOperation Guide.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Check compliance by inspection of the RISKMANAGEMENT FILE. When compliance with thisdocument could be affected by the cleaning or thedisinfecting of the CLINICAL TIlERMOMETER,PROBE or its parts or ACCESSORIES, clean anddisinfect them 100 times in accordance with themethods indicated in the instruction for use,including any cooling or drying period. After thesePROCEDURES, confirm that BASIC SAFETY andESSENTIAL PERFORMANCE are maintained.Confirm that the MANUFACTURER has evaluatedthe effects of multiple PROCESS cycles and theeffectiveness of those cycles.</td><td rowspan=1 colspan=1>See appended Table201.11.6.6</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.11.7</td><td rowspan=1 colspan=1>Biocompatibility of ME EQUIPMENT and ME</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The ACCESSIBLE PARTS of a CUNICALTHERMOMETER, PROBE, its parts orACCESSORiES that contain phthalateswhich are classified as carcinogenic, mutagenic ortoxic to reproduction shall be marked as containingphthalates on the device itself or on the packaging.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If the INTENDED USE of a CLINICALTHERMOMETER, PROBE, its parts orACCESSORES includes treatment of children ortreatment of pregnant or nursing women, a specificjustification for the use of these phthalates shalt beincluded in the RISK MANAGEMENT FILE. Theinstructions for use of a CUNICALTHERMOMETER, PROBE, its parts orACCESSORIES that contain such phthalates shallcontain information on RESIDUAL RISKS for thesePATiENT groups and, if applicable, on appropriateprecautionary measures.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/E</td></tr></table>",
                                            "image_path": "6cfd9f775f30fb1f11363d57c32c6814b642a4400b6a8e98786ee3a7c07fe042.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9908
                }
            ],
            "page_idx": 7,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8578,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        71,
                        547,
                        748
                    ],
                    "blocks": [
                        {
                            "score": 0.9908,
                            "bbox": [
                                57,
                                71,
                                547,
                                748
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9908
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                57,
                                70,
                                548,
                                754
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        548,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                548,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Check compliance by inspection of the instructionsfor use and inspection of the information providedby the MANUFACTURER for identification of thepresence of substances which are carcinogenic,mutagenic or toxic to reproduction and justificationfor their use.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>201.12</td><td rowspan=1 colspan=2>ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINSTHAZARDOUS OUTPUTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.12.1</td><td rowspan=1 colspan=2>Accuracy of controls and instruments</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.12.1.101</td><td rowspan=1 colspan=2>Additional requirements for accuracy of controls and instruments</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If the CLINICAL THERMOMETER cannot indicate atemperature within the LABORATORY ACCURACY,it</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— either it provides a TECHNICAL ALARMCONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or i does not provide an OUTPUTTEMPERATURE;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Minimum RATED OUTPUT RANGE of theCLINICAL THERMOMETER is from<eq>3 4 ^ { \\circ } \\mathsf { C }</eq>to<eq>4 2 ^ { \\circ } \\mathsf { C } .</eq></td><td rowspan=1 colspan=1>32.0℃ to 42.9℃</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.12.2</td><td rowspan=1 colspan=2>USABILITY</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.12.2.101</td><td rowspan=1 colspan=2>Additional requirements for USABILITY</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CLINICAL THERMOMETERS intended for homehealthcare use require the display of OUTPUTTEMPERATURE of at least 4mm or the value isoptically magnified to this height. This is indicated inUSABILITY ENGINEERING PROCESS.</td><td rowspan=1 colspan=1>10mm</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CLINICAL THERMOMETERS with a segmentedindication display perform a functional test of allsegments after activation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>201.13</td><td rowspan=1 colspan=2>HAZARDOUS SITUATIONS and fault conditions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>IEC 60601-1 :2005+A 1 :2012, Clause 13 applies.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.14</td><td rowspan=1 colspan=2>201.14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>IEC 60601-1:2005+A1:2012. Clause 14 applies.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.15</td><td rowspan=1 colspan=2>201.15 Construction of ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>IEC 6060 1-1 :2005+A 1:20 12, Clause 15 applies.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.16</td><td rowspan=1 colspan=2>ME SYSTEMS</td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "93a52ea7fdaec2ccc68dcb88f03fb183761e7b979f2a40d6b5f430c3979e29db.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9904
                }
            ],
            "page_idx": 8,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8721,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                57,
                                70,
                                548,
                                754
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        758
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                57,
                                70,
                                547,
                                758
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        547,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                547,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>IEC 60601-1 :2005+A1:2012, Clause 16 applies.</td><td rowspan=1 colspan=1>Not ME systems</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>201.17</td><td rowspan=1 colspan=2>Electromagnetic compatibility of ME EQUIPMENT and ME SYSTEMS</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>IEC 60601-1:2005, Clause 17 applies.</td><td rowspan=1 colspan=1>Not evaluate in this report</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>201.101</td><td rowspan=1 colspan=2>LABORATY PERFORMANCE REQUIREMENTS</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>201.101.1</td><td rowspan=1 colspan=2>General test requirements</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Laboratory performance is assessed in DIRECTMODE or in TEST MODE under the sameconditions</td><td rowspan=1 colspan=1>In test mode</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternatively correction method is used to deriveunadjusted temperatures from OUTPUTTEMPERATURE in accordance with theACCOMPANYING DOCUMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If the CLINICAL THERMOMETER is intended foruse with a PROBE COVER as indicated in theinstructions for use, a new PROBE COVER is usedfor each OUTPUT TEMPERATURE measurement</td><td rowspan=1 colspan=1>No PROBE COVER used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>201.101.2</td><td rowspan=1 colspan=2>LABORATORY ACCURACY</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The LABORATORY ACCURACY within the RATEDOUTPUT RANGE in NORMAL USE shall be within±0,3℃</td><td rowspan=1 colspan=1>0,3℃</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The LABORATORY ACCURACY, within the RATEDEXTENDED OUTPUT RANGE in NORMAL USE,shall be within 0,4°C unless CLINICALTHERMOMETER indicates that the measuredtemperature is outside of the RATED OUTPUTRANGE.</td><td rowspan=1 colspan=1>0,3℃</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If the PROBE is separable from the CLINICALTHERMOMETER, they may be tested separately</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Calculated equation for CLINICALTHERMOMETER …</td><td rowspan=1 colspan=1>See Appended Table201.101.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.101.3</td><td rowspan=1 colspan=2>Time response for a continuous CLINICAL THERMOMETER</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The transient response for a DIRECT MODECLINICAL THERMOMETER that is not anADJUSTED MODE CLINICAL THERMOMETERshall be characterized and disclosed in theinstructions for use.</td><td rowspan=1 colspan=1>Not a DIRECT MODECLINICAL THERMOMETER</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Transient time lower than recommended minimummeasuring time indicated in ACCOMPANYINGDOCUMENT.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "b0f16518527745051b940051832bbb94603f57c2d7c370d2eeb2e18f697a72cc.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9903
                }
            ],
            "page_idx": 9,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8304,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        758
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                57,
                                70,
                                547,
                                758
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        70,
                        548,
                        758
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                56,
                                70,
                                548,
                                758
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        70,
                                        548,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                70,
                                                548,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>201.102</td><td rowspan=1 colspan=2>CLINICAL ACCURACY VALIDATION</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>201.102.1</td><td rowspan=1 colspan=2>Method</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ADJUSTED MODE CLINICAL THERMOMETERare VALIDATED for CLINICAL ACCURACY in eachADJUSTED MODE in accordance with ISO14155-1:2003 and ISO 14155-2:2003.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The results of CLINICAL ACCURACY VALIDATIONis disclosed in the ACCOMPANYING DOCUMENT.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If the CLINICAL THERMOMETER is intended foruse with a PROBE COVER as indicated in theinstructions for use, a new PROBE COVER is usedfor each OUTPUT TEMPERATURE measurement.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirements of clauses 201.102.2, 201.102.3,201.102.4 and 201.102.5 are fulfiled.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CLINICAL ACCURACY validated.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>201.102.2</td><td rowspan=1 colspan=1>Human subject population requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Total number of febrile subjects not less than30 % and not greater than 50 % of all subjects inthe selected age group .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CLINICAL ACCURACY VALIDATION carried out onall age groups indicated in the instructions for use.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Number of subjects in each age group issufficiently large to minimize the effect of randomcomponents of measurement error (minimum ofall roups is 105; minimum in age group is 35;minimum 15 subjects in A1 or A2 if subgroup A isnot excluded ).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- age group A1 (0-3 months)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— age group A2 (3-12 months)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— age group B (&gt;1 and &lt;5 years)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- age group C (&gt;5 years)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>201.102.3</td><td rowspan=1 colspan=1>Calculated CLINICAL BIAS for the OPERATINGMODE being evaluated (∆cb)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>201.102.4</td><td rowspan=1 colspan=1>Calculated LIMITS OF AGREEMENT (LA)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>201.102.5</td><td rowspan=1 colspan=1>Calculated CLINICAL REPEATABILITY for particularOPERATING MODE (σr)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr></table>",
                                            "image_path": "5ff0bf5e2e61cec943d241cb973f1f03815865fa2a870b2f88c98a83a89a8010.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9903
                }
            ],
            "page_idx": 10,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.7222,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        70,
                        548,
                        758
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                56,
                                70,
                                548,
                                758
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        732
                    ],
                    "blocks": [
                        {
                            "score": 0.9906,
                            "bbox": [
                                57,
                                70,
                                548,
                                732
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        548,
                                        732
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                548,
                                                732
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An ADJUSTED MODE CLINICAL THERMOMETERthat makes continuous estimates of theREFERENCE BODY SITE temperature is exemptfrom the requirements of this subclause</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1>201.103</td><td rowspan=1 colspan=2>PROBES, PROBE CABLE EXTENDERS AND PROBE COVERS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.103.1</td><td rowspan=1 colspan=2>General</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PROBES, PROBE CABLE EXTENDERS andPROBE COVERS comply with the requirements ofthis particular standard</td><td rowspan=1 colspan=1>No such parts used</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>MANUFACTURERS of PROBES, PROBE CABLEEXTENDERS and PROBE COVERS conduct teststo ensure that all CLINICAL THERMOMETERspecifications are met with each MODEL OR TYPEREFERENCE of CLINICAL THERMOMETER withwhich they are intended to be used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AIl CLINICAL THERMOMETERS with whichcompatibility to the PROBES, PROBE CABLEEXTENDERS and PROBE COVERS is claimed arelisted in the ACCOMPANYING UMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>It is the responsibiity of the MANUFACTURER of aPROBE, PROBE CABLE EXTENDER and PROBECOVER, including a REPROCESSED PROBE,PROBE CABLE EXTENDER and PROBE COVER,to have their PROCESSES VALIDATED to ensurethat any new or REPROCESSED product complieswith the requirements of this particular standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>201.103.2</td><td rowspan=1 colspan=2>Labelling</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>At least one MODEL OR TYPE REFERENCE ofCLINICAL THERMOMETER is included in theACCOMPANYING DOCUMENT provided with eachPROBE, PROBE CABLE EXTENDER and PROBECOVER, compliant with 201.103.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The following statements can be found in theACCOMPANYING DOCUMENT of each PROBE,PROBE CABLE EXTENDER and PROBE COVER:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Designed for use with specific thermometer ormonitoring equipment;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "45fd915fd5512051eb5e7e0e7c5b35a338b02e41c414d29c3416a941e50c684f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9906
                }
            ],
            "page_idx": 11,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8099,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        732
                    ],
                    "blocks": [
                        {
                            "score": 0.9906,
                            "bbox": [
                                57,
                                70,
                                548,
                                732
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9906
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        701
                    ],
                    "blocks": [
                        {
                            "score": 0.9907,
                            "bbox": [
                                57,
                                70,
                                548,
                                701
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        548,
                                        701
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                548,
                                                701
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) The OPERATOR is responsible for checking thecompatibility of the thermometer or monitoringequipment, PROBE, PROBE CABLE EXTENDERAND PROBE COVER before use; and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Incompatible components can result indeqraded performance.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>202</td><td rowspan=1 colspan=2>Electromagnetic disturbances - Requirements and tests</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>IEC 60601-1-2:2014 applies except as follows:</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>202.4.3.1</td><td rowspan=1 colspan=1>Configurations</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Amendment (add after the last dash of 4.3.1):--if applicable, attachment of ACCESSORiES asnecessary to achieve the BASIC SAFETY andESSENTIAL PERFORMANCE of the CLINICALTHERMOMETER;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>202.5.2.2.1</td><td rowspan=1 colspan=1>Requirements applicable to all ME Equipment andME systems</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Amendment [add note to list element b]:INOTE: the requirements of this document are notconsidered deviations or allowances</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>202.8.1.101</td><td rowspan=1 colspan=1>Additional general requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The following degradations, if assiciated with BASICSAFETY or ESSENTIAL PERFORMANCE, shall notbe allowed:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--component failures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--changes in programmable parameters or settings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--reset to default settings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--change of operating mode</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--change in LABORATORY ACCURACY at anypoint in the RATED OUTPUT RANGE and in theRATED EXTENDED OUTPUT RANGE greater thanpermitted in 201.101.2 without the generation ofeither a TECHNICAL ALARM CONDITION or anindication of abnormal operation.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr></table>",
                                            "image_path": "8098f4ae53b292b5df0dcf61af8f9c2a144014f58526f781cfab18ba0ac47a8f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9907
                }
            ],
            "page_idx": 12,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8756,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        701
                    ],
                    "blocks": [
                        {
                            "score": 0.9907,
                            "bbox": [
                                57,
                                70,
                                548,
                                701
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9907
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        71,
                        548,
                        767
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                57,
                                71,
                                548,
                                767
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        71,
                                        548,
                                        767
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                71,
                                                548,
                                                767
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The CLINICAL THERMOMETER may exhibittemporary degradation of performance (e.g.deviation from the performance indicated in theinstructions for use dUring IMMUNiTY testing),which does not require OPERATOR interventionand that does not affect BASIC SAFETY orESSENTIAL PERFORMANCE.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>In the event of disruption during IMMUNITY tests.the CLINICAL THERMOMETER shall recover fromany disruption within 30 s</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>206</td><td rowspan=1 colspan=1>Usability</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>EC 60601-1-6:2010+A1:2013 applies except asfollows:For a CLINICAL THERMOMETER, the followingshall be considered PRIMARY OPERATINGFUNCTIONS;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) observing the OUTPUT TEMPERATURE;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) properly positioning CLINICAL THERMOMETERr PROBE at the MEASURING SITE;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) starting the CLINICAL THERMOMETER frompower off;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>|d) turning of the CLINICAL THERMOMETER;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) performing a basic pre-use functional check of theCLINICALTHERMOMETER.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The folloWing functions, if available, also shall beConsidered PRIMARY OPERATING FUNCTIONS:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) performing a basic pre-use functional check of theALARM SIGNALS;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) configuring the ACCESSORIES includingconnection of the detachable parts to the CLINICALTHERMOMETER;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) REPROCESSING the ACCESSORIES;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[i) setting the OPERATOR-adjustable controls:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--switching between MEASURING SITES;--setting CLINICAL THERMOMETER controlparameters;--setting ALARM LIMITS;--inactivating ALARM SIGNALS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr></table>",
                                            "image_path": "bd7a3bd1a5386a8b8741d461d7bc14d569e1701034ab64510c0d0433b804d3f3.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9905
                }
            ],
            "page_idx": 13,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8819,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        71,
                        548,
                        767
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                57,
                                71,
                                548,
                                767
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        629
                    ],
                    "blocks": [
                        {
                            "score": 0.9906,
                            "bbox": [
                                57,
                                70,
                                548,
                                629
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        548,
                                        629
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                548,
                                                629
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>208</td><td rowspan=1 colspan=1>General requirements, tests and guidance for alarmsystems in medical electrical equipment and medicalelectrical systems</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>|EC 60601-1-8:2006+A 1:2012 applies except asfollows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>208.6.1.2</td><td rowspan=1 colspan=1>Determination of ALARM CONDITIONS andassignment of priority</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Amendment (add prior to the compliancecheck):A CLINICAL THERMOMETER need not have aPHYSIOLOGICAL ALARM CONDITION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>211</td><td rowspan=1 colspan=1>Requirements for medical electrical equipment andmedical electrical systems used in the homehealthcare environment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>IEC 60601-1-11 : 2015 applies except as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>211.4.2.3.1</td><td rowspan=1 colspan=1>Continuous operating conditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Amendment (replace the first dash with):- a temperature range of at least +15 °C to +40 C;</td><td rowspan=1 colspan=1>See electrical safety reportETX202303-07-003-04</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>211.10.1.1</td><td rowspan=1 colspan=1>General requirements for mechanical strength</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The tests of IEC 60601-1-11:2015, Clause 10 and IEC 60601-1 :2005+A1:2012, 15.3 shall be performedon the same sample of the CLINICALTHERMOMETER after the cleaning and disinfectionPROCEDURES of</td><td rowspan=1 colspan=1>See appended Table211.10.1.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>212</td><td rowspan=1 colspan=1>Requirements for medical electrical equipment andmedical electrical systems intended for use in theemergency medical services environment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>|EC 60601-1-12:2014 applies except as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>212.10.1.1</td><td rowspan=1 colspan=1>General requirements for mechanical strength</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Amendment (add as the first paragraph):</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "5e75488a98936f1853a50b9a68a8a21c50d8b881fb878a8fae911416218eba77.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9906
                }
            ],
            "page_idx": 14,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.7793,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        629
                    ],
                    "blocks": [
                        {
                            "score": 0.9906,
                            "bbox": [
                                57,
                                70,
                                548,
                                629
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9906
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        547,
                        276
                    ],
                    "blocks": [
                        {
                            "score": 0.99,
                            "bbox": [
                                57,
                                69,
                                547,
                                276
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        547,
                                        276
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                547,
                                                276
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td>The tests of IEC 60601-1-12:2014, Clause 10 and |EC 60601-1:2005+Al:2012, 15.3 shall be performed on the same sample of the CLINICAL THERMOMETER after the cleaning and disinfection PROCEOURES of 201.11.6.6 of this document have been performed unless there arc no cleaning and disinfection PROf.EDURES specified in the instructions for use. If more than one PROf.EDURE is specified in the Iinstructions for use, each PROCEDURE shall be so tested. A separate sample of the f.UNICAL THERMOMETER</td><td></td><td>N/A</td></tr></table>",
                                            "image_path": "41baf9ce8ca53a96bfd88490d28b6d2603f429d175a1b9d2ef559285f05a3b36.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.99
                }
            ],
            "page_idx": 15,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.7437,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                54,
                                41,
                                209,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        54,
                                        41,
                                        209,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        547,
                        276
                    ],
                    "blocks": [
                        {
                            "score": 0.99,
                            "bbox": [
                                57,
                                69,
                                547,
                                276
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.99
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        93,
                        548,
                        719
                    ],
                    "blocks": [
                        {
                            "score": 0.6143,
                            "bbox": [
                                63,
                                77,
                                152,
                                91
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        75,
                                        153,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                75,
                                                153,
                                                92
                                            ],
                                            "type": "text",
                                            "content": "Appended Table",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9908,
                            "bbox": [
                                57,
                                93,
                                548,
                                719
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        93,
                                        548,
                                        719
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                93,
                                                548,
                                                719
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>201.101.2</td><td rowspan=1 colspan=6>TABLE: Laboratory accuracy</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=4>Rated output range (°C)</td><td rowspan=1 colspan=2>32.0C to 42.9℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=4>RATED EXTENDED OUTPUT RANGE (°C)</td><td rowspan=1 colspan=2>NA</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=4>Ambient conditions of CLINICAL THERMOMETER (°C1 %rH).</td><td rowspan=1 colspan=2>10°℃ to 40°℃,15%-95%</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=4>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Combinationof ambient</td><td rowspan=1 colspan=1>TRTS (℃)</td><td rowspan=1 colspan=2>TTUT (C)</td><td rowspan=1 colspan=1>TRCT (C)</td><td rowspan=1 colspan=1>Equation (℃)</td></tr><tr><td rowspan=5 colspan=1>Midpoint ofRATEDOUTPUTRANGE</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>25℃,55%RH</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.90</td><td rowspan=1 colspan=1>-0.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>39.5℃,90%RH</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=2>37.2</td><td rowspan=1 colspan=1>37.11</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>10.5℃,90%RH</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=2>37.0</td><td rowspan=1 colspan=1>36.96</td><td rowspan=1 colspan=1>0.0</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%RH</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>36.90</td><td rowspan=1 colspan=1>0.0</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>10.5℃,20%RH</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>36.90</td><td rowspan=1 colspan=1>0.0</td></tr><tr><td rowspan=2 colspan=1>Upper limit of</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>25℃,55%RH</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=2>41.8</td><td rowspan=1 colspan=1>41.88</td><td rowspan=1 colspan=1>-0.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>39.5℃,90%RH</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=2>42.0</td><td rowspan=1 colspan=1>42.04</td><td rowspan=1 colspan=1>-0.0</td></tr><tr><td rowspan=3 colspan=1>RATEDOUTPUTRANGE</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>10.5℃C,90%RH</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=2>42.0</td><td rowspan=1 colspan=1>41.95</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%RH</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=2>41.8</td><td rowspan=1 colspan=1>41.86</td><td rowspan=1 colspan=1>-0.1</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>10.5℃,20%RH</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=2>41.8</td><td rowspan=1 colspan=1>41.95</td><td rowspan=1 colspan=1>-0.2</td></tr><tr><td rowspan=5 colspan=1>lower limit ofRATEDOUTPUTRANGE</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>25℃,55%RH</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>32.90</td><td rowspan=1 colspan=1>0.0</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>39.5℃,90%RH</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>34.82</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>10.5℃,90%RH</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>32.88</td><td rowspan=1 colspan=1>0.0</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%RH</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>33.0</td><td rowspan=1 colspan=1>32.91</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>10.5℃,20%RH</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>32.89</td><td rowspan=1 colspan=1>0.0</td></tr><tr><td rowspan=5 colspan=1>Upper limit ofRATEDEXTENDEDOUTPUTRANGE</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>25℃,55%RH</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=2>NA</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>39.5℃,90%RH</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>10.5℃,90%RH</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃C,20%RH</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>10.5℃,20%RH</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=5 colspan=1>lower limit ofRATEDEXTENDEDOUTPUTRANGE</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>25℃,55%RH</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=2>NA</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>39.5℃,90%RH</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>10.5℃,90%RH</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%RH</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>10.5℃,20%RH</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "25ffab3d64ea004907883137eb7347c0ab1262aa65b68bfe923f69872e701d10.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9908
                }
            ],
            "page_idx": 16,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8925,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                54,
                                41,
                                209,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        54,
                                        41,
                                        209,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        93,
                        548,
                        719
                    ],
                    "blocks": [
                        {
                            "score": 0.6143,
                            "bbox": [
                                63,
                                77,
                                152,
                                91
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        75,
                                        153,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                75,
                                                153,
                                                92
                                            ],
                                            "type": "text",
                                            "content": "Appended Table",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9908,
                            "bbox": [
                                57,
                                93,
                                548,
                                719
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        93,
                                        548,
                                        719
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                93,
                                                548,
                                                719
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>201.101.2</td><td rowspan=1 colspan=6>TABLE: Laboratory accuracy</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=4>Rated output range (°C)</td><td rowspan=1 colspan=2>32.0C to 42.9℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=4>RATED EXTENDED OUTPUT RANGE (°C)</td><td rowspan=1 colspan=2>NA</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=4>Ambient conditions of CLINICAL THERMOMETER (°C1 %rH).</td><td rowspan=1 colspan=2>10°℃ to 40°℃,15%-95%</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=4>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Combinationof ambient</td><td rowspan=1 colspan=1>TRTS (℃)</td><td rowspan=1 colspan=2>TTUT (C)</td><td rowspan=1 colspan=1>TRCT (C)</td><td rowspan=1 colspan=1>Equation (℃)</td></tr><tr><td rowspan=5 colspan=1>Midpoint ofRATEDOUTPUTRANGE</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>25℃,55%RH</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.90</td><td rowspan=1 colspan=1>-0.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>39.5℃,90%RH</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=2>37.2</td><td rowspan=1 colspan=1>37.11</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>10.5℃,90%RH</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=2>37.0</td><td rowspan=1 colspan=1>36.96</td><td rowspan=1 colspan=1>0.0</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%RH</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>36.90</td><td rowspan=1 colspan=1>0.0</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>10.5℃,20%RH</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>36.90</td><td rowspan=1 colspan=1>0.0</td></tr><tr><td rowspan=2 colspan=1>Upper limit of</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>25℃,55%RH</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=2>41.8</td><td rowspan=1 colspan=1>41.88</td><td rowspan=1 colspan=1>-0.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>39.5℃,90%RH</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=2>42.0</td><td rowspan=1 colspan=1>42.04</td><td rowspan=1 colspan=1>-0.0</td></tr><tr><td rowspan=3 colspan=1>RATEDOUTPUTRANGE</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>10.5℃C,90%RH</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=2>42.0</td><td rowspan=1 colspan=1>41.95</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%RH</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=2>41.8</td><td rowspan=1 colspan=1>41.86</td><td rowspan=1 colspan=1>-0.1</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>10.5℃,20%RH</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=2>41.8</td><td rowspan=1 colspan=1>41.95</td><td rowspan=1 colspan=1>-0.2</td></tr><tr><td rowspan=5 colspan=1>lower limit ofRATEDOUTPUTRANGE</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>25℃,55%RH</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>32.90</td><td rowspan=1 colspan=1>0.0</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>39.5℃,90%RH</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>34.82</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>10.5℃,90%RH</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>32.88</td><td rowspan=1 colspan=1>0.0</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%RH</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>33.0</td><td rowspan=1 colspan=1>32.91</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>10.5℃,20%RH</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>32.89</td><td rowspan=1 colspan=1>0.0</td></tr><tr><td rowspan=5 colspan=1>Upper limit ofRATEDEXTENDEDOUTPUTRANGE</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>25℃,55%RH</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=2>NA</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>39.5℃,90%RH</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>10.5℃,90%RH</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃C,20%RH</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>10.5℃,20%RH</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=5 colspan=1>lower limit ofRATEDEXTENDEDOUTPUTRANGE</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>25℃,55%RH</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=2>NA</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>39.5℃,90%RH</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>10.5℃,90%RH</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%RH</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>10.5℃,20%RH</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=2>N/A</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "25ffab3d64ea004907883137eb7347c0ab1262aa65b68bfe923f69872e701d10.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9908
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        286
                    ],
                    "blocks": [
                        {
                            "score": 0.8953,
                            "bbox": [
                                57,
                                70,
                                547,
                                286
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        547,
                                        286
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                547,
                                                286
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Supplementary information:</td></tr><tr><td></td></tr><tr><td>1) Combination of upper and lower limits of environmental temperature and humidity ranges:</td></tr><tr><td>1. Midpoint of humidity and ambient temperature</td></tr><tr><td>2. Upper limit of humidity + upper limit of ambient temperature</td></tr><tr><td>3. Upper limit of humidity + lower limit of ambient temperature</td></tr><tr><td>4. Lower limit of humidity + upper limit of ambient temperature</td></tr><tr><td>5. Lower limit of humidity + lower limit of ambient temperature</td></tr><tr><td>TRTS – Measured temperature of REFERENCE TEMPERATURE SOURCE</td></tr><tr><td>TTUT – Measured temperature of CLINICAL THERMOMETER under test</td></tr><tr><td>TRCT – Measured temperature of REFERENCE CLINICAL THERMOMETER</td></tr><tr><td>Note: reference temperature source and reference clinical thermometer are same one thermometer</td></tr></table>",
                                            "image_path": "c1a7fea4e9285a352b1c808bad463ca3757982593a94e1e256e9cfc7d6e82ca0.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.8953
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        316,
                        547,
                        604
                    ],
                    "blocks": [
                        {
                            "score": 0.9892,
                            "bbox": [
                                57,
                                316,
                                547,
                                604
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        316,
                                        547,
                                        604
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                316,
                                                547,
                                                604
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>201.11.6.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE:Cleaning and disinfection of ME EQUIPMENT and ME SYSTEM</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (DocumentNo. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management Report ( fileNo.: PT9C-FXGB01 V1.0)</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to cleaning analyzedand recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>Risk Management Report ( fileNo.: PT9C-FXGB01 V1.0 )</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>△</td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1>Risk Management Report (fileNo.: PT9C-FXGB01 V1.0)</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>Risk Management Report (fileNo.: PT9C-FXGB01 V1.0)</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1>Risk Management Report (fileNo.: PT9C-FXGB01 V1.0)</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "0b8a4ef9885fa60cad74a85e374e9e6389fcf71c7aecbe20a4ce47d6c288b2fe.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9892
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        619,
                        546,
                        761
                    ],
                    "blocks": [
                        {
                            "score": 0.9894,
                            "bbox": [
                                57,
                                619,
                                546,
                                761
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        619,
                                        546,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                619,
                                                546,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>201.11.6.6</td><td rowspan=1 colspan=2>TABLE:Cleaning and disinfection of ME EQUIPMENT and ME SYSTEM</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseNo.</td><td rowspan=1 colspan=1>Characteristics of the Marking Label tested:</td><td rowspan=1 colspan=1>Results observed</td><td rowspan=1 colspan=1>Remarks(Yes/No)</td></tr><tr><td rowspan=1 colspan=1>201.12.1.101</td><td rowspan=1 colspan=1>When the CLINICAL THERMOMETER is not capableof indicating a temperature within the LABORATORVACCURACV, it shall provide a TECHNICAL ALARM</td><td rowspan=1 colspan=1>The CLINICALTHERMOMETER show“LOW POWERREMINDER&quot;symbol when low</td><td rowspan=1 colspan=1>Y</td></tr></table>",
                                            "image_path": "235a3ec19b06dddf57ea875e46fd5ee8295b3aaf307ee6eebe51213700825d00.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9894
                }
            ],
            "page_idx": 17,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9251,
                    "bbox": [
                        53,
                        41,
                        209,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                209,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        209,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        286
                    ],
                    "blocks": [
                        {
                            "score": 0.8953,
                            "bbox": [
                                57,
                                70,
                                547,
                                286
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        547,
                                        286
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                547,
                                                286
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Supplementary information:</td></tr><tr><td></td></tr><tr><td>1) Combination of upper and lower limits of environmental temperature and humidity ranges:</td></tr><tr><td>1. Midpoint of humidity and ambient temperature</td></tr><tr><td>2. Upper limit of humidity + upper limit of ambient temperature</td></tr><tr><td>3. Upper limit of humidity + lower limit of ambient temperature</td></tr><tr><td>4. Lower limit of humidity + upper limit of ambient temperature</td></tr><tr><td>5. Lower limit of humidity + lower limit of ambient temperature</td></tr><tr><td>TRTS – Measured temperature of REFERENCE TEMPERATURE SOURCE</td></tr><tr><td>TTUT – Measured temperature of CLINICAL THERMOMETER under test</td></tr><tr><td>TRCT – Measured temperature of REFERENCE CLINICAL THERMOMETER</td></tr><tr><td>Note: reference temperature source and reference clinical thermometer are same one thermometer</td></tr></table>",
                                            "image_path": "c1a7fea4e9285a352b1c808bad463ca3757982593a94e1e256e9cfc7d6e82ca0.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.8953
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        316,
                        547,
                        604
                    ],
                    "blocks": [
                        {
                            "score": 0.9892,
                            "bbox": [
                                57,
                                316,
                                547,
                                604
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        316,
                                        547,
                                        604
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                316,
                                                547,
                                                604
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>201.11.6.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE:Cleaning and disinfection of ME EQUIPMENT and ME SYSTEM</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (DocumentNo. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management Report ( fileNo.: PT9C-FXGB01 V1.0)</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to cleaning analyzedand recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>Risk Management Report ( fileNo.: PT9C-FXGB01 V1.0 )</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>△</td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1>Risk Management Report (fileNo.: PT9C-FXGB01 V1.0)</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>Risk Management Report (fileNo.: PT9C-FXGB01 V1.0)</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1>Risk Management Report (fileNo.: PT9C-FXGB01 V1.0)</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "0b8a4ef9885fa60cad74a85e374e9e6389fcf71c7aecbe20a4ce47d6c288b2fe.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9892
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        619,
                        546,
                        761
                    ],
                    "blocks": [
                        {
                            "score": 0.9894,
                            "bbox": [
                                57,
                                619,
                                546,
                                761
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        619,
                                        546,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                619,
                                                546,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>201.11.6.6</td><td rowspan=1 colspan=2>TABLE:Cleaning and disinfection of ME EQUIPMENT and ME SYSTEM</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseNo.</td><td rowspan=1 colspan=1>Characteristics of the Marking Label tested:</td><td rowspan=1 colspan=1>Results observed</td><td rowspan=1 colspan=1>Remarks(Yes/No)</td></tr><tr><td rowspan=1 colspan=1>201.12.1.101</td><td rowspan=1 colspan=1>When the CLINICAL THERMOMETER is not capableof indicating a temperature within the LABORATORVACCURACV, it shall provide a TECHNICAL ALARM</td><td rowspan=1 colspan=1>The CLINICALTHERMOMETER show“LOW POWERREMINDER&quot;symbol when low</td><td rowspan=1 colspan=1>Y</td></tr></table>",
                                            "image_path": "235a3ec19b06dddf57ea875e46fd5ee8295b3aaf307ee6eebe51213700825d00.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9894
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        546,
                        450
                    ],
                    "blocks": [
                        {
                            "score": 0.623,
                            "bbox": [
                                52,
                                41,
                                210,
                                54
                            ],
                            "index": 1,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        41,
                                        209,
                                        54
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                41,
                                                209,
                                                54
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-03",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9908,
                            "bbox": [
                                57,
                                70,
                                546,
                                450
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        546,
                                        450
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                546,
                                                450
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>CONDITION or it shall not provide anOUTPUTTEMPERATURE</td><td rowspan=1 colspan=1>voltage of the internalelectrical power source</td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1>The CLINICALTHERMOMETER show “- --F&quot;or“--C&quot;Whenoutput temperature outside therated extended output range</td></tr><tr><td rowspan=1 colspan=1>211.10.1.1</td><td rowspan=1 colspan=2>TABLE:General requirements for mechanical strength</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseNo.</td><td rowspan=1 colspan=1>Characteristics of the Marking Label tested:</td><td rowspan=1 colspan=1>Results observed</td><td rowspan=1 colspan=1>Remarks(Yes/No)</td></tr><tr><td rowspan=2 colspan=1>201.12.1.101</td><td rowspan=2 colspan=1>When the CLINICAL THERMOMETER is not capableof indicating a temperature within the LABORATORVACCURACV, it shallprovide a TECHNICAL ALARMCONDITION or it shall not provide anOUTPUTTEMPERATURE</td><td rowspan=1 colspan=1>The CLINICALTHERMOMETER show“LOW POWERREMINDER&quot;symbol when lowvoltage of the internalelectrical power source</td><td rowspan=2 colspan=1>Y</td></tr><tr><td rowspan=1 colspan=1>The CLINICALTHERMOMETER show“- --F &quot;or“- --C&quot;Whenoutput temperature outside therated extended output range</td></tr></table>",
                                            "image_path": "158c705e1b85536fd05364ae8c44976640fe1ba326d04eec1699579aea937071.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9908
                }
            ],
            "page_idx": 18,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        546,
                        450
                    ],
                    "blocks": [
                        {
                            "score": 0.623,
                            "bbox": [
                                52,
                                41,
                                210,
                                54
                            ],
                            "index": 1,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        41,
                                        209,
                                        54
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                41,
                                                209,
                                                54
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-03",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9908,
                            "bbox": [
                                57,
                                70,
                                546,
                                450
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        546,
                                        450
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                546,
                                                450
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=2 colspan=1></td><td rowspan=2 colspan=1>CONDITION or it shall not provide anOUTPUTTEMPERATURE</td><td rowspan=1 colspan=1>voltage of the internalelectrical power source</td><td rowspan=2 colspan=1></td></tr><tr><td rowspan=1 colspan=1>The CLINICALTHERMOMETER show “- --F&quot;or“--C&quot;Whenoutput temperature outside therated extended output range</td></tr><tr><td rowspan=1 colspan=1>211.10.1.1</td><td rowspan=1 colspan=2>TABLE:General requirements for mechanical strength</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseNo.</td><td rowspan=1 colspan=1>Characteristics of the Marking Label tested:</td><td rowspan=1 colspan=1>Results observed</td><td rowspan=1 colspan=1>Remarks(Yes/No)</td></tr><tr><td rowspan=2 colspan=1>201.12.1.101</td><td rowspan=2 colspan=1>When the CLINICAL THERMOMETER is not capableof indicating a temperature within the LABORATORVACCURACV, it shallprovide a TECHNICAL ALARMCONDITION or it shall not provide anOUTPUTTEMPERATURE</td><td rowspan=1 colspan=1>The CLINICALTHERMOMETER show“LOW POWERREMINDER&quot;symbol when lowvoltage of the internalelectrical power source</td><td rowspan=2 colspan=1>Y</td></tr><tr><td rowspan=1 colspan=1>The CLINICALTHERMOMETER show“- --F &quot;or“- --C&quot;Whenoutput temperature outside therated extended output range</td></tr></table>",
                                            "image_path": "158c705e1b85536fd05364ae8c44976640fe1ba326d04eec1699579aea937071.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9908
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        119,
                        106,
                        480,
                        378
                    ],
                    "blocks": [
                        {
                            "score": 0.6356,
                            "bbox": [
                                203,
                                73,
                                385,
                                86
                            ],
                            "index": 2,
                            "type": "image_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        204,
                                        73,
                                        384,
                                        86
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                204,
                                                73,
                                                384,
                                                86
                                            ],
                                            "type": "text",
                                            "content": "ATTACHMENT FILE 1 photos of the DUT",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.8533,
                            "bbox": [
                                119,
                                106,
                                480,
                                378
                            ],
                            "index": 3,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        119,
                                        106,
                                        480,
                                        378
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                119,
                                                106,
                                                480,
                                                378
                                            ],
                                            "type": "image",
                                            "image_path": "87680810de06d3638ad3d7c1155fe87ae21512081a4374210c50a8c6388fa216.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8533
                },
                {
                    "type": "image",
                    "bbox": [
                        119,
                        388,
                        480,
                        659
                    ],
                    "blocks": [
                        {
                            "score": 0.8228,
                            "bbox": [
                                119,
                                388,
                                480,
                                659
                            ],
                            "index": 4,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        119,
                                        388,
                                        480,
                                        659
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                119,
                                                388,
                                                480,
                                                659
                                            ],
                                            "type": "image",
                                            "image_path": "8ed1bfa18e909e477e3334b059c360f251f5f03857a91cfd5049a960b7989938.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.8228
                }
            ],
            "page_idx": 19,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.879,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                54,
                                41,
                                209,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        54,
                                        41,
                                        209,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        119,
                        106,
                        480,
                        378
                    ],
                    "blocks": [
                        {
                            "score": 0.6356,
                            "bbox": [
                                203,
                                73,
                                385,
                                86
                            ],
                            "index": 2,
                            "type": "image_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        204,
                                        73,
                                        384,
                                        86
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                204,
                                                73,
                                                384,
                                                86
                                            ],
                                            "type": "text",
                                            "content": "ATTACHMENT FILE 1 photos of the DUT",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.8533,
                            "bbox": [
                                119,
                                106,
                                480,
                                378
                            ],
                            "index": 3,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        119,
                                        106,
                                        480,
                                        378
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                119,
                                                106,
                                                480,
                                                378
                                            ],
                                            "type": "image",
                                            "image_path": "87680810de06d3638ad3d7c1155fe87ae21512081a4374210c50a8c6388fa216.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8533
                },
                {
                    "type": "image",
                    "bbox": [
                        119,
                        388,
                        480,
                        659
                    ],
                    "blocks": [
                        {
                            "score": 0.8228,
                            "bbox": [
                                119,
                                388,
                                480,
                                659
                            ],
                            "index": 4,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        119,
                                        388,
                                        480,
                                        659
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                119,
                                                388,
                                                480,
                                                659
                                            ],
                                            "type": "image",
                                            "image_path": "8ed1bfa18e909e477e3334b059c360f251f5f03857a91cfd5049a960b7989938.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.8228
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        48,
                        71,
                        546,
                        322
                    ],
                    "blocks": [
                        {
                            "score": 0.7794,
                            "bbox": [
                                48,
                                71,
                                546,
                                322
                            ],
                            "index": 2,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        48,
                                        71,
                                        546,
                                        322
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                48,
                                                71,
                                                546,
                                                322
                                            ],
                                            "type": "image",
                                            "image_path": "007ce6945afd1a48691cacd6e87e9dbe9eb1e051dd642e6231dfb6bd448f850f.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.729,
                            "bbox": [
                                239,
                                343,
                                347,
                                355
                            ],
                            "index": 3,
                            "type": "image_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        239,
                                        341,
                                        347,
                                        356
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                239,
                                                341,
                                                347,
                                                356
                                            ],
                                            "type": "text",
                                            "content": "--- End of Test Report ---",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.7794
                }
            ],
            "page_idx": 20,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.6731,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                54,
                                41,
                                209,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        54,
                                        41,
                                        209,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-03",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        48,
                        71,
                        546,
                        322
                    ],
                    "blocks": [
                        {
                            "score": 0.7794,
                            "bbox": [
                                48,
                                71,
                                546,
                                322
                            ],
                            "index": 2,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        48,
                                        71,
                                        546,
                                        322
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                48,
                                                71,
                                                546,
                                                322
                                            ],
                                            "type": "image",
                                            "image_path": "007ce6945afd1a48691cacd6e87e9dbe9eb1e051dd642e6231dfb6bd448f850f.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.729,
                            "bbox": [
                                239,
                                343,
                                347,
                                355
                            ],
                            "index": 3,
                            "type": "image_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        239,
                                        341,
                                        347,
                                        356
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                239,
                                                341,
                                                347,
                                                356
                                            ],
                                            "type": "text",
                                            "content": "--- End of Test Report ---",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.7794
                }
            ]
        }
    ],
    "_backend": "pipeline",
    "_version_name": "3.1.6"
}