{
    "pdf_info": [
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        78,
                        531,
                        454
                    ],
                    "blocks": [
                        {
                            "score": 0.9898,
                            "bbox": [
                                61,
                                78,
                                531,
                                454
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        78,
                                        531,
                                        454
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                78,
                                                531,
                                                454
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=2>TESTREPORTASTME1965-98(2023)Standard Specification forinfrared Thermometers for Intermittent Determination of Patient Temperature</td></tr><tr><td rowspan=1 colspan=1>Date of issue..</td><td rowspan=1 colspan=1>2024-09-30</td></tr><tr><td rowspan=1 colspan=1>Standard..</td><td rowspan=1 colspan=1>ASTME1965-98(2023)</td></tr><tr><td rowspan=1 colspan=1>Procedure deviation..</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Non-standard test method..</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Type of test object..</td><td rowspan=1 colspan=1>Infrared No-Touch Forehead Thermometer</td></tr><tr><td rowspan=1 colspan=1>Trademark..</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Model/type reference.</td><td rowspan=1 colspan=1>PT9L</td></tr><tr><td rowspan=1 colspan=1>Report No</td><td rowspan=1 colspan=1>ETX202303-07-078-04</td></tr><tr><td rowspan=1 colspan=1>Testing erod.</td><td rowspan=1 colspan=1>2024.07.09~2024.10.08</td></tr><tr><td rowspan=1 colspan=1>Manufacturer..</td><td rowspan=1 colspan=1>ANDONHEALTH CO., LTD.</td></tr><tr><td rowspan=1 colspan=1>Address.</td><td rowspan=1 colspan=1>No.3 JinPing Street, YaAn Road,Nankai District, Tianjin, China</td></tr><tr><td rowspan=1 colspan=1>Test laboratoryAddress..</td><td rowspan=1 colspan=1>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya AnRoad,Nankai District, Tianjin,China</td></tr></table>",
                                            "image_path": "8ea05b13983185b5014d5d68a7aa005e149479b9086a67d299855fb538adf459.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9898
                },
                {
                    "score": 0.8492,
                    "bbox": [
                        136,
                        560,
                        383,
                        592
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                376,
                                559,
                                382,
                                574
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        376,
                                        559,
                                        382,
                                        574
                                    ],
                                    "type": "text",
                                    "content": "",
                                    "score": 0.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                355,
                                573,
                                386,
                                594
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        355,
                                        573,
                                        386,
                                        594
                                    ],
                                    "type": "text",
                                    "content": "Date",
                                    "score": 0.996
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8557,
                    "bbox": [
                        131,
                        595,
                        472,
                        621
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                448,
                                599,
                                474,
                                610
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        448,
                                        599,
                                        474,
                                        610
                                    ],
                                    "type": "text",
                                    "content": "",
                                    "score": 0.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                398,
                                608,
                                452,
                                618
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        398,
                                        608,
                                        417,
                                        618
                                    ],
                                    "type": "text",
                                    "content": "202",
                                    "score": 0.813
                                },
                                {
                                    "bbox": [
                                        444,
                                        609,
                                        452,
                                        614
                                    ],
                                    "type": "text",
                                    "content": "",
                                    "score": 0.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9775,
                    "bbox": [
                        375,
                        505,
                        491,
                        622
                    ],
                    "index": 5,
                    "type": "seal",
                    "lines": [
                        {
                            "bbox": [
                                375,
                                505,
                                491,
                                622
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        375,
                                        505,
                                        491,
                                        622
                                    ],
                                    "type": "seal",
                                    "content": [
                                        "天旭（天津）检测技术服务有限公司",
                                        "WVO",
                                        "检验"
                                    ],
                                    "image_path": "0f13c50367c52ad09034f0ab41b81f8493a2ba312b8bdf11b6c95533b09959b8.jpg"
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_idx": 0,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.5963,
                    "bbox": [
                        61,
                        49,
                        215,
                        62
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                62,
                                48,
                                214,
                                62
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        62,
                                        48,
                                        214,
                                        62
                                    ],
                                    "type": "text",
                                    "content": "ReportNo.: ETX202303-07-078-04",
                                    "score": 0.983
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        78,
                        531,
                        454
                    ],
                    "blocks": [
                        {
                            "score": 0.9898,
                            "bbox": [
                                61,
                                78,
                                531,
                                454
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        78,
                                        531,
                                        454
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                78,
                                                531,
                                                454
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=2>TESTREPORTASTME1965-98(2023)Standard Specification forinfrared Thermometers for Intermittent Determination of Patient Temperature</td></tr><tr><td rowspan=1 colspan=1>Date of issue..</td><td rowspan=1 colspan=1>2024-09-30</td></tr><tr><td rowspan=1 colspan=1>Standard..</td><td rowspan=1 colspan=1>ASTME1965-98(2023)</td></tr><tr><td rowspan=1 colspan=1>Procedure deviation..</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Non-standard test method..</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Type of test object..</td><td rowspan=1 colspan=1>Infrared No-Touch Forehead Thermometer</td></tr><tr><td rowspan=1 colspan=1>Trademark..</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Model/type reference.</td><td rowspan=1 colspan=1>PT9L</td></tr><tr><td rowspan=1 colspan=1>Report No</td><td rowspan=1 colspan=1>ETX202303-07-078-04</td></tr><tr><td rowspan=1 colspan=1>Testing erod.</td><td rowspan=1 colspan=1>2024.07.09~2024.10.08</td></tr><tr><td rowspan=1 colspan=1>Manufacturer..</td><td rowspan=1 colspan=1>ANDONHEALTH CO., LTD.</td></tr><tr><td rowspan=1 colspan=1>Address.</td><td rowspan=1 colspan=1>No.3 JinPing Street, YaAn Road,Nankai District, Tianjin, China</td></tr><tr><td rowspan=1 colspan=1>Test laboratoryAddress..</td><td rowspan=1 colspan=1>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya AnRoad,Nankai District, Tianjin,China</td></tr></table>",
                                            "image_path": "8ea05b13983185b5014d5d68a7aa005e149479b9086a67d299855fb538adf459.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9898
                },
                {
                    "score": 0.8492,
                    "bbox": [
                        136,
                        560,
                        383,
                        592
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                376,
                                559,
                                382,
                                574
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        376,
                                        559,
                                        382,
                                        574
                                    ],
                                    "type": "text",
                                    "content": "",
                                    "score": 0.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                355,
                                573,
                                386,
                                594
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        355,
                                        573,
                                        386,
                                        594
                                    ],
                                    "type": "text",
                                    "content": "Date",
                                    "score": 0.996
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        355,
                        559,
                        386,
                        594
                    ]
                },
                {
                    "score": 0.8557,
                    "bbox": [
                        131,
                        595,
                        472,
                        621
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                448,
                                599,
                                474,
                                610
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        448,
                                        599,
                                        474,
                                        610
                                    ],
                                    "type": "text",
                                    "content": "",
                                    "score": 0.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                398,
                                608,
                                452,
                                618
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        398,
                                        608,
                                        417,
                                        618
                                    ],
                                    "type": "text",
                                    "content": "202",
                                    "score": 0.813
                                },
                                {
                                    "bbox": [
                                        444,
                                        609,
                                        452,
                                        614
                                    ],
                                    "type": "text",
                                    "content": "",
                                    "score": 0.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        398,
                        599,
                        474,
                        618
                    ]
                },
                {
                    "score": 0.9775,
                    "bbox": [
                        375,
                        505,
                        491,
                        622
                    ],
                    "index": 5,
                    "type": "seal",
                    "lines": [
                        {
                            "bbox": [
                                375,
                                505,
                                491,
                                622
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        375,
                                        505,
                                        491,
                                        622
                                    ],
                                    "type": "seal",
                                    "content": [
                                        "天旭（天津）检测技术服务有限公司",
                                        "WVO",
                                        "检验"
                                    ],
                                    "image_path": "0f13c50367c52ad09034f0ab41b81f8493a2ba312b8bdf11b6c95533b09959b8.jpg"
                                }
                            ]
                        }
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        85,
                        547,
                        744
                    ],
                    "blocks": [
                        {
                            "score": 0.9881,
                            "bbox": [
                                57,
                                85,
                                547,
                                744
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        85,
                                        547,
                                        744
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                85,
                                                547,
                                                744
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">GENERAL INFORMATION</td></tr><tr><td colspan=\"2\">Test item particulars (see also Clause 5):</td></tr><tr><td>Classification of installation and use Device type (component/sub-assembly/ equipment/</td><td>Hand-held ME equipment</td></tr><tr><td>system) .</td><td>Equipment</td></tr><tr><td> Intended use (Including type of patient, application</td><td>The Infrared No-Touch Forehead</td></tr><tr><td>location).</td><td>Thermometer is intended for the intermittent measurement of body</td></tr><tr><td></td><td>temperature from the forehead skin</td></tr><tr><td></td><td></td></tr><tr><td></td><td>surface on people of all ages. It can be</td></tr><tr><td></td><td>used by consumers in the household environment and by healthcare</td></tr><tr><td></td><td>providers.</td></tr><tr><td>Mode of operation …</td><td>Continuous</td></tr><tr><td>Supply connection . Accessories and detachable parts included</td><td> internally powered</td></tr><tr><td></td><td>N/A</td></tr><tr><td>Other options include .</td><td>N/A</td></tr><tr><td>Possible test case verdicts:</td><td></td></tr><tr><td>- test case does not apply to the test object</td><td>N/A</td></tr><tr><td>- test object does meet the requirement .</td><td>Pass (P)</td></tr><tr><td>- test object was not evaluated for the requirement.</td><td>NE</td></tr><tr><td colspan=\"2\">Abbreviations used in the report:</td></tr><tr><td colspan=\"2\">General remarks:</td></tr><tr><td colspan=\"2\">&quot;(see Attachment #)&quot; refers to additional information appended to the report. &quot;(see appended table)&quot; refers to a table appended to the report.</td></tr><tr><td colspan=\"2\">The tests results presented in this report relate only to the object tested.</td></tr><tr><td colspan=\"2\">This report shall not be reproduced except in full without the written approval of the testing laboratory.</td></tr><tr><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">List of test equipment must be kept on file and available for review.</td></tr><tr><td colspan=\"2\">This Test Report Form is intended for the investigation of clinical thermometers for body temperature measurement in accordance with ASTM E 1965-98(2023).</td></tr><tr><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Additional test data and/or information provided in the attachments to this report.</td></tr><tr><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Throughout this report a  comma /  point is used as the decimal separator.</td></tr></table>",
                                            "image_path": "19f83becaf3177d045ecbd8c8692e4db9b0cce966df4c3e1b386395bfbec66db.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9881
                }
            ],
            "page_idx": 1,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9419,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9163,
                    "bbox": [
                        285,
                        781,
                        309,
                        792
                    ],
                    "index": 3,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                283,
                                779,
                                311,
                                795
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        779,
                                        311,
                                        795
                                    ],
                                    "type": "text",
                                    "content": "2 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        85,
                        547,
                        744
                    ],
                    "blocks": [
                        {
                            "score": 0.9881,
                            "bbox": [
                                57,
                                85,
                                547,
                                744
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        85,
                                        547,
                                        744
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                85,
                                                547,
                                                744
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\">GENERAL INFORMATION</td></tr><tr><td colspan=\"4\">Test item particulars (see also Clause 5):</td></tr><tr><td>Classification of installation and use Device type (component/sub-assembly/ equipment/</td><td colspan=\"3\">Hand-held ME equipment</td></tr><tr><td>system) .</td><td colspan=\"3\">Equipment</td></tr><tr><td> Intended use (Including type of patient, application</td><td colspan=\"3\">The Infrared No-Touch Forehead</td></tr><tr><td>location).</td><td colspan=\"3\">Thermometer is intended for the intermittent measurement of body</td></tr><tr><td></td><td colspan=\"3\">temperature from the forehead skin</td></tr><tr><td></td><td colspan=\"3\"></td></tr><tr><td></td><td colspan=\"3\">surface on people of all ages. It can be</td></tr><tr><td></td><td colspan=\"3\">used by consumers in the household environment and by healthcare</td></tr><tr><td></td><td colspan=\"3\">providers.</td></tr><tr><td>Mode of operation …</td><td colspan=\"3\">Continuous</td></tr><tr><td>Supply connection . Accessories and detachable parts included</td><td colspan=\"3\"> internally powered</td></tr><tr><td></td><td colspan=\"3\">N/A</td></tr><tr><td>Other options include .</td><td colspan=\"3\">N/A</td></tr><tr><td>Possible test case verdicts:</td><td colspan=\"3\"></td></tr><tr><td>- test case does not apply to the test object</td><td colspan=\"3\">N/A</td></tr><tr><td>- test object does meet the requirement .</td><td colspan=\"3\">Pass (P)</td></tr><tr><td>- test object was not evaluated for the requirement.</td><td colspan=\"3\">NE</td></tr><tr><td colspan=\"4\">Abbreviations used in the report:</td></tr><tr><td colspan=\"4\">General remarks:</td></tr><tr><td colspan=\"4\">\"(see Attachment #)\" refers to additional information appended to the report. \"(see appended table)\" refers to a table appended to the report.</td></tr><tr><td colspan=\"4\">The tests results presented in this report relate only to the object tested.</td></tr><tr><td colspan=\"4\">This report shall not be reproduced except in full without the written approval of the testing laboratory.</td></tr><tr><td colspan=\"4\"></td></tr><tr><td colspan=\"4\">List of test equipment must be kept on file and available for review.</td></tr><tr><td colspan=\"4\">This Test Report Form is intended for the investigation of clinical thermometers for body temperature measurement in accordance with ASTM E 1965-98(2023).</td></tr><tr><td colspan=\"4\"></td></tr><tr><td colspan=\"4\">Additional test data and/or information provided in the attachments to this report.</td></tr><tr><td colspan=\"4\"></td></tr><tr><td colspan=\"4\">Throughout this report a  comma /  point is used as the decimal separator.</td></tr><tr><td colspan=\"4\">General product information: The Infrared No-Touch Forehead Thermometer is intended for the intermitent measurement of body</td></tr><tr><td colspan=\"4\">temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers. Tests performed (name of test and test clause):</td></tr><tr><td colspan=\"4\">All the requirements of ASTM E 1965-98(2023) were evaluated in this test report except the following clauses: - 5.5.1 Clinical Accuracy is not evaluated in this report.</td></tr><tr><td colspan=\"4\">- 5.9.1 Housing Materials is not evaluated in this report. 6.2 Clinical Accuracy Tests</td></tr><tr><td colspan=\"4\">Test result: The test item passed the test specification(s). Al apply to the test object does meet the requirement. General disclaimer:</td></tr><tr><td colspan=\"4\">The test results presented in this report relate only to the object tested. Without permission of the Report department this test report is not permited to be duplicated in extracts.</td></tr><tr><td colspan=\"4\">Condition of acceptability: 1) 5.5.1 Clinical Accuracy is not evaluated in this report. 2) 5.9.1 Housing Materials is not evaluated in this report.</td></tr><tr><td colspan=\"4\">3) 6.2 Clinical Accuracy Tests. Copy of marking plate The artwork below may be only a draft. The use of certification marks on a product must be authorized by the</td></tr><tr><td colspan=\"4\">respective NCBs that own these marks. NFe</td></tr><tr><td colspan=\"4\">Power sOurce:DC2x1.5VIZEA batteries Rdet T9L atature forieathLabs,inc Andon Health Co, LTD. NAs， Tianjin 300190, China.</td></tr><tr><td colspan=\"4\" rowspan=\"1\">ASTM E 1965-98(2023)</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr></table>",
                                            "image_path": "19f83becaf3177d045ecbd8c8692e4db9b0cce966df4c3e1b386395bfbec66db.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9881
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        73,
                        548,
                        699
                    ],
                    "blocks": [
                        {
                            "score": 0.5563,
                            "bbox": [
                                57,
                                73,
                                548,
                                699
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        73,
                                        548,
                                        699
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                73,
                                                548,
                                                699
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>General product information: The Infrared No-Touch Forehead Thermometer is intended for the intermitent measurement of body</td></tr><tr><td>temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers. Tests performed (name of test and test clause):</td></tr><tr><td>All the requirements of ASTM E 1965-98(2023) were evaluated in this test report except the following clauses: - 5.5.1 Clinical Accuracy is not evaluated in this report.</td></tr><tr><td>- 5.9.1 Housing Materials is not evaluated in this report. 6.2 Clinical Accuracy Tests</td></tr><tr><td>Test result: The test item passed the test specification(s). Al apply to the test object does meet the requirement. General disclaimer:</td></tr><tr><td>The test results presented in this report relate only to the object tested. Without permission of the Report department this test report is not permited to be duplicated in extracts.</td></tr><tr><td>Condition of acceptability: 1) 5.5.1 Clinical Accuracy is not evaluated in this report. 2) 5.9.1 Housing Materials is not evaluated in this report.</td></tr><tr><td>3) 6.2 Clinical Accuracy Tests. Copy of marking plate The artwork below may be only a draft. The use of certification marks on a product must be authorized by the</td></tr><tr><td>respective NCBs that own these marks. NFe</td></tr><tr><td>Power sOurce:DC2x1.5VIZEA batteries Rdet T9L atature forieathLabs,inc Andon Health Co, LTD. NAs， Tianjin 300190, China.</td></tr></table>",
                                            "image_path": "c2c60e9759cac35fdc9bfadabcb54c485fa4ae2bfcfe91bdb491973df415b038.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.5563
                }
            ],
            "page_idx": 2,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8557,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                54,
                                41,
                                210,
                                54
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        54,
                                        41,
                                        210,
                                        54
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9083,
                    "bbox": [
                        285,
                        781,
                        309,
                        792
                    ],
                    "index": 3,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                283,
                                780,
                                311,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        780,
                                        311,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "3 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        73,
                        548,
                        699
                    ],
                    "blocks": [
                        {
                            "score": 0.5563,
                            "bbox": [
                                57,
                                73,
                                548,
                                699
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.5563
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        109
                    ],
                    "blocks": [
                        {
                            "score": 0.8469,
                            "bbox": [
                                57,
                                70,
                                547,
                                109
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        547,
                                        109
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                547,
                                                109
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>ASTM E 1965-98(2023)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                                            "image_path": "6dec3075fcadd685485afd33c93a4ed52aad692373fddf15780114bfa88e549f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.8469
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        122,
                        548,
                        761
                    ],
                    "blocks": [
                        {
                            "score": 0.9879,
                            "bbox": [
                                56,
                                122,
                                548,
                                761
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        122,
                                        548,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                122,
                                                548,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=2>Requirements</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=2>The following requirements shall apply to any IR thermometer that is labeled to meetthese specifications.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=2>Displayed Temperature Range</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.2.1</td><td rowspan=1 colspan=1>In any display mode, an ear canal IR thermometershall display a subject&#x27;s temperature over aminimum range of 34.4 to 42.2 *C (94.0 to 108.0 °F).</td><td rowspan=1 colspan=1>No ear mode</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.2.2</td><td rowspan=1 colspan=1>A skin IR thermometer shall display a subject&#x27;stemperature over a minimum range of 22 to 40.0 C(71.6 to 104.0 °F).</td><td rowspan=1 colspan=1>32℃~42.9℃</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=2>Maximum Permissible Laboratory Error (for an Ear Canal IR Thermometer)</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.3.1</td><td rowspan=1 colspan=2>Within the manufacturer&#x27;s specified operating ambient conditions (see 5.6), laboratoryerror δ as measured according to 6.1.4 shal be no greater than values specifiedbelow:</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.3.1.1</td><td rowspan=1 colspan=1>For blackbody temperature range from 36 to 39 C(96.8 to 102.2 F)<eq>0 . 2 ^ { \\circ } \\mathsf C ( 0 . 4 ^ { \\circ } \\mathsf F ) .</eq></td><td rowspan=1 colspan=1>No ear mode</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.3.1.2</td><td rowspan=1 colspan=1>For blackbody temperatures less than 36 *C (96.8°F) or greater than 39 °C (102.2 °F)<eq>0 . 3 \\ ^ { \\circ } \\mathsf C \\ ( 0 . 5 \\ ^ { \\circ } \\mathsf F ) .</eq></td><td rowspan=1 colspan=1>No ear mode</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=2>Maximum Permissible Laboratory Eror (for a Skin IR Thermometer):</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4.1</td><td rowspan=1 colspan=1>Within the manufacturer&#x27;s specified operatingambient conditions (see 5.6) over the displaytemperature range as specified in 5.2.2, laboratoryerror δ as measured according to 6.1.5 shall be nogreater than 0.3 °C (0.5 °F).</td><td rowspan=1 colspan=1>See Table 5.6.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.5</td><td rowspan=1 colspan=2>Special Requirements</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.5.1</td><td rowspan=1 colspan=1>Clinical Accuracy</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>5.5.1.1</td><td rowspan=1 colspan=1>The clinical acuracy requirement is applicable onlyto an ear canal IR thermometer system and thelcorresponding age groups of subjects for which sucha thermometer is labeled or implied to be used.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>5.5.1.2</td><td rowspan=1 colspan=1>Clinical accuracy shal be determined separately foreach of the following conditions: for each device| evaluated in this report.model, foreach adjusted display mode, and for everylage group of febrile and afebrile subjects on whichthe IR thermometer is intended to be used.</td><td rowspan=1 colspan=1>Clinical accuracy is not</td><td rowspan=1 colspan=1>NE</td></tr></table>",
                                            "image_path": "a3311139840811f6dab814bac5264397f289e7bb8bdefcfc1655b872b9727f0d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9879
                }
            ],
            "page_idx": 3,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8359,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9063,
                    "bbox": [
                        285,
                        781,
                        309,
                        792
                    ],
                    "index": 4,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                283,
                                779,
                                311,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        779,
                                        311,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "4 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        109
                    ],
                    "blocks": [
                        {
                            "score": 0.8469,
                            "bbox": [
                                57,
                                70,
                                547,
                                109
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.8469
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        122,
                        548,
                        761
                    ],
                    "blocks": [
                        {
                            "score": 0.9879,
                            "bbox": [
                                56,
                                122,
                                548,
                                761
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        122,
                                        548,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                122,
                                                548,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"1\" rowspan=\"1\">5</td><td colspan=\"2\" rowspan=\"1\">Requirements</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.1</td><td colspan=\"2\" rowspan=\"1\">The following requirements shall apply to any IR thermometer that is labeled to meetthese specifications.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.2</td><td colspan=\"2\" rowspan=\"1\">Displayed Temperature Range</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.2.1</td><td colspan=\"1\" rowspan=\"1\">In any display mode, an ear canal IR thermometershall display a subject's temperature over aminimum range of 34.4 to 42.2 *C (94.0 to 108.0 °F).</td><td colspan=\"1\" rowspan=\"1\">No ear mode</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.2.2</td><td colspan=\"1\" rowspan=\"1\">A skin IR thermometer shall display a subject'stemperature over a minimum range of 22 to 40.0 C(71.6 to 104.0 °F).</td><td colspan=\"1\" rowspan=\"1\">32℃~42.9℃</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.3</td><td colspan=\"2\" rowspan=\"1\">Maximum Permissible Laboratory Error (for an Ear Canal IR Thermometer)</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.3.1</td><td colspan=\"2\" rowspan=\"1\">Within the manufacturer's specified operating ambient conditions (see 5.6), laboratoryerror δ as measured according to 6.1.4 shal be no greater than values specifiedbelow:</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.3.1.1</td><td colspan=\"1\" rowspan=\"1\">For blackbody temperature range from 36 to 39 C(96.8 to 102.2 F)<eq>0 . 2 ^ { \\circ } \\mathsf C ( 0 . 4 ^ { \\circ } \\mathsf F ) .</eq></td><td colspan=\"1\" rowspan=\"1\">No ear mode</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.3.1.2</td><td colspan=\"1\" rowspan=\"1\">For blackbody temperatures less than 36 *C (96.8°F) or greater than 39 °C (102.2 °F)<eq>0 . 3 \\ ^ { \\circ } \\mathsf C \\ ( 0 . 5 \\ ^ { \\circ } \\mathsf F ) .</eq></td><td colspan=\"1\" rowspan=\"1\">No ear mode</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.4</td><td colspan=\"2\" rowspan=\"1\">Maximum Permissible Laboratory Eror (for a Skin IR Thermometer):</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.4.1</td><td colspan=\"1\" rowspan=\"1\">Within the manufacturer's specified operatingambient conditions (see 5.6) over the displaytemperature range as specified in 5.2.2, laboratoryerror δ as measured according to 6.1.5 shall be nogreater than 0.3 °C (0.5 °F).</td><td colspan=\"1\" rowspan=\"1\">See Table 5.6.1</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.5</td><td colspan=\"2\" rowspan=\"1\">Special Requirements</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.5.1</td><td colspan=\"1\" rowspan=\"1\">Clinical Accuracy</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.5.1.1</td><td colspan=\"1\" rowspan=\"1\">The clinical acuracy requirement is applicable onlyto an ear canal IR thermometer system and thelcorresponding age groups of subjects for which sucha thermometer is labeled or implied to be used.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.5.1.2</td><td colspan=\"1\" rowspan=\"1\">Clinical accuracy shal be determined separately foreach of the following conditions: for each device| evaluated in this report.model, foreach adjusted display mode, and for everylage group of febrile and afebrile subjects on whichthe IR thermometer is intended to be used.</td><td colspan=\"1\" rowspan=\"1\">Clinical accuracy is not</td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.5.1.3</td><td colspan=\"1\" rowspan=\"1\">Any disclosure of clinical accuracy claims shall beaccompanied by disclosure of methodology andprocedures.Such information shall be made availablelon request.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.5.1.4</td><td colspan=\"1\" rowspan=\"1\">Clinical accuracy should be determined in the formof two characteristics — clinical bias with stateduncertainty and clinical repeatability， as defined in]3.2.9.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.6</td><td colspan=\"2\" rowspan=\"1\">Ambient Conditions</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.6.1</td><td colspan=\"2\" rowspan=\"1\">Operating Temperature Range</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.6.1.1</td><td colspan=\"1\" rowspan=\"1\">The system shall meet laboratory eror requirementsas specified in 5.3 or 5.4, or both, when operating inan environment from 16 to 40 °C (60.8 to 104.0 °F)</td><td colspan=\"1\" rowspan=\"1\">See TABLE 5.6.1</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.6.1.2</td><td colspan=\"1\" rowspan=\"1\">If the operating temperature range is narrower thanspecified in 5.6.1.1, the device shall be clearlylabeled with a cautionary statement of the maximumor minimum operating temperatures, or both.</td><td colspan=\"1\" rowspan=\"1\">Operating temperature is 10℃-40℃.</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.6.1.3</td><td colspan=\"1\" rowspan=\"1\">Under no circumstances may the upper limit ofoperating temperature range be less than 35 °C(95 °F).</td><td colspan=\"1\" rowspan=\"1\">Operating temperature is 10°℃-40^℃.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.6.2</td><td colspan=\"1\" rowspan=\"1\">Operating Humidity Range—The relative humidityrge for the operating temperature range as specifiedin 5.6.1 is up to 95 %, noncondensing.</td><td colspan=\"1\" rowspan=\"1\">Operating Humidity Range :15%-95%RH</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.6.3</td><td colspan=\"2\" rowspan=\"1\">Shock</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.6.3.1</td><td colspan=\"1\" rowspan=\"1\">The instrument with bateries installed (if appli-cable) without a carrying (storage) casing shallwithstand drops with controlled orientation of thedevice without degradation of accuracy as specifiedin 5.3 or 5.4, or both, for a blackbody temperature ofor near 37 C (98.6 °F), when tested accordingto 6.3.</td><td colspan=\"1\" rowspan=\"1\">See TABLE 5.6.3</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.6.3.2</td><td colspan=\"1\" rowspan=\"1\">If an IR thermometer does not meet the requirementof 5.6.3.1, a means of detecting and informing theuser of its inoperable state, after being subjected toshock, shall be provided.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.6.4</td><td colspan=\"1\" rowspan=\"1\">Storage Conditions——The instrument shall meet theaccuracy requirements of 5.3 or 5.4, or both, afterhaving been stored or transported, or both, at anypoint in an environment of – 20 to + 50 ºC (- 4 to +122 °F) and relative humidity up to 95 %,noncondensing, for a period of one month. The testprocedure is specified in 6.1.6.</td><td colspan=\"1\" rowspan=\"1\">See TABLE 5.6.4</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.6.5</td><td colspan=\"1\" rowspan=\"1\">Cleaning and Disinfection—Instrument performancelshall not be degraded by using the manufacturer'srecom-mended procedures for cleaning anddisinfection provided in the instruction manual. Suchprocedures are part of the required documentation in7.2.2.</td><td colspan=\"1\" rowspan=\"1\">See TABLE 5.6.5</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.6.6</td><td colspan=\"1\" rowspan=\"1\">Electromagnetic Immunity—An IR thermometer thatlis intended for professional use shall meet theaccuracy requirements of 5.3 or 5.4, or both, fortemperature ranges of 6.3.2, during and afterexposure to electromagnetic interference.</td><td colspan=\"1\" rowspan=\"1\">Not for professional use</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.6.7</td><td colspan=\"1\" rowspan=\"1\">Electrostatic Discharge——An IR thermometer shallmeet the accuracy requirements of 5.3 and 5.4, orboth, for temperature ranges of 6.3.2, after 5 s afterbeing subjected to electrostatic discharge.</td><td colspan=\"1\" rowspan=\"1\">See TABLE 5.6.7</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.7</td><td colspan=\"1\" rowspan=\"1\">Low Power Supply Operation—The instrument shalloperate at power supply voltage lower by no lessthan 0.1 V than that required for indication of lowpower supply sign as specified by 5.8.3. The test ofoperation is defined in 6.3.2 and 6.3.3.</td><td colspan=\"1\" rowspan=\"1\">See TABLE 5.7</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.8</td><td colspan=\"1\" rowspan=\"1\">Display and Human Interface</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.8.1</td><td colspan=\"1\" rowspan=\"1\">Resolution—The resolution of a display shall be 0.1C (0.1 °F).</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.8.2</td><td colspan=\"1\" rowspan=\"1\">Modes:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.8.2.1</td><td colspan=\"1\" rowspan=\"1\">An IR thermometer shall indicate in what mode theinstrument is set.</td><td colspan=\"1\" rowspan=\"1\">Adjusted mode</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.8.2.2</td><td colspan=\"1\" rowspan=\"1\">Unadjusted Mode—The unadjusted mode shall beaccessible by the user either by setting theinstrument into that mode directly or by a conversiontechnique from adjusted mode.</td><td colspan=\"1\" rowspan=\"1\">CAL mode</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.8.2.3</td><td colspan=\"1\" rowspan=\"1\">The adjusted mode sets an IR thermometer torepresent a reference body site, such as core, oral,rectal. etc.</td><td colspan=\"1\" rowspan=\"1\">Adjusted mode ,reference bodysite:oral.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.8.3</td><td colspan=\"1\" rowspan=\"1\">Warning Signs—The instrument shal have meansto inform the operator when the following are outsidethe operating ranges specified by the manufacturer:power supply,subject temperature, and ambienttemperature.</td><td colspan=\"1\" rowspan=\"1\">Low power supply:2.7V ,Outside the operatingItemperature range and ambienttemperature show…\".</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.9</td><td colspan=\"1\" rowspan=\"1\">Construction</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.9.1</td><td colspan=\"1\" rowspan=\"1\">Housing Materials—All materials that may come incontact with the operator or a subject shall benontoxic.</td><td colspan=\"1\" rowspan=\"1\">See Biocompatibility test reportprovide by manufacture.</td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.9.2</td><td colspan=\"1\" rowspan=\"1\">Probe Covers</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.9.2.1</td><td colspan=\"1\" rowspan=\"1\">To provide a sanitary barrier between a subject and No probe cover used.the probe, a probe cover that comes in contact with asubject,</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.9.2.2</td><td colspan=\"1\" rowspan=\"1\">A probe and a probe cover of the system shal haveshape and dimensions that prevent injury to a subjectof any age.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.9.2.3</td><td colspan=\"1\" rowspan=\"1\">A probe cover shall not increase laboratory errorswhose limits are set in 5.3.1.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.10</td><td colspan=\"1\" rowspan=\"1\">Labeling and Marking (Instruments and Accessories)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.10.1</td><td colspan=\"1\" rowspan=\"1\">Thermometer and Accessories:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.10.1.1</td><td colspan=\"1\" rowspan=\"1\">A thermometer shall clearly indicate the units of itstemperature scale.</td><td colspan=\"1\" rowspan=\"1\">See\"Instruction for Use\" of theUser's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.10.1.2</td><td colspan=\"1\" rowspan=\"1\">An IR thermometer housing shall be clearlymarked with the trade name or type of the device, orboth,model designation, name of the manufacturer ordistributor,and lot number or serial number.</td><td colspan=\"1\" rowspan=\"1\">See marking plate.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.10.1.3</td><td colspan=\"1\" rowspan=\"1\">An IR thermometer intended for professional useshall be conspicuously labelled with an indication ofthe unadjusted or adjusted mode(s), or both, thatcorrespond to the temperature value(s) capable ofbeing displayed by the instrument. Such labeling isoptional for IR thermometers that display only onemode and are intended for non-professionaluse. However, as required in 7.2.1.3, the instructionmanual for both professional and non-professionaluse IR thermometers shall specify the body site(s)(that is, oral, rectal, core) used to reference theadjusted temperature value(s) displayed.</td><td colspan=\"1\" rowspan=\"1\">Non-professional use.</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.10.2</td><td colspan=\"1\" rowspan=\"1\">Probe Covers Package</td><td colspan=\"1\" rowspan=\"1\">No Probe Covers used.</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.10.2.1</td><td colspan=\"1\" rowspan=\"1\">The package shall state the name and type of theenclosed products, name of the manufacturer ordistributor, lot number or serial number, andexpiration date (if the probe covers have limited shelflife).</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.10.2.2</td><td colspan=\"1\" rowspan=\"1\">The thermometer model(s) for which the covers areintended for use shall be specified on the probe coverpackage.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.10.2.3</td><td colspan=\"1\" rowspan=\"1\">The package shall state whether the probe cover isintended for single use or multiple use.</td><td colspan=\"1\" rowspan=\"1\">single</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.10.2.4</td><td colspan=\"1\" rowspan=\"1\">Any probe cover handling, application, storage, orcleaning procedures which impact the ability of an IRthermometer to meet the requirements for maximumpermissible laboratory error specified in 5.3 shall bestated.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr></table>",
                                            "image_path": "a3311139840811f6dab814bac5264397f289e7bb8bdefcfc1655b872b9727f0d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9879
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        71,
                        548,
                        760
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                57,
                                71,
                                548,
                                760
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        71,
                                        548,
                                        760
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                71,
                                                548,
                                                760
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.5.1.3</td><td rowspan=1 colspan=1>Any disclosure of clinical accuracy claims shall beaccompanied by disclosure of methodology andprocedures.Such information shall be made availablelon request.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>5.5.1.4</td><td rowspan=1 colspan=1>Clinical accuracy should be determined in the formof two characteristics — clinical bias with stateduncertainty and clinical repeatability， as defined in]3.2.9.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>5.6</td><td rowspan=1 colspan=2>Ambient Conditions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.1</td><td rowspan=1 colspan=2>Operating Temperature Range</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.1.1</td><td rowspan=1 colspan=1>The system shall meet laboratory eror requirementsas specified in 5.3 or 5.4, or both, when operating inan environment from 16 to 40 °C (60.8 to 104.0 °F)</td><td rowspan=1 colspan=1>See TABLE 5.6.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.1.2</td><td rowspan=1 colspan=1>If the operating temperature range is narrower thanspecified in 5.6.1.1, the device shall be clearlylabeled with a cautionary statement of the maximumor minimum operating temperatures, or both.</td><td rowspan=1 colspan=1>Operating temperature is 10℃-40℃.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.6.1.3</td><td rowspan=1 colspan=1>Under no circumstances may the upper limit ofoperating temperature range be less than 35 °C(95 °F).</td><td rowspan=1 colspan=1>Operating temperature is 10°℃-40^℃.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.2</td><td rowspan=1 colspan=1>Operating Humidity Range—The relative humidityrge for the operating temperature range as specifiedin 5.6.1 is up to 95 %, noncondensing.</td><td rowspan=1 colspan=1>Operating Humidity Range :15%-95%RH</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.3</td><td rowspan=1 colspan=2>Shock</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.3.1</td><td rowspan=1 colspan=1>The instrument with bateries installed (if appli-cable) without a carrying (storage) casing shallwithstand drops with controlled orientation of thedevice without degradation of accuracy as specifiedin 5.3 or 5.4, or both, for a blackbody temperature ofor near 37 C (98.6 °F), when tested accordingto 6.3.</td><td rowspan=1 colspan=1>See TABLE 5.6.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.3.2</td><td rowspan=1 colspan=1>If an IR thermometer does not meet the requirementof 5.6.3.1, a means of detecting and informing theuser of its inoperable state, after being subjected toshock, shall be provided.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.4</td><td rowspan=1 colspan=1>Storage Conditions——The instrument shall meet theaccuracy requirements of 5.3 or 5.4, or both, afterhaving been stored or transported, or both, at anypoint in an environment of – 20 to + 50 ºC (- 4 to +122 °F) and relative humidity up to 95 %,noncondensing, for a period of one month. The testprocedure is specified in 6.1.6.</td><td rowspan=1 colspan=1>See TABLE 5.6.4</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "a3ec1959e54055bffeb661620c6d16f123bbc36526a327ff488bf845907d0e1d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9902
                }
            ],
            "page_idx": 4,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8995,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9106,
                    "bbox": [
                        285,
                        781,
                        309,
                        792
                    ],
                    "index": 3,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                283,
                                779,
                                311,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        779,
                                        311,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "5 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        71,
                        548,
                        760
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                57,
                                71,
                                548,
                                760
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        736
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                57,
                                70,
                                548,
                                736
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        548,
                                        736
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                548,
                                                736
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.6.5</td><td rowspan=1 colspan=1>Cleaning and Disinfection—Instrument performancelshall not be degraded by using the manufacturer&#x27;srecom-mended procedures for cleaning anddisinfection provided in the instruction manual. Suchprocedures are part of the required documentation in7.2.2.</td><td rowspan=1 colspan=1>See TABLE 5.6.5</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.6</td><td rowspan=1 colspan=1>Electromagnetic Immunity—An IR thermometer thatlis intended for professional use shall meet theaccuracy requirements of 5.3 or 5.4, or both, fortemperature ranges of 6.3.2, during and afterexposure to electromagnetic interference.</td><td rowspan=1 colspan=1>Not for professional use</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.6.7</td><td rowspan=1 colspan=1>Electrostatic Discharge——An IR thermometer shallmeet the accuracy requirements of 5.3 and 5.4, orboth, for temperature ranges of 6.3.2, after 5 s afterbeing subjected to electrostatic discharge.</td><td rowspan=1 colspan=1>See TABLE 5.6.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.7</td><td rowspan=1 colspan=1>Low Power Supply Operation—The instrument shalloperate at power supply voltage lower by no lessthan 0.1 V than that required for indication of lowpower supply sign as specified by 5.8.3. The test ofoperation is defined in 6.3.2 and 6.3.3.</td><td rowspan=1 colspan=1>See TABLE 5.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8</td><td rowspan=1 colspan=1>Display and Human Interface</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8.1</td><td rowspan=1 colspan=1>Resolution—The resolution of a display shall be 0.1C (0.1 °F).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8.2</td><td rowspan=1 colspan=1>Modes:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8.2.1</td><td rowspan=1 colspan=1>An IR thermometer shall indicate in what mode theinstrument is set.</td><td rowspan=1 colspan=1>Adjusted mode</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8.2.2</td><td rowspan=1 colspan=1>Unadjusted Mode—The unadjusted mode shall beaccessible by the user either by setting theinstrument into that mode directly or by a conversiontechnique from adjusted mode.</td><td rowspan=1 colspan=1>CAL mode</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8.2.3</td><td rowspan=1 colspan=1>The adjusted mode sets an IR thermometer torepresent a reference body site, such as core, oral,rectal. etc.</td><td rowspan=1 colspan=1>Adjusted mode ,reference bodysite:oral.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8.3</td><td rowspan=1 colspan=1>Warning Signs—The instrument shal have meansto inform the operator when the following are outsidethe operating ranges specified by the manufacturer:power supply,subject temperature, and ambienttemperature.</td><td rowspan=1 colspan=1>Low power supply:2.7V ,Outside the operatingItemperature range and ambienttemperature show…&quot;.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9</td><td rowspan=1 colspan=1>Construction</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "33898e7ca6e9690855f4da18f3753f37c379afa8ae924340d7057a5f0c22510b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9903
                }
            ],
            "page_idx": 5,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9046,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9101,
                    "bbox": [
                        285,
                        781,
                        309,
                        792
                    ],
                    "index": 3,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                283,
                                779,
                                311,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        779,
                                        311,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "6 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        736
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                57,
                                70,
                                548,
                                736
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        70,
                        547,
                        748
                    ],
                    "blocks": [
                        {
                            "score": 0.9906,
                            "bbox": [
                                56,
                                70,
                                547,
                                748
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        70,
                                        547,
                                        748
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                70,
                                                547,
                                                748
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.9.1</td><td rowspan=1 colspan=1>Housing Materials—All materials that may come incontact with the operator or a subject shall benontoxic.</td><td rowspan=1 colspan=1>See Biocompatibility test reportprovide by manufacture.</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>5.9.2</td><td rowspan=1 colspan=1>Probe Covers</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.9.2.1</td><td rowspan=1 colspan=1>To provide a sanitary barrier between a subject and No probe cover used.the probe, a probe cover that comes in contact with asubject,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.9.2.2</td><td rowspan=1 colspan=1>A probe and a probe cover of the system shal haveshape and dimensions that prevent injury to a subjectof any age.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.9.2.3</td><td rowspan=1 colspan=1>A probe cover shall not increase laboratory errorswhose limits are set in 5.3.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.10</td><td rowspan=1 colspan=1>Labeling and Marking (Instruments and Accessories)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.10.1</td><td rowspan=1 colspan=1>Thermometer and Accessories:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.10.1.1</td><td rowspan=1 colspan=1>A thermometer shall clearly indicate the units of itstemperature scale.</td><td rowspan=1 colspan=1>See&quot;Instruction for Use&quot; of theUser&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.10.1.2</td><td rowspan=1 colspan=1>An IR thermometer housing shall be clearlymarked with the trade name or type of the device, orboth,model designation, name of the manufacturer ordistributor,and lot number or serial number.</td><td rowspan=1 colspan=1>See marking plate.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.10.1.3</td><td rowspan=1 colspan=1>An IR thermometer intended for professional useshall be conspicuously labelled with an indication ofthe unadjusted or adjusted mode(s), or both, thatcorrespond to the temperature value(s) capable ofbeing displayed by the instrument. Such labeling isoptional for IR thermometers that display only onemode and are intended for non-professionaluse. However, as required in 7.2.1.3, the instructionmanual for both professional and non-professionaluse IR thermometers shall specify the body site(s)(that is, oral, rectal, core) used to reference theadjusted temperature value(s) displayed.</td><td rowspan=1 colspan=1>Non-professional use.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.10.2</td><td rowspan=1 colspan=1>Probe Covers Package</td><td rowspan=1 colspan=1>No Probe Covers used.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.10.2.1</td><td rowspan=1 colspan=1>The package shall state the name and type of theenclosed products, name of the manufacturer ordistributor, lot number or serial number, andexpiration date (if the probe covers have limited shelflife).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "aa8b3fb75910757535d98fbda495f89a14838896f3fa4add251ba33af2cedb8f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9906
                }
            ],
            "page_idx": 6,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8588,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.911,
                    "bbox": [
                        285,
                        781,
                        309,
                        792
                    ],
                    "index": 3,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                283,
                                780,
                                311,
                                795
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        780,
                                        311,
                                        795
                                    ],
                                    "type": "text",
                                    "content": "7 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        70,
                        547,
                        748
                    ],
                    "blocks": [
                        {
                            "score": 0.9906,
                            "bbox": [
                                56,
                                70,
                                547,
                                748
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9906
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        548,
                        237
                    ],
                    "blocks": [
                        {
                            "score": 0.9869,
                            "bbox": [
                                57,
                                69,
                                548,
                                237
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        548,
                                        237
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                548,
                                                237
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.10.2.2</td><td rowspan=1 colspan=1>The thermometer model(s) for which the covers areintended for use shall be specified on the probe coverpackage.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.10.2.3</td><td rowspan=1 colspan=1>The package shall state whether the probe cover isintended for single use or multiple use.</td><td rowspan=1 colspan=1>single</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.10.2.4</td><td rowspan=1 colspan=1>Any probe cover handling, application, storage, orcleaning procedures which impact the ability of an IRthermometer to meet the requirements for maximumpermissible laboratory error specified in 5.3 shall bestated.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "41c619a5d49e7cd81513c325f8ed0cd7041509992b29e581cff47b8ac50cdcd2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9869
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        251,
                        548,
                        708
                    ],
                    "blocks": [
                        {
                            "score": 0.9888,
                            "bbox": [
                                57,
                                251,
                                548,
                                708
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        251,
                                        548,
                                        708
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                251,
                                                548,
                                                708
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=2>Test Methods</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1</td><td rowspan=1 colspan=1>The tests are not required for every producedinstrument. However, each producer or distributorwho represents its instruments as conforming to thisspecification shall utilize statistically based samplingplans that are appropriate for each particularmanufacturing process, in the design qualification ofthe device, and shall keep such essential records asare necessary to document with a high degree ofassurance its claims that all of the requirements of thisspecification are met .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.1</td><td rowspan=1 colspan=1>The manufacturer shall make the sampling plansavailable upon request.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.1.1</td><td rowspan=1 colspan=1>Laboratory Accuracy Tests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.1.2</td><td rowspan=1 colspan=1>General—Laboratory accuracy tests are intended forverifying compliance of the design and construction offa particular type or model of IR thermometer with theerror limitations specified in 5.3 or 5.4, or both</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.3</td><td rowspan=1 colspan=1>Blackbody</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.3.1</td><td rowspan=1 colspan=1>Under laboratory conditions, an IR thermometershall be tested against a blackbody standard. Arecommended blackbody design is provided in Annex|A1. The temperature of a blackbody shall bemeasured by the IR thermometer being tested inaccordance with a procedure recommended by themanufacturer for the particular IR thermometer.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "ee5ae4e61bcdfe8ac52a66820fa8894e2dee2c6779f39a7bc3cfe2002544b219.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9888
                }
            ],
            "page_idx": 7,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8491,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9055,
                    "bbox": [
                        285,
                        781,
                        309,
                        792
                    ],
                    "index": 4,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                283,
                                779,
                                311,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        779,
                                        311,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "8 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        548,
                        237
                    ],
                    "blocks": [
                        {
                            "score": 0.9869,
                            "bbox": [
                                57,
                                69,
                                548,
                                237
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9869
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        251,
                        548,
                        708
                    ],
                    "blocks": [
                        {
                            "score": 0.9888,
                            "bbox": [
                                57,
                                251,
                                548,
                                708
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        251,
                                        548,
                                        708
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                251,
                                                548,
                                                708
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"1\" rowspan=\"1\">6</td><td colspan=\"2\" rowspan=\"1\">Test Methods</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1</td><td colspan=\"1\" rowspan=\"1\">The tests are not required for every producedinstrument. However, each producer or distributorwho represents its instruments as conforming to thisspecification shall utilize statistically based samplingplans that are appropriate for each particularmanufacturing process, in the design qualification ofthe device, and shall keep such essential records asare necessary to document with a high degree ofassurance its claims that all of the requirements of thisspecification are met .</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.1</td><td colspan=\"1\" rowspan=\"1\">The manufacturer shall make the sampling plansavailable upon request.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.1.1</td><td colspan=\"1\" rowspan=\"1\">Laboratory Accuracy Tests</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.1.2</td><td colspan=\"1\" rowspan=\"1\">General—Laboratory accuracy tests are intended forverifying compliance of the design and construction offa particular type or model of IR thermometer with theerror limitations specified in 5.3 or 5.4, or both</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.3</td><td colspan=\"1\" rowspan=\"1\">Blackbody</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.3.1</td><td colspan=\"1\" rowspan=\"1\">Under laboratory conditions, an IR thermometershall be tested against a blackbody standard. Arecommended blackbody design is provided in Annex|A1. The temperature of a blackbody shall bemeasured by the IR thermometer being tested inaccordance with a procedure recommended by themanufacturer for the particular IR thermometer.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.3.2</td><td colspan=\"1\" rowspan=\"1\">The true temperature of the blackbody shall bemonitored by a contact imbedded or immersedthermometer with uncertainty no greater than ±0.03 ℃ (±0.05 °F).</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.3.3</td><td colspan=\"1\" rowspan=\"1\">A manufacturer may require that an IR thermometeris tested only with a manufacturer-specifiedblackbody, rather than that described in Annex A1.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.4</td><td colspan=\"1\" rowspan=\"1\">Ear Canal Type IR Thermometer</td><td colspan=\"1\" rowspan=\"1\">No ear type mode.</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.4.1</td><td colspan=\"1\" rowspan=\"1\">Tests shall be repeated for three blackbodytemperatures, t set within ±0.5 *C (± 1 °F) of thefollowing temperatures: 35, 37, and 41 °C, (95,98.6, and 105.8 °F). At each blackbodytemperature, the tests shall be repeated underthe ambient conditions stated in Table 1.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.4.2</td><td colspan=\"1\" rowspan=\"1\">Prior to the measurements, the IR thermometer shallbe stabilized at given conditions of ambienttemperature and humidity for a minimum of 30 min ollonger if so specified by the manufacturer .</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.4.3</td><td colspan=\"1\" rowspan=\"1\">At each combination of operating temperature andhumidity in Table 1, at least six measurements shallbe taken for each blackbody temperature, tsB. Thenumber of readings shall be the same for allcombinations. A new disposable probe cover (ifapplicable) must be used for each test reading. Therate and method of temperature taking shall be incompliance with the manufacturer'srecommendations .</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.4.4</td><td colspan=\"1\" rowspan=\"1\">The requirements of 5.3 demand that no individualerror δ j exceeds the specified limits for laboratoryerror. The individual measurement error is.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.4.5</td><td colspan=\"1\" rowspan=\"1\">In each mode, three data sets shall be formed. Eachdata set is comprised of values δj obtained at thesame blackbody temperature setting by poolingtogether values for all combinations of operatingtemperature and humidities obtained at thatblackbody temperature. The largest ∂j is ameasure of the laboratory error of a system.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.4.6</td><td colspan=\"1\" rowspan=\"1\">The correction method to arrive at unadjustedtemperature tj from readings in adjusted mode(s) shallbe used according to the manufacturer'srecommendation. Such recommendations shall beavailable from the manufacturer on request andprovided in the service and repair manual, if any (see7.3)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.4.7</td><td colspan=\"1\" rowspan=\"1\">To comply with this standard, the greatest calculatederror<eq>\\bar { \\delta } _ { \\mathrm { j } }</eq>from all data sets measured and calculatedfor all display modes shall conform with requirementsset forth in 5.3 .</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.5</td><td colspan=\"1\" rowspan=\"1\">Skin Type IR Thermometer</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.5.1</td><td colspan=\"1\" rowspan=\"1\">Testing is as specified in 6.1.4 except that blackbodytemperatures shall be set within<eq>\\pm 1 ^ { \\circ } \\mathsf { C } \\left( \\pm 2 ^ { \\circ } \\mathsf { F } \\right)</eq>fromthe following temperatures: 23, 30, and<eq>3 8 ^ { \\circ } \\mathsf { C }</eq>(73,86, and 100 °F)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.5.2</td><td colspan=\"1\" rowspan=\"1\">The greatest calculated error<eq>\\delta _ { \\mathrm { j } }</eq>from all data setsshall conform with requirements set forth in 5.4.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.1.6</td><td colspan=\"1\" rowspan=\"1\">Storage Test——To test compliance with storageconditions, an IR thermometer shall be maintained inan environmental chamber at temperature<eq>- 2 0 \\ ^ { \\circ } \\mathsf C ( -</eq>4 °F), relative humidity below 50 %, for a period of 30days and at<eq>5 0 ~ ^ { \\circ } \\mathsf { C }</eq>(122 F), relative humidity no lessthan 75 % noncondensing, for a period of 30 days.After each exposure the IR thermometershall be tested according to 6.3.2 and 6.3.3</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.2</td><td colspan=\"1\" rowspan=\"1\">Clinical Accuracy Tests——This specification does notprescribe an actual method for determining clinicalaccuracy or establish specifications for values whichcharacterize clinical accuracy. Manufacturers shallperform clinical accuracy testing in accordance withmethods acceptable to the U.S. Food and DrugAdministration. An example of a method which maybe used for this purpose is provided in X2.3.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/E</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.2.1</td><td colspan=\"1\" rowspan=\"1\">Purpose of Tests — Clinical accuracy tests areintended for evaluation of accuracy of buit-ininstrumentational or combined site offsets, or both,and performance of an IR thermometer in assessinginternal body temperatures from actual subjects.While this specification does not set limits for clinicalaccuracy, it is the responsibility of a manufacturer todetermine values characterizing clinical accuracy anddisclose them upon request.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NE</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.2.2</td><td colspan=\"1\" rowspan=\"1\">Reference Sites—The tests shall be performed ongroups of subjects by using an internal body site (folexample, pulmonary artery or sublingual cavity) folthe reference measurements. During clinical tests, theIR thermometer under test shall be set in thecorresponding mode.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/E</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.3</td><td colspan=\"1\" rowspan=\"1\">Shock Test</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.3.1</td><td colspan=\"1\" rowspan=\"1\">To test the ability of an IR thermometer to complywith 5.6.3, it shall be subjected to a fall from a heightof 1 m (39 in.) onto a 50 mm (2 in.) thick hardwoodboard (hardwood of density higher than 700 kg/m3)that lies flat on a rigid base (concrete block). The testshall be performed with a controlled orientation of thedevice once for each of two axes (see Fig. 1)where the IR thermometer probe faces down. Axis A isdefined as an optical axis of the probe. Axis B passesthrough the IR thermometer center of gravity and thepoint where the window of the probe crosses axis A.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.3.2</td><td colspan=\"1\" rowspan=\"1\">The IR thermometer's operation shall be tested bymeasuring the temperature of a blackbody that is setwithin ±0.5 ° C (±1 °F) from 37 C (98.6 °F), atambient temperature in the range from 20 to 26 ° d(68 to 79 ° F) and relative humidity in the range from40 to 70 %. A total of at least five measurements shallbe performed by using a new disposableprobe cover (if applicable) for every measurement.The IR thermometer shall be set in an unadjustedmode as specified in 5.8.2.2.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.3.3</td><td colspan=\"1\" rowspan=\"1\">The unadjusted temperature value shall be subtractedfrom the blackbody seting. The absolute value of thelargest eror shall be no greater than the error limit setforth in 5.3 (or 5.4, whichever is applicable) for theblackbody temperature range from 36 to 39 *C (96.8to 102.2 ºF).</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4</td><td colspan=\"1\" rowspan=\"1\">Electromagnetic Susceptibility Test</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.1</td><td colspan=\"1\" rowspan=\"1\">The instrument under test shall be exposed to amodulated electromagnetic radiofrequency field withthe following characterisics and in accordance withstandards IEC601-1-2 and IEC 1000-4-3</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.1.1</td><td colspan=\"1\" rowspan=\"1\">Field Strength—3 V/m</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.1.2</td><td colspan=\"1\" rowspan=\"1\">Carrier Frequency Range—26 MHz to 1 GHz;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.1.3</td><td colspan=\"1\" rowspan=\"1\">Frequency Sweep Interval: 1 MHz/s, minimum;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.1.4</td><td colspan=\"1\" rowspan=\"1\">Frequency Interval Dwell Time: The greater ofeither 1 s. or the measurement response time of theinstrument under test</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.1.5</td><td colspan=\"1\" rowspan=\"1\">AM modulation, 80 % index with a sine wave or100 % with a square wave having a 50 % duty cycle.A modulation frequency that is within each significantsignalprocessing passband of the instrument undertest shall be used.For devices not having a definedpassband, modulation shall be 1 Hz, 10 Hz, and 1kHZ.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.2</td><td colspan=\"1\" rowspan=\"1\">Specific conditions for testing are as follows</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.2.1</td><td colspan=\"1\" rowspan=\"1\">No change of the probe covers is required whileperforming the electromagnetic compatibity test</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.2.2</td><td colspan=\"1\" rowspan=\"1\">The IR thermometer probe shall be aimed at a targetwhose surface temperature is within the display rangeof the IR thermometer. The target does not have to bela blackbody</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.2.3</td><td colspan=\"1\" rowspan=\"1\"> IR thermometers capable of producing continuoustemperature readings shall have their readings takensuccessively and compared to one another during the frequency sweep interval</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.2.4</td><td colspan=\"1\" rowspan=\"1\">IR thermometers not capable of producing continuoustemperature readings shall have their circuitrymodified to allow for continuous monitoring of the IRand reference temperature signals. The peakexcursions of the monitored IR and referencetemperature signals measured during frequencysweep interval shall be recalculated to represent thecorresponding temperature excursions. On request,the manufacturer shall make available the method ofthe circuit modification.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.2.5</td><td colspan=\"1\" rowspan=\"1\">IR thermometers having digital output shal havetheir signal monitored at the output of theanalog-to-digital converter.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.2.6</td><td colspan=\"1\" rowspan=\"1\">Non-conductive and dielectric connections (forexample, fiber-optic) shall be used between the IRthermometer and all test equipment so as to minimizelperturbations of the electromagnetic field</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4.2.7</td><td colspan=\"1\" rowspan=\"1\">Calculated temperature excursions shall deviatefrom one another by value no greater than required by5.6.6</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5</td><td colspan=\"1\" rowspan=\"1\">Electrostatic Discharge Tests</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5.1</td><td colspan=\"1\" rowspan=\"1\">The effects of electrostatic discharge on accuracy ofan IR thermometer shall be tested in compliance withprovisions of standard IEC 1000-4-2: 1995. Specificconditions for testing are as follows:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5.1.1</td><td colspan=\"1\" rowspan=\"1\">The IR thermometer shall be in a \"power on” statewhen subjected to electrostatic discharge.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5.1.2</td><td colspan=\"1\" rowspan=\"1\">Ten air and ten contact discharges shall be applied</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5.1.3</td><td colspan=\"1\" rowspan=\"1\">If IR thermometer under test has no exposedelectrically conductive parts, only air discharge shallbe applied</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5.2</td><td colspan=\"1\" rowspan=\"1\">Air Discharge</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5.2.1</td><td colspan=\"1\" rowspan=\"1\">The discharge shall be aimed at an electricallynonconductive part of the IR thermometer probe withno probe cover atached.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5.2.2</td><td colspan=\"1\" rowspan=\"1\">The level of discharge shall be 2, 4, and 8 kV</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5.3</td><td colspan=\"1\" rowspan=\"1\">Contact Discharge</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5.3.1</td><td colspan=\"1\" rowspan=\"1\">The probe of the electrostatic discharge device shalltouch one of the electrically conductive parts on the</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5.3.2</td><td colspan=\"1\" rowspan=\"1\">The level of discharge shall be 2, 4, and 6 kV</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5.4</td><td colspan=\"1\" rowspan=\"1\">After electrostatic discharge, the IR thermometer shallbe tested according to the procedures of 6.3.2 and6.3.3.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr></table>",
                                            "image_path": "ee5ae4e61bcdfe8ac52a66820fa8894e2dee2c6779f39a7bc3cfe2002544b219.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9888
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        708
                    ],
                    "blocks": [
                        {
                            "score": 0.9899,
                            "bbox": [
                                57,
                                70,
                                547,
                                708
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        547,
                                        708
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                547,
                                                708
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>6.1.3.2</td><td rowspan=1 colspan=1>The true temperature of the blackbody shall bemonitored by a contact imbedded or immersedthermometer with uncertainty no greater than ±0.03 ℃ (±0.05 °F).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.3.3</td><td rowspan=1 colspan=1>A manufacturer may require that an IR thermometeris tested only with a manufacturer-specifiedblackbody, rather than that described in Annex A1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.4</td><td rowspan=1 colspan=1>Ear Canal Type IR Thermometer</td><td rowspan=1 colspan=1>No ear type mode.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.4.1</td><td rowspan=1 colspan=1>Tests shall be repeated for three blackbodytemperatures, t set within ±0.5 *C (± 1 °F) of thefollowing temperatures: 35, 37, and 41 °C, (95,98.6, and 105.8 °F). At each blackbodytemperature, the tests shall be repeated underthe ambient conditions stated in Table 1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.4.2</td><td rowspan=1 colspan=1>Prior to the measurements, the IR thermometer shallbe stabilized at given conditions of ambienttemperature and humidity for a minimum of 30 min ollonger if so specified by the manufacturer .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.4.3</td><td rowspan=1 colspan=1>At each combination of operating temperature andhumidity in Table 1, at least six measurements shallbe taken for each blackbody temperature, tsB. Thenumber of readings shall be the same for allcombinations. A new disposable probe cover (ifapplicable) must be used for each test reading. Therate and method of temperature taking shall be incompliance with the manufacturer&#x27;srecommendations .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.4.4</td><td rowspan=1 colspan=1>The requirements of 5.3 demand that no individualerror δ j exceeds the specified limits for laboratoryerror. The individual measurement error is.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.4.5</td><td rowspan=1 colspan=1>In each mode, three data sets shall be formed. Eachdata set is comprised of values δj obtained at thesame blackbody temperature setting by poolingtogether values for all combinations of operatingtemperature and humidities obtained at thatblackbody temperature. The largest ∂j is ameasure of the laboratory error of a system.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "6d99d9aba7b5c0d57eab39970e23a437d596696d10971f4aa6ffb859753243fd.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9899
                }
            ],
            "page_idx": 8,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9018,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9076,
                    "bbox": [
                        285,
                        781,
                        309,
                        792
                    ],
                    "index": 3,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                283,
                                780,
                                311,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        283,
                                        780,
                                        311,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "9 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        708
                    ],
                    "blocks": [
                        {
                            "score": 0.9899,
                            "bbox": [
                                57,
                                70,
                                547,
                                708
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9899
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        644
                    ],
                    "blocks": [
                        {
                            "score": 0.9894,
                            "bbox": [
                                57,
                                70,
                                547,
                                644
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        547,
                                        644
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                547,
                                                644
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>6.1.4.6</td><td rowspan=1 colspan=1>The correction method to arrive at unadjustedtemperature tj from readings in adjusted mode(s) shallbe used according to the manufacturer&#x27;srecommendation. Such recommendations shall beavailable from the manufacturer on request andprovided in the service and repair manual, if any (see7.3)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.4.7</td><td rowspan=1 colspan=1>To comply with this standard, the greatest calculatederror<eq>\\bar { \\delta } _ { \\mathrm { j } }</eq>from all data sets measured and calculatedfor all display modes shall conform with requirementsset forth in 5.3 .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.5</td><td rowspan=1 colspan=1>Skin Type IR Thermometer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.5.1</td><td rowspan=1 colspan=1>Testing is as specified in 6.1.4 except that blackbodytemperatures shall be set within<eq>\\pm 1 ^ { \\circ } \\mathsf { C } \\left( \\pm 2 ^ { \\circ } \\mathsf { F } \\right)</eq>fromthe following temperatures: 23, 30, and<eq>3 8 ^ { \\circ } \\mathsf { C }</eq>(73,86, and 100 °F)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.5.2</td><td rowspan=1 colspan=1>The greatest calculated error<eq>\\delta _ { \\mathrm { j } }</eq>from all data setsshall conform with requirements set forth in 5.4.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.6</td><td rowspan=1 colspan=1>Storage Test——To test compliance with storageconditions, an IR thermometer shall be maintained inan environmental chamber at temperature<eq>- 2 0 \\ ^ { \\circ } \\mathsf C ( -</eq>4 °F), relative humidity below 50 %, for a period of 30days and at<eq>5 0 ~ ^ { \\circ } \\mathsf { C }</eq>(122 F), relative humidity no lessthan 75 % noncondensing, for a period of 30 days.After each exposure the IR thermometershall be tested according to 6.3.2 and 6.3.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1>Clinical Accuracy Tests——This specification does notprescribe an actual method for determining clinicalaccuracy or establish specifications for values whichcharacterize clinical accuracy. Manufacturers shallperform clinical accuracy testing in accordance withmethods acceptable to the U.S. Food and DrugAdministration. An example of a method which maybe used for this purpose is provided in X2.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/E</td></tr></table>",
                                            "image_path": "337aa4607fe54389cb35a46fbd82a337bd9e97eb95e1d2b051b1884e2bf48464.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9894
                }
            ],
            "page_idx": 9,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8957,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8993,
                    "bbox": [
                        282,
                        781,
                        312,
                        792
                    ],
                    "index": 3,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                281,
                                780,
                                313,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        780,
                                        313,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "10 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        644
                    ],
                    "blocks": [
                        {
                            "score": 0.9894,
                            "bbox": [
                                57,
                                70,
                                547,
                                644
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9894
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        695
                    ],
                    "blocks": [
                        {
                            "score": 0.9898,
                            "bbox": [
                                57,
                                70,
                                547,
                                695
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        547,
                                        695
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                547,
                                                695
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>6.2.1</td><td rowspan=1 colspan=1>Purpose of Tests — Clinical accuracy tests areintended for evaluation of accuracy of buit-ininstrumentational or combined site offsets, or both,and performance of an IR thermometer in assessinginternal body temperatures from actual subjects.While this specification does not set limits for clinicalaccuracy, it is the responsibility of a manufacturer todetermine values characterizing clinical accuracy anddisclose them upon request.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>6.2.2</td><td rowspan=1 colspan=1>Reference Sites—The tests shall be performed ongroups of subjects by using an internal body site (folexample, pulmonary artery or sublingual cavity) folthe reference measurements. During clinical tests, theIR thermometer under test shall be set in thecorresponding mode.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1>Shock Test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.3.1</td><td rowspan=1 colspan=1>To test the ability of an IR thermometer to complywith 5.6.3, it shall be subjected to a fall from a heightof 1 m (39 in.) onto a 50 mm (2 in.) thick hardwoodboard (hardwood of density higher than 700 kg/m3)that lies flat on a rigid base (concrete block). The testshall be performed with a controlled orientation of thedevice once for each of two axes (see Fig. 1)where the IR thermometer probe faces down. Axis A isdefined as an optical axis of the probe. Axis B passesthrough the IR thermometer center of gravity and thepoint where the window of the probe crosses axis A.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.3.2</td><td rowspan=1 colspan=1>The IR thermometer&#x27;s operation shall be tested bymeasuring the temperature of a blackbody that is setwithin ±0.5 ° C (±1 °F) from 37 C (98.6 °F), atambient temperature in the range from 20 to 26 ° d(68 to 79 ° F) and relative humidity in the range from40 to 70 %. A total of at least five measurements shallbe performed by using a new disposableprobe cover (if applicable) for every measurement.The IR thermometer shall be set in an unadjustedmode as specified in 5.8.2.2.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "5283c2a81cedd5b1b7a89bf346fbe6cec2ff320c51b7bbb536f4fffcce08f517.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9898
                }
            ],
            "page_idx": 10,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8927,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9023,
                    "bbox": [
                        282,
                        781,
                        312,
                        792
                    ],
                    "index": 3,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                281,
                                780,
                                313,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        780,
                                        313,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "11 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        695
                    ],
                    "blocks": [
                        {
                            "score": 0.9898,
                            "bbox": [
                                57,
                                70,
                                547,
                                695
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9898
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        711
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                57,
                                70,
                                548,
                                711
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        548,
                                        711
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                548,
                                                711
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>6.3.3</td><td rowspan=1 colspan=1>The unadjusted temperature value shall be subtractedfrom the blackbody seting. The absolute value of thelargest eror shall be no greater than the error limit setforth in 5.3 (or 5.4, whichever is applicable) for theblackbody temperature range from 36 to 39 *C (96.8to 102.2 ºF).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1>Electromagnetic Susceptibility Test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6.4.1</td><td rowspan=1 colspan=1>The instrument under test shall be exposed to amodulated electromagnetic radiofrequency field withthe following characterisics and in accordance withstandards IEC601-1-2 and IEC 1000-4-3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.1.1</td><td rowspan=1 colspan=1>Field Strength—3 V/m</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.1.2</td><td rowspan=1 colspan=1>Carrier Frequency Range—26 MHz to 1 GHz;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6.4.1.3</td><td rowspan=1 colspan=1>Frequency Sweep Interval: 1 MHz/s, minimum;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6.4.1.4</td><td rowspan=1 colspan=1>Frequency Interval Dwell Time: The greater ofeither 1 s. or the measurement response time of theinstrument under test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.1.5</td><td rowspan=1 colspan=1>AM modulation, 80 % index with a sine wave or100 % with a square wave having a 50 % duty cycle.A modulation frequency that is within each significantsignalprocessing passband of the instrument undertest shall be used.For devices not having a definedpassband, modulation shall be 1 Hz, 10 Hz, and 1kHZ.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.2</td><td rowspan=1 colspan=1>Specific conditions for testing are as follows</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6.4.2.1</td><td rowspan=1 colspan=1>No change of the probe covers is required whileperforming the electromagnetic compatibity test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6.4.2.2</td><td rowspan=1 colspan=1>The IR thermometer probe shall be aimed at a targetwhose surface temperature is within the display rangeof the IR thermometer. The target does not have to bela blackbody</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.2.3</td><td rowspan=1 colspan=1> IR thermometers capable of producing continuoustemperature readings shall have their readings takensuccessively and compared to one another during the frequency sweep interval</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "9eccb1436e203930de16aebe5562b395e95f95af555651400e32b6646f760c49.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9895
                }
            ],
            "page_idx": 11,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8969,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9002,
                    "bbox": [
                        282,
                        781,
                        312,
                        792
                    ],
                    "index": 3,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                281,
                                780,
                                313,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        780,
                                        313,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "12 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        711
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                57,
                                70,
                                548,
                                711
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9895
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        741
                    ],
                    "blocks": [
                        {
                            "score": 0.9899,
                            "bbox": [
                                57,
                                70,
                                548,
                                741
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        548,
                                        741
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                548,
                                                741
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>6.4.2.4</td><td rowspan=1 colspan=1>IR thermometers not capable of producing continuoustemperature readings shall have their circuitrymodified to allow for continuous monitoring of the IRand reference temperature signals. The peakexcursions of the monitored IR and referencetemperature signals measured during frequencysweep interval shall be recalculated to represent thecorresponding temperature excursions. On request,the manufacturer shall make available the method ofthe circuit modification.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6.4.2.5</td><td rowspan=1 colspan=1>IR thermometers having digital output shal havetheir signal monitored at the output of theanalog-to-digital converter.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.2.6</td><td rowspan=1 colspan=1>Non-conductive and dielectric connections (forexample, fiber-optic) shall be used between the IRthermometer and all test equipment so as to minimizelperturbations of the electromagnetic field</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.2.7</td><td rowspan=1 colspan=1>Calculated temperature excursions shall deviatefrom one another by value no greater than required by5.6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1>Electrostatic Discharge Tests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.1</td><td rowspan=1 colspan=1>The effects of electrostatic discharge on accuracy ofan IR thermometer shall be tested in compliance withprovisions of standard IEC 1000-4-2: 1995. Specificconditions for testing are as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.1.1</td><td rowspan=1 colspan=1>The IR thermometer shall be in a &quot;power on” statewhen subjected to electrostatic discharge.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.1.2</td><td rowspan=1 colspan=1>Ten air and ten contact discharges shall be applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.1.3</td><td rowspan=1 colspan=1>If IR thermometer under test has no exposedelectrically conductive parts, only air discharge shallbe applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.2</td><td rowspan=1 colspan=1>Air Discharge</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.2.1</td><td rowspan=1 colspan=1>The discharge shall be aimed at an electricallynonconductive part of the IR thermometer probe withno probe cover atached.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.2.2</td><td rowspan=1 colspan=1>The level of discharge shall be 2, 4, and 8 kV</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.3</td><td rowspan=1 colspan=1>Contact Discharge</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "aee5393a3141e1b2e1bcd5d37f908bce50d2aebd2d3cb9dd1fe89b7cc00c41aa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9899
                }
            ],
            "page_idx": 12,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9105,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9116,
                    "bbox": [
                        282,
                        781,
                        312,
                        792
                    ],
                    "index": 3,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                281,
                                780,
                                313,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        780,
                                        313,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "13 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        548,
                        741
                    ],
                    "blocks": [
                        {
                            "score": 0.9899,
                            "bbox": [
                                57,
                                70,
                                548,
                                741
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9899
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        547,
                        180
                    ],
                    "blocks": [
                        {
                            "score": 0.9886,
                            "bbox": [
                                57,
                                69,
                                547,
                                180
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        69,
                                        547,
                                        180
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                69,
                                                547,
                                                180
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>6.5.3.1</td><td rowspan=1 colspan=1>The probe of the electrostatic discharge device shalltouch one of the electrically conductive parts on the</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.3.2</td><td rowspan=1 colspan=1>The level of discharge shall be 2, 4, and 6 kV</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.4</td><td rowspan=1 colspan=1>After electrostatic discharge, the IR thermometer shallbe tested according to the procedures of 6.3.2 and6.3.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "40d6a28d05f7684983d4d7504cf4595fc22344c88c2b6c70fccffb1316280d21.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9886
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        210,
                        547,
                        767
                    ],
                    "blocks": [
                        {
                            "score": 0.9899,
                            "bbox": [
                                56,
                                210,
                                547,
                                767
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        210,
                                        547,
                                        767
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                210,
                                                547,
                                                767
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2>Documentation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=2>Identification</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.1.1</td><td rowspan=1 colspan=1> In order that purchasers may identify productsconforming to requirements of this specification,producers and distributors may include a statementof compliance in conjunction with their name andaddress on product labels or associated printedmaterials, or both, such as invoices, salesliterature, and the like. The following statement issuggested:&quot; This infrared thermometer meets requirementsestablished in ASTM Standard (E1965-98). Fullresponsibility for the conformance of this product tothe standard is assumed by (name and address ofproducer or distributor).&quot; In the event one or moreprovisions of this standard are not met, acautionary statement shall be included.</td><td rowspan=1 colspan=1>See User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1.2</td><td rowspan=1 colspan=1>The IR thermometer shall be identified asintended for professional or consumer use, or both,as applicable.</td><td rowspan=1 colspan=1>Consumer use.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Instruction Manual</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1</td><td rowspan=1 colspan=1>Specifications — An instruction manual shall beprovided and contain the system specificationsincluding, but not limited to, the following:</td><td rowspan=1 colspan=1>See&quot;Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1.1</td><td rowspan=1 colspan=1>Displayed temperature range.</td><td rowspan=1 colspan=1>See“Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1.2</td><td rowspan=1 colspan=1>Maximum laboratory error.</td><td rowspan=1 colspan=1>See&quot;Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1.3</td><td rowspan=1 colspan=1>Body site(s) used as a reference for adjusting thedisplayed temperature value.</td><td rowspan=1 colspan=1>See“Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1.4</td><td rowspan=1 colspan=1>Applicable subject categories for each displaymode.</td><td rowspan=1 colspan=1>See“Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "271431ddbdcd972e41613af510a4165d3d35c4656030f596c2b32f49c1f0c02a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9899
                }
            ],
            "page_idx": 13,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8753,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9139,
                    "bbox": [
                        282,
                        781,
                        312,
                        792
                    ],
                    "index": 4,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                281,
                                780,
                                313,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        780,
                                        313,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "14 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        69,
                        547,
                        180
                    ],
                    "blocks": [
                        {
                            "score": 0.9886,
                            "bbox": [
                                57,
                                69,
                                547,
                                180
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9886
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        210,
                        547,
                        767
                    ],
                    "blocks": [
                        {
                            "score": 0.9899,
                            "bbox": [
                                56,
                                210,
                                547,
                                767
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        210,
                                        547,
                                        767
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                210,
                                                547,
                                                767
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"1\" rowspan=\"1\">7</td><td colspan=\"2\" rowspan=\"1\">Documentation</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.1</td><td colspan=\"2\" rowspan=\"1\">Identification</td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.1.1</td><td colspan=\"1\" rowspan=\"1\"> In order that purchasers may identify productsconforming to requirements of this specification,producers and distributors may include a statementof compliance in conjunction with their name andaddress on product labels or associated printedmaterials, or both, such as invoices, salesliterature, and the like. The following statement issuggested:\" This infrared thermometer meets requirementsestablished in ASTM Standard (E1965-98). Fullresponsibility for the conformance of this product tothe standard is assumed by (name and address ofproducer or distributor).\" In the event one or moreprovisions of this standard are not met, acautionary statement shall be included.</td><td colspan=\"1\" rowspan=\"1\">See User's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.1.2</td><td colspan=\"1\" rowspan=\"1\">The IR thermometer shall be identified asintended for professional or consumer use, or both,as applicable.</td><td colspan=\"1\" rowspan=\"1\">Consumer use.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2</td><td colspan=\"1\" rowspan=\"1\">Instruction Manual</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.1</td><td colspan=\"1\" rowspan=\"1\">Specifications — An instruction manual shall beprovided and contain the system specificationsincluding, but not limited to, the following:</td><td colspan=\"1\" rowspan=\"1\">See\"Product specifications\"of the User's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.1.1</td><td colspan=\"1\" rowspan=\"1\">Displayed temperature range.</td><td colspan=\"1\" rowspan=\"1\">See“Product specifications\"of the User's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.1.2</td><td colspan=\"1\" rowspan=\"1\">Maximum laboratory error.</td><td colspan=\"1\" rowspan=\"1\">See\"Product specifications\"of the User's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.1.3</td><td colspan=\"1\" rowspan=\"1\">Body site(s) used as a reference for adjusting thedisplayed temperature value.</td><td colspan=\"1\" rowspan=\"1\">See“Product specifications\"of the User's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.1.4</td><td colspan=\"1\" rowspan=\"1\">Applicable subject categories for each displaymode.</td><td colspan=\"1\" rowspan=\"1\">See“Product specifications\"of the User's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.1.5</td><td colspan=\"1\" rowspan=\"1\">Required period of recalibration or reverification, ifapplicable.</td><td colspan=\"1\" rowspan=\"1\">No such part.</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.1.6</td><td colspan=\"1\" rowspan=\"1\">Environmental characteristics (operating andstorage</td><td colspan=\"1\" rowspan=\"1\">See“Product specifications\"of the User's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.1.7</td><td colspan=\"1\" rowspan=\"1\">Statement informing that clinical accuracy charac-teristics and procedures are available from themanufacturer on request.</td><td colspan=\"1\" rowspan=\"1\">See“Product specifications\"of the User's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.2</td><td colspan=\"1\" rowspan=\"1\">Detailed instructions——The instruction manual shallcontain adequate instructions for use with sufficientdetail for training in the operation, application, care,and biological and physical cleaning of theinstrument and accessories. The instructionmanual shall include warnings if performance ofthe instrument may be adversely affected shouldone or more of the following occur</td><td colspan=\"1\" rowspan=\"1\">See“Maintenance” of theUser's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.2.1</td><td colspan=\"1\" rowspan=\"1\">Operation outside of the manufacturer-specifiedsubject temperature range.</td><td colspan=\"1\" rowspan=\"1\">See“Safety precautions”ofthe User's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.2.2</td><td colspan=\"1\" rowspan=\"1\">Operation outside of the manufacturer-specifiedoperating temperature and humidity ranges.</td><td colspan=\"1\" rowspan=\"1\">See“Safety precautions” ofthe User's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.2.3</td><td colspan=\"1\" rowspan=\"1\">Storage outside of the manufacturer-specifiedambient temperature and humidity ranges.</td><td colspan=\"1\" rowspan=\"1\">See“Safety precautions”ofthe User's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.2.4</td><td colspan=\"1\" rowspan=\"1\">Mechanical shock.</td><td colspan=\"1\" rowspan=\"1\">See“Safety precautions” ofUser's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.2.5</td><td colspan=\"1\" rowspan=\"1\"> Manufacturer-defined soiled or damaged infraredoptical components.</td><td colspan=\"1\" rowspan=\"1\">See“Safety precautions” ofthe User's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.2.6</td><td colspan=\"1\" rowspan=\"1\">Absent, defective, or soiled probe cover (if appli-cable).</td><td colspan=\"1\" rowspan=\"1\">No probe cover used.</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.2.7</td><td colspan=\"1\" rowspan=\"1\">Use of unspecified probe covers.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.3</td><td colspan=\"1\" rowspan=\"1\">Blackbody—The instruction manual shall indicatethe type and availabity of a blackbodyrecommended for verifying laboratory or clinicalaccuracy, or both, if only such type is required bythe manufacturer as addressed in 6.1.3.3.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.4</td><td colspan=\"1\" rowspan=\"1\">The instruction manual shall specify whether theprobe cover is intended for single use or multipleuse. If multiple use is allowed, cleaning instructionsand criteria for determining when a probe covershould be discarded shall be specified. Cleaninginstructions shall be adequate topreventcross-contamination between patients.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2.5</td><td colspan=\"1\" rowspan=\"1\">The instruction manual shall inform the user ofdifferences in the accuracy of measurementsobtained with IR thermometers versus contactthermometers (that is， mercury-in-glass andelectronic thermometers). Such differences shallinclude, whenever applicable, a description of theanticipated errorsources associated withdisposable or reusable probe covers and sleeves,operators'technique， anatomical variations,earwax buildups, subject cooperation, etc. Inaddition, this section of the instruction manual thatexplains differences in the accuracy  ofmeasurements obtained with IR thermometersversus contact thermometers shall conspicuouslyinclude the following statement: “ASTM laboratoryaccuracy requirements in the display range of 37 to39°C (98 to 102 °F) for IR thermometers is ±0.2 °C(±0.4°F), whereas for mercury-in-glassand electronic thermometers, the requirementper ASTM Standards E667-86 and E1112-86 is ±0.1 °C (±0.2 °F).\"</td><td colspan=\"1\" rowspan=\"1\">See“Safety precautions” ofUser's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.3</td><td colspan=\"1\" rowspan=\"1\">Service and Repair Manual</td><td colspan=\"1\" rowspan=\"1\">See\"Maintenance”of User'sManual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.3.1</td><td colspan=\"1\" rowspan=\"1\">A detailed service manual shall be made available if user service or repair is permitted by themanufacturer.</td><td colspan=\"1\" rowspan=\"1\">See\"Maintenance”of User'sManual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.3.2</td><td colspan=\"1\" rowspan=\"1\">A service manual shall disclose values ofinstrumentation or combined site offsets, or both.</td><td colspan=\"1\" rowspan=\"1\">See\"Maintenance\" of User'sManual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.3.3</td><td colspan=\"1\" rowspan=\"1\">A service manual shall provide a method of arrivingunadjusted readings from temperaturesdisplayed in an adjusted mode.</td><td colspan=\"1\" rowspan=\"1\">See“Calibration”of User'sManual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4</td><td colspan=\"1\" rowspan=\"1\">Accuracy Determination — A manufacturer shallmake available upon request specific instructionsfor tests to determine the laboratory error, clinicalbias, and clinical repeatability of an IRthermometer. When describing how clinical testsare performed, the manufacturer shall disclose theprofile of subject groups tested, including age andfebrile status. A detailed procedure for takingreference temperatures also shall be disclosed.</td><td colspan=\"1\" rowspan=\"1\">See“Temperature readinghints\" of User's Manual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr></table>",
                                            "image_path": "271431ddbdcd972e41613af510a4165d3d35c4656030f596c2b32f49c1f0c02a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9899
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        658
                    ],
                    "blocks": [
                        {
                            "score": 0.9907,
                            "bbox": [
                                57,
                                70,
                                547,
                                658
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        547,
                                        658
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                547,
                                                658
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>7.2.1.5</td><td rowspan=1 colspan=1>Required period of recalibration or reverification, ifapplicable.</td><td rowspan=1 colspan=1>No such part.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.1.6</td><td rowspan=1 colspan=1>Environmental characteristics (operating andstorage</td><td rowspan=1 colspan=1>See“Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1.7</td><td rowspan=1 colspan=1>Statement informing that clinical accuracy charac-teristics and procedures are available from themanufacturer on request.</td><td rowspan=1 colspan=1>See“Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2</td><td rowspan=1 colspan=1>Detailed instructions——The instruction manual shallcontain adequate instructions for use with sufficientdetail for training in the operation, application, care,and biological and physical cleaning of theinstrument and accessories. The instructionmanual shall include warnings if performance ofthe instrument may be adversely affected shouldone or more of the following occur</td><td rowspan=1 colspan=1>See“Maintenance” of theUser&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2.1</td><td rowspan=1 colspan=1>Operation outside of the manufacturer-specifiedsubject temperature range.</td><td rowspan=1 colspan=1>See“Safety precautions”ofthe User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2.2</td><td rowspan=1 colspan=1>Operation outside of the manufacturer-specifiedoperating temperature and humidity ranges.</td><td rowspan=1 colspan=1>See“Safety precautions” ofthe User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2.3</td><td rowspan=1 colspan=1>Storage outside of the manufacturer-specifiedambient temperature and humidity ranges.</td><td rowspan=1 colspan=1>See“Safety precautions”ofthe User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2.4</td><td rowspan=1 colspan=1>Mechanical shock.</td><td rowspan=1 colspan=1>See“Safety precautions” ofUser&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2.5</td><td rowspan=1 colspan=1> Manufacturer-defined soiled or damaged infraredoptical components.</td><td rowspan=1 colspan=1>See“Safety precautions” ofthe User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2.6</td><td rowspan=1 colspan=1>Absent, defective, or soiled probe cover (if appli-cable).</td><td rowspan=1 colspan=1>No probe cover used.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.2.7</td><td rowspan=1 colspan=1>Use of unspecified probe covers.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.3</td><td rowspan=1 colspan=1>Blackbody—The instruction manual shall indicatethe type and availabity of a blackbodyrecommended for verifying laboratory or clinicalaccuracy, or both, if only such type is required bythe manufacturer as addressed in 6.1.3.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "3d90090e00b247ce9a7c29e61b809642f897b1dd7801855e9eaebc64c57593aa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9907
                }
            ],
            "page_idx": 14,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8358,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9013,
                    "bbox": [
                        282,
                        781,
                        312,
                        792
                    ],
                    "index": 3,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                281,
                                780,
                                313,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        780,
                                        313,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "15 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        658
                    ],
                    "blocks": [
                        {
                            "score": 0.9907,
                            "bbox": [
                                57,
                                70,
                                547,
                                658
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9907
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        727
                    ],
                    "blocks": [
                        {
                            "score": 0.9906,
                            "bbox": [
                                57,
                                70,
                                547,
                                727
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        547,
                                        727
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                547,
                                                727
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>7.2.4</td><td rowspan=1 colspan=1>The instruction manual shall specify whether theprobe cover is intended for single use or multipleuse. If multiple use is allowed, cleaning instructionsand criteria for determining when a probe covershould be discarded shall be specified. Cleaninginstructions shall be adequate topreventcross-contamination between patients.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.5</td><td rowspan=1 colspan=1>The instruction manual shall inform the user ofdifferences in the accuracy of measurementsobtained with IR thermometers versus contactthermometers (that is， mercury-in-glass andelectronic thermometers). Such differences shallinclude, whenever applicable, a description of theanticipated errorsources associated withdisposable or reusable probe covers and sleeves,operators&#x27;technique， anatomical variations,earwax buildups, subject cooperation, etc. Inaddition, this section of the instruction manual thatexplains differences in the accuracy  ofmeasurements obtained with IR thermometersversus contact thermometers shall conspicuouslyinclude the following statement: “ASTM laboratoryaccuracy requirements in the display range of 37 to39°C (98 to 102 °F) for IR thermometers is ±0.2 °C(±0.4°F), whereas for mercury-in-glassand electronic thermometers, the requirementper ASTM Standards E667-86 and E1112-86 is ±0.1 °C (±0.2 °F).&quot;</td><td rowspan=1 colspan=1>See“Safety precautions” ofUser&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Service and Repair Manual</td><td rowspan=1 colspan=1>See&quot;Maintenance”of User&#x27;sManual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3.1</td><td rowspan=1 colspan=1>A detailed service manual shall be made available if user service or repair is permitted by themanufacturer.</td><td rowspan=1 colspan=1>See&quot;Maintenance”of User&#x27;sManual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3.2</td><td rowspan=1 colspan=1>A service manual shall disclose values ofinstrumentation or combined site offsets, or both.</td><td rowspan=1 colspan=1>See&quot;Maintenance&quot; of User&#x27;sManual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3.3</td><td rowspan=1 colspan=1>A service manual shall provide a method of arrivingunadjusted readings from temperaturesdisplayed in an adjusted mode.</td><td rowspan=1 colspan=1>See“Calibration”of User&#x27;sManual.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "2abf9448485c37d43730f4b533c26ef5aaef67e706527c933133faf9388685aa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9906
                }
            ],
            "page_idx": 15,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9086,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9073,
                    "bbox": [
                        282,
                        781,
                        312,
                        792
                    ],
                    "index": 3,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                281,
                                780,
                                313,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        780,
                                        313,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "16 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        727
                    ],
                    "blocks": [
                        {
                            "score": 0.9906,
                            "bbox": [
                                57,
                                70,
                                547,
                                727
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9906
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        221
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                57,
                                70,
                                547,
                                221
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        547,
                                        221
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                547,
                                                221
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Accuracy Determination — A manufacturer shallmake available upon request specific instructionsfor tests to determine the laboratory error, clinicalbias, and clinical repeatability of an IRthermometer. When describing how clinical testsare performed, the manufacturer shall disclose theprofile of subject groups tested, including age andfebrile status. A detailed procedure for takingreference temperatures also shall be disclosed.</td><td rowspan=1 colspan=1>See“Temperature readinghints&quot; of User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "2dd07d1a2509f65dd5613bf7e8acf3e9b401de2c61727e4d942fbd27f9d182b1.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9895
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        251,
                        548,
                        318
                    ],
                    "blocks": [
                        {
                            "score": 0.9837,
                            "bbox": [
                                57,
                                251,
                                548,
                                318
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        251,
                                        548,
                                        318
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                251,
                                                548,
                                                318
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8</td><td>Keywords</td><td></td></tr><tr><td></td><td>auditory canal; body temperature; ear; fever; infrared;</td><td></td></tr><tr><td>8.1</td><td>medical instrument; temperature; thermometer; tympanic</td><td></td></tr></table>",
                                            "image_path": "29490988dfd086f3faca6a5a3d8a89866227c7fb1f1dfaac79d95b25ddd48883.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9837
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        363,
                        548,
                        761
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                57,
                                363,
                                548,
                                761
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        363,
                                        548,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                363,
                                                548,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.6.1</td><td rowspan=1 colspan=10>TABLE: Operating Temperature Range</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=7>DISPLAYEDOUTPUT RANGE(℃) .</td><td rowspan=1 colspan=3>32°℃-42.9℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=7>Ambient conditions (C / %rH) .</td><td rowspan=1 colspan=3>21-22℃，50%-52%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=7>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=3>0.06</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Combinationof ambient</td><td rowspan=1 colspan=1>TBB(°℃)</td><td rowspan=1 colspan=7>Tj(°℃)</td><td rowspan=1 colspan=1>Equation δ(°C)</td></tr><tr><td rowspan=5 colspan=1>33℃</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16℃45%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>16℃,93%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>25℃,50%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=1>32.7</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=2>32.7</td><td rowspan=1 colspan=1>32.7</td><td rowspan=1 colspan=1>32.7</td><td rowspan=1 colspan=1>0.2</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39℃,20%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>39℃,80%RH</td><td rowspan=1 colspan=1>32.82</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>0.2</td></tr><tr><td rowspan=5 colspan=1>37℃</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16℃45%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>16℃,93%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>25℃,50%RH</td><td rowspan=1 colspan=1>36.91</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%R</td><td rowspan=1 colspan=1>36.85</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>39.5℃,85%R</td><td rowspan=1 colspan=1>37.00</td><td rowspan=1 colspan=1>37.1</td><td rowspan=1 colspan=1>37.1</td><td rowspan=1 colspan=1>37.2</td><td rowspan=1 colspan=2>37.2</td><td rowspan=1 colspan=1>37.2</td><td rowspan=1 colspan=1>37.2</td><td rowspan=1 colspan=1>0.2</td></tr><tr><td rowspan=2 colspan=1>42℃</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16℃45%RH</td><td rowspan=1 colspan=1>41.87</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=2>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>16℃,93%RH</td><td rowspan=1 colspan=1>41.88</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=2>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>0.1</td></tr></table>",
                                            "image_path": "c058d3ef99670ea2355484a114974ed343e01bd1ee5a9644713fb9c40268c5ea.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9904
                }
            ],
            "page_idx": 16,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8842,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9096,
                    "bbox": [
                        282,
                        781,
                        312,
                        792
                    ],
                    "index": 5,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                281,
                                780,
                                313,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        780,
                                        313,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "17 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        547,
                        221
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                57,
                                70,
                                547,
                                221
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 2,
                    "score": 0.9895
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        251,
                        548,
                        318
                    ],
                    "blocks": [
                        {
                            "score": 0.9837,
                            "bbox": [
                                57,
                                251,
                                548,
                                318
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        251,
                                        548,
                                        318
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                251,
                                                548,
                                                318
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>8</td><td>Keywords</td><td></td></tr><tr><td></td><td>auditory canal; body temperature; ear; fever; infrared;</td><td></td></tr><tr><td>8.1</td><td>medical instrument; temperature; thermometer; tympanic</td><td></td></tr></table>",
                                            "image_path": "29490988dfd086f3faca6a5a3d8a89866227c7fb1f1dfaac79d95b25ddd48883.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9837
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        363,
                        548,
                        761
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                57,
                                363,
                                548,
                                761
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        363,
                                        548,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                363,
                                                548,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.6.1</td><td rowspan=1 colspan=10>TABLE: Operating Temperature Range</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=7>DISPLAYEDOUTPUT RANGE(℃) .</td><td rowspan=1 colspan=3>32°℃-42.9℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=7>Ambient conditions (C / %rH) .</td><td rowspan=1 colspan=3>21-22℃，50%-52%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=7>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=3>0.06</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Combinationof ambient</td><td rowspan=1 colspan=1>TBB(°℃)</td><td rowspan=1 colspan=7>Tj(°℃)</td><td rowspan=1 colspan=1>Equation δ(°C)</td></tr><tr><td rowspan=5 colspan=1>33℃</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16℃45%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>16℃,93%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>25℃,50%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=1>32.7</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=2>32.7</td><td rowspan=1 colspan=1>32.7</td><td rowspan=1 colspan=1>32.7</td><td rowspan=1 colspan=1>0.2</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39℃,20%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>39℃,80%RH</td><td rowspan=1 colspan=1>32.82</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>0.2</td></tr><tr><td rowspan=5 colspan=1>37℃</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16℃45%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>16℃,93%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>25℃,50%RH</td><td rowspan=1 colspan=1>36.91</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%R</td><td rowspan=1 colspan=1>36.85</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>39.5℃,85%R</td><td rowspan=1 colspan=1>37.00</td><td rowspan=1 colspan=1>37.1</td><td rowspan=1 colspan=1>37.1</td><td rowspan=1 colspan=1>37.2</td><td rowspan=1 colspan=2>37.2</td><td rowspan=1 colspan=1>37.2</td><td rowspan=1 colspan=1>37.2</td><td rowspan=1 colspan=1>0.2</td></tr><tr><td rowspan=2 colspan=1>42℃</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16℃45%RH</td><td rowspan=1 colspan=1>41.87</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=2>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>16℃,93%RH</td><td rowspan=1 colspan=1>41.88</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=2>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>0.1</td></tr></table>",
                                            "image_path": "c058d3ef99670ea2355484a114974ed343e01bd1ee5a9644713fb9c40268c5ea.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        68,
                        547,
                        321
                    ],
                    "blocks": [
                        {
                            "score": 0.9639,
                            "bbox": [
                                57,
                                68,
                                547,
                                321
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        68,
                                        547,
                                        321
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                68,
                                                547,
                                                321
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>25℃,50%RH</td><td rowspan=1 colspan=1>41.88</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%R</td><td rowspan=1 colspan=1>41.85</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>39.5℃,85%R</td><td rowspan=1 colspan=1>42.02</td><td rowspan=1 colspan=1>42.1</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=1>0.1</td></tr></table>",
                                            "image_path": "606c8932b0d1eee62ca174c6e79b3851d6275281aac58a1fa6d110905341acfc.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9639
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        348,
                        547,
                        694
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                57,
                                348,
                                547,
                                694
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        348,
                                        547,
                                        694
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                348,
                                                547,
                                                694
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.6.3</td><td rowspan=1 colspan=7>TABLE: SHOCK</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=5>the temperature of a blackbody (°C)</td><td rowspan=1 colspan=2>37℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=5>Ambient conditions (C / %rH)</td><td rowspan=1 colspan=2>22-23℃，50-52%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=5>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>condition</td><td rowspan=1 colspan=1>TBB(℃)</td><td rowspan=1 colspan=5>T (℃)</td><td rowspan=1 colspan=1>Equation δ(°C)</td></tr><tr><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1>After shock</td><td rowspan=1 colspan=1>36.82</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=9>Supplementary information:1)The individual measurement error is : δj= It-ts]Where: t= displayed or calculated value of unadjustedtemperature,tsB = true temperature of the blackbody,j = sequential number of a reading,I| = signifies taking an absolute value.The largest ∂j is a measure of the laboratory error of a system.</td></tr></table>",
                                            "image_path": "c636317dc3909f22c51100ed274c1d7e85ebe88716f30b82f4021e0081a179d4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        722,
                        548,
                        747
                    ],
                    "blocks": [
                        {
                            "score": 0.9526,
                            "bbox": [
                                58,
                                722,
                                548,
                                747
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        722,
                                        548,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                722,
                                                548,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.6.4</td><td>TABLE:Storage Conditions</td><td>P</td></tr></table>",
                                            "image_path": "3c315eceb2bdea360a32d11d7cce9904bab32bfc420384bd9d861d74931d7c41.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9526
                }
            ],
            "page_idx": 17,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8261,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9116,
                    "bbox": [
                        282,
                        781,
                        312,
                        792
                    ],
                    "index": 5,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                281,
                                780,
                                313,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        780,
                                        313,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "18 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        68,
                        547,
                        321
                    ],
                    "blocks": [
                        {
                            "score": 0.9639,
                            "bbox": [
                                57,
                                68,
                                547,
                                321
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        68,
                                        547,
                                        321
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                68,
                                                547,
                                                321
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>25℃,50%RH</td><td rowspan=1 colspan=1>41.88</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%R</td><td rowspan=1 colspan=1>41.85</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>39.5℃,85%R</td><td rowspan=1 colspan=1>42.02</td><td rowspan=1 colspan=1>42.1</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=1>0.1</td></tr></table>",
                                            "image_path": "606c8932b0d1eee62ca174c6e79b3851d6275281aac58a1fa6d110905341acfc.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9639
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        348,
                        547,
                        694
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                57,
                                348,
                                547,
                                694
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        348,
                                        547,
                                        694
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                348,
                                                547,
                                                694
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.6.3</td><td rowspan=1 colspan=7>TABLE: SHOCK</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=5>the temperature of a blackbody (°C)</td><td rowspan=1 colspan=2>37℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=5>Ambient conditions (C / %rH)</td><td rowspan=1 colspan=2>22-23℃，50-52%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=5>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>condition</td><td rowspan=1 colspan=1>TBB(℃)</td><td rowspan=1 colspan=5>T (℃)</td><td rowspan=1 colspan=1>Equation δ(°C)</td></tr><tr><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1>After shock</td><td rowspan=1 colspan=1>36.82</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=9>Supplementary information:1)The individual measurement error is : δj= It-ts]Where: t= displayed or calculated value of unadjustedtemperature,tsB = true temperature of the blackbody,j = sequential number of a reading,I| = signifies taking an absolute value.The largest ∂j is a measure of the laboratory error of a system.</td></tr></table>",
                                            "image_path": "c636317dc3909f22c51100ed274c1d7e85ebe88716f30b82f4021e0081a179d4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        722,
                        548,
                        747
                    ],
                    "blocks": [
                        {
                            "score": 0.9526,
                            "bbox": [
                                58,
                                722,
                                548,
                                747
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        722,
                                        548,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                722,
                                                548,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>5.6.4</td><td>TABLE:Storage Conditions</td><td>P</td></tr></table>",
                                            "image_path": "3c315eceb2bdea360a32d11d7cce9904bab32bfc420384bd9d861d74931d7c41.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9526
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        58,
                        69,
                        548,
                        474
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                58,
                                69,
                                548,
                                474
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        69,
                                        548,
                                        474
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                69,
                                                548,
                                                474
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>the temperature of a blackbody(℃)</td><td rowspan=1 colspan=2>37°℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Ambient conditions (C / %rH) </td><td rowspan=1 colspan=2>21-22℃，50-54%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>the settingtemperatureof ablackbodycondition</td><td rowspan=1 colspan=1>Storagecondition</td><td rowspan=1 colspan=1>TBB(°℃)</td><td rowspan=1 colspan=6>Tj(℃)</td><td rowspan=1 colspan=1>Equation δ(°℃)</td></tr><tr><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1>-20℃，</td><td rowspan=1 colspan=1>36.91</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1>50℃,80%RH</td><td rowspan=1 colspan=1>36.87</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=10>Supplementary information:1)The individual measurement error is : j= |t-tsB|Where: t= displayed or calculated value of unadjustedtemperature,tsB = true temperature of the blackbody,j = sequential number of a reading,1| = signifies taking an absolute value.The largest ∂j is a measure of the laboratory error of a system.</td></tr></table>",
                                            "image_path": "fb5953e972546628c720f2e9ba94e9347fddf6575deb1f385a0b16d90f183aa5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9902
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        502,
                        548,
                        705
                    ],
                    "blocks": [
                        {
                            "score": 0.99,
                            "bbox": [
                                58,
                                502,
                                548,
                                705
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        502,
                                        548,
                                        705
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                502,
                                                548,
                                                705
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.6.5</td><td rowspan=1 colspan=8>TABLE:Cleaning and Disinfection</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>the temperature of a blackbody (°C) .</td><td rowspan=1 colspan=2>37℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Ambient conditions (C / %rH) .</td><td rowspan=1 colspan=2>22-23℃，50-52%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>the setting temperature of ablackbody condition</td><td rowspan=1 colspan=1>TBB(°℃)</td><td rowspan=1 colspan=6>Tj(℃)</td><td rowspan=1 colspan=1>Equation δ(°℃)</td></tr><tr><td rowspan=1 colspan=2>37℃</td><td rowspan=1 colspan=1>36.92</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=2>37.0</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=1>0.1</td></tr></table>",
                                            "image_path": "4458fe9eca1712dd277372adb5cfcbd9a6d1b59fdc93265a21318f206685af5a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.99
                }
            ],
            "page_idx": 18,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.7285,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9001,
                    "bbox": [
                        282,
                        781,
                        312,
                        792
                    ],
                    "index": 4,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                281,
                                779,
                                313,
                                795
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        779,
                                        313,
                                        795
                                    ],
                                    "type": "text",
                                    "content": "19 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        58,
                        69,
                        548,
                        474
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                58,
                                69,
                                548,
                                474
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        69,
                                        548,
                                        474
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                69,
                                                548,
                                                474
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>the temperature of a blackbody(℃)</td><td rowspan=1 colspan=2>37°℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Ambient conditions (C / %rH) </td><td rowspan=1 colspan=2>21-22℃，50-54%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>the settingtemperatureof ablackbodycondition</td><td rowspan=1 colspan=1>Storagecondition</td><td rowspan=1 colspan=1>TBB(°℃)</td><td rowspan=1 colspan=6>Tj(℃)</td><td rowspan=1 colspan=1>Equation δ(°℃)</td></tr><tr><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1>-20℃，</td><td rowspan=1 colspan=1>36.91</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1>50℃,80%RH</td><td rowspan=1 colspan=1>36.87</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=10>Supplementary information:1)The individual measurement error is : j= |t-tsB|Where: t= displayed or calculated value of unadjustedtemperature,tsB = true temperature of the blackbody,j = sequential number of a reading,1| = signifies taking an absolute value.The largest ∂j is a measure of the laboratory error of a system.</td></tr></table>",
                                            "image_path": "fb5953e972546628c720f2e9ba94e9347fddf6575deb1f385a0b16d90f183aa5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9902
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        502,
                        548,
                        705
                    ],
                    "blocks": [
                        {
                            "score": 0.99,
                            "bbox": [
                                58,
                                502,
                                548,
                                705
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        502,
                                        548,
                                        705
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                502,
                                                548,
                                                705
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.6.5</td><td rowspan=1 colspan=8>TABLE:Cleaning and Disinfection</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>the temperature of a blackbody (°C) .</td><td rowspan=1 colspan=2>37℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Ambient conditions (C / %rH) .</td><td rowspan=1 colspan=2>22-23℃，50-52%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>the setting temperature of ablackbody condition</td><td rowspan=1 colspan=1>TBB(°℃)</td><td rowspan=1 colspan=6>Tj(℃)</td><td rowspan=1 colspan=1>Equation δ(°℃)</td></tr><tr><td rowspan=1 colspan=2>37℃</td><td rowspan=1 colspan=1>36.92</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=2>37.0</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=1>0.1</td></tr></table>",
                                            "image_path": "4458fe9eca1712dd277372adb5cfcbd9a6d1b59fdc93265a21318f206685af5a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.99
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        58,
                        69,
                        548,
                        235
                    ],
                    "blocks": [
                        {
                            "score": 0.9823,
                            "bbox": [
                                58,
                                69,
                                548,
                                235
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        69,
                                        548,
                                        235
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                69,
                                                548,
                                                235
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Supplementary information:</td></tr><tr><td></td></tr><tr><td>1)The individual measurement error is : ōj= It-tBbl</td></tr><tr><td>Where:</td></tr><tr><td>t= displayed or calculated value of unadjustedtemperature,</td></tr><tr><td>tsB = true temperature of the blackbody,</td></tr><tr><td>j = sequential number of a reading,</td></tr><tr><td>I | = signifies taking an absolute value.</td></tr><tr><td>The largest ∂j is a measure of the laboratory error of a system.</td></tr></table>",
                                            "image_path": "e47be72cb426607c14f9f04b3cc662470d3639b56b33357baab5b6da7b856a35.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9823
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        264,
                        547,
                        606
                    ],
                    "blocks": [
                        {
                            "score": 0.9899,
                            "bbox": [
                                57,
                                264,
                                547,
                                606
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        264,
                                        547,
                                        606
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                264,
                                                547,
                                                606
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.6.7</td><td rowspan=1 colspan=8>TABLE: Electrostatic Discharge</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>the temperature of a blackbody (°C)</td><td rowspan=1 colspan=2>37℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Ambient conditions (C / %rH).</td><td rowspan=1 colspan=2>22-23℃，52-54%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>condition</td><td rowspan=1 colspan=1>TBB(°℃)</td><td rowspan=1 colspan=6>Tj (=℃)</td><td rowspan=1 colspan=1>Equation δ(°C)</td></tr><tr><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1>After ESD</td><td rowspan=1 colspan=1>36.92</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=10>Supplementary information:1)The individual measurement error is : δj= It-tsb|Where: tj= displayed or calculated value of unadjustedtemperature,tsB = true temperature of the blackbody,j = sequential number of a reading,1 | = signifies taking an absolute value. The largest ōj is a measure of the laboratory error of a system.</td></tr></table>",
                                            "image_path": "2c2b3336a7d170e2eee38338f35e037d2b889f4c296ca7b7527c269983736d3f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9899
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        621,
                        548,
                        760
                    ],
                    "blocks": [
                        {
                            "score": 0.9897,
                            "bbox": [
                                58,
                                621,
                                548,
                                760
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        621,
                                        548,
                                        760
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                621,
                                                548,
                                                760
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.7</td><td rowspan=1 colspan=2>TABLE:Low Power Supply Operation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>the temperature of a blackbody(=℃)</td><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Ambient conditions (°C / %rH) .</td><td rowspan=1 colspan=1>22-23℃，48-50%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "75799136735fb4d7c6f1e6b4b4bfb6dd3ad5167667331349cf0770912c8ed3e6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9897
                }
            ],
            "page_idx": 19,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8463,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9182,
                    "bbox": [
                        282,
                        781,
                        312,
                        792
                    ],
                    "index": 5,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                281,
                                779,
                                313,
                                795
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        779,
                                        313,
                                        795
                                    ],
                                    "type": "text",
                                    "content": "20 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        58,
                        69,
                        548,
                        235
                    ],
                    "blocks": [
                        {
                            "score": 0.9823,
                            "bbox": [
                                58,
                                69,
                                548,
                                235
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        69,
                                        548,
                                        235
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                69,
                                                548,
                                                235
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Supplementary information:</td></tr><tr><td></td></tr><tr><td>1)The individual measurement error is : ōj= It-tBbl</td></tr><tr><td>Where:</td></tr><tr><td>t= displayed or calculated value of unadjustedtemperature,</td></tr><tr><td>tsB = true temperature of the blackbody,</td></tr><tr><td>j = sequential number of a reading,</td></tr><tr><td>I | = signifies taking an absolute value.</td></tr><tr><td>The largest ∂j is a measure of the laboratory error of a system.</td></tr></table>",
                                            "image_path": "e47be72cb426607c14f9f04b3cc662470d3639b56b33357baab5b6da7b856a35.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9823
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        264,
                        547,
                        606
                    ],
                    "blocks": [
                        {
                            "score": 0.9899,
                            "bbox": [
                                57,
                                264,
                                547,
                                606
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        264,
                                        547,
                                        606
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                264,
                                                547,
                                                606
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.6.7</td><td rowspan=1 colspan=8>TABLE: Electrostatic Discharge</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>the temperature of a blackbody (°C)</td><td rowspan=1 colspan=2>37℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Ambient conditions (C / %rH).</td><td rowspan=1 colspan=2>22-23℃，52-54%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>condition</td><td rowspan=1 colspan=1>TBB(°℃)</td><td rowspan=1 colspan=6>Tj (=℃)</td><td rowspan=1 colspan=1>Equation δ(°C)</td></tr><tr><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1>After ESD</td><td rowspan=1 colspan=1>36.92</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=10>Supplementary information:1)The individual measurement error is : δj= It-tsb|Where: tj= displayed or calculated value of unadjustedtemperature,tsB = true temperature of the blackbody,j = sequential number of a reading,1 | = signifies taking an absolute value. The largest ōj is a measure of the laboratory error of a system.</td></tr></table>",
                                            "image_path": "2c2b3336a7d170e2eee38338f35e037d2b889f4c296ca7b7527c269983736d3f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9899
                },
                {
                    "type": "table",
                    "bbox": [
                        58,
                        621,
                        548,
                        760
                    ],
                    "blocks": [
                        {
                            "score": 0.9897,
                            "bbox": [
                                58,
                                621,
                                548,
                                760
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        621,
                                        548,
                                        760
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                621,
                                                548,
                                                760
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>5.7</td><td rowspan=1 colspan=2>TABLE:Low Power Supply Operation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>the temperature of a blackbody(=℃)</td><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Ambient conditions (°C / %rH) .</td><td rowspan=1 colspan=1>22-23℃，48-50%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "75799136735fb4d7c6f1e6b4b4bfb6dd3ad5167667331349cf0770912c8ed3e6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9897
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        58,
                        69,
                        547,
                        349
                    ],
                    "blocks": [
                        {
                            "score": 0.8068,
                            "bbox": [
                                52,
                                41,
                                210,
                                54
                            ],
                            "index": 1,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                41,
                                                210,
                                                53
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-04",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9902,
                            "bbox": [
                                58,
                                69,
                                547,
                                349
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        69,
                                        547,
                                        349
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                69,
                                                547,
                                                349
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Power supply voltage.</td><td rowspan=1 colspan=2>2.5V</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>the setting temperature of ablackbody condition</td><td rowspan=1 colspan=1>TBB(℃)</td><td rowspan=1 colspan=6>Tj(℃)</td><td rowspan=1 colspan=1>Equation δ(°C)</td></tr><tr><td rowspan=1 colspan=2>37</td><td rowspan=1 colspan=1>36.90</td><td rowspan=1 colspan=1>36.7</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr></table>",
                                            "image_path": "bb30aff7470f00be31ab456a02c7cfa2ff22c9a8499f28354c1ebd29901ad4bd.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9902
                }
            ],
            "page_idx": 20,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.8973,
                    "bbox": [
                        282,
                        781,
                        312,
                        792
                    ],
                    "index": 3,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                281,
                                780,
                                313,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        780,
                                        313,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "21 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        58,
                        69,
                        547,
                        349
                    ],
                    "blocks": [
                        {
                            "score": 0.8068,
                            "bbox": [
                                52,
                                41,
                                210,
                                54
                            ],
                            "index": 1,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                41,
                                                210,
                                                53
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-04",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9902,
                            "bbox": [
                                58,
                                69,
                                547,
                                349
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        58,
                                        69,
                                        547,
                                        349
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                58,
                                                69,
                                                547,
                                                349
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Power supply voltage.</td><td rowspan=1 colspan=2>2.5V</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>the setting temperature of ablackbody condition</td><td rowspan=1 colspan=1>TBB(℃)</td><td rowspan=1 colspan=6>Tj(℃)</td><td rowspan=1 colspan=1>Equation δ(°C)</td></tr><tr><td rowspan=1 colspan=2>37</td><td rowspan=1 colspan=1>36.90</td><td rowspan=1 colspan=1>36.7</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr></table>",
                                            "image_path": "bb30aff7470f00be31ab456a02c7cfa2ff22c9a8499f28354c1ebd29901ad4bd.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        50,
                        139,
                        546,
                        499
                    ],
                    "blocks": [
                        {
                            "score": 0.5958,
                            "bbox": [
                                206,
                                107,
                                388,
                                120
                            ],
                            "index": 2,
                            "type": "image_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        207,
                                        107,
                                        387,
                                        119
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                207,
                                                107,
                                                387,
                                                119
                                            ],
                                            "type": "text",
                                            "content": "ATTACHMENT FILE 1 photos of the EUT",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.6349,
                            "bbox": [
                                50,
                                139,
                                546,
                                499
                            ],
                            "index": 3,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        139,
                                        546,
                                        499
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                139,
                                                546,
                                                499
                                            ],
                                            "type": "image",
                                            "image_path": "47203f0027348b0c1146cf41f9e902de85ef9f51ba282866cf4a125d7a596f44.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.7375,
                            "bbox": [
                                207,
                                521,
                                315,
                                534
                            ],
                            "index": 4,
                            "type": "image_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        207,
                                        519,
                                        315,
                                        534
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                207,
                                                519,
                                                315,
                                                534
                                            ],
                                            "type": "text",
                                            "content": "--- End of Test Report ---",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.6349
                }
            ],
            "page_idx": 21,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9147,
                    "bbox": [
                        52,
                        41,
                        210,
                        54
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                53,
                                41,
                                210,
                                53
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        53,
                                        41,
                                        210,
                                        53
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8608,
                    "bbox": [
                        282,
                        781,
                        312,
                        792
                    ],
                    "index": 5,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                281,
                                780,
                                313,
                                794
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        780,
                                        313,
                                        794
                                    ],
                                    "type": "text",
                                    "content": "22 / 22",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        50,
                        139,
                        546,
                        499
                    ],
                    "blocks": [
                        {
                            "score": 0.5958,
                            "bbox": [
                                206,
                                107,
                                388,
                                120
                            ],
                            "index": 2,
                            "type": "image_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        207,
                                        107,
                                        387,
                                        119
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                207,
                                                107,
                                                387,
                                                119
                                            ],
                                            "type": "text",
                                            "content": "ATTACHMENT FILE 1 photos of the EUT",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.6349,
                            "bbox": [
                                50,
                                139,
                                546,
                                499
                            ],
                            "index": 3,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        139,
                                        546,
                                        499
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                139,
                                                546,
                                                499
                                            ],
                                            "type": "image",
                                            "image_path": "47203f0027348b0c1146cf41f9e902de85ef9f51ba282866cf4a125d7a596f44.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.7375,
                            "bbox": [
                                207,
                                521,
                                315,
                                534
                            ],
                            "index": 4,
                            "type": "image_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        207,
                                        519,
                                        315,
                                        534
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                207,
                                                519,
                                                315,
                                                534
                                            ],
                                            "type": "text",
                                            "content": "--- End of Test Report ---",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.6349
                }
            ]
        }
    ],
    "_backend": "pipeline",
    "_version_name": "3.1.6"
}