[
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.5963,
                "bbox": [
                    171,
                    138,
                    598,
                    173
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9898,
                "bbox": [
                    172,
                    217,
                    1477,
                    1262
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=2>TESTREPORTASTME1965-98(2023)Standard Specification forinfrared Thermometers for Intermittent Determination of Patient Temperature</td></tr><tr><td rowspan=1 colspan=1>Date of issue..</td><td rowspan=1 colspan=1>2024-09-30</td></tr><tr><td rowspan=1 colspan=1>Standard..</td><td rowspan=1 colspan=1>ASTME1965-98(2023)</td></tr><tr><td rowspan=1 colspan=1>Procedure deviation..</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Non-standard test method..</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Type of test object..</td><td rowspan=1 colspan=1>Infrared No-Touch Forehead Thermometer</td></tr><tr><td rowspan=1 colspan=1>Trademark..</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Model/type reference.</td><td rowspan=1 colspan=1>PT9L</td></tr><tr><td rowspan=1 colspan=1>Report No</td><td rowspan=1 colspan=1>ETX202303-07-078-04</td></tr><tr><td rowspan=1 colspan=1>Testing erod.</td><td rowspan=1 colspan=1>2024.07.09~2024.10.08</td></tr><tr><td rowspan=1 colspan=1>Manufacturer..</td><td rowspan=1 colspan=1>ANDONHEALTH CO., LTD.</td></tr><tr><td rowspan=1 colspan=1>Address.</td><td rowspan=1 colspan=1>No.3 JinPing Street, YaAn Road,Nankai District, Tianjin, China</td></tr><tr><td rowspan=1 colspan=1>Test laboratoryAddress..</td><td rowspan=1 colspan=1>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor, Building L,No.3 JinPing Street,Ya AnRoad,Nankai District, Tianjin,China</td></tr></table>"
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8492,
                "bbox": [
                    379,
                    1557,
                    1064,
                    1645
                ],
                "index": 3
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8557,
                "bbox": [
                    366,
                    1655,
                    1312,
                    1727
                ],
                "index": 4
            },
            {
                "cls_id": 20,
                "label": "seal",
                "score": 0.9775,
                "bbox": [
                    1043,
                    1405,
                    1365,
                    1728
                ],
                "index": 5,
                "text": [
                    "天旭（天津）检测技术服务有限公司",
                    "WVO",
                    "检验"
                ]
            },
            {
                "label": "ocr_text",
                "bbox": [
                    173,
                    136,
                    597,
                    174
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    600,
                    1537,
                    960,
                    1668
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    1045,
                    1555,
                    1062,
                    1596
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    378,
                    1586,
                    566,
                    1647
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    988,
                    1593,
                    1074,
                    1650
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    352,
                    1644,
                    1096,
                    1742
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    1107,
                    1691,
                    1161,
                    1717
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    1235,
                    1693,
                    1258,
                    1706
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    1123,
                    1649,
                    1243,
                    1696
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    1246,
                    1666,
                    1318,
                    1695
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 0,
            "width": 1653,
            "height": 2337
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9419,
                "bbox": [
                    147,
                    115,
                    584,
                    152
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9881,
                "bbox": [
                    161,
                    238,
                    1520,
                    2068
                ],
                "index": 2,
                "html": "<table><tr><td colspan=\"2\">GENERAL INFORMATION</td></tr><tr><td colspan=\"2\">Test item particulars (see also Clause 5):</td></tr><tr><td>Classification of installation and use Device type (component/sub-assembly/ equipment/</td><td>Hand-held ME equipment</td></tr><tr><td>system) .</td><td>Equipment</td></tr><tr><td> Intended use (Including type of patient, application</td><td>The Infrared No-Touch Forehead</td></tr><tr><td>location).</td><td>Thermometer is intended for the intermittent measurement of body</td></tr><tr><td></td><td>temperature from the forehead skin</td></tr><tr><td></td><td></td></tr><tr><td></td><td>surface on people of all ages. It can be</td></tr><tr><td></td><td>used by consumers in the household environment and by healthcare</td></tr><tr><td></td><td>providers.</td></tr><tr><td>Mode of operation …</td><td>Continuous</td></tr><tr><td>Supply connection . Accessories and detachable parts included</td><td> internally powered</td></tr><tr><td></td><td>N/A</td></tr><tr><td>Other options include .</td><td>N/A</td></tr><tr><td>Possible test case verdicts:</td><td></td></tr><tr><td>- test case does not apply to the test object</td><td>N/A</td></tr><tr><td>- test object does meet the requirement .</td><td>Pass (P)</td></tr><tr><td>- test object was not evaluated for the requirement.</td><td>NE</td></tr><tr><td colspan=\"2\">Abbreviations used in the report:</td></tr><tr><td colspan=\"2\">General remarks:</td></tr><tr><td colspan=\"2\">&quot;(see Attachment #)&quot; refers to additional information appended to the report. &quot;(see appended table)&quot; refers to a table appended to the report.</td></tr><tr><td colspan=\"2\">The tests results presented in this report relate only to the object tested.</td></tr><tr><td colspan=\"2\">This report shall not be reproduced except in full without the written approval of the testing laboratory.</td></tr><tr><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">List of test equipment must be kept on file and available for review.</td></tr><tr><td colspan=\"2\">This Test Report Form is intended for the investigation of clinical thermometers for body temperature measurement in accordance with ASTM E 1965-98(2023).</td></tr><tr><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Additional test data and/or information provided in the attachments to this report.</td></tr><tr><td colspan=\"2\"></td></tr><tr><td colspan=\"2\">Throughout this report a  comma /  point is used as the decimal separator.</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9163,
                "bbox": [
                    792,
                    2171,
                    861,
                    2202
                ],
                "index": 3
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    787,
                    2165,
                    866,
                    2210
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 1,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8557,
                "bbox": [
                    147,
                    114,
                    585,
                    152
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.5563,
                "bbox": [
                    160,
                    204,
                    1523,
                    1942
                ],
                "index": 2,
                "html": "<table><tr><td>General product information: The Infrared No-Touch Forehead Thermometer is intended for the intermitent measurement of body</td></tr><tr><td>temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers. Tests performed (name of test and test clause):</td></tr><tr><td>All the requirements of ASTM E 1965-98(2023) were evaluated in this test report except the following clauses: - 5.5.1 Clinical Accuracy is not evaluated in this report.</td></tr><tr><td>- 5.9.1 Housing Materials is not evaluated in this report. 6.2 Clinical Accuracy Tests</td></tr><tr><td>Test result: The test item passed the test specification(s). Al apply to the test object does meet the requirement. General disclaimer:</td></tr><tr><td>The test results presented in this report relate only to the object tested. Without permission of the Report department this test report is not permited to be duplicated in extracts.</td></tr><tr><td>Condition of acceptability: 1) 5.5.1 Clinical Accuracy is not evaluated in this report. 2) 5.9.1 Housing Materials is not evaluated in this report.</td></tr><tr><td>3) 6.2 Clinical Accuracy Tests. Copy of marking plate The artwork below may be only a draft. The use of certification marks on a product must be authorized by the</td></tr><tr><td>respective NCBs that own these marks. NFe</td></tr><tr><td>Power sOurce:DC2x1.5VIZEA batteries Rdet T9L atature forieathLabs,inc Andon Health Co, LTD. NAs， Tianjin 300190, China.</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9083,
                "bbox": [
                    792,
                    2171,
                    861,
                    2202
                ],
                "index": 3
            },
            {
                "label": "ocr_text",
                "bbox": [
                    150,
                    116,
                    584,
                    151
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    788,
                    2167,
                    864,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 2,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8359,
                "bbox": [
                    147,
                    115,
                    584,
                    152
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8469,
                "bbox": [
                    161,
                    195,
                    1522,
                    304
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=4>ASTM E 1965-98(2023)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9879,
                "bbox": [
                    158,
                    339,
                    1524,
                    2115
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=2>Requirements</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=2>The following requirements shall apply to any IR thermometer that is labeled to meetthese specifications.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=2>Displayed Temperature Range</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.2.1</td><td rowspan=1 colspan=1>In any display mode, an ear canal IR thermometershall display a subject&#x27;s temperature over aminimum range of 34.4 to 42.2 *C (94.0 to 108.0 °F).</td><td rowspan=1 colspan=1>No ear mode</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.2.2</td><td rowspan=1 colspan=1>A skin IR thermometer shall display a subject&#x27;stemperature over a minimum range of 22 to 40.0 C(71.6 to 104.0 °F).</td><td rowspan=1 colspan=1>32℃~42.9℃</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=2>Maximum Permissible Laboratory Error (for an Ear Canal IR Thermometer)</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.3.1</td><td rowspan=1 colspan=2>Within the manufacturer&#x27;s specified operating ambient conditions (see 5.6), laboratoryerror δ as measured according to 6.1.4 shal be no greater than values specifiedbelow:</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.3.1.1</td><td rowspan=1 colspan=1>For blackbody temperature range from 36 to 39 C(96.8 to 102.2 F)<eq>0 . 2 ^ { \\circ } \\mathsf C ( 0 . 4 ^ { \\circ } \\mathsf F ) .</eq></td><td rowspan=1 colspan=1>No ear mode</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.3.1.2</td><td rowspan=1 colspan=1>For blackbody temperatures less than 36 *C (96.8°F) or greater than 39 °C (102.2 °F)<eq>0 . 3 \\ ^ { \\circ } \\mathsf C \\ ( 0 . 5 \\ ^ { \\circ } \\mathsf F ) .</eq></td><td rowspan=1 colspan=1>No ear mode</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=2>Maximum Permissible Laboratory Eror (for a Skin IR Thermometer):</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4.1</td><td rowspan=1 colspan=1>Within the manufacturer&#x27;s specified operatingambient conditions (see 5.6) over the displaytemperature range as specified in 5.2.2, laboratoryerror δ as measured according to 6.1.5 shall be nogreater than 0.3 °C (0.5 °F).</td><td rowspan=1 colspan=1>See Table 5.6.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.5</td><td rowspan=1 colspan=2>Special Requirements</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.5.1</td><td rowspan=1 colspan=1>Clinical Accuracy</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>5.5.1.1</td><td rowspan=1 colspan=1>The clinical acuracy requirement is applicable onlyto an ear canal IR thermometer system and thelcorresponding age groups of subjects for which sucha thermometer is labeled or implied to be used.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>5.5.1.2</td><td rowspan=1 colspan=1>Clinical accuracy shal be determined separately foreach of the following conditions: for each device| evaluated in this report.model, foreach adjusted display mode, and for everylage group of febrile and afebrile subjects on whichthe IR thermometer is intended to be used.</td><td rowspan=1 colspan=1>Clinical accuracy is not</td><td rowspan=1 colspan=1>NE</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9063,
                "bbox": [
                    792,
                    2172,
                    861,
                    2202
                ],
                "index": 6
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    788,
                    2166,
                    865,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 3,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8995,
                "bbox": [
                    147,
                    116,
                    584,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    159,
                    198,
                    1523,
                    2112
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1>5.5.1.3</td><td rowspan=1 colspan=1>Any disclosure of clinical accuracy claims shall beaccompanied by disclosure of methodology andprocedures.Such information shall be made availablelon request.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>5.5.1.4</td><td rowspan=1 colspan=1>Clinical accuracy should be determined in the formof two characteristics — clinical bias with stateduncertainty and clinical repeatability， as defined in]3.2.9.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>5.6</td><td rowspan=1 colspan=2>Ambient Conditions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.1</td><td rowspan=1 colspan=2>Operating Temperature Range</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.1.1</td><td rowspan=1 colspan=1>The system shall meet laboratory eror requirementsas specified in 5.3 or 5.4, or both, when operating inan environment from 16 to 40 °C (60.8 to 104.0 °F)</td><td rowspan=1 colspan=1>See TABLE 5.6.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.1.2</td><td rowspan=1 colspan=1>If the operating temperature range is narrower thanspecified in 5.6.1.1, the device shall be clearlylabeled with a cautionary statement of the maximumor minimum operating temperatures, or both.</td><td rowspan=1 colspan=1>Operating temperature is 10℃-40℃.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.6.1.3</td><td rowspan=1 colspan=1>Under no circumstances may the upper limit ofoperating temperature range be less than 35 °C(95 °F).</td><td rowspan=1 colspan=1>Operating temperature is 10°℃-40^℃.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.2</td><td rowspan=1 colspan=1>Operating Humidity Range—The relative humidityrge for the operating temperature range as specifiedin 5.6.1 is up to 95 %, noncondensing.</td><td rowspan=1 colspan=1>Operating Humidity Range :15%-95%RH</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.3</td><td rowspan=1 colspan=2>Shock</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.3.1</td><td rowspan=1 colspan=1>The instrument with bateries installed (if appli-cable) without a carrying (storage) casing shallwithstand drops with controlled orientation of thedevice without degradation of accuracy as specifiedin 5.3 or 5.4, or both, for a blackbody temperature ofor near 37 C (98.6 °F), when tested accordingto 6.3.</td><td rowspan=1 colspan=1>See TABLE 5.6.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.3.2</td><td rowspan=1 colspan=1>If an IR thermometer does not meet the requirementof 5.6.3.1, a means of detecting and informing theuser of its inoperable state, after being subjected toshock, shall be provided.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.4</td><td rowspan=1 colspan=1>Storage Conditions——The instrument shall meet theaccuracy requirements of 5.3 or 5.4, or both, afterhaving been stored or transported, or both, at anypoint in an environment of – 20 to + 50 ºC (- 4 to +122 °F) and relative humidity up to 95 %,noncondensing, for a period of one month. The testprocedure is specified in 6.1.6.</td><td rowspan=1 colspan=1>See TABLE 5.6.4</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9106,
                "bbox": [
                    792,
                    2172,
                    861,
                    2202
                ],
                "index": 3
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    788,
                    2166,
                    865,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 4,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9046,
                "bbox": [
                    147,
                    115,
                    584,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    159,
                    196,
                    1523,
                    2046
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1>5.6.5</td><td rowspan=1 colspan=1>Cleaning and Disinfection—Instrument performancelshall not be degraded by using the manufacturer&#x27;srecom-mended procedures for cleaning anddisinfection provided in the instruction manual. Suchprocedures are part of the required documentation in7.2.2.</td><td rowspan=1 colspan=1>See TABLE 5.6.5</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.6.6</td><td rowspan=1 colspan=1>Electromagnetic Immunity—An IR thermometer thatlis intended for professional use shall meet theaccuracy requirements of 5.3 or 5.4, or both, fortemperature ranges of 6.3.2, during and afterexposure to electromagnetic interference.</td><td rowspan=1 colspan=1>Not for professional use</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.6.7</td><td rowspan=1 colspan=1>Electrostatic Discharge——An IR thermometer shallmeet the accuracy requirements of 5.3 and 5.4, orboth, for temperature ranges of 6.3.2, after 5 s afterbeing subjected to electrostatic discharge.</td><td rowspan=1 colspan=1>See TABLE 5.6.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.7</td><td rowspan=1 colspan=1>Low Power Supply Operation—The instrument shalloperate at power supply voltage lower by no lessthan 0.1 V than that required for indication of lowpower supply sign as specified by 5.8.3. The test ofoperation is defined in 6.3.2 and 6.3.3.</td><td rowspan=1 colspan=1>See TABLE 5.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8</td><td rowspan=1 colspan=1>Display and Human Interface</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8.1</td><td rowspan=1 colspan=1>Resolution—The resolution of a display shall be 0.1C (0.1 °F).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8.2</td><td rowspan=1 colspan=1>Modes:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8.2.1</td><td rowspan=1 colspan=1>An IR thermometer shall indicate in what mode theinstrument is set.</td><td rowspan=1 colspan=1>Adjusted mode</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8.2.2</td><td rowspan=1 colspan=1>Unadjusted Mode—The unadjusted mode shall beaccessible by the user either by setting theinstrument into that mode directly or by a conversiontechnique from adjusted mode.</td><td rowspan=1 colspan=1>CAL mode</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8.2.3</td><td rowspan=1 colspan=1>The adjusted mode sets an IR thermometer torepresent a reference body site, such as core, oral,rectal. etc.</td><td rowspan=1 colspan=1>Adjusted mode ,reference bodysite:oral.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8.3</td><td rowspan=1 colspan=1>Warning Signs—The instrument shal have meansto inform the operator when the following are outsidethe operating ranges specified by the manufacturer:power supply,subject temperature, and ambienttemperature.</td><td rowspan=1 colspan=1>Low power supply:2.7V ,Outside the operatingItemperature range and ambienttemperature show…&quot;.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9</td><td rowspan=1 colspan=1>Construction</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9101,
                "bbox": [
                    792,
                    2172,
                    861,
                    2202
                ],
                "index": 3
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    788,
                    2166,
                    865,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 5,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8588,
                "bbox": [
                    147,
                    115,
                    584,
                    152
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9906,
                "bbox": [
                    158,
                    196,
                    1522,
                    2078
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1>5.9.1</td><td rowspan=1 colspan=1>Housing Materials—All materials that may come incontact with the operator or a subject shall benontoxic.</td><td rowspan=1 colspan=1>See Biocompatibility test reportprovide by manufacture.</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>5.9.2</td><td rowspan=1 colspan=1>Probe Covers</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.9.2.1</td><td rowspan=1 colspan=1>To provide a sanitary barrier between a subject and No probe cover used.the probe, a probe cover that comes in contact with asubject,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.9.2.2</td><td rowspan=1 colspan=1>A probe and a probe cover of the system shal haveshape and dimensions that prevent injury to a subjectof any age.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.9.2.3</td><td rowspan=1 colspan=1>A probe cover shall not increase laboratory errorswhose limits are set in 5.3.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.10</td><td rowspan=1 colspan=1>Labeling and Marking (Instruments and Accessories)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.10.1</td><td rowspan=1 colspan=1>Thermometer and Accessories:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.10.1.1</td><td rowspan=1 colspan=1>A thermometer shall clearly indicate the units of itstemperature scale.</td><td rowspan=1 colspan=1>See&quot;Instruction for Use&quot; of theUser&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.10.1.2</td><td rowspan=1 colspan=1>An IR thermometer housing shall be clearlymarked with the trade name or type of the device, orboth,model designation, name of the manufacturer ordistributor,and lot number or serial number.</td><td rowspan=1 colspan=1>See marking plate.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.10.1.3</td><td rowspan=1 colspan=1>An IR thermometer intended for professional useshall be conspicuously labelled with an indication ofthe unadjusted or adjusted mode(s), or both, thatcorrespond to the temperature value(s) capable ofbeing displayed by the instrument. Such labeling isoptional for IR thermometers that display only onemode and are intended for non-professionaluse. However, as required in 7.2.1.3, the instructionmanual for both professional and non-professionaluse IR thermometers shall specify the body site(s)(that is, oral, rectal, core) used to reference theadjusted temperature value(s) displayed.</td><td rowspan=1 colspan=1>Non-professional use.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.10.2</td><td rowspan=1 colspan=1>Probe Covers Package</td><td rowspan=1 colspan=1>No Probe Covers used.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.10.2.1</td><td rowspan=1 colspan=1>The package shall state the name and type of theenclosed products, name of the manufacturer ordistributor, lot number or serial number, andexpiration date (if the probe covers have limited shelflife).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.911,
                "bbox": [
                    793,
                    2172,
                    861,
                    2202
                ],
                "index": 3
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    788,
                    2167,
                    865,
                    2209
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 6,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8491,
                "bbox": [
                    147,
                    115,
                    584,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9869,
                "bbox": [
                    160,
                    194,
                    1523,
                    660
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1>5.10.2.2</td><td rowspan=1 colspan=1>The thermometer model(s) for which the covers areintended for use shall be specified on the probe coverpackage.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.10.2.3</td><td rowspan=1 colspan=1>The package shall state whether the probe cover isintended for single use or multiple use.</td><td rowspan=1 colspan=1>single</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5.10.2.4</td><td rowspan=1 colspan=1>Any probe cover handling, application, storage, orcleaning procedures which impact the ability of an IRthermometer to meet the requirements for maximumpermissible laboratory error specified in 5.3 shall bestated.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9888,
                "bbox": [
                    159,
                    699,
                    1523,
                    1967
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=2>Test Methods</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1</td><td rowspan=1 colspan=1>The tests are not required for every producedinstrument. However, each producer or distributorwho represents its instruments as conforming to thisspecification shall utilize statistically based samplingplans that are appropriate for each particularmanufacturing process, in the design qualification ofthe device, and shall keep such essential records asare necessary to document with a high degree ofassurance its claims that all of the requirements of thisspecification are met .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.1</td><td rowspan=1 colspan=1>The manufacturer shall make the sampling plansavailable upon request.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.1.1</td><td rowspan=1 colspan=1>Laboratory Accuracy Tests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.1.2</td><td rowspan=1 colspan=1>General—Laboratory accuracy tests are intended forverifying compliance of the design and construction offa particular type or model of IR thermometer with theerror limitations specified in 5.3 or 5.4, or both</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.3</td><td rowspan=1 colspan=1>Blackbody</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.3.1</td><td rowspan=1 colspan=1>Under laboratory conditions, an IR thermometershall be tested against a blackbody standard. Arecommended blackbody design is provided in Annex|A1. The temperature of a blackbody shall bemeasured by the IR thermometer being tested inaccordance with a procedure recommended by themanufacturer for the particular IR thermometer.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9055,
                "bbox": [
                    792,
                    2172,
                    861,
                    2202
                ],
                "index": 4
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    787,
                    2166,
                    865,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 7,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9018,
                "bbox": [
                    147,
                    116,
                    584,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9899,
                "bbox": [
                    159,
                    196,
                    1522,
                    1969
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1>6.1.3.2</td><td rowspan=1 colspan=1>The true temperature of the blackbody shall bemonitored by a contact imbedded or immersedthermometer with uncertainty no greater than ±0.03 ℃ (±0.05 °F).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.3.3</td><td rowspan=1 colspan=1>A manufacturer may require that an IR thermometeris tested only with a manufacturer-specifiedblackbody, rather than that described in Annex A1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.4</td><td rowspan=1 colspan=1>Ear Canal Type IR Thermometer</td><td rowspan=1 colspan=1>No ear type mode.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.4.1</td><td rowspan=1 colspan=1>Tests shall be repeated for three blackbodytemperatures, t set within ±0.5 *C (± 1 °F) of thefollowing temperatures: 35, 37, and 41 °C, (95,98.6, and 105.8 °F). At each blackbodytemperature, the tests shall be repeated underthe ambient conditions stated in Table 1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.4.2</td><td rowspan=1 colspan=1>Prior to the measurements, the IR thermometer shallbe stabilized at given conditions of ambienttemperature and humidity for a minimum of 30 min ollonger if so specified by the manufacturer .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.4.3</td><td rowspan=1 colspan=1>At each combination of operating temperature andhumidity in Table 1, at least six measurements shallbe taken for each blackbody temperature, tsB. Thenumber of readings shall be the same for allcombinations. A new disposable probe cover (ifapplicable) must be used for each test reading. Therate and method of temperature taking shall be incompliance with the manufacturer&#x27;srecommendations .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.4.4</td><td rowspan=1 colspan=1>The requirements of 5.3 demand that no individualerror δ j exceeds the specified limits for laboratoryerror. The individual measurement error is.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.4.5</td><td rowspan=1 colspan=1>In each mode, three data sets shall be formed. Eachdata set is comprised of values δj obtained at thesame blackbody temperature setting by poolingtogether values for all combinations of operatingtemperature and humidities obtained at thatblackbody temperature. The largest ∂j is ameasure of the laboratory error of a system.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9076,
                "bbox": [
                    792,
                    2172,
                    861,
                    2202
                ],
                "index": 3
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    787,
                    2167,
                    864,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 8,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8957,
                "bbox": [
                    147,
                    116,
                    584,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9894,
                "bbox": [
                    160,
                    196,
                    1522,
                    1790
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>6.1.4.6</td><td rowspan=1 colspan=1>The correction method to arrive at unadjustedtemperature tj from readings in adjusted mode(s) shallbe used according to the manufacturer&#x27;srecommendation. Such recommendations shall beavailable from the manufacturer on request andprovided in the service and repair manual, if any (see7.3)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.4.7</td><td rowspan=1 colspan=1>To comply with this standard, the greatest calculatederror<eq>\\bar { \\delta } _ { \\mathrm { j } }</eq>from all data sets measured and calculatedfor all display modes shall conform with requirementsset forth in 5.3 .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.1.5</td><td rowspan=1 colspan=1>Skin Type IR Thermometer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.5.1</td><td rowspan=1 colspan=1>Testing is as specified in 6.1.4 except that blackbodytemperatures shall be set within<eq>\\pm 1 ^ { \\circ } \\mathsf { C } \\left( \\pm 2 ^ { \\circ } \\mathsf { F } \\right)</eq>fromthe following temperatures: 23, 30, and<eq>3 8 ^ { \\circ } \\mathsf { C }</eq>(73,86, and 100 °F)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.5.2</td><td rowspan=1 colspan=1>The greatest calculated error<eq>\\delta _ { \\mathrm { j } }</eq>from all data setsshall conform with requirements set forth in 5.4.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.1.6</td><td rowspan=1 colspan=1>Storage Test——To test compliance with storageconditions, an IR thermometer shall be maintained inan environmental chamber at temperature<eq>- 2 0 \\ ^ { \\circ } \\mathsf C ( -</eq>4 °F), relative humidity below 50 %, for a period of 30days and at<eq>5 0 ~ ^ { \\circ } \\mathsf { C }</eq>(122 F), relative humidity no lessthan 75 % noncondensing, for a period of 30 days.After each exposure the IR thermometershall be tested according to 6.3.2 and 6.3.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1>Clinical Accuracy Tests——This specification does notprescribe an actual method for determining clinicalaccuracy or establish specifications for values whichcharacterize clinical accuracy. Manufacturers shallperform clinical accuracy testing in accordance withmethods acceptable to the U.S. Food and DrugAdministration. An example of a method which maybe used for this purpose is provided in X2.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/E</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8993,
                "bbox": [
                    786,
                    2172,
                    868,
                    2202
                ],
                "index": 9
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    783,
                    2167,
                    871,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 9,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8927,
                "bbox": [
                    147,
                    115,
                    584,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9898,
                "bbox": [
                    160,
                    196,
                    1522,
                    1931
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1>6.2.1</td><td rowspan=1 colspan=1>Purpose of Tests — Clinical accuracy tests areintended for evaluation of accuracy of buit-ininstrumentational or combined site offsets, or both,and performance of an IR thermometer in assessinginternal body temperatures from actual subjects.While this specification does not set limits for clinicalaccuracy, it is the responsibility of a manufacturer todetermine values characterizing clinical accuracy anddisclose them upon request.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>6.2.2</td><td rowspan=1 colspan=1>Reference Sites—The tests shall be performed ongroups of subjects by using an internal body site (folexample, pulmonary artery or sublingual cavity) folthe reference measurements. During clinical tests, theIR thermometer under test shall be set in thecorresponding mode.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1>Shock Test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.3.1</td><td rowspan=1 colspan=1>To test the ability of an IR thermometer to complywith 5.6.3, it shall be subjected to a fall from a heightof 1 m (39 in.) onto a 50 mm (2 in.) thick hardwoodboard (hardwood of density higher than 700 kg/m3)that lies flat on a rigid base (concrete block). The testshall be performed with a controlled orientation of thedevice once for each of two axes (see Fig. 1)where the IR thermometer probe faces down. Axis A isdefined as an optical axis of the probe. Axis B passesthrough the IR thermometer center of gravity and thepoint where the window of the probe crosses axis A.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.3.2</td><td rowspan=1 colspan=1>The IR thermometer&#x27;s operation shall be tested bymeasuring the temperature of a blackbody that is setwithin ±0.5 ° C (±1 °F) from 37 C (98.6 °F), atambient temperature in the range from 20 to 26 ° d(68 to 79 ° F) and relative humidity in the range from40 to 70 %. A total of at least five measurements shallbe performed by using a new disposableprobe cover (if applicable) for every measurement.The IR thermometer shall be set in an unadjustedmode as specified in 5.8.2.2.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9023,
                "bbox": [
                    786,
                    2172,
                    868,
                    2202
                ],
                "index": 3
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    783,
                    2167,
                    871,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 10,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8969,
                "bbox": [
                    147,
                    115,
                    584,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9895,
                "bbox": [
                    159,
                    197,
                    1523,
                    1977
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1>6.3.3</td><td rowspan=1 colspan=1>The unadjusted temperature value shall be subtractedfrom the blackbody seting. The absolute value of thelargest eror shall be no greater than the error limit setforth in 5.3 (or 5.4, whichever is applicable) for theblackbody temperature range from 36 to 39 *C (96.8to 102.2 ºF).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1>Electromagnetic Susceptibility Test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6.4.1</td><td rowspan=1 colspan=1>The instrument under test shall be exposed to amodulated electromagnetic radiofrequency field withthe following characterisics and in accordance withstandards IEC601-1-2 and IEC 1000-4-3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.1.1</td><td rowspan=1 colspan=1>Field Strength—3 V/m</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.1.2</td><td rowspan=1 colspan=1>Carrier Frequency Range—26 MHz to 1 GHz;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6.4.1.3</td><td rowspan=1 colspan=1>Frequency Sweep Interval: 1 MHz/s, minimum;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6.4.1.4</td><td rowspan=1 colspan=1>Frequency Interval Dwell Time: The greater ofeither 1 s. or the measurement response time of theinstrument under test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.1.5</td><td rowspan=1 colspan=1>AM modulation, 80 % index with a sine wave or100 % with a square wave having a 50 % duty cycle.A modulation frequency that is within each significantsignalprocessing passband of the instrument undertest shall be used.For devices not having a definedpassband, modulation shall be 1 Hz, 10 Hz, and 1kHZ.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.2</td><td rowspan=1 colspan=1>Specific conditions for testing are as follows</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6.4.2.1</td><td rowspan=1 colspan=1>No change of the probe covers is required whileperforming the electromagnetic compatibity test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6.4.2.2</td><td rowspan=1 colspan=1>The IR thermometer probe shall be aimed at a targetwhose surface temperature is within the display rangeof the IR thermometer. The target does not have to bela blackbody</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.2.3</td><td rowspan=1 colspan=1> IR thermometers capable of producing continuoustemperature readings shall have their readings takensuccessively and compared to one another during the frequency sweep interval</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9002,
                "bbox": [
                    786,
                    2172,
                    868,
                    2202
                ],
                "index": 3
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    783,
                    2167,
                    871,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 11,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9105,
                "bbox": [
                    147,
                    115,
                    584,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9899,
                "bbox": [
                    159,
                    196,
                    1523,
                    2060
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1>6.4.2.4</td><td rowspan=1 colspan=1>IR thermometers not capable of producing continuoustemperature readings shall have their circuitrymodified to allow for continuous monitoring of the IRand reference temperature signals. The peakexcursions of the monitored IR and referencetemperature signals measured during frequencysweep interval shall be recalculated to represent thecorresponding temperature excursions. On request,the manufacturer shall make available the method ofthe circuit modification.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>6.4.2.5</td><td rowspan=1 colspan=1>IR thermometers having digital output shal havetheir signal monitored at the output of theanalog-to-digital converter.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.2.6</td><td rowspan=1 colspan=1>Non-conductive and dielectric connections (forexample, fiber-optic) shall be used between the IRthermometer and all test equipment so as to minimizelperturbations of the electromagnetic field</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.4.2.7</td><td rowspan=1 colspan=1>Calculated temperature excursions shall deviatefrom one another by value no greater than required by5.6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1>Electrostatic Discharge Tests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.1</td><td rowspan=1 colspan=1>The effects of electrostatic discharge on accuracy ofan IR thermometer shall be tested in compliance withprovisions of standard IEC 1000-4-2: 1995. Specificconditions for testing are as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.1.1</td><td rowspan=1 colspan=1>The IR thermometer shall be in a &quot;power on” statewhen subjected to electrostatic discharge.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.1.2</td><td rowspan=1 colspan=1>Ten air and ten contact discharges shall be applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.1.3</td><td rowspan=1 colspan=1>If IR thermometer under test has no exposedelectrically conductive parts, only air discharge shallbe applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.2</td><td rowspan=1 colspan=1>Air Discharge</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.2.1</td><td rowspan=1 colspan=1>The discharge shall be aimed at an electricallynonconductive part of the IR thermometer probe withno probe cover atached.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.2.2</td><td rowspan=1 colspan=1>The level of discharge shall be 2, 4, and 8 kV</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.3</td><td rowspan=1 colspan=1>Contact Discharge</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9116,
                "bbox": [
                    786,
                    2172,
                    868,
                    2202
                ],
                "index": 3
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    782,
                    2168,
                    870,
                    2207
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 12,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8753,
                "bbox": [
                    147,
                    116,
                    584,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9886,
                "bbox": [
                    160,
                    194,
                    1522,
                    502
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1>6.5.3.1</td><td rowspan=1 colspan=1>The probe of the electrostatic discharge device shalltouch one of the electrically conductive parts on the</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.3.2</td><td rowspan=1 colspan=1>The level of discharge shall be 2, 4, and 6 kV</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.5.4</td><td rowspan=1 colspan=1>After electrostatic discharge, the IR thermometer shallbe tested according to the procedures of 6.3.2 and6.3.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9899,
                "bbox": [
                    158,
                    585,
                    1522,
                    2132
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2>Documentation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=2>Identification</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.1.1</td><td rowspan=1 colspan=1> In order that purchasers may identify productsconforming to requirements of this specification,producers and distributors may include a statementof compliance in conjunction with their name andaddress on product labels or associated printedmaterials, or both, such as invoices, salesliterature, and the like. The following statement issuggested:&quot; This infrared thermometer meets requirementsestablished in ASTM Standard (E1965-98). Fullresponsibility for the conformance of this product tothe standard is assumed by (name and address ofproducer or distributor).&quot; In the event one or moreprovisions of this standard are not met, acautionary statement shall be included.</td><td rowspan=1 colspan=1>See User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1.2</td><td rowspan=1 colspan=1>The IR thermometer shall be identified asintended for professional or consumer use, or both,as applicable.</td><td rowspan=1 colspan=1>Consumer use.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Instruction Manual</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1</td><td rowspan=1 colspan=1>Specifications — An instruction manual shall beprovided and contain the system specificationsincluding, but not limited to, the following:</td><td rowspan=1 colspan=1>See&quot;Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1.1</td><td rowspan=1 colspan=1>Displayed temperature range.</td><td rowspan=1 colspan=1>See“Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1.2</td><td rowspan=1 colspan=1>Maximum laboratory error.</td><td rowspan=1 colspan=1>See&quot;Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1.3</td><td rowspan=1 colspan=1>Body site(s) used as a reference for adjusting thedisplayed temperature value.</td><td rowspan=1 colspan=1>See“Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1.4</td><td rowspan=1 colspan=1>Applicable subject categories for each displaymode.</td><td rowspan=1 colspan=1>See“Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9139,
                "bbox": [
                    786,
                    2172,
                    868,
                    2202
                ],
                "index": 4
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    783,
                    2167,
                    871,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 13,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8358,
                "bbox": [
                    147,
                    116,
                    584,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9907,
                "bbox": [
                    159,
                    196,
                    1522,
                    1830
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1>7.2.1.5</td><td rowspan=1 colspan=1>Required period of recalibration or reverification, ifapplicable.</td><td rowspan=1 colspan=1>No such part.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.1.6</td><td rowspan=1 colspan=1>Environmental characteristics (operating andstorage</td><td rowspan=1 colspan=1>See“Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1.7</td><td rowspan=1 colspan=1>Statement informing that clinical accuracy charac-teristics and procedures are available from themanufacturer on request.</td><td rowspan=1 colspan=1>See“Product specifications&quot;of the User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2</td><td rowspan=1 colspan=1>Detailed instructions——The instruction manual shallcontain adequate instructions for use with sufficientdetail for training in the operation, application, care,and biological and physical cleaning of theinstrument and accessories. The instructionmanual shall include warnings if performance ofthe instrument may be adversely affected shouldone or more of the following occur</td><td rowspan=1 colspan=1>See“Maintenance” of theUser&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2.1</td><td rowspan=1 colspan=1>Operation outside of the manufacturer-specifiedsubject temperature range.</td><td rowspan=1 colspan=1>See“Safety precautions”ofthe User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2.2</td><td rowspan=1 colspan=1>Operation outside of the manufacturer-specifiedoperating temperature and humidity ranges.</td><td rowspan=1 colspan=1>See“Safety precautions” ofthe User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2.3</td><td rowspan=1 colspan=1>Storage outside of the manufacturer-specifiedambient temperature and humidity ranges.</td><td rowspan=1 colspan=1>See“Safety precautions”ofthe User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2.4</td><td rowspan=1 colspan=1>Mechanical shock.</td><td rowspan=1 colspan=1>See“Safety precautions” ofUser&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2.5</td><td rowspan=1 colspan=1> Manufacturer-defined soiled or damaged infraredoptical components.</td><td rowspan=1 colspan=1>See“Safety precautions” ofthe User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.2.6</td><td rowspan=1 colspan=1>Absent, defective, or soiled probe cover (if appli-cable).</td><td rowspan=1 colspan=1>No probe cover used.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.2.7</td><td rowspan=1 colspan=1>Use of unspecified probe covers.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.3</td><td rowspan=1 colspan=1>Blackbody—The instruction manual shall indicatethe type and availabity of a blackbodyrecommended for verifying laboratory or clinicalaccuracy, or both, if only such type is required bythe manufacturer as addressed in 6.1.3.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9013,
                "bbox": [
                    786,
                    2172,
                    868,
                    2202
                ],
                "index": 3
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    783,
                    2167,
                    871,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 14,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9086,
                "bbox": [
                    147,
                    116,
                    584,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9906,
                "bbox": [
                    159,
                    196,
                    1522,
                    2021
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1>7.2.4</td><td rowspan=1 colspan=1>The instruction manual shall specify whether theprobe cover is intended for single use or multipleuse. If multiple use is allowed, cleaning instructionsand criteria for determining when a probe covershould be discarded shall be specified. Cleaninginstructions shall be adequate topreventcross-contamination between patients.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.5</td><td rowspan=1 colspan=1>The instruction manual shall inform the user ofdifferences in the accuracy of measurementsobtained with IR thermometers versus contactthermometers (that is， mercury-in-glass andelectronic thermometers). Such differences shallinclude, whenever applicable, a description of theanticipated errorsources associated withdisposable or reusable probe covers and sleeves,operators&#x27;technique， anatomical variations,earwax buildups, subject cooperation, etc. Inaddition, this section of the instruction manual thatexplains differences in the accuracy  ofmeasurements obtained with IR thermometersversus contact thermometers shall conspicuouslyinclude the following statement: “ASTM laboratoryaccuracy requirements in the display range of 37 to39°C (98 to 102 °F) for IR thermometers is ±0.2 °C(±0.4°F), whereas for mercury-in-glassand electronic thermometers, the requirementper ASTM Standards E667-86 and E1112-86 is ±0.1 °C (±0.2 °F).&quot;</td><td rowspan=1 colspan=1>See“Safety precautions” ofUser&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Service and Repair Manual</td><td rowspan=1 colspan=1>See&quot;Maintenance”of User&#x27;sManual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3.1</td><td rowspan=1 colspan=1>A detailed service manual shall be made available if user service or repair is permitted by themanufacturer.</td><td rowspan=1 colspan=1>See&quot;Maintenance”of User&#x27;sManual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3.2</td><td rowspan=1 colspan=1>A service manual shall disclose values ofinstrumentation or combined site offsets, or both.</td><td rowspan=1 colspan=1>See&quot;Maintenance&quot; of User&#x27;sManual.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3.3</td><td rowspan=1 colspan=1>A service manual shall provide a method of arrivingunadjusted readings from temperaturesdisplayed in an adjusted mode.</td><td rowspan=1 colspan=1>See“Calibration”of User&#x27;sManual.</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9073,
                "bbox": [
                    786,
                    2172,
                    868,
                    2202
                ],
                "index": 3
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    783,
                    2167,
                    871,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 15,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8842,
                "bbox": [
                    147,
                    115,
                    584,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9895,
                "bbox": [
                    160,
                    195,
                    1522,
                    615
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Accuracy Determination — A manufacturer shallmake available upon request specific instructionsfor tests to determine the laboratory error, clinicalbias, and clinical repeatability of an IRthermometer. When describing how clinical testsare performed, the manufacturer shall disclose theprofile of subject groups tested, including age andfebrile status. A detailed procedure for takingreference temperatures also shall be disclosed.</td><td rowspan=1 colspan=1>See“Temperature readinghints&quot; of User&#x27;s Manual.</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9837,
                "bbox": [
                    159,
                    698,
                    1523,
                    884
                ],
                "index": 3,
                "html": "<table><tr><td>8</td><td>Keywords</td><td></td></tr><tr><td></td><td>auditory canal; body temperature; ear; fever; infrared;</td><td></td></tr><tr><td>8.1</td><td>medical instrument; temperature; thermometer; tympanic</td><td></td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    159,
                    1010,
                    1523,
                    2114
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>5.6.1</td><td rowspan=1 colspan=10>TABLE: Operating Temperature Range</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=7>DISPLAYEDOUTPUT RANGE(℃) .</td><td rowspan=1 colspan=3>32°℃-42.9℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=7>Ambient conditions (C / %rH) .</td><td rowspan=1 colspan=3>21-22℃，50%-52%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=7>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=3>0.06</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Combinationof ambient</td><td rowspan=1 colspan=1>TBB(°℃)</td><td rowspan=1 colspan=7>Tj(°℃)</td><td rowspan=1 colspan=1>Equation δ(°C)</td></tr><tr><td rowspan=5 colspan=1>33℃</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16℃45%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>16℃,93%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=2>32.9</td><td rowspan=1 colspan=1>32.9</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>25℃,50%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=1>32.7</td><td rowspan=1 colspan=1>32.8</td><td rowspan=1 colspan=2>32.7</td><td rowspan=1 colspan=1>32.7</td><td rowspan=1 colspan=1>32.7</td><td rowspan=1 colspan=1>0.2</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39℃,20%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>39℃,80%RH</td><td rowspan=1 colspan=1>32.82</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=2>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>33.0</td><td rowspan=1 colspan=1>0.2</td></tr><tr><td rowspan=5 colspan=1>37℃</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16℃45%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>16℃,93%RH</td><td rowspan=1 colspan=1>32.87</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>25℃,50%RH</td><td rowspan=1 colspan=1>36.91</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%R</td><td rowspan=1 colspan=1>36.85</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>39.5℃,85%R</td><td rowspan=1 colspan=1>37.00</td><td rowspan=1 colspan=1>37.1</td><td rowspan=1 colspan=1>37.1</td><td rowspan=1 colspan=1>37.2</td><td rowspan=1 colspan=2>37.2</td><td rowspan=1 colspan=1>37.2</td><td rowspan=1 colspan=1>37.2</td><td rowspan=1 colspan=1>0.2</td></tr><tr><td rowspan=2 colspan=1>42℃</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>16℃45%RH</td><td rowspan=1 colspan=1>41.87</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=2>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>16℃,93%RH</td><td rowspan=1 colspan=1>41.88</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=2>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>0.1</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9096,
                "bbox": [
                    786,
                    2172,
                    868,
                    2202
                ],
                "index": 5
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    782,
                    2168,
                    870,
                    2207
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 16,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8261,
                "bbox": [
                    147,
                    115,
                    584,
                    151
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9639,
                "bbox": [
                    159,
                    191,
                    1522,
                    892
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>25℃,50%RH</td><td rowspan=1 colspan=1>41.88</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>39.5℃,20%R</td><td rowspan=1 colspan=1>41.85</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>41.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>39.5℃,85%R</td><td rowspan=1 colspan=1>42.02</td><td rowspan=1 colspan=1>42.1</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>41.9</td><td rowspan=1 colspan=1>42.0</td><td rowspan=1 colspan=1>0.1</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    160,
                    969,
                    1522,
                    1928
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=1>5.6.3</td><td rowspan=1 colspan=7>TABLE: SHOCK</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=5>the temperature of a blackbody (°C)</td><td rowspan=1 colspan=2>37℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=5>Ambient conditions (C / %rH)</td><td rowspan=1 colspan=2>22-23℃，50-52%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=5>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>condition</td><td rowspan=1 colspan=1>TBB(℃)</td><td rowspan=1 colspan=5>T (℃)</td><td rowspan=1 colspan=1>Equation δ(°C)</td></tr><tr><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1>After shock</td><td rowspan=1 colspan=1>36.82</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=9>Supplementary information:1)The individual measurement error is : δj= It-ts]Where: t= displayed or calculated value of unadjustedtemperature,tsB = true temperature of the blackbody,j = sequential number of a reading,I| = signifies taking an absolute value.The largest ∂j is a measure of the laboratory error of a system.</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9526,
                "bbox": [
                    162,
                    2007,
                    1524,
                    2075
                ],
                "index": 4,
                "html": "<table><tr><td>5.6.4</td><td>TABLE:Storage Conditions</td><td>P</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9116,
                "bbox": [
                    786,
                    2172,
                    868,
                    2202
                ],
                "index": 5
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    783,
                    2167,
                    871,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 17,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7285,
                "bbox": [
                    147,
                    115,
                    585,
                    152
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    162,
                    193,
                    1523,
                    1318
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>the temperature of a blackbody(℃)</td><td rowspan=1 colspan=2>37°℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Ambient conditions (C / %rH) </td><td rowspan=1 colspan=2>21-22℃，50-54%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>the settingtemperatureof ablackbodycondition</td><td rowspan=1 colspan=1>Storagecondition</td><td rowspan=1 colspan=1>TBB(°℃)</td><td rowspan=1 colspan=6>Tj(℃)</td><td rowspan=1 colspan=1>Equation δ(°℃)</td></tr><tr><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1>-20℃，</td><td rowspan=1 colspan=1>36.91</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1>50℃,80%RH</td><td rowspan=1 colspan=1>36.87</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=10>Supplementary information:1)The individual measurement error is : j= |t-tsB|Where: t= displayed or calculated value of unadjustedtemperature,tsB = true temperature of the blackbody,j = sequential number of a reading,1| = signifies taking an absolute value.The largest ∂j is a measure of the laboratory error of a system.</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.99,
                "bbox": [
                    162,
                    1396,
                    1524,
                    1960
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=1>5.6.5</td><td rowspan=1 colspan=8>TABLE:Cleaning and Disinfection</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>the temperature of a blackbody (°C) .</td><td rowspan=1 colspan=2>37℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Ambient conditions (C / %rH) .</td><td rowspan=1 colspan=2>22-23℃，50-52%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>the setting temperature of ablackbody condition</td><td rowspan=1 colspan=1>TBB(°℃)</td><td rowspan=1 colspan=6>Tj(℃)</td><td rowspan=1 colspan=1>Equation δ(°℃)</td></tr><tr><td rowspan=1 colspan=2>37℃</td><td rowspan=1 colspan=1>36.92</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=2>37.0</td><td rowspan=1 colspan=1>37.0</td><td rowspan=1 colspan=1>0.1</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9001,
                "bbox": [
                    786,
                    2171,
                    868,
                    2202
                ],
                "index": 4
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    782,
                    2166,
                    872,
                    2210
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 18,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8463,
                "bbox": [
                    147,
                    115,
                    584,
                    152
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9823,
                "bbox": [
                    163,
                    194,
                    1523,
                    654
                ],
                "index": 2,
                "html": "<table><tr><td>Supplementary information:</td></tr><tr><td></td></tr><tr><td>1)The individual measurement error is : ōj= It-tBbl</td></tr><tr><td>Where:</td></tr><tr><td>t= displayed or calculated value of unadjustedtemperature,</td></tr><tr><td>tsB = true temperature of the blackbody,</td></tr><tr><td>j = sequential number of a reading,</td></tr><tr><td>I | = signifies taking an absolute value.</td></tr><tr><td>The largest ∂j is a measure of the laboratory error of a system.</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9899,
                "bbox": [
                    160,
                    735,
                    1522,
                    1686
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=1>5.6.7</td><td rowspan=1 colspan=8>TABLE: Electrostatic Discharge</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>the temperature of a blackbody (°C)</td><td rowspan=1 colspan=2>37℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Ambient conditions (C / %rH).</td><td rowspan=1 colspan=2>22-23℃，52-54%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=2>0.06</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>condition</td><td rowspan=1 colspan=1>TBB(°℃)</td><td rowspan=1 colspan=6>Tj (=℃)</td><td rowspan=1 colspan=1>Equation δ(°C)</td></tr><tr><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1>After ESD</td><td rowspan=1 colspan=1>36.92</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr><tr><td rowspan=1 colspan=10>Supplementary information:1)The individual measurement error is : δj= It-tsb|Where: tj= displayed or calculated value of unadjustedtemperature,tsB = true temperature of the blackbody,j = sequential number of a reading,1 | = signifies taking an absolute value. The largest ōj is a measure of the laboratory error of a system.</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9897,
                "bbox": [
                    163,
                    1725,
                    1523,
                    2112
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>5.7</td><td rowspan=1 colspan=2>TABLE:Low Power Supply Operation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>the temperature of a blackbody(=℃)</td><td rowspan=1 colspan=1>37℃</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Ambient conditions (°C / %rH) .</td><td rowspan=1 colspan=1>22-23℃，48-50%RH</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Total uncertainty of REFERENCE TEMPERATURESOURCE (C)</td><td rowspan=1 colspan=1>0.06</td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9182,
                "bbox": [
                    785,
                    2171,
                    868,
                    2202
                ],
                "index": 5
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    781,
                    2166,
                    871,
                    2210
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 19,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.8068,
                "bbox": [
                    147,
                    115,
                    584,
                    152
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    163,
                    194,
                    1521,
                    971
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=6>Power supply voltage.</td><td rowspan=1 colspan=2>2.5V</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>the setting temperature of ablackbody condition</td><td rowspan=1 colspan=1>TBB(℃)</td><td rowspan=1 colspan=6>Tj(℃)</td><td rowspan=1 colspan=1>Equation δ(°C)</td></tr><tr><td rowspan=1 colspan=2>37</td><td rowspan=1 colspan=1>36.90</td><td rowspan=1 colspan=1>36.7</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>36.9</td><td rowspan=1 colspan=2>36.8</td><td rowspan=1 colspan=1>36.8</td><td rowspan=1 colspan=1>0.1</td></tr></table>"
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8973,
                "bbox": [
                    785,
                    2171,
                    867,
                    2202
                ],
                "index": 3
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    782,
                    2167,
                    870,
                    2208
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 20,
            "width": 1654,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9147,
                "bbox": [
                    147,
                    116,
                    584,
                    150
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5958,
                "bbox": [
                    574,
                    299,
                    1078,
                    336
                ],
                "index": 2
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.6349,
                "bbox": [
                    140,
                    388,
                    1519,
                    1387
                ],
                "index": 3
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.7375,
                "bbox": [
                    576,
                    1448,
                    875,
                    1484
                ],
                "index": 4
            },
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8608,
                "bbox": [
                    785,
                    2171,
                    868,
                    2202
                ],
                "index": 5
            },
            {
                "label": "ocr_text",
                "bbox": [
                    149,
                    116,
                    584,
                    148
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    782,
                    2167,
                    870,
                    2208
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    576,
                    299,
                    1076,
                    333
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    575,
                    1444,
                    876,
                    1484
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 21,
            "width": 1654,
            "height": 2339
        }
    }
]