# **Analysis and Evaluation Report on the Expected Life of the Infrared  No-Touch Forehead Thermometer**

Product Name: Infrared No-Touch Forehead Thermometer 

Model : PT9L 

Signature of the completion unit and personnel:

ANDON HEALTH CO., LTD.

Research and Development Department:

Completion Date: July 12,2024

**1. Purpose:**

This report, formulated according to the Guiding Principles for Technical Review of the Expected Life Registration of Active Medical Devices and IEC 62506: 2013 Methods for product accelerated testing, aims to verify the Expected Life of the the Infrared No-Touch Forehead Thermometer model PT9L.

**2. Evaluation Method:**

The Expected Life of the the Infrared No-Touch Forehead Thermometer model PT9L is preset to 5 years. Verification of the aforementioned content is done through testing and analysis.

**3. Evaluation Path**

The product mainly uses the environment for the home environment, which is the high-tech the Infrared No-Touch Forehead Thermometer to measure the human body temperature by receiving the infrared energy of the human body forehead. The Expected Life is 5 years. The product mainly consists of a plastic casing, IR temperature sensor, MCU, LCD display screen，buzzer and batteries. The host is a critical factor influencing the overall product expected life. The product lifespan is confirmed through accelerated life testing of the entire unit. The evaluation follows the path of direct verification on the product.

**4. Analysis of the influence factors**

4.1 Operating frequency

Based on the assumption of 365 working days per year,3 times per day, 1095 times a year. When validating the Expected Life, the standard is 1095 times per year.

4.2 Service time

The Infrared No-Touch Forehead Thermometer should be verified according to the normal use time, from startup, measurement to automatic shutdown, each operation takes 20 seconds. When validating the Expected Life, the verification is carried out based on each operation taking 20s.

4.3 Operating conditions and Transportation and storage conditions

<table><tr><td><p>Operating conditions</p></td><td><p>Transportation and storage conditions</p></td></tr><tr><td><p>1) Temperature: 10℃ ~40℃.</p><p>2) Relative humidity:15%RH-95%RH,</p><p>non-condensing.<a></a> </p><p>3) Atm. pressure: 70 kPa ~ 106 kPa.</p></td><td><p>1) Temperature: -20℃ ~55℃.</p><p>2) Relative humidity: 15%RH-95%RH, non-condensing.</p><p>3) Atm. pressure: 70 kPa ~ 106 kPa.</p></td></tr></table>

Considering the actual usage of the Infrared No-Touch Forehead Thermometer, the expected use environment is an indoor room temperature environment. When verifying the Expected Life, the application environment adopts the temperature 25℃ and relative humidity 50%, and the accelerated environment adopts the temperature 40℃ and relative humidity 95%.

4.4 Cleaning and Disinfection

 The thermometer is designed for home use. If there are multiple users, please clean the device in between uses with the following steps: 

1. Use an alcohol swab or tissue moistened with alcohol (70% Isopropyl) to clean. the thermometer casing thoroughly, ideally for more than 15 seconds.
2. Allow the thermometer to dry for at least 5 minutes before taking a temperature.
3. After cleaning, if the device is not visually clean when observed with magnification and adequate lighting, please repeat the clean steps above.

**5. Evaluation Method Overview**

Referring to the influence factor analysis, design the following analysis and evaluation method.

<table><tr><td><p>Item (system) / subsystem / part name</p></td><td><p>Influencing factor</p></td><td><p>Model</p></td><td><p>Attribute</p></td><td><p>Decomposition relation type</p></td><td><p>During the Expected Life / failure rate</p></td><td><p>evaluation methodology</p></td><td><p>Evaluation completion unit</p></td><td><p>Whether an unacceptable risk occurs during the Expected Life</p></td></tr><tr><td><p> Infrared  No-Touch Forehead Thermometer</p></td><td><p>Frequency, use time, ambient temperature and humidity</p></td><td><p>PT9L</p></td><td><p>independent research and development</p></td><td><p>No replaceable parts</p></td><td><p>5 years</p></td><td><p>Accelerated life testing report, see Annex I</p></td><td><p>ANDON HEALTH CO., LTD.</p></td><td><p>No</p><p>(See Risk Analysis Report for details)</p></td></tr></table>

5.1 Test samples

Sample name: the Infrared No-Touch Forehead Thermometer.

Model Specification: PT9L.

Lot No.: KE04

Demand quantity: 1 unit.

5.2 Evaluation method 

 In this accelerated testing, using temperature and humidity as the acceleration stress and using the Arrhenius model for acceleration, the reliability target is 90% reliability at the 90% confidence level.

Annual use time calculation: according to the work of 365 days per year, work 3 times per day, each work of 20s, so that the annual use time is about 365 x 3x 20/3600=6.1h.

Five years of use time is 30.5h.

5.2.1 Acceleration factor

For electronic products, Ea usually chooses 0.8. The specific formula is as follows:

![](images/0c872e2653ebe8272d4baf2f7cc5c67c4947701f275ffcea29b2082355f2d4b3.png)

Ts: room temperature (25℃) + constant 273=298K.

Tu: high temperature (40℃) + constant 273=313K.

k: Boltzmann constant, equal to 8.62 \* 10-5ev/k.

RHs: Relative humidity under normal use conditions, (50% RH).

RHu: relative humidity under accelerated stress, (95% RH).

n: acceleration rate constant of humidity between 2-3, n=2 in this test.

Calculated by the substitution formula: AF=16.058.

5.2.2 Test time

The acceleration life formula adopts the Weibull Distribution and Binomial Distribution Synthesis formula:

![](images/f452705ca4bd3f86ba0e766dae4e2ac8f431a94d2e99f9199f9a69c34483bc61.jpg)

<table><tr><td><p>β</p></td><td><p>1.5</p></td></tr><tr><td><p>Sample (Number of samples)</p></td><td><p>1</p></td></tr><tr><td><p>Confidence (confidence level)</p></td><td><p>90%</p></td></tr><tr><td><p>Reliability (Reliability)</p></td><td><p>90%</p></td></tr><tr><td><p>Expected Life (5 years expected life)</p></td><td><p>30.5 h</p></td></tr></table>

After the calculation that TestRunTime =238.410h,

Then accelerated testing time of 5 years =TestRunTime / AF=14.8h.

5.2.3 Test method

5.2.3.1 Before the test, the basic performance of the Infrared No-Touch Forehead Thermometer is tested, and the test results are qualified.

5.2.3.2 Place the Infrared No-Touch Forehead Thermometer in the temperature alternating chamber. Allow the Infrared No-Touch Forehead Thermometer to continuously measure in normal measurement mode.

![](images/40c2998e0ca134f8b000096bee8e4054aa501be635b555bd9b5ff5de1f2eb7dd.jpg)

5.2.3.3 According to IEC 60068-2-78:2012 Environmental Testing-Part 2: Test Method Test Cab: Damp heat , steady state, the temperature of the temperature alternating chamber is adjusted to 40℃ and 95% RH, and the test time is recorded after the temperature and humidity are stable.

![](images/b9dc3cb5d0bd387cceb91fffbcc76b72b79a99c3754fc03b95466579a664d65f.jpg)

 Test time: 12:10, July 10,2024 to 02:58, July 11,2024.

 Total test duration: 14.8h.

5.2.3.4 After the acceleration time from the normal work to the fifth year, test the basic performance of the prototype, and all the test results are qualified, see Annex II.

 **6. Conclusion**

In summary, considering the influencing factors of use frequency, use time, environmental temperature and humidity, and the temperature and humidity as accelerated stress, the Arrhenius model is used for accelerated aging test method. After risk analysis, the Expected Life of this product can reach 5 years under the operating conditions in the user manual. The expected life is reflected in the device label and user manual.

Annex:

Annex I: ETX202303-07-078-05 Test Report.

Annex II: the Infrared No-Touch Forehead Thermometer performance test report.

Annex III: Risk Analysis Report.