<table>
  <tr>
    <th colspan="9"><p>硬件设计方案评审检查表</p></th>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="9"><p>制表<em>(硬件工程师)</em>：             年   月   日   <strong>审核</strong><em>(硬件主管)</em>：                 年   月   日   <strong>记录人</strong>：                        年   月   日</p></td>
  </tr>
  <tr>
    <td colspan="9"><p>产品型号：PT9L<strong>                               项目编号：30000078                                    产品/项目名称：红外体温</strong>计</p></td>
  </tr>
  <tr>
    <td><p>序号</p></td>
    <td><p>分类</p></td>
    <td colspan="2"><p>评审内容</p></td>
    <td colspan="4"><p>实况描述</p></td>
    <td><p>结论</p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td rowspan="8"><p>电
源
部
分</p></td>
    <td rowspan="6"><p>电源</p></td>
    <td><p>供电方式</p></td>
    <td colspan="4"><p>电池（2×AAA）</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td rowspan="2"><p>输入部分</p></td>
    <td colspan="4"><p>电压：2.6-3V   电容：100uF</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td colspan="4"><p>二极管：有    电感：无  </p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td rowspan="2"><p>输出部分VDD</p></td>
    <td colspan="4"><p>电压：3.3V    电容：10uF</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td colspan="4"><p>电流评估：150mA</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>电源类型</p></td>
    <td colspan="4"><p>升压芯片：SR1833</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td colspan="2"><p>电源防反接</p></td>
    <td colspan="4"><p>自恢复保险和二极管</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td colspan="2"><p>低电检测</p></td>
    <td colspan="4"><p>MCU的PA1端口以A/D方式采集电池电压</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td rowspan="2"><p>模
拟
部
分</p></td>
    <td rowspan="2"><p>传感器单元</p></td>
    <td><p>类型</p></td>
    <td colspan="4"><p>温度传感器</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td><p>驱动方式</p></td>
    <td colspan="4"><p>连接到MCU的AN0~AN3端口进行模拟电压采样</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td rowspan="3"><p></p></td>
    <td rowspan="3"><p>LCD</p></td>
    <td><p>数量</p></td>
    <td colspan="4"><p>个数：1</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td><p>驱动</p></td>
    <td colspan="4"><p>SEG口： 12个                    COM口：4个         </p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td><p>背光</p></td>
    <td colspan="4"><p>三色背光灯</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>14</p></td>
    <td rowspan="7"><p>MCU
部
分</p></td>
    <td colspan="2"><p>时钟晶振</p></td>
    <td colspan="4"><p>芯片内置</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>15</p></td>
    <td colspan="2"><p>主晶振</p></td>
    <td colspan="4"><p>芯片内置</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>16</p></td>
    <td colspan="2"><p>存储器</p></td>
    <td colspan="4"><p>无</p></td>
    <td><p>□通过  □不通过 ■不适用</p></td>
  </tr>
  <tr>
    <td><p>17</p></td>
    <td colspan="2"><p>复位电路</p></td>
    <td colspan="4"><p>复位电容100nF</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>18</p></td>
    <td colspan="2"><p>按键</p></td>
    <td colspan="4"><p>2个机械按键</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>19</p></td>
    <td colspan="2"><p>MCU程序烧写</p></td>
    <td colspan="4"><p>合泰官方烧写器</p></td>
    <td><p>■通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>20</p></td>
    <td colspan="2"><p>振动电机</p></td>
    <td colspan="4"><p>DC 3V  转速12000rpm</p></td>
    <td><p>□通过  □不通过 ■不适用</p></td>
  </tr>
  <tr>
    <td rowspan="2"><p>其
他
说
明</p></td>
    <td rowspan="2" colspan="8"><p></p></td>
  </tr>
  <tr>
  </tr>
</table>