<table>
  <tr>
    <th colspan="8"><p>设计验证计划-组件规格部分</p></th>
  </tr>
  <tr>
    <td colspan="4"><p>拟制(结构工程师):                    年     月     日</p></td>
    <td colspan="4"><p> 审核(结构主管):                           年     月     日   </p></td>
  </tr>
  <tr>
    <td><p>产品型号：  PT9L                      项目编号： 30000078                    产品/项目名称：红外体温计</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td colspan="8"><p>1.本设计验证计划需批准后方能使用执行。
2.存档并归入设计历史文档（DHF）。
3.请根据项目具体实际情况对于验证阶段，方法及判定准则进行相应调整。</p></td>
  </tr>
  <tr>
    <td colspan="8"><p>人员职责安排：
结构工程师负责拟制产品组件规格部分的设计验证计划；结构主管负责审核产品组件规格部分的设计验证计划。
结构工程师负责产品组件规格部分的设计验证并形成设计验证报告；结构主管负责审核产品组件规格部分的设计验证报告。</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>序号
No.</p></td>
    <td colspan="2"><p>条目
Item</p></td>
    <td><p>要   求
Requirements</p></td>
    <td><p>验证阶段
Stage of verification</p></td>
    <td><p>验证方法及资源需求
Verification method and resource requirements</p></td>
    <td><p>判定准则
Determinant guide line</p></td>
    <td><p>备注
Remark</p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td rowspan="3"><p>表面处理</p></td>
    <td><p>上盖要求</p></td>
    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>目测</p></td>
    <td><p>上盖表面为细火花纹（麻面）</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td><p>下盖要求</p></td>
    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>目测</p></td>
    <td><p>下盖表面为细火花纹（麻面）</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td><p>电池盖要求</p></td>
    <td><p>□亮面 □火花纹 ■细火花纹 □镜面火花纹 □电镀 □喷漆 □其他：</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>目测</p></td>
    <td><p>电池盖表面为细火花纹（麻面）</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td rowspan="3"><p>颜色要求</p></td>
    <td><p>上盖要求</p></td>
    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>目测</p></td>
    <td><p>上盖白色</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>下盖要求</p></td>
    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>目测</p></td>
    <td><p>下盖白色</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>电池盖要求</p></td>
    <td><p>■白色 □黑色 □喷漆颜色：             □其他：</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>目测</p></td>
    <td><p>电池盖白色</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td rowspan="2"><p>按键</p></td>
    <td><p>按键形式</p></td>
    <td><p>□无 ■注塑按键 □硅胶按键 □触摸按键 □与主机一体按键 □其他：</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>目测</p></td>
    <td><p>开始键为注塑按键</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>表面处理</p></td>
    <td><p>□不适用 □亮面 □火花纹 ■细火花纹 □镜面   □喷漆 □其他：</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>目测</p></td>
    <td><p>开始键表面为细火花纹（麻面）</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td rowspan="2"><p>透镜</p></td>
    <td><p>透镜形式</p></td>
    <td><p>□无 □注塑透镜 ■模切透镜 □其他：</p></td>
    <td><p>□手板 □T1 □T2 □T3 □试产</p></td>
    <td><p>目测</p></td>
    <td><p>透镜为模切透镜</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td><p>表面处理</p></td>
    <td><p>■不适用 □镜面抛光 □电镀 □其他：</p></td>
    <td><p>NA</p></td>
    <td><p>NA</p></td>
    <td><p>NA</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td rowspan="2"><p>外形和重
量要求</p></td>
    <td><p>整机外形尺寸</p></td>
    <td><p>外形尺寸：130.8x34.8x38mm（公差±0.5mm）</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>卡尺</p></td>
    <td><p>整机外形尺寸：
130.8x34.8x38mm（公差±0.5mm）</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td><p>整机重量</p></td>
    <td><p>重量：约80g</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>电子秤</p></td>
    <td><p>整机重量：约80g</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td rowspan="4"><p>包装要求</p></td>
    <td><p>执行规范</p></td>
    <td><p>按照《运输包装用瓦楞纸箱设计输入要求 GF-30-006 V1.0》执行</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>目测</p></td>
    <td><p>符合《运输包装用瓦楞纸箱设计输入要求 GF-30-006 V1.0》</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>14</p></td>
    <td><p>整箱重量</p></td>
    <td><p>重量：7.1kg± 5％</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>电子秤</p></td>
    <td><p>整箱重量：7.1kg± 5％</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>15</p></td>
    <td><p>外箱尺寸</p></td>
    <td><p>322.5x231x352mm（±10%）</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>米尺</p></td>
    <td><p>外箱尺寸:322.5x231x352mm（±10%）</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>16</p></td>
    <td><p>外箱表面</p></td>
    <td><p>□允许外箱使用金属钉钉合
■不允许外箱使用金属钉钉合</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>目测</p></td>
    <td><p>无钉</p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>17</p></td>
    <td><p>包装列表</p></td>
    <td><p>彩包装内容物</p></td>
    <td><p>■红外体温计主机
■说明书 尺寸：150x50mm（±1mm）
■纸浆盒
■电池   （要求：2 X AAA Size）</p></td>
    <td><p>□手板 ■T1 □T2 □T3 □试产</p></td>
    <td><p>目测/直尺</p></td>
    <td><p>■红外体温计主机
■说明书 尺寸：150x50mm（±1mm）
■纸浆盒
■电池   （要求：2 X AAA Size）</p></td>
    <td><p></p></td>
  </tr>
</table>