    <td><p>37.1664903433438</p></td>
    <td><p>37.0948578077024</p></td>
    <td><p>36.8876611784471</p></td>
    <td><p>36.9375934843744</p></td>
    <td><p>37.1319031345142</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.178488990549603</p></td>
    <td><p>-0.119188481514755</p></td>
    <td><p>-0.0061236801104485</p></td>
    <td><p>0.169749750692581</p></td>
    <td><p>-0.0436277823832043</p></td>
    <td><p>-0.0471363917714598</p></td>
    <td><p>-0.0822426559593552</p></td>
    <td><p>-0.191196376069001</p></td>
    <td><p>-0.0626803200285764</p></td>
    <td><p>0.0581989748643466</p></td>
    <td><p>-0.0066367838279433</p></td>
    <td><p>0.103253229919375</p></td>
    <td><p>0.0826949456971846</p></td>
    <td><p>-0.13914547261011</p></td>
    <td><p>0.0339068171626664</p></td>
    <td><p>-0.178621762835306</p></td>
    <td><p>0.184730803277517</p></td>
    <td><p>-0.125497282582998</p></td>
    <td><p>0.166490343343796</p></td>
    <td><p>0.0948578077023896</p></td>
    <td><p>-0.112338821552868</p></td>
    <td><p>-0.0624065156255895</p></td>
    <td><p>0.131903134514161</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2623</p></td>
    <td><p>2624</p></td>
    <td><p>2625</p></td>
    <td><p>2626</p></td>
    <td><p>2627</p></td>
    <td><p>2628</p></td>
    <td><p>2629</p></td>
    <td><p>2630</p></td>
    <td><p>2631</p></td>
    <td><p>2632</p></td>
    <td><p>2633</p></td>
    <td><p>2634</p></td>
    <td><p>2635</p></td>
    <td><p>2636</p></td>
    <td><p>2637</p></td>
    <td><p>2638</p></td>
    <td><p>2639</p></td>
    <td><p>2640</p></td>
    <td><p>2641</p></td>
    <td><p>2642</p></td>
    <td><p>2643</p></td>
    <td><p>2644</p></td>
    <td><p>2645</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0877327561536</p></td>
    <td><p>36.9489585647152</p></td>
    <td><p>37.1087708461662</p></td>
    <td><p>37.106942381499</p></td>
    <td><p>37.1030338046225</p></td>
    <td><p>37.1166630336645</p></td>
    <td><p>36.8943976665844</p></td>
    <td><p>37.1812358239197</p></td>
    <td><p>37.0409164346531</p></td>
    <td><p>36.9716758586423</p></td>
    <td><p>37.1413339598899</p></td>
    <td><p>36.9992160997634</p></td>
    <td><p>36.937420279017</p></td>
    <td><p>36.9375032804197</p></td>
    <td><p>37.0169532483475</p></td>
    <td><p>37.1182999317252</p></td>
    <td><p>37.0627451638131</p></td>
    <td><p>36.8301189138194</p></td>
    <td><p>36.944271485691</p></td>
    <td><p>36.8509342452918</p></td>
    <td><p>36.9815371483247</p></td>
    <td><p>37.1388765893257</p></td>
    <td><p>36.9840819702762</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0877327561535566</p></td>
    <td><p>-0.0510414352847945</p></td>
    <td><p>0.10877084616623</p></td>
    <td><p>0.106942381498982</p></td>
    <td><p>0.103033804622456</p></td>
    <td><p>0.116663033664494</p></td>
    <td><p>-0.105602333415554</p></td>
    <td><p>0.181235823919721</p></td>
    <td><p>0.0409164346530844</p></td>
    <td><p>-0.028324141357686</p></td>
    <td><p>0.141333959889863</p></td>
    <td><p>-0.000783900236569934</p></td>
    <td><p>-0.0625797209829955</p></td>
    <td><p>-0.0624967195802952</p></td>
    <td><p>0.0169532483475123</p></td>
    <td><p>0.118299931725204</p></td>
    <td><p>0.0627451638130552</p></td>
    <td><p>-0.169881086180602</p></td>
    <td><p>-0.0557285143090169</p></td>
    <td><p>-0.149065754708211</p></td>
    <td><p>-0.0184628516753236</p></td>
    <td><p>0.138876589325704</p></td>
    <td><p>-0.0159180297238208</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2646</p></td>
    <td><p>2647</p></td>
    <td><p>2648</p></td>
    <td><p>2649</p></td>
    <td><p>2650</p></td>
    <td><p>2651</p></td>
    <td><p>2652</p></td>
    <td><p>2653</p></td>
    <td><p>2654</p></td>
    <td><p>2655</p></td>
    <td><p>2656</p></td>
    <td><p>2657</p></td>
    <td><p>2658</p></td>
    <td><p>2659</p></td>
    <td><p>2660</p></td>
    <td><p>2661</p></td>
    <td><p>2662</p></td>
    <td><p>2663</p></td>
    <td><p>2664</p></td>
    <td><p>2665</p></td>
    <td><p>2666</p></td>
    <td><p>2667</p></td>
    <td><p>2668</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8184848984796</p></td>
    <td><p>37.1308882484262</p></td>
    <td><p>36.8568298467062</p></td>
    <td><p>37.1746649154344</p></td>
    <td><p>36.9204174165226</p></td>
    <td><p>37.1121848924952</p></td>
    <td><p>37.1290435907936</p></td>
    <td><p>37.0962761631964</p></td>
    <td><p>37.110520539634</p></td>
    <td><p>37.0136465565884</p></td>
    <td><p>37.1270016989017</p></td>
    <td><p>37.0484237189653</p></td>
    <td><p>37.1052699606364</p></td>
    <td><p>36.9476845748557</p></td>
    <td><p>36.87983880899</p></td>
    <td><p>36.8329931218198</p></td>
    <td><p>37.050457577546</p></td>
    <td><p>36.8697610203397</p></td>
    <td><p>37.1155959562191</p></td>
    <td><p>37.1756159206233</p></td>
    <td><p>36.8287248938404</p></td>
    <td><p>36.8960379573723</p></td>
    <td><p>36.8733255566191</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.181515101520397</p></td>
    <td><p>0.13088824842616</p></td>
    <td><p>-0.143170153293752</p></td>
    <td><p>0.174664915434398</p></td>
    <td><p>-0.0795825834773964</p></td>
    <td><p>0.1121848924952</p></td>
    <td><p>0.129043590793579</p></td>
    <td><p>0.0962761631963645</p></td>
    <td><p>0.110520539633981</p></td>
    <td><p>0.0136465565883555</p></td>
    <td><p>0.127001698901729</p></td>
    <td><p>0.0484237189653172</p></td>
    <td><p>0.105269960636384</p></td>
    <td><p>-0.0523154251443074</p></td>
    <td><p>-0.120161191010034</p></td>
    <td><p>-0.167006878180203</p></td>
    <td><p>0.0504575775460054</p></td>
    <td><p>-0.130238979660348</p></td>
    <td><p>0.115595956219067</p></td>
    <td><p>0.175615920623258</p></td>
    <td><p>-0.171275106159563</p></td>
    <td><p>-0.103962042627678</p></td>
    <td><p>-0.1266744433809</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2669</p></td>
    <td><p>2670</p></td>
    <td><p>2671</p></td>
    <td><p>2672</p></td>
    <td><p>2673</p></td>
    <td><p>2674</p></td>
    <td><p>2675</p></td>
    <td><p>2676</p></td>
    <td><p>2677</p></td>
    <td><p>2678</p></td>
    <td><p>2679</p></td>
    <td><p>2680</p></td>
    <td><p>2681</p></td>
    <td><p>2682</p></td>
    <td><p>2683</p></td>
    <td><p>2684</p></td>
    <td><p>2685</p></td>
    <td><p>2686</p></td>
    <td><p>2687</p></td>
    <td><p>2688</p></td>
    <td><p>2689</p></td>
    <td><p>2690</p></td>
    <td><p>2691</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1413247748032</p></td>
    <td><p>37.0603701231276</p></td>
    <td><p>37.0621834923035</p></td>
    <td><p>37.1787311003731</p></td>
    <td><p>36.8276176038924</p></td>
    <td><p>36.9197796439795</p></td>
    <td><p>36.9154966077425</p></td>
    <td><p>37.1855853019178</p></td>
    <td><p>37.0481980616499</p></td>
    <td><p>36.983657246865</p></td>
    <td><p>36.9549991104898</p></td>
    <td><p>36.947181935477</p></td>
    <td><p>37.0109931727779</p></td>
    <td><p>37.163741766628</p></td>
    <td><p>37.1285634724325</p></td>
    <td><p>37.1076105088268</p></td>
    <td><p>37.1861433422105</p></td>
    <td><p>37.0849673367367</p></td>
    <td><p>37.1012678622141</p></td>
    <td><p>37.1474850409241</p></td>
    <td><p>37.0304402366742</p></td>
    <td><p>37.1013037795701</p></td>
    <td><p>37.0580127353747</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.141324774803152</p></td>
    <td><p>0.0603701231276119</p></td>
    <td><p>0.0621834923034541</p></td>
    <td><p>0.178731100373078</p></td>
    <td><p>-0.172382396107558</p></td>
    <td><p>-0.080220356020547</p></td>
    <td><p>-0.0845033922575098</p></td>
    <td><p>0.185585301917797</p></td>
    <td><p>0.0481980616498703</p></td>
    <td><p>-0.0163427531349782</p></td>
    <td><p>-0.0450008895101774</p></td>
    <td><p>-0.0528180645230449</p></td>
    <td><p>0.0109931727779156</p></td>
    <td><p>0.163741766628029</p></td>
    <td><p>0.128563472432504</p></td>
    <td><p>0.107610508826802</p></td>
    <td><p>0.186143342210471</p></td>
    <td><p>0.0849673367367032</p></td>
    <td><p>0.101267862214115</p></td>
    <td><p>0.147485040924131</p></td>
    <td><p>0.0304402366742451</p></td>
    <td><p>0.101303779570095</p></td>
    <td><p>0.0580127353746533</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2692</p></td>
    <td><p>2693</p></td>
    <td><p>2694</p></td>
    <td><p>2695</p></td>
    <td><p>2696</p></td>
    <td><p>2697</p></td>
    <td><p>2698</p></td>
    <td><p>2699</p></td>
    <td><p>2700</p></td>
    <td><p>2701</p></td>
    <td><p>2702</p></td>
    <td><p>2703</p></td>
    <td><p>2704</p></td>
    <td><p>2705</p></td>
    <td><p>2706</p></td>
    <td><p>2707</p></td>
    <td><p>2708</p></td>
    <td><p>2709</p></td>
    <td><p>2710</p></td>
    <td><p>2711</p></td>
    <td><p>2712</p></td>
    <td><p>2713</p></td>
    <td><p>2714</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1242053953891</p></td>
    <td><p>36.9468726020494</p></td>
    <td><p>36.9914483115418</p></td>
    <td><p>36.8335268216446</p></td>
    <td><p>36.9650987869393</p></td>
    <td><p>36.8049816269622</p></td>
    <td><p>36.975674040991</p></td>
    <td><p>36.9076177947165</p></td>
    <td><p>36.8522874071325</p></td>
    <td><p>36.9844882536158</p></td>
    <td><p>37.0133694674517</p></td>
    <td><p>37.1373358739617</p></td>
    <td><p>36.8057088534238</p></td>
    <td><p>36.9083761211709</p></td>
    <td><p>36.9082723009731</p></td>
    <td><p>37.0031408485785</p></td>
    <td><p>37.1611168783942</p></td>
    <td><p>36.9187182583546</p></td>
    <td><p>37.0788161617449</p></td>
    <td><p>36.9633632458825</p></td>
    <td><p>36.9795173275303</p></td>
    <td><p>36.9100875436463</p></td>
    <td><p>36.9643563572039</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.124205395389062</p></td>
    <td><p>-0.0531273979505755</p></td>
    <td><p>-0.00855168845816934</p></td>
    <td><p>-0.166473178355403</p></td>
    <td><p>-0.0349012130606923</p></td>
    <td><p>-0.195018373037847</p></td>
    <td><p>-0.0243259590090403</p></td>
    <td><p>-0.0923822052834637</p></td>
    <td><p>-0.147712592867464</p></td>
    <td><p>-0.015511746384206</p></td>
    <td><p>0.0133694674516889</p></td>
    <td><p>0.13733587396171</p></td>
    <td><p>-0.19429114657617</p></td>
    <td><p>-0.0916238788290755</p></td>
    <td><p>-0.0917276990269187</p></td>
    <td><p>0.0031408485784894</p></td>
    <td><p>0.161116878394196</p></td>
    <td><p>-0.0812817416453697</p></td>
    <td><p>0.0788161617449248</p></td>
    <td><p>-0.036636754117481</p></td>
    <td><p>-0.0204826724696758</p></td>
    <td><p>-0.089912456353666</p></td>
    <td><p>-0.0356436427961029</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2715</p></td>
    <td><p>2716</p></td>
    <td><p>2717</p></td>
    <td><p>2718</p></td>
    <td><p>2719</p></td>
    <td><p>2720</p></td>
    <td><p>2721</p></td>
    <td><p>2722</p></td>
    <td><p>2723</p></td>
    <td><p>2724</p></td>
    <td><p>2725</p></td>
    <td><p>2726</p></td>
    <td><p>2727</p></td>
    <td><p>2728</p></td>
    <td><p>2729</p></td>
    <td><p>2730</p></td>
    <td><p>2731</p></td>
    <td><p>2732</p></td>
    <td><p>2733</p></td>
    <td><p>2734</p></td>
    <td><p>2735</p></td>
    <td><p>2736</p></td>
    <td><p>2737</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0748907345349</p></td>
    <td><p>36.9870341632543</p></td>
    <td><p>37.1728527416497</p></td>
    <td><p>36.9242206803039</p></td>
    <td><p>37.1479938795456</p></td>
    <td><p>37.1362839181888</p></td>
    <td><p>37.0218691235901</p></td>
    <td><p>36.9488458752193</p></td>
    <td><p>37.0949974048295</p></td>
    <td><p>36.8898740729853</p></td>
    <td><p>37.1231285977303</p></td>
    <td><p>37.1624909990709</p></td>
    <td><p>37.1786919329859</p></td>
    <td><p>37.0833471605697</p></td>
    <td><p>37.1476813433632</p></td>
    <td><p>36.9732131861824</p></td>
    <td><p>36.9640107239659</p></td>
    <td><p>37.0108806038516</p></td>
    <td><p>37.0951999126894</p></td>
    <td><p>36.8483285993406</p></td>
    <td><p>36.9277347916889</p></td>
    <td><p>37.0845801983028</p></td>
    <td><p>36.9959745206426</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0748907345348542</p></td>
    <td><p>-0.0129658367457282</p></td>
    <td><p>0.172852741649685</p></td>
    <td><p>-0.0757793196960961</p></td>
    <td><p>0.147993879545552</p></td>
    <td><p>0.136283918188795</p></td>
    <td><p>0.0218691235900579</p></td>
    <td><p>-0.0511541247806946</p></td>
    <td><p>0.0949974048295417</p></td>
    <td><p>-0.110125927014742</p></td>
    <td><p>0.123128597730329</p></td>
    <td><p>0.162490999070947</p></td>
    <td><p>0.178691932985885</p></td>
    <td><p>0.0833471605697369</p></td>
    <td><p>0.147681343363175</p></td>
    <td><p>-0.0267868138176226</p></td>
    <td><p>-0.0359892760341367</p></td>
    <td><p>0.0108806038516391</p></td>
    <td><p>0.0951999126893739</p></td>
    <td><p>-0.151671400659367</p></td>
    <td><p>-0.0722652083111441</p></td>
    <td><p>0.084580198302838</p></td>
    <td><p>-0.00402547935740216</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2738</p></td>
    <td><p>2739</p></td>
    <td><p>2740</p></td>
    <td><p>2741</p></td>
    <td><p>2742</p></td>
    <td><p>2743</p></td>
    <td><p>2744</p></td>
    <td><p>2745</p></td>
    <td><p>2746</p></td>
    <td><p>2747</p></td>
    <td><p>2748</p></td>
    <td><p>2749</p></td>
    <td><p>2750</p></td>
    <td><p>2751</p></td>
    <td><p>2752</p></td>
    <td><p>2753</p></td>
    <td><p>2754</p></td>
    <td><p>2755</p></td>
    <td><p>2756</p></td>
    <td><p>2757</p></td>
    <td><p>2758</p></td>
    <td><p>2759</p></td>
    <td><p>2760</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9190370004324</p></td>
    <td><p>36.9855189639928</p></td>
    <td><p>36.9869640154179</p></td>
    <td><p>37.0954032126161</p></td>
    <td><p>36.9626965646603</p></td>
    <td><p>37.1963238411683</p></td>
    <td><p>37.1497923055735</p></td>
    <td><p>36.9991982478684</p></td>
    <td><p>37.1199637480551</p></td>
    <td><p>36.8033956154328</p></td>
    <td><p>37.0866406679295</p></td>
    <td><p>36.8340415599658</p></td>
    <td><p>37.0539292089648</p></td>
    <td><p>37.0584482622586</p></td>
    <td><p>37.1713540005026</p></td>
    <td><p>37.1743356281355</p></td>
    <td><p>37.1537271653367</p></td>
    <td><p>36.8681347581638</p></td>
    <td><p>36.9963681146453</p></td>
    <td><p>36.8753196293098</p></td>
    <td><p>36.8340013732642</p></td>
    <td><p>36.823068890997</p></td>
    <td><p>37.1300371820659</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0809629995676246</p></td>
    <td><p>-0.0144810360071688</p></td>
    <td><p>-0.0130359845821388</p></td>
    <td><p>0.0954032126161479</p></td>
    <td><p>-0.0373034353396733</p></td>
    <td><p>0.196323841168294</p></td>
    <td><p>0.149792305573477</p></td>
    <td><p>-0.000801752131621924</p></td>
    <td><p>0.119963748055085</p></td>
    <td><p>-0.196604384567202</p></td>
    <td><p>0.0866406679294727</p></td>
    <td><p>-0.16595844003416</p></td>
    <td><p>0.0539292089648242</p></td>
    <td><p>0.0584482622586364</p></td>
    <td><p>0.171354000502575</p></td>
    <td><p>0.174335628135452</p></td>
    <td><p>0.153727165336747</p></td>
    <td><p>-0.131865241836238</p></td>
    <td><p>-0.00363188535470016</p></td>
    <td><p>-0.124680370690228</p></td>
    <td><p>-0.165998626735828</p></td>
    <td><p>-0.176931109003007</p></td>
    <td><p>0.13003718206587</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2761</p></td>
    <td><p>2762</p></td>
    <td><p>2763</p></td>
    <td><p>2764</p></td>
    <td><p>2765</p></td>
    <td><p>2766</p></td>
    <td><p>2767</p></td>
    <td><p>2768</p></td>
    <td><p>2769</p></td>
    <td><p>2770</p></td>
    <td><p>2771</p></td>
    <td><p>2772</p></td>
    <td><p>2773</p></td>
    <td><p>2774</p></td>
    <td><p>2775</p></td>
    <td><p>2776</p></td>
    <td><p>2777</p></td>
    <td><p>2778</p></td>
    <td><p>2779</p></td>
    <td><p>2780</p></td>
    <td><p>2781</p></td>
    <td><p>2782</p></td>
    <td><p>2783</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1717902392996</p></td>
    <td><p>37.0044686976641</p></td>
    <td><p>36.9706829045796</p></td>
    <td><p>36.9029624987606</p></td>
    <td><p>37.0327507573192</p></td>
    <td><p>37.0624114162456</p></td>
    <td><p>37.1516374714975</p></td>
    <td><p>37.0601928274665</p></td>
    <td><p>37.0065443802965</p></td>
    <td><p>37.028941632131</p></td>
    <td><p>36.8531969111876</p></td>
    <td><p>37.1722797833125</p></td>
    <td><p>36.990883073287</p></td>
    <td><p>37.0499580315658</p></td>
    <td><p>36.8368132254678</p></td>
    <td><p>37.1569473710193</p></td>
    <td><p>36.8634112784086</p></td>
    <td><p>36.8636888142683</p></td>
    <td><p>36.9645229727216</p></td>
    <td><p>37.1381873596399</p></td>
    <td><p>37.1838002607973</p></td>
    <td><p>36.8317751771573</p></td>
    <td><p>37.1923355272085</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.171790239299582</p></td>
    <td><p>0.00446869766405911</p></td>
    <td><p>-0.0293170954204385</p></td>
    <td><p>-0.0970375012394058</p></td>
    <td><p>0.032750757319171</p></td>
    <td><p>0.0624114162456095</p></td>
    <td><p>0.151637471497452</p></td>
    <td><p>0.0601928274664587</p></td>
    <td><p>0.00654438029651772</p></td>
    <td><p>0.0289416321310085</p></td>
    <td><p>-0.146803088812383</p></td>
    <td><p>0.17227978331249</p></td>
    <td><p>-0.0091169267130411</p></td>
    <td><p>0.0499580315658221</p></td>
    <td><p>-0.163186774532235</p></td>
    <td><p>0.156947371019321</p></td>
    <td><p>-0.136588721591359</p></td>
    <td><p>-0.136311185731685</p></td>
    <td><p>-0.0354770272783966</p></td>
    <td><p>0.138187359639943</p></td>
    <td><p>0.183800260797327</p></td>
    <td><p>-0.168224822842653</p></td>
    <td><p>0.192335527208456</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2784</p></td>
    <td><p>2785</p></td>
    <td><p>2786</p></td>
    <td><p>2787</p></td>
    <td><p>2788</p></td>
    <td><p>2789</p></td>
    <td><p>2790</p></td>
    <td><p>2791</p></td>
    <td><p>2792</p></td>
    <td><p>2793</p></td>
    <td><p>2794</p></td>
    <td><p>2795</p></td>
    <td><p>2796</p></td>
    <td><p>2797</p></td>
    <td><p>2798</p></td>
    <td><p>2799</p></td>
    <td><p>2800</p></td>
    <td><p>2801</p></td>
    <td><p>2802</p></td>
    <td><p>2803</p></td>
    <td><p>2804</p></td>
    <td><p>2805</p></td>
    <td><p>2806</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1571976698346</p></td>
    <td><p>36.918076203835</p></td>
    <td><p>37.0537358881352</p></td>
    <td><p>37.0243064003007</p></td>
    <td><p>36.9687495504857</p></td>
    <td><p>36.9115444936282</p></td>
    <td><p>36.9919769854112</p></td>
    <td><p>37.0458012467576</p></td>
    <td><p>36.9046332119998</p></td>
    <td><p>37.1310094808027</p></td>
    <td><p>37.1457881216917</p></td>
    <td><p>37.0883899458552</p></td>
    <td><p>36.8125441236198</p></td>
    <td><p>37.0422862984849</p></td>
    <td><p>37.1927932604971</p></td>
    <td><p>36.9731673618241</p></td>
    <td><p>36.9212003904499</p></td>
    <td><p>37.101217470763</p></td>
    <td><p>37.05952363507</p></td>
    <td><p>36.9026207328078</p></td>
    <td><p>36.8987261975129</p></td>
    <td><p>37.1075526663917</p></td>
    <td><p>37.1826194711359</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.157197669834645</p></td>
    <td><p>-0.0819237961650217</p></td>
    <td><p>0.0537358881352077</p></td>
    <td><p>0.0243064003007234</p></td>
    <td><p>-0.0312504495143315</p></td>
    <td><p>-0.0884555063718082</p></td>
    <td><p>-0.00802301458875121</p></td>
    <td><p>0.045801246757577</p></td>
    <td><p>-0.0953667880001845</p></td>
    <td><p>0.131009480802668</p></td>
    <td><p>0.145788121691687</p></td>
    <td><p>0.0883899458552051</p></td>
    <td><p>-0.187455876380241</p></td>
    <td><p>0.0422862984848607</p></td>
    <td><p>0.192793260497098</p></td>
    <td><p>-0.0268326381759181</p></td>
    <td><p>-0.0787996095501242</p></td>
    <td><p>0.101217470763004</p></td>
    <td><p>0.0595236350700432</p></td>
    <td><p>-0.0973792671921601</p></td>
    <td><p>-0.10127380248715</p></td>
    <td><p>0.107552666391669</p></td>
    <td><p>0.182619471135901</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2807</p></td>
    <td><p>2808</p></td>
    <td><p>2809</p></td>
    <td><p>2810</p></td>
    <td><p>2811</p></td>
    <td><p>2812</p></td>
    <td><p>2813</p></td>
    <td><p>2814</p></td>
    <td><p>2815</p></td>
    <td><p>2816</p></td>
    <td><p>2817</p></td>
    <td><p>2818</p></td>
    <td><p>2819</p></td>
    <td><p>2820</p></td>
    <td><p>2821</p></td>
    <td><p>2822</p></td>
    <td><p>2823</p></td>
    <td><p>2824</p></td>
    <td><p>2825</p></td>
    <td><p>2826</p></td>
    <td><p>2827</p></td>
    <td><p>2828</p></td>
    <td><p>2829</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1610840338822</p></td>
    <td><p>36.8939315802875</p></td>
    <td><p>37.0953495750245</p></td>
    <td><p>36.8438141767645</p></td>
    <td><p>37.0888504123786</p></td>
    <td><p>36.8967761036911</p></td>
    <td><p>36.9527730585317</p></td>
    <td><p>36.878395457585</p></td>
    <td><p>37.1188258996173</p></td>
    <td><p>36.889673461114</p></td>
    <td><p>37.0137038374211</p></td>
    <td><p>37.0439120293295</p></td>
    <td><p>37.073869489478</p></td>
    <td><p>37.0298331598765</p></td>
    <td><p>37.1277842626996</p></td>
    <td><p>37.0844837973994</p></td>
    <td><p>37.0441317703312</p></td>
    <td><p>37.1785778226468</p></td>
    <td><p>36.9057424828594</p></td>
    <td><p>36.8391095277822</p></td>
    <td><p>36.9647786751513</p></td>
    <td><p>37.1239417421699</p></td>
    <td><p>37.1892867591732</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.161084033882183</p></td>
    <td><p>-0.106068419712521</p></td>
    <td><p>0.0953495750245139</p></td>
    <td><p>-0.156185823235546</p></td>
    <td><p>0.0888504123785836</p></td>
    <td><p>-0.10322389630894</p></td>
    <td><p>-0.0472269414682529</p></td>
    <td><p>-0.121604542415014</p></td>
    <td><p>0.118825899617335</p></td>
    <td><p>-0.110326538885957</p></td>
    <td><p>0.0137038374211187</p></td>
    <td><p>0.0439120293295119</p></td>
    <td><p>0.0738694894779783</p></td>
    <td><p>0.0298331598765458</p></td>
    <td><p>0.127784262699585</p></td>
    <td><p>0.084483797399443</p></td>
    <td><p>0.044131770331191</p></td>
    <td><p>0.178577822646837</p></td>
    <td><p>-0.0942575171405835</p></td>
    <td><p>-0.160890472217815</p></td>
    <td><p>-0.0352213248486777</p></td>
    <td><p>0.12394174216989</p></td>
    <td><p>0.189286759173243</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2830</p></td>
    <td><p>2831</p></td>
    <td><p>2832</p></td>
    <td><p>2833</p></td>
    <td><p>2834</p></td>
    <td><p>2835</p></td>
    <td><p>2836</p></td>
    <td><p>2837</p></td>
    <td><p>2838</p></td>
    <td><p>2839</p></td>
    <td><p>2840</p></td>
    <td><p>2841</p></td>
    <td><p>2842</p></td>
    <td><p>2843</p></td>
    <td><p>2844</p></td>
    <td><p>2845</p></td>
    <td><p>2846</p></td>
    <td><p>2847</p></td>
    <td><p>2848</p></td>
    <td><p>2849</p></td>
    <td><p>2850</p></td>
    <td><p>2851</p></td>
    <td><p>2852</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8094919857562</p></td>
    <td><p>37.1044133064567</p></td>
    <td><p>36.8609952729908</p></td>
    <td><p>36.9845354836284</p></td>
    <td><p>37.0053792878576</p></td>
    <td><p>36.8108506687192</p></td>
    <td><p>37.1352283684044</p></td>
    <td><p>36.9897484311249</p></td>
    <td><p>37.0961889890488</p></td>
    <td><p>37.1284112371789</p></td>
    <td><p>36.8677748004564</p></td>
    <td><p>36.8280459493532</p></td>
    <td><p>36.9038039628288</p></td>
    <td><p>37.1282541773764</p></td>
    <td><p>37.1151771460043</p></td>
    <td><p>36.8318478408027</p></td>
    <td><p>37.029660881121</p></td>
    <td><p>36.8244934194617</p></td>
    <td><p>37.1613380472258</p></td>
    <td><p>37.1790552039669</p></td>
    <td><p>36.8386399154755</p></td>
    <td><p>37.1596915962952</p></td>
    <td><p>36.8577089745287</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.190508014243839</p></td>
    <td><p>0.104413306456671</p></td>
    <td><p>-0.13900472700918</p></td>
    <td><p>-0.0154645163716438</p></td>
    <td><p>0.00537928785755781</p></td>
    <td><p>-0.18914933128076</p></td>
    <td><p>0.135228368404434</p></td>
    <td><p>-0.0102515688751055</p></td>
    <td><p>0.0961889890488408</p></td>
    <td><p>0.128411237178916</p></td>
    <td><p>-0.132225199543569</p></td>
    <td><p>-0.171954050646782</p></td>
    <td><p>-0.0961960371712465</p></td>
    <td><p>0.128254177376384</p></td>
    <td><p>0.115177146004257</p></td>
    <td><p>-0.168152159197348</p></td>
    <td><p>0.0296608811210319</p></td>
    <td><p>-0.17550658053829</p></td>
    <td><p>0.161338047225826</p></td>
    <td><p>0.179055203966875</p></td>
    <td><p>-0.16136008452446</p></td>
    <td><p>0.159691596295197</p></td>
    <td><p>-0.142291025471344</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2853</p></td>
    <td><p>2854</p></td>
    <td><p>2855</p></td>
    <td><p>2856</p></td>
    <td><p>2857</p></td>
    <td><p>2858</p></td>
    <td><p>2859</p></td>
    <td><p>2860</p></td>
    <td><p>2861</p></td>
    <td><p>2862</p></td>
    <td><p>2863</p></td>
    <td><p>2864</p></td>
    <td><p>2865</p></td>
    <td><p>2866</p></td>
    <td><p>2867</p></td>
    <td><p>2868</p></td>
    <td><p>2869</p></td>
    <td><p>2870</p></td>
    <td><p>2871</p></td>
    <td><p>2872</p></td>
    <td><p>2873</p></td>
    <td><p>2874</p></td>
    <td><p>2875</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9837552662066</p></td>
    <td><p>36.9356391982453</p></td>
    <td><p>37.0256676571685</p></td>
    <td><p>36.8003030441867</p></td>
    <td><p>37.1780983924326</p></td>
    <td><p>37.0218577723721</p></td>
    <td><p>37.0773362374583</p></td>
    <td><p>37.1791696718386</p></td>
    <td><p>37.1405123731509</p></td>
    <td><p>36.8750710303657</p></td>
    <td><p>37.1616336624376</p></td>
    <td><p>37.0284664547131</p></td>
    <td><p>37.0123768174689</p></td>
    <td><p>37.0952967890828</p></td>
    <td><p>37.1254635942868</p></td>
    <td><p>37.0013685560525</p></td>
    <td><p>37.0748489955691</p></td>
    <td><p>36.9725140034991</p></td>
    <td><p>36.8694990563656</p></td>
    <td><p>37.0925011403565</p></td>
    <td><p>37.1974053611011</p></td>
    <td><p>37.0117259818575</p></td>
    <td><p>37.1351062320299</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0162447337934069</p></td>
    <td><p>-0.0643608017547379</p></td>
    <td><p>0.0256676571685261</p></td>
    <td><p>-0.199696955813252</p></td>
    <td><p>0.178098392432553</p></td>
    <td><p>0.0218577723720514</p></td>
    <td><p>0.0773362374583471</p></td>
    <td><p>0.179169671838622</p></td>
    <td><p>0.140512373150948</p></td>
    <td><p>-0.124928969634304</p></td>
    <td><p>0.161633662437566</p></td>
    <td><p>0.028466454713076</p></td>
    <td><p>0.0123768174688905</p></td>
    <td><p>0.0952967890828305</p></td>
    <td><p>0.125463594286778</p></td>
    <td><p>0.00136855605249764</p></td>
    <td><p>0.0748489955690985</p></td>
    <td><p>-0.0274859965009071</p></td>
    <td><p>-0.130500943634431</p></td>
    <td><p>0.0925011403565037</p></td>
    <td><p>0.197405361101069</p></td>
    <td><p>0.0117259818574595</p></td>
    <td><p>0.135106232029948</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2876</p></td>
    <td><p>2877</p></td>
    <td><p>2878</p></td>
    <td><p>2879</p></td>
    <td><p>2880</p></td>
    <td><p>2881</p></td>
    <td><p>2882</p></td>
    <td><p>2883</p></td>
    <td><p>2884</p></td>
    <td><p>2885</p></td>
    <td><p>2886</p></td>
    <td><p>2887</p></td>
    <td><p>2888</p></td>
    <td><p>2889</p></td>
    <td><p>2890</p></td>
    <td><p>2891</p></td>
    <td><p>2892</p></td>
    <td><p>2893</p></td>
    <td><p>2894</p></td>
    <td><p>2895</p></td>
    <td><p>2896</p></td>
    <td><p>2897</p></td>
    <td><p>2898</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8315443530496</p></td>
    <td><p>36.8488462381062</p></td>
    <td><p>37.0505201065159</p></td>
    <td><p>36.8009311856979</p></td>
    <td><p>37.0251074785684</p></td>
    <td><p>36.8630836036146</p></td>
    <td><p>37.1153431039746</p></td>
    <td><p>37.130972274889</p></td>
    <td><p>36.837594361673</p></td>
    <td><p>36.9590214000371</p></td>
    <td><p>36.8262732527565</p></td>
    <td><p>36.8693664731564</p></td>
    <td><p>36.9182823982555</p></td>
    <td><p>37.0639923651941</p></td>
    <td><p>37.1232319116763</p></td>
    <td><p>36.9009363907286</p></td>
    <td><p>36.8510268194509</p></td>
    <td><p>36.8923016474982</p></td>
    <td><p>37.0330547683347</p></td>
    <td><p>37.1710819939087</p></td>
    <td><p>36.8406058989579</p></td>
    <td><p>37.0550476961186</p></td>
    <td><p>36.9130494048476</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.168455646950356</p></td>
    <td><p>-0.151153761893838</p></td>
    <td><p>0.0505201065158616</p></td>
    <td><p>-0.199068814302102</p></td>
    <td><p>0.0251074785683514</p></td>
    <td><p>-0.136916396385359</p></td>
    <td><p>0.115343103974553</p></td>
    <td><p>0.130972274889004</p></td>
    <td><p>-0.16240563832698</p></td>
    <td><p>-0.0409785999629051</p></td>
    <td><p>-0.173726747243464</p></td>
    <td><p>-0.130633526843553</p></td>
    <td><p>-0.0817176017444723</p></td>
    <td><p>0.0639923651941245</p></td>
    <td><p>0.123231911676264</p></td>
    <td><p>-0.0990636092713899</p></td>
    <td><p>-0.148973180549149</p></td>
    <td><p>-0.107698352501821</p></td>
    <td><p>0.0330547683347007</p></td>
    <td><p>0.171081993908729</p></td>
    <td><p>-0.159394101042054</p></td>
    <td><p>0.0550476961185993</p></td>
    <td><p>-0.0869505951524303</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2899</p></td>
    <td><p>2900</p></td>
    <td><p>2901</p></td>
    <td><p>2902</p></td>
    <td><p>2903</p></td>
    <td><p>2904</p></td>
    <td><p>2905</p></td>
    <td><p>2906</p></td>
    <td><p>2907</p></td>
    <td><p>2908</p></td>
    <td><p>2909</p></td>
    <td><p>2910</p></td>
    <td><p>2911</p></td>
    <td><p>2912</p></td>
    <td><p>2913</p></td>
    <td><p>2914</p></td>
    <td><p>2915</p></td>
    <td><p>2916</p></td>
    <td><p>2917</p></td>
    <td><p>2918</p></td>
    <td><p>2919</p></td>
    <td><p>2920</p></td>
    <td><p>2921</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8502100818642</p></td>
    <td><p>37.1345001268161</p></td>
    <td><p>37.0971218124476</p></td>
    <td><p>37.1261255316895</p></td>
    <td><p>37.1845783634253</p></td>
    <td><p>37.0081173554792</p></td>
    <td><p>36.8427907774936</p></td>
    <td><p>37.1490155894195</p></td>
    <td><p>36.8431205860806</p></td>
    <td><p>36.9166734617546</p></td>
    <td><p>37.0004719334107</p></td>
    <td><p>37.1040685038877</p></td>
    <td><p>37.0222976275461</p></td>
    <td><p>37.1104619253459</p></td>
    <td><p>37.0331355816812</p></td>
    <td><p>36.849995773199</p></td>
    <td><p>37.057228747098</p></td>
    <td><p>37.0670850836333</p></td>
    <td><p>37.1423703315281</p></td>
    <td><p>36.8067376516057</p></td>
    <td><p>36.9900387223994</p></td>
    <td><p>37.0976754249268</p></td>
    <td><p>37.1511567069519</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.149789918135752</p></td>
    <td><p>0.134500126816064</p></td>
    <td><p>0.0971218124475541</p></td>
    <td><p>0.126125531689468</p></td>
    <td><p>0.184578363425295</p></td>
    <td><p>0.00811735547921444</p></td>
    <td><p>-0.157209222506388</p></td>
    <td><p>0.149015589419463</p></td>
    <td><p>-0.156879413919427</p></td>
    <td><p>-0.0833265382453874</p></td>
    <td><p>0.000471933410707948</p></td>
    <td><p>0.104068503887696</p></td>
    <td><p>0.0222976275461164</p></td>
    <td><p>0.110461925345881</p></td>
    <td><p>0.0331355816811509</p></td>
    <td><p>-0.15000422680103</p></td>
    <td><p>0.0572287470979518</p></td>
    <td><p>0.0670850836332733</p></td>
    <td><p>0.142370331528056</p></td>
    <td><p>-0.193262348394313</p></td>
    <td><p>-0.0099612776005813</p></td>
    <td><p>0.0976754249268055</p></td>
    <td><p>0.151156706951923</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2922</p></td>
    <td><p>2923</p></td>
    <td><p>2924</p></td>
    <td><p>2925</p></td>
    <td><p>2926</p></td>
    <td><p>2927</p></td>
    <td><p>2928</p></td>
    <td><p>2929</p></td>
    <td><p>2930</p></td>
    <td><p>2931</p></td>
    <td><p>2932</p></td>
    <td><p>2933</p></td>
    <td><p>2934</p></td>
    <td><p>2935</p></td>
    <td><p>2936</p></td>
    <td><p>2937</p></td>
    <td><p>2938</p></td>
    <td><p>2939</p></td>
    <td><p>2940</p></td>
    <td><p>2941</p></td>
    <td><p>2942</p></td>
    <td><p>2943</p></td>
    <td><p>2944</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0820958030881</p></td>
    <td><p>36.9405967337299</p></td>
    <td><p>36.8128388296582</p></td>
    <td><p>37.1451243573054</p></td>
    <td><p>36.9047227118596</p></td>
    <td><p>36.9755344359008</p></td>
    <td><p>36.9627452169032</p></td>
    <td><p>36.8901962802622</p></td>
    <td><p>37.1198386320099</p></td>
    <td><p>37.1054957212254</p></td>
    <td><p>36.8902531937507</p></td>
    <td><p>37.085811235869</p></td>
    <td><p>36.861390183201</p></td>
    <td><p>36.820417587924</p></td>
    <td><p>36.9524102260479</p></td>
    <td><p>36.966636587723</p></td>
    <td><p>36.9007664334008</p></td>
    <td><p>37.0930934588614</p></td>
    <td><p>37.0327281414609</p></td>
    <td><p>37.1358124243428</p></td>
    <td><p>36.8784042608505</p></td>
    <td><p>36.863834469419</p></td>
    <td><p>36.9921887990941</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.08209580308813</p></td>
    <td><p>-0.0594032662700599</p></td>
    <td><p>-0.187161170341845</p></td>
    <td><p>0.14512435730537</p></td>
    <td><p>-0.0952772881404087</p></td>
    <td><p>-0.024465564099188</p></td>
    <td><p>-0.0372547830967633</p></td>
    <td><p>-0.109803719737769</p></td>
    <td><p>0.119838632009902</p></td>
    <td><p>0.105495721225381</p></td>
    <td><p>-0.109746806249284</p></td>
    <td><p>0.0858112358689738</p></td>
    <td><p>-0.138609816799026</p></td>
    <td><p>-0.179582412075995</p></td>
    <td><p>-0.0475897739520903</p></td>
    <td><p>-0.033363412277005</p></td>
    <td><p>-0.0992335665991675</p></td>
    <td><p>0.0930934588613894</p></td>
    <td><p>0.0327281414608862</p></td>
    <td><p>0.135812424342753</p></td>
    <td><p>-0.12159573914947</p></td>
    <td><p>-0.136165530580996</p></td>
    <td><p>-0.0078112009059268</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2945</p></td>
    <td><p>2946</p></td>
    <td><p>2947</p></td>
    <td><p>2948</p></td>
    <td><p>2949</p></td>
    <td><p>2950</p></td>
    <td><p>2951</p></td>
    <td><p>2952</p></td>
    <td><p>2953</p></td>
    <td><p>2954</p></td>
    <td><p>2955</p></td>
    <td><p>2956</p></td>
    <td><p>2957</p></td>
    <td><p>2958</p></td>
    <td><p>2959</p></td>
    <td><p>2960</p></td>
    <td><p>2961</p></td>
    <td><p>2962</p></td>
    <td><p>2963</p></td>
    <td><p>2964</p></td>
    <td><p>2965</p></td>
    <td><p>2966</p></td>
    <td><p>2967</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1406209750541</p></td>
    <td><p>37.0316398233407</p></td>
    <td><p>36.9113743591181</p></td>
    <td><p>36.9651856142313</p></td>
    <td><p>37.0248705639199</p></td>
    <td><p>36.8956572539391</p></td>
    <td><p>37.155068170627</p></td>
    <td><p>37.1795521853954</p></td>
    <td><p>37.1492827004394</p></td>
    <td><p>37.0603479136376</p></td>
    <td><p>36.9512598487083</p></td>
    <td><p>37.036682101861</p></td>
    <td><p>36.8265940269706</p></td>
    <td><p>37.1055576387875</p></td>
    <td><p>37.1575861938141</p></td>
    <td><p>36.9767855524766</p></td>
    <td><p>37.1144549953816</p></td>
    <td><p>37.0757296726241</p></td>
    <td><p>37.0922500555109</p></td>
    <td><p>37.045086515812</p></td>
    <td><p>37.1278156245058</p></td>
    <td><p>36.884483116314</p></td>
    <td><p>37.045946005962</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.140620975054063</p></td>
    <td><p>0.0316398233407469</p></td>
    <td><p>-0.0886256408818653</p></td>
    <td><p>-0.0348143857686907</p></td>
    <td><p>0.0248705639198974</p></td>
    <td><p>-0.104342746060865</p></td>
    <td><p>0.15506817062699</p></td>
    <td><p>0.179552185395352</p></td>
    <td><p>0.149282700439365</p></td>
    <td><p>0.060347913637635</p></td>
    <td><p>-0.0487401512916605</p></td>
    <td><p>0.0366821018609684</p></td>
    <td><p>-0.173405973029368</p></td>
    <td><p>0.105557638787523</p></td>
    <td><p>0.157586193814062</p></td>
    <td><p>-0.0232144475233653</p></td>
    <td><p>0.114454995381593</p></td>
    <td><p>0.0757296726240781</p></td>
    <td><p>0.092250055510867</p></td>
    <td><p>0.0450865158119669</p></td>
    <td><p>0.127815624505786</p></td>
    <td><p>-0.115516883685984</p></td>
    <td><p>0.0459460059620156</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2968</p></td>
    <td><p>2969</p></td>
    <td><p>2970</p></td>
    <td><p>2971</p></td>
    <td><p>2972</p></td>
    <td><p>2973</p></td>
    <td><p>2974</p></td>
    <td><p>2975</p></td>
    <td><p>2976</p></td>
    <td><p>2977</p></td>
    <td><p>2978</p></td>
    <td><p>2979</p></td>
    <td><p>2980</p></td>
    <td><p>2981</p></td>
    <td><p>2982</p></td>
    <td><p>2983</p></td>
    <td><p>2984</p></td>
    <td><p>2985</p></td>
    <td><p>2986</p></td>
    <td><p>2987</p></td>
    <td><p>2988</p></td>
    <td><p>2989</p></td>
    <td><p>2990</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.919340985867</p></td>
    <td><p>37.0582987092483</p></td>
    <td><p>36.8084417370416</p></td>
    <td><p>37.1237759894253</p></td>
    <td><p>36.9488817320118</p></td>
    <td><p>37.009045860119</p></td>
    <td><p>37.0519964525735</p></td>
    <td><p>36.9862675060522</p></td>
    <td><p>37.0633751027639</p></td>
    <td><p>36.8105962999573</p></td>
    <td><p>36.9854980174275</p></td>
    <td><p>36.8249725261102</p></td>
    <td><p>36.9238094892334</p></td>
    <td><p>36.9969058708163</p></td>
    <td><p>37.1472793135745</p></td>
    <td><p>37.1014788112763</p></td>
    <td><p>37.1394803553353</p></td>
    <td><p>37.0007647544863</p></td>
    <td><p>37.0595497337494</p></td>
    <td><p>37.1980340442172</p></td>
    <td><p>37.1003148126015</p></td>
    <td><p>37.0080028329975</p></td>
    <td><p>36.8612605252368</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0806590141329977</p></td>
    <td><p>0.0582987092482981</p></td>
    <td><p>-0.191558262958367</p></td>
    <td><p>0.123775989425255</p></td>
    <td><p>-0.0511182679881799</p></td>
    <td><p>0.00904586011899511</p></td>
    <td><p>0.0519964525735404</p></td>
    <td><p>-0.0137324939477992</p></td>
    <td><p>0.0633751027639136</p></td>
    <td><p>-0.189403700042682</p></td>
    <td><p>-0.0145019825725186</p></td>
    <td><p>-0.175027473889763</p></td>
    <td><p>-0.0761905107666365</p></td>
    <td><p>-0.00309412918365126</p></td>
    <td><p>0.147279313574508</p></td>
    <td><p>0.101478811276259</p></td>
    <td><p>0.139480355335259</p></td>
    <td><p>0.000764754486269226</p></td>
    <td><p>0.0595497337494209</p></td>
    <td><p>0.198034044217216</p></td>
    <td><p>0.100314812601489</p></td>
    <td><p>0.00800283299749083</p></td>
    <td><p>-0.13873947476317</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>2991</p></td>
    <td><p>2992</p></td>
    <td><p>2993</p></td>
    <td><p>2994</p></td>
    <td><p>2995</p></td>
    <td><p>2996</p></td>
    <td><p>2997</p></td>
    <td><p>2998</p></td>
    <td><p>2999</p></td>
    <td><p>3000</p></td>
    <td><p>3001</p></td>
    <td><p>3002</p></td>
    <td><p>3003</p></td>
    <td><p>3004</p></td>
    <td><p>3005</p></td>
    <td><p>3006</p></td>
    <td><p>3007</p></td>
    <td><p>3008</p></td>
    <td><p>3009</p></td>
    <td><p>3010</p></td>
    <td><p>3011</p></td>
    <td><p>3012</p></td>
    <td><p>3013</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0657178391077</p></td>
    <td><p>36.8895110893058</p></td>
    <td><p>37.0738308363233</p></td>
    <td><p>37.0091389442039</p></td>
    <td><p>37.0241268542519</p></td>
    <td><p>37.1209543665998</p></td>
    <td><p>37.1767164010809</p></td>
    <td><p>36.875039467352</p></td>
    <td><p>37.1201703714027</p></td>
    <td><p>36.8142204546781</p></td>
    <td><p>36.9409705441207</p></td>
    <td><p>37.008701381545</p></td>
    <td><p>37.0961076259894</p></td>
    <td><p>36.8355113901518</p></td>
    <td><p>36.8235552835653</p></td>
    <td><p>37.1237780335445</p></td>
    <td><p>37.111867104022</p></td>
    <td><p>36.8353529148508</p></td>
    <td><p>37.0762584552688</p></td>
    <td><p>37.0998408408766</p></td>
    <td><p>37.1931057071595</p></td>
    <td><p>36.9062259401529</p></td>
    <td><p>37.1005774922994</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0657178391076769</p></td>
    <td><p>-0.110488910694215</p></td>
    <td><p>0.0738308363233031</p></td>
    <td><p>0.00913894420390449</p></td>
    <td><p>0.0241268542519038</p></td>
    <td><p>0.120954366599825</p></td>
    <td><p>0.176716401080874</p></td>
    <td><p>-0.124960532647975</p></td>
    <td><p>0.120170371402708</p></td>
    <td><p>-0.185779545321864</p></td>
    <td><p>-0.0590294558792763</p></td>
    <td><p>0.0087013815449879</p></td>
    <td><p>0.0961076259893971</p></td>
    <td><p>-0.164488609848178</p></td>
    <td><p>-0.176444716434716</p></td>
    <td><p>0.123778033544511</p></td>
    <td><p>0.111867104022004</p></td>
    <td><p>-0.164647085149156</p></td>
    <td><p>0.0762584552688068</p></td>
    <td><p>0.0998408408766451</p></td>
    <td><p>0.193105707159489</p></td>
    <td><p>-0.0937740598470995</p></td>
    <td><p>0.100577492299408</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3014</p></td>
    <td><p>3015</p></td>
    <td><p>3016</p></td>
    <td><p>3017</p></td>
    <td><p>3018</p></td>
    <td><p>3019</p></td>
    <td><p>3020</p></td>
    <td><p>3021</p></td>
    <td><p>3022</p></td>
    <td><p>3023</p></td>
    <td><p>3024</p></td>
    <td><p>3025</p></td>
    <td><p>3026</p></td>
    <td><p>3027</p></td>
    <td><p>3028</p></td>
    <td><p>3029</p></td>
    <td><p>3030</p></td>
    <td><p>3031</p></td>
    <td><p>3032</p></td>
    <td><p>3033</p></td>
    <td><p>3034</p></td>
    <td><p>3035</p></td>
    <td><p>3036</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8843060472969</p></td>
    <td><p>37.0276715844956</p></td>
    <td><p>37.0682435244529</p></td>
    <td><p>37.1942152426872</p></td>
    <td><p>36.871176373852</p></td>
    <td><p>37.0954049191982</p></td>
    <td><p>37.0708829458837</p></td>
    <td><p>36.999700785782</p></td>
    <td><p>36.9356977721207</p></td>
    <td><p>36.8097706096538</p></td>
    <td><p>37.1917657408263</p></td>
    <td><p>36.9089057743715</p></td>
    <td><p>36.9569162480709</p></td>
    <td><p>37.1844291860476</p></td>
    <td><p>36.9616475380041</p></td>
    <td><p>36.837371671515</p></td>
    <td><p>36.9596040973585</p></td>
    <td><p>37.0916695262686</p></td>
    <td><p>37.0546667969021</p></td>
    <td><p>37.0979626542337</p></td>
    <td><p>37.0710280955023</p></td>
    <td><p>37.0597485011513</p></td>
    <td><p>36.8971474791841</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.11569395270314</p></td>
    <td><p>0.0276715844956357</p></td>
    <td><p>0.0682435244529387</p></td>
    <td><p>0.194215242687171</p></td>
    <td><p>-0.128823626147991</p></td>
    <td><p>0.0954049191982023</p></td>
    <td><p>0.0708829458836888</p></td>
    <td><p>-0.000299214218003385</p></td>
    <td><p>-0.0643022278792742</p></td>
    <td><p>-0.190229390346218</p></td>
    <td><p>0.191765740826327</p></td>
    <td><p>-0.0910942256285097</p></td>
    <td><p>-0.0430837519291458</p></td>
    <td><p>0.184429186047574</p></td>
    <td><p>-0.0383524619959204</p></td>
    <td><p>-0.162628328484956</p></td>
    <td><p>-0.0403959026415208</p></td>
    <td><p>0.0916695262686318</p></td>
    <td><p>0.054666796902076</p></td>
    <td><p>0.097962654233676</p></td>
    <td><p>0.0710280955023421</p></td>
    <td><p>0.0597485011513115</p></td>
    <td><p>-0.102852520815908</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3037</p></td>
    <td><p>3038</p></td>
    <td><p>3039</p></td>
    <td><p>3040</p></td>
    <td><p>3041</p></td>
    <td><p>3042</p></td>
    <td><p>3043</p></td>
    <td><p>3044</p></td>
    <td><p>3045</p></td>
    <td><p>3046</p></td>
    <td><p>3047</p></td>
    <td><p>3048</p></td>
    <td><p>3049</p></td>
    <td><p>3050</p></td>
    <td><p>3051</p></td>
    <td><p>3052</p></td>
    <td><p>3053</p></td>
    <td><p>3054</p></td>
    <td><p>3055</p></td>
    <td><p>3056</p></td>
    <td><p>3057</p></td>
    <td><p>3058</p></td>
    <td><p>3059</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8004392874109</p></td>
    <td><p>37.0175989303775</p></td>
    <td><p>37.0321154626048</p></td>
    <td><p>37.0799984037374</p></td>
    <td><p>37.1943111037494</p></td>
    <td><p>36.8611945200481</p></td>
    <td><p>36.94216359659</p></td>
    <td><p>37.002900639308</p></td>
    <td><p>36.9602375773506</p></td>
    <td><p>36.9573956581341</p></td>
    <td><p>37.1483056321663</p></td>
    <td><p>37.1609727318202</p></td>
    <td><p>36.8584850678219</p></td>
    <td><p>36.8426539922078</p></td>
    <td><p>37.0880172378276</p></td>
    <td><p>36.8903112144983</p></td>
    <td><p>36.8893359052205</p></td>
    <td><p>36.8623275657973</p></td>
    <td><p>36.9028106457789</p></td>
    <td><p>37.0819084887171</p></td>
    <td><p>36.8670321621939</p></td>
    <td><p>37.0593327379618</p></td>
    <td><p>36.9628164082975</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.199560712589133</p></td>
    <td><p>0.0175989303775239</p></td>
    <td><p>0.0321154626047928</p></td>
    <td><p>0.0799984037374131</p></td>
    <td><p>0.194311103749413</p></td>
    <td><p>-0.138805479951863</p></td>
    <td><p>-0.057836403410036</p></td>
    <td><p>0.00290063930803086</p></td>
    <td><p>-0.0397624226493889</p></td>
    <td><p>-0.0426043418658537</p></td>
    <td><p>0.148305632166284</p></td>
    <td><p>0.160972731820245</p></td>
    <td><p>-0.141514932178147</p></td>
    <td><p>-0.157346007792164</p></td>
    <td><p>0.0880172378276001</p></td>
    <td><p>-0.109688785501731</p></td>
    <td><p>-0.110664094779487</p></td>
    <td><p>-0.137672434202656</p></td>
    <td><p>-0.097189354221122</p></td>
    <td><p>0.081908488717076</p></td>
    <td><p>-0.132967837806063</p></td>
    <td><p>0.0593327379617747</p></td>
    <td><p>-0.0371835917025294</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3060</p></td>
    <td><p>3061</p></td>
    <td><p>3062</p></td>
    <td><p>3063</p></td>
    <td><p>3064</p></td>
    <td><p>3065</p></td>
    <td><p>3066</p></td>
    <td><p>3067</p></td>
    <td><p>3068</p></td>
    <td><p>3069</p></td>
    <td><p>3070</p></td>
    <td><p>3071</p></td>
    <td><p>3072</p></td>
    <td><p>3073</p></td>
    <td><p>3074</p></td>
    <td><p>3075</p></td>
    <td><p>3076</p></td>
    <td><p>3077</p></td>
    <td><p>3078</p></td>
    <td><p>3079</p></td>
    <td><p>3080</p></td>
    <td><p>3081</p></td>
    <td><p>3082</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1947319279661</p></td>
    <td><p>36.9800026446455</p></td>
    <td><p>36.9984811944517</p></td>
    <td><p>37.0605551184858</p></td>
    <td><p>36.9171102396034</p></td>
    <td><p>36.8782860312725</p></td>
    <td><p>37.1729965392808</p></td>
    <td><p>37.192617422971</p></td>
    <td><p>37.1207560570546</p></td>
    <td><p>37.1458120825278</p></td>
    <td><p>36.9237086901718</p></td>
    <td><p>36.9711056723325</p></td>
    <td><p>37.1327589438071</p></td>
    <td><p>36.9420552390825</p></td>
    <td><p>37.011033297056</p></td>
    <td><p>36.8237796475322</p></td>
    <td><p>36.9132750227239</p></td>
    <td><p>36.8594240516871</p></td>
    <td><p>37.1489465108002</p></td>
    <td><p>36.9178373811086</p></td>
    <td><p>37.0664908624512</p></td>
    <td><p>36.8833496922367</p></td>
    <td><p>37.182200090787</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.194731927966082</p></td>
    <td><p>-0.0199973553545192</p></td>
    <td><p>-0.00151880554829376</p></td>
    <td><p>0.0605551184858228</p></td>
    <td><p>-0.0828897603965899</p></td>
    <td><p>-0.121713968727512</p></td>
    <td><p>0.17299653928076</p></td>
    <td><p>0.19261742297104</p></td>
    <td><p>0.120756057054571</p></td>
    <td><p>0.14581208252784</p></td>
    <td><p>-0.0762913098281572</p></td>
    <td><p>-0.02889432766748</p></td>
    <td><p>0.13275894380714</p></td>
    <td><p>-0.0579447609175077</p></td>
    <td><p>0.0110332970560023</p></td>
    <td><p>-0.176220352467837</p></td>
    <td><p>-0.0867249772761483</p></td>
    <td><p>-0.140575948312851</p></td>
    <td><p>0.148946510800165</p></td>
    <td><p>-0.0821626188914095</p></td>
    <td><p>0.0664908624512464</p></td>
    <td><p>-0.116650307763251</p></td>
    <td><p>0.182200090787035</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3083</p></td>
    <td><p>3084</p></td>
    <td><p>3085</p></td>
    <td><p>3086</p></td>
    <td><p>3087</p></td>
    <td><p>3088</p></td>
    <td><p>3089</p></td>
    <td><p>3090</p></td>
    <td><p>3091</p></td>
    <td><p>3092</p></td>
    <td><p>3093</p></td>
    <td><p>3094</p></td>
    <td><p>3095</p></td>
    <td><p>3096</p></td>
    <td><p>3097</p></td>
    <td><p>3098</p></td>
    <td><p>3099</p></td>
    <td><p>3100</p></td>
    <td><p>3101</p></td>
    <td><p>3102</p></td>
    <td><p>3103</p></td>
    <td><p>3104</p></td>
    <td><p>3105</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8777634597456</p></td>
    <td><p>37.177305891004</p></td>
    <td><p>36.8901642839247</p></td>
    <td><p>36.9735134686753</p></td>
    <td><p>37.004608458088</p></td>
    <td><p>37.0117113712127</p></td>
    <td><p>36.8459197951078</p></td>
    <td><p>37.0733922381497</p></td>
    <td><p>37.0182304600445</p></td>
    <td><p>37.1488269631094</p></td>
    <td><p>37.1963190338232</p></td>
    <td><p>36.8914740219073</p></td>
    <td><p>37.0758535726146</p></td>
    <td><p>37.0963487449701</p></td>
    <td><p>36.9658385971035</p></td>
    <td><p>36.8194974215715</p></td>
    <td><p>37.0298277175175</p></td>
    <td><p>36.9575827525596</p></td>
    <td><p>36.8035117361873</p></td>
    <td><p>37.1022646908614</p></td>
    <td><p>36.9875380309736</p></td>
    <td><p>37.1710587013953</p></td>
    <td><p>36.9024891869857</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.122236540254434</p></td>
    <td><p>0.177305891003968</p></td>
    <td><p>-0.10983571607526</p></td>
    <td><p>-0.0264865313247142</p></td>
    <td><p>0.00460845808803612</p></td>
    <td><p>0.0117113712127406</p></td>
    <td><p>-0.154080204892217</p></td>
    <td><p>0.0733922381496797</p></td>
    <td><p>0.0182304600444567</p></td>
    <td><p>0.148826963109443</p></td>
    <td><p>0.196319033823151</p></td>
    <td><p>-0.108525978092715</p></td>
    <td><p>0.0758535726145908</p></td>
    <td><p>0.0963487449700793</p></td>
    <td><p>-0.0341614028964585</p></td>
    <td><p>-0.180502578428523</p></td>
    <td><p>0.029827717517513</p></td>
    <td><p>-0.042417247440433</p></td>
    <td><p>-0.196488263812654</p></td>
    <td><p>0.102264690861368</p></td>
    <td><p>-0.0124619690263614</p></td>
    <td><p>0.17105870139526</p></td>
    <td><p>-0.0975108130142672</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3106</p></td>
    <td><p>3107</p></td>
    <td><p>3108</p></td>
    <td><p>3109</p></td>
    <td><p>3110</p></td>
    <td><p>3111</p></td>
    <td><p>3112</p></td>
    <td><p>3113</p></td>
    <td><p>3114</p></td>
    <td><p>3115</p></td>
    <td><p>3116</p></td>
    <td><p>3117</p></td>
    <td><p>3118</p></td>
    <td><p>3119</p></td>
    <td><p>3120</p></td>
    <td><p>3121</p></td>
    <td><p>3122</p></td>
    <td><p>3123</p></td>
    <td><p>3124</p></td>
    <td><p>3125</p></td>
    <td><p>3126</p></td>
    <td><p>3127</p></td>
    <td><p>3128</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8889206729325</p></td>
    <td><p>37.1736147990772</p></td>
    <td><p>36.9714187245103</p></td>
    <td><p>36.8030919395312</p></td>
    <td><p>37.104074707106</p></td>
    <td><p>37.1691118080042</p></td>
    <td><p>36.8392594331207</p></td>
    <td><p>36.8641749480973</p></td>
    <td><p>37.1981961894613</p></td>
    <td><p>36.8526822094793</p></td>
    <td><p>37.0273027707745</p></td>
    <td><p>36.885656174918</p></td>
    <td><p>37.0024881709273</p></td>
    <td><p>37.1312273020735</p></td>
    <td><p>36.9090353359352</p></td>
    <td><p>36.8031129966762</p></td>
    <td><p>36.997311628318</p></td>
    <td><p>36.9374488482352</p></td>
    <td><p>36.8759316937319</p></td>
    <td><p>37.1609141728267</p></td>
    <td><p>37.103882479831</p></td>
    <td><p>36.8623160215362</p></td>
    <td><p>36.8428351232357</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.111079327067543</p></td>
    <td><p>0.173614799077228</p></td>
    <td><p>-0.0285812754896924</p></td>
    <td><p>-0.196908060468751</p></td>
    <td><p>0.104074707105973</p></td>
    <td><p>0.169111808004168</p></td>
    <td><p>-0.160740566879262</p></td>
    <td><p>-0.135825051902657</p></td>
    <td><p>0.198196189461342</p></td>
    <td><p>-0.147317790520731</p></td>
    <td><p>0.0273027707745257</p></td>
    <td><p>-0.11434382508196</p></td>
    <td><p>0.00248817092729325</p></td>
    <td><p>0.131227302073484</p></td>
    <td><p>-0.0909646640648205</p></td>
    <td><p>-0.196887003323809</p></td>
    <td><p>-0.00268837168199809</p></td>
    <td><p>-0.062551151764751</p></td>
    <td><p>-0.124068306268072</p></td>
    <td><p>0.160914172826693</p></td>
    <td><p>0.103882479830972</p></td>
    <td><p>-0.137683978463755</p></td>
    <td><p>-0.157164876764341</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3129</p></td>
    <td><p>3130</p></td>
    <td><p>3131</p></td>
    <td><p>3132</p></td>
    <td><p>3133</p></td>
    <td><p>3134</p></td>
    <td><p>3135</p></td>
    <td><p>3136</p></td>
    <td><p>3137</p></td>
    <td><p>3138</p></td>
    <td><p>3139</p></td>
    <td><p>3140</p></td>
    <td><p>3141</p></td>
    <td><p>3142</p></td>
    <td><p>3143</p></td>
    <td><p>3144</p></td>
    <td><p>3145</p></td>
    <td><p>3146</p></td>
    <td><p>3147</p></td>
    <td><p>3148</p></td>
    <td><p>3149</p></td>
    <td><p>3150</p></td>
    <td><p>3151</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1045116507562</p></td>
    <td><p>37.0820266448377</p></td>
    <td><p>37.175213356819</p></td>
    <td><p>37.0696317102293</p></td>
    <td><p>37.0403814459189</p></td>
    <td><p>36.8032297087294</p></td>
    <td><p>36.9723037520467</p></td>
    <td><p>36.9198035237258</p></td>
    <td><p>36.9215082448763</p></td>
    <td><p>36.846994995447</p></td>
    <td><p>37.0171195982976</p></td>
    <td><p>36.8344941940757</p></td>
    <td><p>36.9718286716288</p></td>
    <td><p>36.9786026934074</p></td>
    <td><p>37.140780502125</p></td>
    <td><p>37.1580139856625</p></td>
    <td><p>36.9286375307657</p></td>
    <td><p>37.0443520940836</p></td>
    <td><p>36.9739351772772</p></td>
    <td><p>37.1031635902446</p></td>
    <td><p>36.8242569327859</p></td>
    <td><p>37.1103741975945</p></td>
    <td><p>37.0633210003838</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.104511650756237</p></td>
    <td><p>0.0820266448377467</p></td>
    <td><p>0.175213356819</p></td>
    <td><p>0.0696317102292738</p></td>
    <td><p>0.0403814459188609</p></td>
    <td><p>-0.196770291270603</p></td>
    <td><p>-0.0276962479533083</p></td>
    <td><p>-0.0801964762741605</p></td>
    <td><p>-0.078491755123693</p></td>
    <td><p>-0.153005004552952</p></td>
    <td><p>0.017119598297576</p></td>
    <td><p>-0.165505805924305</p></td>
    <td><p>-0.0281713283712008</p></td>
    <td><p>-0.0213973065926467</p></td>
    <td><p>0.14078050212499</p></td>
    <td><p>0.158013985662507</p></td>
    <td><p>-0.0713624692342734</p></td>
    <td><p>0.0443520940835995</p></td>
    <td><p>-0.0260648227228302</p></td>
    <td><p>0.103163590244598</p></td>
    <td><p>-0.175743067214114</p></td>
    <td><p>0.110374197594453</p></td>
    <td><p>0.063321000383759</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3152</p></td>
    <td><p>3153</p></td>
    <td><p>3154</p></td>
    <td><p>3155</p></td>
    <td><p>3156</p></td>
    <td><p>3157</p></td>
    <td><p>3158</p></td>
    <td><p>3159</p></td>
    <td><p>3160</p></td>
    <td><p>3161</p></td>
    <td><p>3162</p></td>
    <td><p>3163</p></td>
    <td><p>3164</p></td>
    <td><p>3165</p></td>
    <td><p>3166</p></td>
    <td><p>3167</p></td>
    <td><p>3168</p></td>
    <td><p>3169</p></td>
    <td><p>3170</p></td>
    <td><p>3171</p></td>
    <td><p>3172</p></td>
    <td><p>3173</p></td>
    <td><p>3174</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0994585037862</p></td>
    <td><p>36.8344293282533</p></td>
    <td><p>36.9542652763181</p></td>
    <td><p>36.8038916424787</p></td>
    <td><p>37.1105876638263</p></td>
    <td><p>37.1363215413166</p></td>
    <td><p>37.0930165496483</p></td>
    <td><p>37.0909016733347</p></td>
    <td><p>37.071010104617</p></td>
    <td><p>37.016243250126</p></td>
    <td><p>37.1128075858746</p></td>
    <td><p>37.0284745368702</p></td>
    <td><p>36.9051766832839</p></td>
    <td><p>36.8009932877247</p></td>
    <td><p>36.8238749208264</p></td>
    <td><p>37.0387186087793</p></td>
    <td><p>36.8768685541482</p></td>
    <td><p>36.9335605081134</p></td>
    <td><p>37.1395242080741</p></td>
    <td><p>37.0369466659846</p></td>
    <td><p>37.0757556323616</p></td>
    <td><p>36.9746139940069</p></td>
    <td><p>36.9114252424211</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0994585037861526</p></td>
    <td><p>-0.16557067174665</p></td>
    <td><p>-0.0457347236819388</p></td>
    <td><p>-0.196108357521297</p></td>
    <td><p>0.110587663826301</p></td>
    <td><p>0.136321541316569</p></td>
    <td><p>0.0930165496482971</p></td>
    <td><p>0.0909016733346633</p></td>
    <td><p>0.0710101046169953</p></td>
    <td><p>0.0162432501259531</p></td>
    <td><p>0.11280758587462</p></td>
    <td><p>0.0284745368702133</p></td>
    <td><p>-0.0948233167160595</p></td>
    <td><p>-0.199006712275342</p></td>
    <td><p>-0.176125079173595</p></td>
    <td><p>0.0387186087793481</p></td>
    <td><p>-0.123131445851818</p></td>
    <td><p>-0.0664394918865696</p></td>
    <td><p>0.139524208074057</p></td>
    <td><p>0.0369466659846012</p></td>
    <td><p>0.0757556323616342</p></td>
    <td><p>-0.025386005993127</p></td>
    <td><p>-0.0885747575789253</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3175</p></td>
    <td><p>3176</p></td>
    <td><p>3177</p></td>
    <td><p>3178</p></td>
    <td><p>3179</p></td>
    <td><p>3180</p></td>
    <td><p>3181</p></td>
    <td><p>3182</p></td>
    <td><p>3183</p></td>
    <td><p>3184</p></td>
    <td><p>3185</p></td>
    <td><p>3186</p></td>
    <td><p>3187</p></td>
    <td><p>3188</p></td>
    <td><p>3189</p></td>
    <td><p>3190</p></td>
    <td><p>3191</p></td>
    <td><p>3192</p></td>
    <td><p>3193</p></td>
    <td><p>3194</p></td>
    <td><p>3195</p></td>
    <td><p>3196</p></td>
    <td><p>3197</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8338365652883</p></td>
    <td><p>37.0560660213296</p></td>
    <td><p>36.8249416034309</p></td>
    <td><p>37.0252352576343</p></td>
    <td><p>37.0523247608076</p></td>
    <td><p>36.832612249649</p></td>
    <td><p>37.1041067360783</p></td>
    <td><p>37.104452273907</p></td>
    <td><p>37.0632166654136</p></td>
    <td><p>36.9883687687853</p></td>
    <td><p>37.0698237719258</p></td>
    <td><p>37.1864199143631</p></td>
    <td><p>37.0901333228541</p></td>
    <td><p>36.9186220777382</p></td>
    <td><p>37.0645078850843</p></td>
    <td><p>36.821313798687</p></td>
    <td><p>37.022773217747</p></td>
    <td><p>36.8560922829856</p></td>
    <td><p>36.9956224143191</p></td>
    <td><p>37.1980913883842</p></td>
    <td><p>36.8533444853178</p></td>
    <td><p>36.9740711908152</p></td>
    <td><p>37.0234330330364</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.16616343471172</p></td>
    <td><p>0.0560660213295989</p></td>
    <td><p>-0.175058396569121</p></td>
    <td><p>0.0252352576343498</p></td>
    <td><p>0.0523247608076289</p></td>
    <td><p>-0.167387750350962</p></td>
    <td><p>0.104106736078343</p></td>
    <td><p>0.104452273907029</p></td>
    <td><p>0.063216665413556</p></td>
    <td><p>-0.0116312312147144</p></td>
    <td><p>0.0698237719257691</p></td>
    <td><p>0.186419914363071</p></td>
    <td><p>0.0901333228540793</p></td>
    <td><p>-0.0813779222617939</p></td>
    <td><p>0.0645078850842751</p></td>
    <td><p>-0.178686201312992</p></td>
    <td><p>0.0227732177469733</p></td>
    <td><p>-0.143907717014422</p></td>
    <td><p>-0.00437758568089919</p></td>
    <td><p>0.198091388384192</p></td>
    <td><p>-0.146655514682237</p></td>
    <td><p>-0.0259288091847907</p></td>
    <td><p>0.023433033036369</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3198</p></td>
    <td><p>3199</p></td>
    <td><p>3200</p></td>
    <td><p>3201</p></td>
    <td><p>3202</p></td>
    <td><p>3203</p></td>
    <td><p>3204</p></td>
    <td><p>3205</p></td>
    <td><p>3206</p></td>
    <td><p>3207</p></td>
    <td><p>3208</p></td>
    <td><p>3209</p></td>
    <td><p>3210</p></td>
    <td><p>3211</p></td>
    <td><p>3212</p></td>
    <td><p>3213</p></td>
    <td><p>3214</p></td>
    <td><p>3215</p></td>
    <td><p>3216</p></td>
    <td><p>3217</p></td>
    <td><p>3218</p></td>
    <td><p>3219</p></td>
    <td><p>3220</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9244516657766</p></td>
    <td><p>37.1950956000064</p></td>
    <td><p>37.1698044879661</p></td>
    <td><p>37.1074993238359</p></td>
    <td><p>37.0273359789577</p></td>
    <td><p>36.9588619143922</p></td>
    <td><p>36.9532904615205</p></td>
    <td><p>36.9289869461487</p></td>
    <td><p>36.9032014518912</p></td>
    <td><p>36.8375171158322</p></td>
    <td><p>36.9528835782965</p></td>
    <td><p>36.8651418222119</p></td>
    <td><p>37.0408393868838</p></td>
    <td><p>36.9597557763875</p></td>
    <td><p>36.9080587540886</p></td>
    <td><p>36.9553422374848</p></td>
    <td><p>36.9024434609109</p></td>
    <td><p>37.1893735174805</p></td>
    <td><p>36.9862847255178</p></td>
    <td><p>36.9832430690983</p></td>
    <td><p>37.0402392658602</p></td>
    <td><p>36.8033066608811</p></td>
    <td><p>37.0175061843265</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0755483342233987</p></td>
    <td><p>0.195095600006411</p></td>
    <td><p>0.169804487966125</p></td>
    <td><p>0.107499323835853</p></td>
    <td><p>0.0273359789577299</p></td>
    <td><p>-0.0411380856078196</p></td>
    <td><p>-0.0467095384795115</p></td>
    <td><p>-0.0710130538513312</p></td>
    <td><p>-0.0967985481087936</p></td>
    <td><p>-0.162482884167822</p></td>
    <td><p>-0.0471164217034783</p></td>
    <td><p>-0.134858177788125</p></td>
    <td><p>0.0408393868837535</p></td>
    <td><p>-0.0402442236125182</p></td>
    <td><p>-0.0919412459114142</p></td>
    <td><p>-0.0446577625152003</p></td>
    <td><p>-0.0975565390891333</p></td>
    <td><p>0.189373517480462</p></td>
    <td><p>-0.0137152744822302</p></td>
    <td><p>-0.0167569309017281</p></td>
    <td><p>0.0402392658602082</p></td>
    <td><p>-0.196693339118852</p></td>
    <td><p>0.0175061843264643</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3221</p></td>
    <td><p>3222</p></td>
    <td><p>3223</p></td>
    <td><p>3224</p></td>
    <td><p>3225</p></td>
    <td><p>3226</p></td>
    <td><p>3227</p></td>
    <td><p>3228</p></td>
    <td><p>3229</p></td>
    <td><p>3230</p></td>
    <td><p>3231</p></td>
    <td><p>3232</p></td>
    <td><p>3233</p></td>
    <td><p>3234</p></td>
    <td><p>3235</p></td>
    <td><p>3236</p></td>
    <td><p>3237</p></td>
    <td><p>3238</p></td>
    <td><p>3239</p></td>
    <td><p>3240</p></td>
    <td><p>3241</p></td>
    <td><p>3242</p></td>
    <td><p>3243</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9695986400092</p></td>
    <td><p>37.1767244082192</p></td>
    <td><p>37.0779854282388</p></td>
    <td><p>36.8373306329978</p></td>
    <td><p>37.0986129291388</p></td>
    <td><p>36.8309516358913</p></td>
    <td><p>37.1722789717014</p></td>
    <td><p>36.9784468665537</p></td>
    <td><p>37.155113476682</p></td>
    <td><p>36.9046902653687</p></td>
    <td><p>36.8025542738747</p></td>
    <td><p>37.0649236096978</p></td>
    <td><p>36.8960839633811</p></td>
    <td><p>37.0638522160839</p></td>
    <td><p>37.082394986557</p></td>
    <td><p>36.8810664058885</p></td>
    <td><p>37.0663787797174</p></td>
    <td><p>36.8335197083513</p></td>
    <td><p>36.8331853876127</p></td>
    <td><p>36.8039583143858</p></td>
    <td><p>36.9006418538731</p></td>
    <td><p>37.1472428525941</p></td>
    <td><p>36.9062237041195</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0304013599907691</p></td>
    <td><p>0.176724408219187</p></td>
    <td><p>0.0779854282387547</p></td>
    <td><p>-0.162669367002181</p></td>
    <td><p>0.0986129291388238</p></td>
    <td><p>-0.169048364108718</p></td>
    <td><p>0.172278971701367</p></td>
    <td><p>-0.0215531334462824</p></td>
    <td><p>0.15511347668204</p></td>
    <td><p>-0.0953097346313143</p></td>
    <td><p>-0.197445726125302</p></td>
    <td><p>0.0649236096977859</p></td>
    <td><p>-0.103916036618884</p></td>
    <td><p>0.0638522160838804</p></td>
    <td><p>0.082394986557027</p></td>
    <td><p>-0.118933594111475</p></td>
    <td><p>0.0663787797174464</p></td>
    <td><p>-0.166480291648696</p></td>
    <td><p>-0.16681461238732</p></td>
    <td><p>-0.196041685614155</p></td>
    <td><p>-0.0993581461269031</p></td>
    <td><p>0.147242852594133</p></td>
    <td><p>-0.0937762958804527</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3244</p></td>
    <td><p>3245</p></td>
    <td><p>3246</p></td>
    <td><p>3247</p></td>
    <td><p>3248</p></td>
    <td><p>3249</p></td>
    <td><p>3250</p></td>
    <td><p>3251</p></td>
    <td><p>3252</p></td>
    <td><p>3253</p></td>
    <td><p>3254</p></td>
    <td><p>3255</p></td>
    <td><p>3256</p></td>
    <td><p>3257</p></td>
    <td><p>3258</p></td>
    <td><p>3259</p></td>
    <td><p>3260</p></td>
    <td><p>3261</p></td>
    <td><p>3262</p></td>
    <td><p>3263</p></td>
    <td><p>3264</p></td>
    <td><p>3265</p></td>
    <td><p>3266</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.179520021885</p></td>
    <td><p>36.9753402238542</p></td>
    <td><p>36.9184294821437</p></td>
    <td><p>37.1021443222444</p></td>
    <td><p>37.1267641204547</p></td>
    <td><p>36.8453876677215</p></td>
    <td><p>37.0576339033097</p></td>
    <td><p>37.1679929077394</p></td>
    <td><p>36.877215264251</p></td>
    <td><p>37.1932940220203</p></td>
    <td><p>37.0052668316306</p></td>
    <td><p>36.9571280409515</p></td>
    <td><p>36.9846715646606</p></td>
    <td><p>37.1144798391819</p></td>
    <td><p>36.9245803873953</p></td>
    <td><p>36.866123195829</p></td>
    <td><p>36.9421779181166</p></td>
    <td><p>37.1790159668497</p></td>
    <td><p>37.1572457858786</p></td>
    <td><p>37.0574768424265</p></td>
    <td><p>37.1753213287476</p></td>
    <td><p>37.178724555393</p></td>
    <td><p>37.1891023914881</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.179520021885047</p></td>
    <td><p>-0.0246597761458318</p></td>
    <td><p>-0.0815705178562922</p></td>
    <td><p>0.102144322244399</p></td>
    <td><p>0.126764120454666</p></td>
    <td><p>-0.154612332278489</p></td>
    <td><p>0.0576339033097497</p></td>
    <td><p>0.167992907739354</p></td>
    <td><p>-0.122784735748958</p></td>
    <td><p>0.193294022020297</p></td>
    <td><p>0.00526683163062103</p></td>
    <td><p>-0.0428719590484832</p></td>
    <td><p>-0.0153284353394483</p></td>
    <td><p>0.114479839181875</p></td>
    <td><p>-0.0754196126046978</p></td>
    <td><p>-0.133876804171031</p></td>
    <td><p>-0.0578220818834083</p></td>
    <td><p>0.179015966849683</p></td>
    <td><p>0.157245785878565</p></td>
    <td><p>0.057476842426496</p></td>
    <td><p>0.175321328747593</p></td>
    <td><p>0.178724555392961</p></td>
    <td><p>0.189102391488063</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3267</p></td>
    <td><p>3268</p></td>
    <td><p>3269</p></td>
    <td><p>3270</p></td>
    <td><p>3271</p></td>
    <td><p>3272</p></td>
    <td><p>3273</p></td>
    <td><p>3274</p></td>
    <td><p>3275</p></td>
    <td><p>3276</p></td>
    <td><p>3277</p></td>
    <td><p>3278</p></td>
    <td><p>3279</p></td>
    <td><p>3280</p></td>
    <td><p>3281</p></td>
    <td><p>3282</p></td>
    <td><p>3283</p></td>
    <td><p>3284</p></td>
    <td><p>3285</p></td>
    <td><p>3286</p></td>
    <td><p>3287</p></td>
    <td><p>3288</p></td>
    <td><p>3289</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0306996047797</p></td>
    <td><p>36.8450865967217</p></td>
    <td><p>37.1107993723116</p></td>
    <td><p>37.1571270885968</p></td>
    <td><p>36.9464516069133</p></td>
    <td><p>36.8093042004896</p></td>
    <td><p>37.0837055818875</p></td>
    <td><p>37.0767047950278</p></td>
    <td><p>37.0641147679997</p></td>
    <td><p>37.0831144375928</p></td>
    <td><p>36.8759646485592</p></td>
    <td><p>36.9938613007775</p></td>
    <td><p>36.9354667681297</p></td>
    <td><p>37.1781599487084</p></td>
    <td><p>37.0837569212802</p></td>
    <td><p>37.098461001267</p></td>
    <td><p>36.9831493336259</p></td>
    <td><p>37.0447268570225</p></td>
    <td><p>37.0040987069557</p></td>
    <td><p>36.8322745895722</p></td>
    <td><p>37.1331098010314</p></td>
    <td><p>36.808134302713</p></td>
    <td><p>36.8859540107624</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0306996047797128</p></td>
    <td><p>-0.154913403278329</p></td>
    <td><p>0.110799372311646</p></td>
    <td><p>0.157127088596781</p></td>
    <td><p>-0.0535483930867429</p></td>
    <td><p>-0.190695799510415</p></td>
    <td><p>0.0837055818874504</p></td>
    <td><p>0.0767047950278013</p></td>
    <td><p>0.0641147679997403</p></td>
    <td><p>0.0831144375928332</p></td>
    <td><p>-0.124035351440824</p></td>
    <td><p>-0.00613869922250387</p></td>
    <td><p>-0.0645332318703282</p></td>
    <td><p>0.178159948708419</p></td>
    <td><p>0.0837569212801768</p></td>
    <td><p>0.0984610012670046</p></td>
    <td><p>-0.0168506663741468</p></td>
    <td><p>0.0447268570225248</p></td>
    <td><p>0.00409870695573034</p></td>
    <td><p>-0.167725410427764</p></td>
    <td><p>0.13310980103136</p></td>
    <td><p>-0.191865697287035</p></td>
    <td><p>-0.11404598923761</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3290</p></td>
    <td><p>3291</p></td>
    <td><p>3292</p></td>
    <td><p>3293</p></td>
    <td><p>3294</p></td>
    <td><p>3295</p></td>
    <td><p>3296</p></td>
    <td><p>3297</p></td>
    <td><p>3298</p></td>
    <td><p>3299</p></td>
    <td><p>3300</p></td>
    <td><p>3301</p></td>
    <td><p>3302</p></td>
    <td><p>3303</p></td>
    <td><p>3304</p></td>
    <td><p>3305</p></td>
    <td><p>3306</p></td>
    <td><p>3307</p></td>
    <td><p>3308</p></td>
    <td><p>3309</p></td>
    <td><p>3310</p></td>
    <td><p>3311</p></td>
    <td><p>3312</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9693954922527</p></td>
    <td><p>36.8301794790746</p></td>
    <td><p>37.1658148706327</p></td>
    <td><p>37.0520806894547</p></td>
    <td><p>37.0449651696267</p></td>
    <td><p>36.8548520432961</p></td>
    <td><p>37.1760996399342</p></td>
    <td><p>36.9722580048906</p></td>
    <td><p>36.8104682451218</p></td>
    <td><p>37.038755698595</p></td>
    <td><p>37.0274768623301</p></td>
    <td><p>37.0227574708251</p></td>
    <td><p>37.1269514301093</p></td>
    <td><p>37.0990291510943</p></td>
    <td><p>37.0148032987482</p></td>
    <td><p>37.0189101107094</p></td>
    <td><p>37.0833635461949</p></td>
    <td><p>37.1471583024867</p></td>
    <td><p>37.1019733549143</p></td>
    <td><p>36.9628722780814</p></td>
    <td><p>37.0737301886143</p></td>
    <td><p>36.8210239657502</p></td>
    <td><p>37.0993267196382</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0306045077472987</p></td>
    <td><p>-0.169820520925363</p></td>
    <td><p>0.165814870632687</p></td>
    <td><p>0.0520806894547334</p></td>
    <td><p>0.044965169626721</p></td>
    <td><p>-0.145147956703866</p></td>
    <td><p>0.176099639934215</p></td>
    <td><p>-0.0277419951093876</p></td>
    <td><p>-0.189531754878217</p></td>
    <td><p>0.0387556985949686</p></td>
    <td><p>0.0274768623300687</p></td>
    <td><p>0.022757470825141</p></td>
    <td><p>0.126951430109294</p></td>
    <td><p>0.0990291510943422</p></td>
    <td><p>0.0148032987482196</p></td>
    <td><p>0.0189101107093776</p></td>
    <td><p>0.0833635461948745</p></td>
    <td><p>0.147158302486723</p></td>
    <td><p>0.10197335491425</p></td>
    <td><p>-0.0371277219186084</p></td>
    <td><p>0.0737301886143058</p></td>
    <td><p>-0.178976034249828</p></td>
    <td><p>0.0993267196382206</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3313</p></td>
    <td><p>3314</p></td>
    <td><p>3315</p></td>
    <td><p>3316</p></td>
    <td><p>3317</p></td>
    <td><p>3318</p></td>
    <td><p>3319</p></td>
    <td><p>3320</p></td>
    <td><p>3321</p></td>
    <td><p>3322</p></td>
    <td><p>3323</p></td>
    <td><p>3324</p></td>
    <td><p>3325</p></td>
    <td><p>3326</p></td>
    <td><p>3327</p></td>
    <td><p>3328</p></td>
    <td><p>3329</p></td>
    <td><p>3330</p></td>
    <td><p>3331</p></td>
    <td><p>3332</p></td>
    <td><p>3333</p></td>
    <td><p>3334</p></td>
    <td><p>3335</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1707540689299</p></td>
    <td><p>37.1392155390092</p></td>
    <td><p>37.1269632804913</p></td>
    <td><p>36.9146605129663</p></td>
    <td><p>36.9037859637076</p></td>
    <td><p>36.8195468131795</p></td>
    <td><p>37.149364165486</p></td>
    <td><p>36.9498698419694</p></td>
    <td><p>36.891800035224</p></td>
    <td><p>37.0845119652012</p></td>
    <td><p>36.825995945472</p></td>
    <td><p>36.8929372976185</p></td>
    <td><p>36.9966920996988</p></td>
    <td><p>36.8678627658109</p></td>
    <td><p>36.8397542143713</p></td>
    <td><p>37.1568226045762</p></td>
    <td><p>37.0863791127436</p></td>
    <td><p>36.9259521056147</p></td>
    <td><p>37.0275901167663</p></td>
    <td><p>36.8973786834502</p></td>
    <td><p>37.1582385273327</p></td>
    <td><p>37.0421498967346</p></td>
    <td><p>36.969967783603</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.170754068929902</p></td>
    <td><p>0.139215539009207</p></td>
    <td><p>0.126963280491331</p></td>
    <td><p>-0.0853394870336928</p></td>
    <td><p>-0.0962140362924018</p></td>
    <td><p>-0.180453186820536</p></td>
    <td><p>0.149364165485956</p></td>
    <td><p>-0.050130158030619</p></td>
    <td><p>-0.10819996477602</p></td>
    <td><p>0.0845119652012372</p></td>
    <td><p>-0.174004054527963</p></td>
    <td><p>-0.107062702381455</p></td>
    <td><p>-0.00330790030119488</p></td>
    <td><p>-0.132137234189059</p></td>
    <td><p>-0.160245785628668</p></td>
    <td><p>0.15682260457617</p></td>
    <td><p>0.0863791127436286</p></td>
    <td><p>-0.0740478943852594</p></td>
    <td><p>0.0275901167663122</p></td>
    <td><p>-0.102621316549772</p></td>
    <td><p>0.15823852733272</p></td>
    <td><p>0.0421498967345713</p></td>
    <td><p>-0.0300322163970037</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3336</p></td>
    <td><p>3337</p></td>
    <td><p>3338</p></td>
    <td><p>3339</p></td>
    <td><p>3340</p></td>
    <td><p>3341</p></td>
    <td><p>3342</p></td>
    <td><p>3343</p></td>
    <td><p>3344</p></td>
    <td><p>3345</p></td>
    <td><p>3346</p></td>
    <td><p>3347</p></td>
    <td><p>3348</p></td>
    <td><p>3349</p></td>
    <td><p>3350</p></td>
    <td><p>3351</p></td>
    <td><p>3352</p></td>
    <td><p>3353</p></td>
    <td><p>3354</p></td>
    <td><p>3355</p></td>
    <td><p>3356</p></td>
    <td><p>3357</p></td>
    <td><p>3358</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9841688924543</p></td>
    <td><p>36.938319454201</p></td>
    <td><p>37.1826387077159</p></td>
    <td><p>36.8152054544968</p></td>
    <td><p>37.173393303848</p></td>
    <td><p>36.8111499978391</p></td>
    <td><p>37.1541622994392</p></td>
    <td><p>36.9662604492994</p></td>
    <td><p>36.8154881710857</p></td>
    <td><p>37.1228129763913</p></td>
    <td><p>36.8627760915907</p></td>
    <td><p>37.1893205177846</p></td>
    <td><p>36.9232251696689</p></td>
    <td><p>36.8497775419688</p></td>
    <td><p>36.9927947323376</p></td>
    <td><p>36.8246279370516</p></td>
    <td><p>37.1309653154797</p></td>
    <td><p>37.0959369326046</p></td>
    <td><p>36.9806758223337</p></td>
    <td><p>37.0848265878439</p></td>
    <td><p>37.0244739847743</p></td>
    <td><p>36.9340715621211</p></td>
    <td><p>37.0923988847134</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0158311075457007</p></td>
    <td><p>-0.0616805457990495</p></td>
    <td><p>0.182638707715924</p></td>
    <td><p>-0.184794545503202</p></td>
    <td><p>0.173393303848023</p></td>
    <td><p>-0.188850002160926</p></td>
    <td><p>0.154162299439164</p></td>
    <td><p>-0.0337395507005809</p></td>
    <td><p>-0.184511828914324</p></td>
    <td><p>0.122812976391337</p></td>
    <td><p>-0.137223908409268</p></td>
    <td><p>0.189320517784587</p></td>
    <td><p>-0.0767748303311393</p></td>
    <td><p>-0.150222458031173</p></td>
    <td><p>-0.00720526766238549</p></td>
    <td><p>-0.175372062948362</p></td>
    <td><p>0.130965315479656</p></td>
    <td><p>0.0959369326045589</p></td>
    <td><p>-0.0193241776662916</p></td>
    <td><p>0.0848265878438923</p></td>
    <td><p>0.0244739847743247</p></td>
    <td><p>-0.0659284378789451</p></td>
    <td><p>0.0923988847134041</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3359</p></td>
    <td><p>3360</p></td>
    <td><p>3361</p></td>
    <td><p>3362</p></td>
    <td><p>3363</p></td>
    <td><p>3364</p></td>
    <td><p>3365</p></td>
    <td><p>3366</p></td>
    <td><p>3367</p></td>
    <td><p>3368</p></td>
    <td><p>3369</p></td>
    <td><p>3370</p></td>
    <td><p>3371</p></td>
    <td><p>3372</p></td>
    <td><p>3373</p></td>
    <td><p>3374</p></td>
    <td><p>3375</p></td>
    <td><p>3376</p></td>
    <td><p>3377</p></td>
    <td><p>3378</p></td>
    <td><p>3379</p></td>
    <td><p>3380</p></td>
    <td><p>3381</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8528163530613</p></td>
    <td><p>36.9519547539573</p></td>
    <td><p>36.9079143851869</p></td>
    <td><p>36.894860182727</p></td>
    <td><p>36.9608876931313</p></td>
    <td><p>37.021330431575</p></td>
    <td><p>36.9435676868524</p></td>
    <td><p>36.9617471874067</p></td>
    <td><p>37.1752523592099</p></td>
    <td><p>37.0566075704661</p></td>
    <td><p>37.0361357165933</p></td>
    <td><p>36.8162494190906</p></td>
    <td><p>36.8945839759484</p></td>
    <td><p>36.9488095552511</p></td>
    <td><p>36.8487400547936</p></td>
    <td><p>36.844164548498</p></td>
    <td><p>37.1927288466749</p></td>
    <td><p>37.0081736415549</p></td>
    <td><p>37.1567241227365</p></td>
    <td><p>36.9813260176093</p></td>
    <td><p>37.0681913820347</p></td>
    <td><p>36.9253521819107</p></td>
    <td><p>36.9356287061589</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.147183646938693</p></td>
    <td><p>-0.0480452460426761</p></td>
    <td><p>-0.0920856148131364</p></td>
    <td><p>-0.105139817272985</p></td>
    <td><p>-0.0391123068686525</p></td>
    <td><p>0.0213304315750236</p></td>
    <td><p>-0.0564323131476101</p></td>
    <td><p>-0.0382528125933348</p></td>
    <td><p>0.175252359209857</p></td>
    <td><p>0.0566075704661131</p></td>
    <td><p>0.0361357165933285</p></td>
    <td><p>-0.183750580909368</p></td>
    <td><p>-0.105416024051607</p></td>
    <td><p>-0.0511904447489471</p></td>
    <td><p>-0.151259945206398</p></td>
    <td><p>-0.155835451502028</p></td>
    <td><p>0.192728846674868</p></td>
    <td><p>0.00817364155491873</p></td>
    <td><p>0.156724122736541</p></td>
    <td><p>-0.0186739823906947</p></td>
    <td><p>0.0681913820347475</p></td>
    <td><p>-0.0746478180892893</p></td>
    <td><p>-0.0643712938410559</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3382</p></td>
    <td><p>3383</p></td>
    <td><p>3384</p></td>
    <td><p>3385</p></td>
    <td><p>3386</p></td>
    <td><p>3387</p></td>
    <td><p>3388</p></td>
    <td><p>3389</p></td>
    <td><p>3390</p></td>
    <td><p>3391</p></td>
    <td><p>3392</p></td>
    <td><p>3393</p></td>
    <td><p>3394</p></td>
    <td><p>3395</p></td>
    <td><p>3396</p></td>
    <td><p>3397</p></td>
    <td><p>3398</p></td>
    <td><p>3399</p></td>
    <td><p>3400</p></td>
    <td><p>3401</p></td>
    <td><p>3402</p></td>
    <td><p>3403</p></td>
    <td><p>3404</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0478256867692</p></td>
    <td><p>37.1854154408888</p></td>
    <td><p>36.8160960125215</p></td>
    <td><p>36.8527753108124</p></td>
    <td><p>37.1992978266359</p></td>
    <td><p>37.0897504955341</p></td>
    <td><p>37.0074951371818</p></td>
    <td><p>37.1121086693532</p></td>
    <td><p>36.8044266985828</p></td>
    <td><p>36.8762376122365</p></td>
    <td><p>37.1386721014284</p></td>
    <td><p>37.02508901048</p></td>
    <td><p>36.9173914163603</p></td>
    <td><p>36.9325860354268</p></td>
    <td><p>36.9934379627916</p></td>
    <td><p>36.9671910874848</p></td>
    <td><p>37.0890833815486</p></td>
    <td><p>36.8514181856603</p></td>
    <td><p>36.9706273579575</p></td>
    <td><p>37.0781696941132</p></td>
    <td><p>37.063884115698</p></td>
    <td><p>36.9877554180123</p></td>
    <td><p>36.9976798603709</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0478256867692366</p></td>
    <td><p>0.185415440888825</p></td>
    <td><p>-0.183903987478466</p></td>
    <td><p>-0.147224689187617</p></td>
    <td><p>0.199297826635949</p></td>
    <td><p>0.0897504955341475</p></td>
    <td><p>0.00749513718184147</p></td>
    <td><p>0.112108669353205</p></td>
    <td><p>-0.195573301417248</p></td>
    <td><p>-0.123762387763492</p></td>
    <td><p>0.138672101428369</p></td>
    <td><p>0.0250890104800092</p></td>
    <td><p>-0.0826085836397255</p></td>
    <td><p>-0.0674139645731699</p></td>
    <td><p>-0.00656203720838988</p></td>
    <td><p>-0.032808912515236</p></td>
    <td><p>0.0890833815485692</p></td>
    <td><p>-0.148581814339678</p></td>
    <td><p>-0.0293726420424747</p></td>
    <td><p>0.0781696941131784</p></td>
    <td><p>0.0638841156979595</p></td>
    <td><p>-0.012244581987666</p></td>
    <td><p>-0.00232013962912703</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3405</p></td>
    <td><p>3406</p></td>
    <td><p>3407</p></td>
    <td><p>3408</p></td>
    <td><p>3409</p></td>
    <td><p>3410</p></td>
    <td><p>3411</p></td>
    <td><p>3412</p></td>
    <td><p>3413</p></td>
    <td><p>3414</p></td>
    <td><p>3415</p></td>
    <td><p>3416</p></td>
    <td><p>3417</p></td>
    <td><p>3418</p></td>
    <td><p>3419</p></td>
    <td><p>3420</p></td>
    <td><p>3421</p></td>
    <td><p>3422</p></td>
    <td><p>3423</p></td>
    <td><p>3424</p></td>
    <td><p>3425</p></td>
    <td><p>3426</p></td>
    <td><p>3427</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8448779841966</p></td>
    <td><p>37.1332929146001</p></td>
    <td><p>36.8156289227081</p></td>
    <td><p>37.0229882462328</p></td>
    <td><p>36.9939655732831</p></td>
    <td><p>36.8187457042603</p></td>
    <td><p>36.9711172613245</p></td>
    <td><p>36.8262124318936</p></td>
    <td><p>36.9721677499069</p></td>
    <td><p>36.9096854897545</p></td>
    <td><p>36.8383977925458</p></td>
    <td><p>37.1573387340973</p></td>
    <td><p>37.1290184789549</p></td>
    <td><p>36.8751740187673</p></td>
    <td><p>37.1288946748475</p></td>
    <td><p>37.0903438400383</p></td>
    <td><p>37.0488586273686</p></td>
    <td><p>37.0166897398653</p></td>
    <td><p>37.0885296959944</p></td>
    <td><p>36.9802225840927</p></td>
    <td><p>36.9200962060556</p></td>
    <td><p>37.0429612959722</p></td>
    <td><p>37.1191395960185</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.155122015803421</p></td>
    <td><p>0.133292914600091</p></td>
    <td><p>-0.184371077291864</p></td>
    <td><p>0.0229882462327708</p></td>
    <td><p>-0.00603442671691568</p></td>
    <td><p>-0.181254295739727</p></td>
    <td><p>-0.0288827386755486</p></td>
    <td><p>-0.173787568106405</p></td>
    <td><p>-0.0278322500931196</p></td>
    <td><p>-0.0903145102454985</p></td>
    <td><p>-0.161602207454244</p></td>
    <td><p>0.15733873409728</p></td>
    <td><p>0.129018478954926</p></td>
    <td><p>-0.124825981232711</p></td>
    <td><p>0.128894674847544</p></td>
    <td><p>0.0903438400383436</p></td>
    <td><p>0.0488586273685669</p></td>
    <td><p>0.0166897398652637</p></td>
    <td><p>0.08852969599441</p></td>
    <td><p>-0.0197774159072992</p></td>
    <td><p>-0.0799037939444176</p></td>
    <td><p>0.042961295972205</p></td>
    <td><p>0.119139596018485</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3428</p></td>
    <td><p>3429</p></td>
    <td><p>3430</p></td>
    <td><p>3431</p></td>
    <td><p>3432</p></td>
    <td><p>3433</p></td>
    <td><p>3434</p></td>
    <td><p>3435</p></td>
    <td><p>3436</p></td>
    <td><p>3437</p></td>
    <td><p>3438</p></td>
    <td><p>3439</p></td>
    <td><p>3440</p></td>
    <td><p>3441</p></td>
    <td><p>3442</p></td>
    <td><p>3443</p></td>
    <td><p>3444</p></td>
    <td><p>3445</p></td>
    <td><p>3446</p></td>
    <td><p>3447</p></td>
    <td><p>3448</p></td>
    <td><p>3449</p></td>
    <td><p>3450</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9667983608065</p></td>
    <td><p>36.8285732356707</p></td>
    <td><p>37.0386046750734</p></td>
    <td><p>37.0262226690968</p></td>
    <td><p>37.1210266731042</p></td>
    <td><p>37.1707897676213</p></td>
    <td><p>37.1902110117375</p></td>
    <td><p>37.1154195299932</p></td>
    <td><p>36.9351026126309</p></td>
    <td><p>37.0959599485689</p></td>
    <td><p>36.9312049271712</p></td>
    <td><p>36.9127503439521</p></td>
    <td><p>36.8974599657657</p></td>
    <td><p>36.921682857322</p></td>
    <td><p>36.9498705841973</p></td>
    <td><p>37.1151022111176</p></td>
    <td><p>37.1939364821157</p></td>
    <td><p>36.8602485953364</p></td>
    <td><p>37.0062681226533</p></td>
    <td><p>36.8290773227233</p></td>
    <td><p>37.003778378891</p></td>
    <td><p>37.0846023946017</p></td>
    <td><p>37.0591379703503</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0332016391934644</p></td>
    <td><p>-0.171426764329333</p></td>
    <td><p>0.0386046750734437</p></td>
    <td><p>0.0262226690967964</p></td>
    <td><p>0.121026673104247</p></td>
    <td><p>0.170789767621272</p></td>
    <td><p>0.190211011737546</p></td>
    <td><p>0.115419529993162</p></td>
    <td><p>-0.0648973873691077</p></td>
    <td><p>0.0959599485689253</p></td>
    <td><p>-0.0687950728288413</p></td>
    <td><p>-0.0872496560478808</p></td>
    <td><p>-0.102540034234259</p></td>
    <td><p>-0.0783171426780385</p></td>
    <td><p>-0.0501294158026582</p></td>
    <td><p>0.115102211117595</p></td>
    <td><p>0.193936482115681</p></td>
    <td><p>-0.139751404663571</p></td>
    <td><p>0.00626812265334564</p></td>
    <td><p>-0.170922677276671</p></td>
    <td><p>0.00377837889104171</p></td>
    <td><p>0.0846023946016956</p></td>
    <td><p>0.0591379703503279</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3451</p></td>
    <td><p>3452</p></td>
    <td><p>3453</p></td>
    <td><p>3454</p></td>
    <td><p>3455</p></td>
    <td><p>3456</p></td>
    <td><p>3457</p></td>
    <td><p>3458</p></td>
    <td><p>3459</p></td>
    <td><p>3460</p></td>
    <td><p>3461</p></td>
    <td><p>3462</p></td>
    <td><p>3463</p></td>
    <td><p>3464</p></td>
    <td><p>3465</p></td>
    <td><p>3466</p></td>
    <td><p>3467</p></td>
    <td><p>3468</p></td>
    <td><p>3469</p></td>
    <td><p>3470</p></td>
    <td><p>3471</p></td>
    <td><p>3472</p></td>
    <td><p>3473</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9112073589443</p></td>
    <td><p>36.8733038711322</p></td>
    <td><p>37.0252827300449</p></td>
    <td><p>36.9109052734178</p></td>
    <td><p>36.9219151877851</p></td>
    <td><p>36.8507787337768</p></td>
    <td><p>36.8946415022733</p></td>
    <td><p>36.9791602388743</p></td>
    <td><p>36.8146466269544</p></td>
    <td><p>36.8223515076662</p></td>
    <td><p>37.0758135581949</p></td>
    <td><p>36.8267661411724</p></td>
    <td><p>36.9224958718812</p></td>
    <td><p>37.0409436897786</p></td>
    <td><p>36.8295531454808</p></td>
    <td><p>37.1107875181021</p></td>
    <td><p>36.9317104847935</p></td>
    <td><p>37.0084748434889</p></td>
    <td><p>37.0565035784778</p></td>
    <td><p>37.0740485640148</p></td>
    <td><p>36.9998978151663</p></td>
    <td><p>37.1858438009499</p></td>
    <td><p>36.881808111013</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0887926410557043</p></td>
    <td><p>-0.126696128867806</p></td>
    <td><p>0.0252827300449354</p></td>
    <td><p>-0.0890947265822035</p></td>
    <td><p>-0.0780848122149251</p></td>
    <td><p>-0.149221266223222</p></td>
    <td><p>-0.105358497726733</p></td>
    <td><p>-0.0208397611256643</p></td>
    <td><p>-0.185353373045608</p></td>
    <td><p>-0.17764849233378</p></td>
    <td><p>0.0758135581948522</p></td>
    <td><p>-0.173233858827643</p></td>
    <td><p>-0.0775041281187967</p></td>
    <td><p>0.0409436897786222</p></td>
    <td><p>-0.170446854519156</p></td>
    <td><p>0.11078751810215</p></td>
    <td><p>-0.0682895152064802</p></td>
    <td><p>0.00847484348888372</p></td>
    <td><p>0.0565035784778445</p></td>
    <td><p>0.0740485640148449</p></td>
    <td><p>-0.000102184833714603</p></td>
    <td><p>0.185843800949932</p></td>
    <td><p>-0.118191888986956</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3474</p></td>
    <td><p>3475</p></td>
    <td><p>3476</p></td>
    <td><p>3477</p></td>
    <td><p>3478</p></td>
    <td><p>3479</p></td>
    <td><p>3480</p></td>
    <td><p>3481</p></td>
    <td><p>3482</p></td>
    <td><p>3483</p></td>
    <td><p>3484</p></td>
    <td><p>3485</p></td>
    <td><p>3486</p></td>
    <td><p>3487</p></td>
    <td><p>3488</p></td>
    <td><p>3489</p></td>
    <td><p>3490</p></td>
    <td><p>3491</p></td>
    <td><p>3492</p></td>
    <td><p>3493</p></td>
    <td><p>3494</p></td>
    <td><p>3495</p></td>
    <td><p>3496</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9983997075199</p></td>
    <td><p>37.1799314707013</p></td>
    <td><p>36.9893164202815</p></td>
    <td><p>37.1084535031054</p></td>
    <td><p>37.0198870540062</p></td>
    <td><p>36.9938880388885</p></td>
    <td><p>37.0615150374074</p></td>
    <td><p>37.1528918160641</p></td>
    <td><p>37.1777488750826</p></td>
    <td><p>36.9182107835157</p></td>
    <td><p>36.9165954451737</p></td>
    <td><p>36.8377950476651</p></td>
    <td><p>37.1150003588514</p></td>
    <td><p>37.0411424934155</p></td>
    <td><p>37.1382727974805</p></td>
    <td><p>36.9142799575187</p></td>
    <td><p>37.1090075222192</p></td>
    <td><p>37.0746822129874</p></td>
    <td><p>37.1202573122994</p></td>
    <td><p>37.030021171522</p></td>
    <td><p>36.9029593480012</p></td>
    <td><p>37.0396869640723</p></td>
    <td><p>37.1545254228331</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.00160029248011995</p></td>
    <td><p>0.17993147070132</p></td>
    <td><p>-0.0106835797184814</p></td>
    <td><p>0.108453503105437</p></td>
    <td><p>0.0198870540061691</p></td>
    <td><p>-0.00611196111146484</p></td>
    <td><p>0.0615150374073821</p></td>
    <td><p>0.152891816064127</p></td>
    <td><p>0.177748875082557</p></td>
    <td><p>-0.0817892164843386</p></td>
    <td><p>-0.0834045548262665</p></td>
    <td><p>-0.162204952334903</p></td>
    <td><p>0.115000358851418</p></td>
    <td><p>0.0411424934154567</p></td>
    <td><p>0.138272797480525</p></td>
    <td><p>-0.0857200424813271</p></td>
    <td><p>0.109007522219216</p></td>
    <td><p>0.0746822129873763</p></td>
    <td><p>0.120257312299358</p></td>
    <td><p>0.0300211715220229</p></td>
    <td><p>-0.0970406519988316</p></td>
    <td><p>0.0396869640723168</p></td>
    <td><p>0.15452542283311</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3497</p></td>
    <td><p>3498</p></td>
    <td><p>3499</p></td>
    <td><p>3500</p></td>
    <td><p>3501</p></td>
    <td><p>3502</p></td>
    <td><p>3503</p></td>
    <td><p>3504</p></td>
    <td><p>3505</p></td>
    <td><p>3506</p></td>
    <td><p>3507</p></td>
    <td><p>3508</p></td>
    <td><p>3509</p></td>
    <td><p>3510</p></td>
    <td><p>3511</p></td>
    <td><p>3512</p></td>
    <td><p>3513</p></td>
    <td><p>3514</p></td>
    <td><p>3515</p></td>
    <td><p>3516</p></td>
    <td><p>3517</p></td>
    <td><p>3518</p></td>
    <td><p>3519</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0609296476395</p></td>
    <td><p>36.8508611285175</p></td>
    <td><p>36.9723496798616</p></td>
    <td><p>36.9321297707289</p></td>
    <td><p>37.106578400327</p></td>
    <td><p>36.8883828094966</p></td>
    <td><p>37.1807482913898</p></td>
    <td><p>36.9189600806117</p></td>
    <td><p>37.0445477680075</p></td>
    <td><p>37.0935036686148</p></td>
    <td><p>37.1132585217415</p></td>
    <td><p>37.1584740989126</p></td>
    <td><p>37.0884383579203</p></td>
    <td><p>36.8908209662533</p></td>
    <td><p>37.1791729751439</p></td>
    <td><p>37.0998513470281</p></td>
    <td><p>36.9566641054232</p></td>
    <td><p>36.9627979645596</p></td>
    <td><p>37.1822000898602</p></td>
    <td><p>37.0248674704539</p></td>
    <td><p>37.0362662502285</p></td>
    <td><p>36.8870051666799</p></td>
    <td><p>36.9082575940188</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0609296476395045</p></td>
    <td><p>-0.149138871482506</p></td>
    <td><p>-0.0276503201383775</p></td>
    <td><p>-0.0678702292711435</p></td>
    <td><p>0.106578400327024</p></td>
    <td><p>-0.111617190503402</p></td>
    <td><p>0.180748291389833</p></td>
    <td><p>-0.0810399193883242</p></td>
    <td><p>0.0445477680075399</p></td>
    <td><p>0.0935036686147512</p></td>
    <td><p>0.113258521741464</p></td>
    <td><p>0.158474098912571</p></td>
    <td><p>0.0884383579203387</p></td>
    <td><p>-0.109179033746727</p></td>
    <td><p>0.179172975143892</p></td>
    <td><p>0.0998513470281139</p></td>
    <td><p>-0.043335894576785</p></td>
    <td><p>-0.0372020354403659</p></td>
    <td><p>0.182200089860174</p></td>
    <td><p>0.0248674704539411</p></td>
    <td><p>0.0362662502284934</p></td>
    <td><p>-0.112994833320116</p></td>
    <td><p>-0.091742405981222</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3520</p></td>
    <td><p>3521</p></td>
    <td><p>3522</p></td>
    <td><p>3523</p></td>
    <td><p>3524</p></td>
    <td><p>3525</p></td>
    <td><p>3526</p></td>
    <td><p>3527</p></td>
    <td><p>3528</p></td>
    <td><p>3529</p></td>
    <td><p>3530</p></td>
    <td><p>3531</p></td>
    <td><p>3532</p></td>
    <td><p>3533</p></td>
    <td><p>3534</p></td>
    <td><p>3535</p></td>
    <td><p>3536</p></td>
    <td><p>3537</p></td>
    <td><p>3538</p></td>
    <td><p>3539</p></td>
    <td><p>3540</p></td>
    <td><p>3541</p></td>
    <td><p>3542</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0874111121215</p></td>
    <td><p>36.8755246552482</p></td>
    <td><p>37.0637944383672</p></td>
    <td><p>36.9406690374639</p></td>
    <td><p>36.9180337565323</p></td>
    <td><p>36.9520566981129</p></td>
    <td><p>37.0966059876877</p></td>
    <td><p>37.1580990200731</p></td>
    <td><p>37.0494665932709</p></td>
    <td><p>37.064346151109</p></td>
    <td><p>36.8937327771933</p></td>
    <td><p>36.9791077578059</p></td>
    <td><p>36.9193557197634</p></td>
    <td><p>37.1778163272105</p></td>
    <td><p>37.1898839971397</p></td>
    <td><p>37.1009709418055</p></td>
    <td><p>37.0023968784146</p></td>
    <td><p>36.8732205786284</p></td>
    <td><p>36.8091995560651</p></td>
    <td><p>37.1437834345431</p></td>
    <td><p>36.8885759722595</p></td>
    <td><p>37.1066776501311</p></td>
    <td><p>37.0024434036478</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0874111121215364</p></td>
    <td><p>-0.124475344751794</p></td>
    <td><p>0.0637944383671609</p></td>
    <td><p>-0.059330962536059</p></td>
    <td><p>-0.0819662434676616</p></td>
    <td><p>-0.0479433018871305</p></td>
    <td><p>0.0966059876877452</p></td>
    <td><p>0.158099020073088</p></td>
    <td><p>0.049466593270914</p></td>
    <td><p>0.0643461511090422</p></td>
    <td><p>-0.10626722280675</p></td>
    <td><p>-0.0208922421941082</p></td>
    <td><p>-0.0806442802366334</p></td>
    <td><p>0.177816327210529</p></td>
    <td><p>0.189883997139731</p></td>
    <td><p>0.1009709418055</p></td>
    <td><p>0.00239687841457226</p></td>
    <td><p>-0.126779421371623</p></td>
    <td><p>-0.190800443934918</p></td>
    <td><p>0.143783434543138</p></td>
    <td><p>-0.111424027740547</p></td>
    <td><p>0.106677650131125</p></td>
    <td><p>0.00244340364784534</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3543</p></td>
    <td><p>3544</p></td>
    <td><p>3545</p></td>
    <td><p>3546</p></td>
    <td><p>3547</p></td>
    <td><p>3548</p></td>
    <td><p>3549</p></td>
    <td><p>3550</p></td>
    <td><p>3551</p></td>
    <td><p>3552</p></td>
    <td><p>3553</p></td>
    <td><p>3554</p></td>
    <td><p>3555</p></td>
    <td><p>3556</p></td>
    <td><p>3557</p></td>
    <td><p>3558</p></td>
    <td><p>3559</p></td>
    <td><p>3560</p></td>
    <td><p>3561</p></td>
    <td><p>3562</p></td>
    <td><p>3563</p></td>
    <td><p>3564</p></td>
    <td><p>3565</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1183626192362</p></td>
    <td><p>36.8201626957772</p></td>
    <td><p>37.1220497972162</p></td>
    <td><p>37.0128932821843</p></td>
    <td><p>37.151556327103</p></td>
    <td><p>37.1813375394807</p></td>
    <td><p>36.8559440229905</p></td>
    <td><p>37.0221579795702</p></td>
    <td><p>37.1340134720507</p></td>
    <td><p>37.0049097019181</p></td>
    <td><p>37.1704943867999</p></td>
    <td><p>36.9850385327068</p></td>
    <td><p>37.1907184747217</p></td>
    <td><p>36.8693224494379</p></td>
    <td><p>36.9088438126208</p></td>
    <td><p>37.1913763238825</p></td>
    <td><p>36.8772841888251</p></td>
    <td><p>37.1609769437501</p></td>
    <td><p>36.8494250132554</p></td>
    <td><p>37.0654481756627</p></td>
    <td><p>37.168514344013</p></td>
    <td><p>37.1260155507417</p></td>
    <td><p>37.1788699586179</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.11836261923623</p></td>
    <td><p>-0.179837304222787</p></td>
    <td><p>0.122049797216199</p></td>
    <td><p>0.0128932821843364</p></td>
    <td><p>0.15155632710303</p></td>
    <td><p>0.18133753948068</p></td>
    <td><p>-0.144055977009494</p></td>
    <td><p>0.0221579795701601</p></td>
    <td><p>0.134013472050725</p></td>
    <td><p>0.00490970191811613</p></td>
    <td><p>0.170494386799867</p></td>
    <td><p>-0.014961467293233</p></td>
    <td><p>0.19071847472172</p></td>
    <td><p>-0.130677550562112</p></td>
    <td><p>-0.0911561873791769</p></td>
    <td><p>0.191376323882537</p></td>
    <td><p>-0.12271581117492</p></td>
    <td><p>0.16097694375015</p></td>
    <td><p>-0.150574986744566</p></td>
    <td><p>0.0654481756626666</p></td>
    <td><p>0.168514344013005</p></td>
    <td><p>0.126015550741705</p></td>
    <td><p>0.178869958617867</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3566</p></td>
    <td><p>3567</p></td>
    <td><p>3568</p></td>
    <td><p>3569</p></td>
    <td><p>3570</p></td>
    <td><p>3571</p></td>
    <td><p>3572</p></td>
    <td><p>3573</p></td>
    <td><p>3574</p></td>
    <td><p>3575</p></td>
    <td><p>3576</p></td>
    <td><p>3577</p></td>
    <td><p>3578</p></td>
    <td><p>3579</p></td>
    <td><p>3580</p></td>
    <td><p>3581</p></td>
    <td><p>3582</p></td>
    <td><p>3583</p></td>
    <td><p>3584</p></td>
    <td><p>3585</p></td>
    <td><p>3586</p></td>
    <td><p>3587</p></td>
    <td><p>3588</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8742464839334</p></td>
    <td><p>37.1216116404735</p></td>
    <td><p>37.1021256581212</p></td>
    <td><p>37.0577746755223</p></td>
    <td><p>36.9925324718717</p></td>
    <td><p>36.9350000345821</p></td>
    <td><p>36.9225747820479</p></td>
    <td><p>36.8346127857848</p></td>
    <td><p>36.9115357904588</p></td>
    <td><p>37.1712726804234</p></td>
    <td><p>36.8615124373314</p></td>
    <td><p>36.8465339679651</p></td>
    <td><p>37.192259486076</p></td>
    <td><p>37.0440832932681</p></td>
    <td><p>36.9918575701515</p></td>
    <td><p>36.9483481823142</p></td>
    <td><p>36.8142085093839</p></td>
    <td><p>37.0203543974319</p></td>
    <td><p>37.1522278463334</p></td>
    <td><p>36.959645659597</p></td>
    <td><p>36.8409863367411</p></td>
    <td><p>37.0186078910444</p></td>
    <td><p>37.0043325723011</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.125753516066588</p></td>
    <td><p>0.121611640473489</p></td>
    <td><p>0.102125658121231</p></td>
    <td><p>0.0577746755223316</p></td>
    <td><p>-0.00746752812825946</p></td>
    <td><p>-0.0649999654178757</p></td>
    <td><p>-0.0774252179521042</p></td>
    <td><p>-0.165387214215173</p></td>
    <td><p>-0.0884642095412218</p></td>
    <td><p>0.171272680423392</p></td>
    <td><p>-0.138487562668594</p></td>
    <td><p>-0.153466032034942</p></td>
    <td><p>0.192259486075962</p></td>
    <td><p>0.0440832932680593</p></td>
    <td><p>-0.00814242984854019</p></td>
    <td><p>-0.0516518176857801</p></td>
    <td><p>-0.185791490616054</p></td>
    <td><p>0.0203543974319302</p></td>
    <td><p>0.152227846333389</p></td>
    <td><p>-0.0403543404029847</p></td>
    <td><p>-0.159013663258875</p></td>
    <td><p>0.0186078910443968</p></td>
    <td><p>0.00433257230110229</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3589</p></td>
    <td><p>3590</p></td>
    <td><p>3591</p></td>
    <td><p>3592</p></td>
    <td><p>3593</p></td>
    <td><p>3594</p></td>
    <td><p>3595</p></td>
    <td><p>3596</p></td>
    <td><p>3597</p></td>
    <td><p>3598</p></td>
    <td><p>3599</p></td>
    <td><p>3600</p></td>
    <td><p>3601</p></td>
    <td><p>3602</p></td>
    <td><p>3603</p></td>
    <td><p>3604</p></td>
    <td><p>3605</p></td>
    <td><p>3606</p></td>
    <td><p>3607</p></td>
    <td><p>3608</p></td>
    <td><p>3609</p></td>
    <td><p>3610</p></td>
    <td><p>3611</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0452585836899</p></td>
    <td><p>37.1270868480567</p></td>
    <td><p>37.09746536131</p></td>
    <td><p>37.098835565699</p></td>
    <td><p>37.1152025920607</p></td>
    <td><p>36.8188937178422</p></td>
    <td><p>36.908783303446</p></td>
    <td><p>37.0704384976479</p></td>
    <td><p>36.8629455751251</p></td>
    <td><p>36.9910484740392</p></td>
    <td><p>36.9756158781163</p></td>
    <td><p>37.0395906943249</p></td>
    <td><p>37.0987811238894</p></td>
    <td><p>37.0590944001703</p></td>
    <td><p>37.1666444343265</p></td>
    <td><p>36.9441922073309</p></td>
    <td><p>36.849098184829</p></td>
    <td><p>36.8798663671873</p></td>
    <td><p>36.8338958434992</p></td>
    <td><p>37.1552912867556</p></td>
    <td><p>36.910679088424</p></td>
    <td><p>37.1097619879942</p></td>
    <td><p>37.0342893220671</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0452585836899004</p></td>
    <td><p>0.127086848056685</p></td>
    <td><p>0.0974653613100216</p></td>
    <td><p>0.0988355656990194</p></td>
    <td><p>0.115202592060655</p></td>
    <td><p>-0.181106282157778</p></td>
    <td><p>-0.0912166965539924</p></td>
    <td><p>0.0704384976479062</p></td>
    <td><p>-0.137054424874876</p></td>
    <td><p>-0.00895152596077509</p></td>
    <td><p>-0.0243841218837346</p></td>
    <td><p>0.0395906943249358</p></td>
    <td><p>0.0987811238894238</p></td>
    <td><p>0.0590944001703235</p></td>
    <td><p>0.166644434326535</p></td>
    <td><p>-0.0558077926690714</p></td>
    <td><p>-0.150901815171039</p></td>
    <td><p>-0.120133632812681</p></td>
    <td><p>-0.166104156500765</p></td>
    <td><p>0.155291286755606</p></td>
    <td><p>-0.0893209115760172</p></td>
    <td><p>0.109761987994247</p></td>
    <td><p>0.0342893220671243</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3612</p></td>
    <td><p>3613</p></td>
    <td><p>3614</p></td>
    <td><p>3615</p></td>
    <td><p>3616</p></td>
    <td><p>3617</p></td>
    <td><p>3618</p></td>
    <td><p>3619</p></td>
    <td><p>3620</p></td>
    <td><p>3621</p></td>
    <td><p>3622</p></td>
    <td><p>3623</p></td>
    <td><p>3624</p></td>
    <td><p>3625</p></td>
    <td><p>3626</p></td>
    <td><p>3627</p></td>
    <td><p>3628</p></td>
    <td><p>3629</p></td>
    <td><p>3630</p></td>
    <td><p>3631</p></td>
    <td><p>3632</p></td>
    <td><p>3633</p></td>
    <td><p>3634</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1070703001434</p></td>
    <td><p>36.9708510572729</p></td>
    <td><p>37.0248825416929</p></td>
    <td><p>37.0654049166615</p></td>
    <td><p>36.8138114908175</p></td>
    <td><p>37.0539933493135</p></td>
    <td><p>36.9318643030259</p></td>
    <td><p>36.9213335230244</p></td>
    <td><p>36.8137255651606</p></td>
    <td><p>37.1086459953285</p></td>
    <td><p>36.837255516633</p></td>
    <td><p>36.903570982307</p></td>
    <td><p>37.0503406929677</p></td>
    <td><p>36.8544675559711</p></td>
    <td><p>36.926724343924</p></td>
    <td><p>36.8409195674011</p></td>
    <td><p>36.8676646399912</p></td>
    <td><p>37.052523842067</p></td>
    <td><p>37.0005794217347</p></td>
    <td><p>36.855347960603</p></td>
    <td><p>37.1030979914367</p></td>
    <td><p>36.8914443588032</p></td>
    <td><p>37.1508579451826</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.107070300143377</p></td>
    <td><p>-0.029148942727069</p></td>
    <td><p>0.0248825416929108</p></td>
    <td><p>0.0654049166615494</p></td>
    <td><p>-0.186188509182514</p></td>
    <td><p>0.0539933493134725</p></td>
    <td><p>-0.0681356969741174</p></td>
    <td><p>-0.0786664769756484</p></td>
    <td><p>-0.186274434839383</p></td>
    <td><p>0.108645995328523</p></td>
    <td><p>-0.162744483366978</p></td>
    <td><p>-0.0964290176930049</p></td>
    <td><p>0.0503406929677013</p></td>
    <td><p>-0.145532444028852</p></td>
    <td><p>-0.0732756560760208</p></td>
    <td><p>-0.159080432598941</p></td>
    <td><p>-0.132335360008767</p></td>
    <td><p>0.0525238420669822</p></td>
    <td><p>0.000579421734698826</p></td>
    <td><p>-0.144652039397023</p></td>
    <td><p>0.103097991436698</p></td>
    <td><p>-0.108555641196787</p></td>
    <td><p>0.150857945182636</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3635</p></td>
    <td><p>3636</p></td>
    <td><p>3637</p></td>
    <td><p>3638</p></td>
    <td><p>3639</p></td>
    <td><p>3640</p></td>
    <td><p>3641</p></td>
    <td><p>3642</p></td>
    <td><p>3643</p></td>
    <td><p>3644</p></td>
    <td><p>3645</p></td>
    <td><p>3646</p></td>
    <td><p>3647</p></td>
    <td><p>3648</p></td>
    <td><p>3649</p></td>
    <td><p>3650</p></td>
    <td><p>3651</p></td>
    <td><p>3652</p></td>
    <td><p>3653</p></td>
    <td><p>3654</p></td>
    <td><p>3655</p></td>
    <td><p>3656</p></td>
    <td><p>3657</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.037247612732</p></td>
    <td><p>37.0497085640604</p></td>
    <td><p>37.1516812843335</p></td>
    <td><p>36.994803667818</p></td>
    <td><p>36.895450521323</p></td>
    <td><p>36.9291067374286</p></td>
    <td><p>36.8869865853264</p></td>
    <td><p>36.8534010871272</p></td>
    <td><p>36.8428144842496</p></td>
    <td><p>37.0513504351892</p></td>
    <td><p>36.9911963266108</p></td>
    <td><p>37.1943826983379</p></td>
    <td><p>36.9477038074784</p></td>
    <td><p>37.1859023548995</p></td>
    <td><p>36.8133203713715</p></td>
    <td><p>37.0738223095355</p></td>
    <td><p>37.0171600701521</p></td>
    <td><p>37.1903462629115</p></td>
    <td><p>36.8726023758312</p></td>
    <td><p>37.0385749661426</p></td>
    <td><p>36.9328314582561</p></td>
    <td><p>37.1605738939247</p></td>
    <td><p>37.0975184520735</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0372476127319601</p></td>
    <td><p>0.0497085640603814</p></td>
    <td><p>0.151681284333478</p></td>
    <td><p>-0.00519633218200255</p></td>
    <td><p>-0.104549478676979</p></td>
    <td><p>-0.0708932625713814</p></td>
    <td><p>-0.113013414673645</p></td>
    <td><p>-0.14659891287284</p></td>
    <td><p>-0.157185515750363</p></td>
    <td><p>0.0513504351891569</p></td>
    <td><p>-0.00880367338921673</p></td>
    <td><p>0.194382698337925</p></td>
    <td><p>-0.0522961925215526</p></td>
    <td><p>0.185902354899497</p></td>
    <td><p>-0.18667962862849</p></td>
    <td><p>0.0738223095355153</p></td>
    <td><p>0.0171600701521442</p></td>
    <td><p>0.19034626291154</p></td>
    <td><p>-0.127397624168793</p></td>
    <td><p>0.0385749661425763</p></td>
    <td><p>-0.0671685417438681</p></td>
    <td><p>0.160573893924656</p></td>
    <td><p>0.0975184520735439</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3658</p></td>
    <td><p>3659</p></td>
    <td><p>3660</p></td>
    <td><p>3661</p></td>
    <td><p>3662</p></td>
    <td><p>3663</p></td>
    <td><p>3664</p></td>
    <td><p>3665</p></td>
    <td><p>3666</p></td>
    <td><p>3667</p></td>
    <td><p>3668</p></td>
    <td><p>3669</p></td>
    <td><p>3670</p></td>
    <td><p>3671</p></td>
    <td><p>3672</p></td>
    <td><p>3673</p></td>
    <td><p>3674</p></td>
    <td><p>3675</p></td>
    <td><p>3676</p></td>
    <td><p>3677</p></td>
    <td><p>3678</p></td>
    <td><p>3679</p></td>
    <td><p>3680</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1583435720479</p></td>
    <td><p>37.0588451091101</p></td>
    <td><p>37.1099938792655</p></td>
    <td><p>37.0652709156402</p></td>
    <td><p>36.9591950500806</p></td>
    <td><p>37.1496674597036</p></td>
    <td><p>37.0819936748902</p></td>
    <td><p>37.106632975116</p></td>
    <td><p>36.8528733311276</p></td>
    <td><p>36.940655509663</p></td>
    <td><p>36.9461293478341</p></td>
    <td><p>37.1982062488405</p></td>
    <td><p>37.1296545527904</p></td>
    <td><p>36.9787573952722</p></td>
    <td><p>36.826492584431</p></td>
    <td><p>37.10532391486</p></td>
    <td><p>37.0046105191472</p></td>
    <td><p>37.1906365376081</p></td>
    <td><p>36.963232363998</p></td>
    <td><p>36.833002743234</p></td>
    <td><p>37.0145230157189</p></td>
    <td><p>37.1426181840303</p></td>
    <td><p>36.8846088135528</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.158343572047883</p></td>
    <td><p>0.0588451091100666</p></td>
    <td><p>0.109993879265488</p></td>
    <td><p>0.0652709156401841</p></td>
    <td><p>-0.0408049499193908</p></td>
    <td><p>0.149667459703565</p></td>
    <td><p>0.0819936748902492</p></td>
    <td><p>0.106632975116021</p></td>
    <td><p>-0.147126668872382</p></td>
    <td><p>-0.0593444903370184</p></td>
    <td><p>-0.0538706521659478</p></td>
    <td><p>0.198206248840478</p></td>
    <td><p>0.129654552790434</p></td>
    <td><p>-0.0212426047278313</p></td>
    <td><p>-0.173507415569027</p></td>
    <td><p>0.105323914859952</p></td>
    <td><p>0.00461051914722077</p></td>
    <td><p>0.190636537608121</p></td>
    <td><p>-0.0367676360019829</p></td>
    <td><p>-0.166997256765974</p></td>
    <td><p>0.0145230157188934</p></td>
    <td><p>0.142618184030304</p></td>
    <td><p>-0.115391186447212</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3681</p></td>
    <td><p>3682</p></td>
    <td><p>3683</p></td>
    <td><p>3684</p></td>
    <td><p>3685</p></td>
    <td><p>3686</p></td>
    <td><p>3687</p></td>
    <td><p>3688</p></td>
    <td><p>3689</p></td>
    <td><p>3690</p></td>
    <td><p>3691</p></td>
    <td><p>3692</p></td>
    <td><p>3693</p></td>
    <td><p>3694</p></td>
    <td><p>3695</p></td>
    <td><p>3696</p></td>
    <td><p>3697</p></td>
    <td><p>3698</p></td>
    <td><p>3699</p></td>
    <td><p>3700</p></td>
    <td><p>3701</p></td>
    <td><p>3702</p></td>
    <td><p>3703</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8896671779264</p></td>
    <td><p>36.9297918898889</p></td>
    <td><p>36.9693602080022</p></td>
    <td><p>36.9076450149289</p></td>
    <td><p>36.9447783942305</p></td>
    <td><p>37.032574092858</p></td>
    <td><p>36.9709858089893</p></td>
    <td><p>36.8924178919115</p></td>
    <td><p>36.956123687094</p></td>
    <td><p>37.119241301957</p></td>
    <td><p>36.9715293946242</p></td>
    <td><p>37.1878187549108</p></td>
    <td><p>36.8531233007792</p></td>
    <td><p>37.006445218949</p></td>
    <td><p>37.1814061950273</p></td>
    <td><p>36.8424470254956</p></td>
    <td><p>36.986020145768</p></td>
    <td><p>36.8000993565338</p></td>
    <td><p>37.1568031222893</p></td>
    <td><p>37.1734415044396</p></td>
    <td><p>37.1448622612318</p></td>
    <td><p>37.0375889835812</p></td>
    <td><p>37.065179965575</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.110332822073573</p></td>
    <td><p>-0.0702081101110608</p></td>
    <td><p>-0.0306397919978352</p></td>
    <td><p>-0.0923549850711467</p></td>
    <td><p>-0.0552216057695176</p></td>
    <td><p>0.0325740928580061</p></td>
    <td><p>-0.0290141910107096</p></td>
    <td><p>-0.107582108088536</p></td>
    <td><p>-0.0438763129059723</p></td>
    <td><p>0.119241301957032</p></td>
    <td><p>-0.0284706053758441</p></td>
    <td><p>0.187818754910779</p></td>
    <td><p>-0.146876699220812</p></td>
    <td><p>0.00644521894895433</p></td>
    <td><p>0.181406195027257</p></td>
    <td><p>-0.157552974504355</p></td>
    <td><p>-0.0139798542320193</p></td>
    <td><p>-0.199900643466215</p></td>
    <td><p>0.156803122289269</p></td>
    <td><p>0.173441504439616</p></td>
    <td><p>0.144862261231843</p></td>
    <td><p>0.0375889835811662</p></td>
    <td><p>0.0651799655749983</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3704</p></td>
    <td><p>3705</p></td>
    <td><p>3706</p></td>
    <td><p>3707</p></td>
    <td><p>3708</p></td>
    <td><p>3709</p></td>
    <td><p>3710</p></td>
    <td><p>3711</p></td>
    <td><p>3712</p></td>
    <td><p>3713</p></td>
    <td><p>3714</p></td>
    <td><p>3715</p></td>
    <td><p>3716</p></td>
    <td><p>3717</p></td>
    <td><p>3718</p></td>
    <td><p>3719</p></td>
    <td><p>3720</p></td>
    <td><p>3721</p></td>
    <td><p>3722</p></td>
    <td><p>3723</p></td>
    <td><p>3724</p></td>
    <td><p>3725</p></td>
    <td><p>3726</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0078627027553</p></td>
    <td><p>37.1179216386539</p></td>
    <td><p>36.9222634183897</p></td>
    <td><p>36.9038655946992</p></td>
    <td><p>36.9450872955811</p></td>
    <td><p>36.9323784943699</p></td>
    <td><p>36.8411975033882</p></td>
    <td><p>36.8000596527243</p></td>
    <td><p>36.8471245600438</p></td>
    <td><p>36.8791353335118</p></td>
    <td><p>36.9433415128278</p></td>
    <td><p>36.9043974727877</p></td>
    <td><p>36.8555139063906</p></td>
    <td><p>37.0295424028706</p></td>
    <td><p>36.9579545397183</p></td>
    <td><p>36.9528630325755</p></td>
    <td><p>37.0633827560002</p></td>
    <td><p>36.9733631381984</p></td>
    <td><p>37.1596247404719</p></td>
    <td><p>37.1608593484613</p></td>
    <td><p>37.1426074405607</p></td>
    <td><p>36.8371077553812</p></td>
    <td><p>37.067170301309</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.00786270275529688</p></td>
    <td><p>0.117921638653932</p></td>
    <td><p>-0.0777365816102886</p></td>
    <td><p>-0.0961344053007522</p></td>
    <td><p>-0.0549127044188964</p></td>
    <td><p>-0.0676215056300791</p></td>
    <td><p>-0.158802496611827</p></td>
    <td><p>-0.199940347275664</p></td>
    <td><p>-0.152875439956169</p></td>
    <td><p>-0.120864666488231</p></td>
    <td><p>-0.0566584871722426</p></td>
    <td><p>-0.0956025272123284</p></td>
    <td><p>-0.144486093609409</p></td>
    <td><p>0.0295424028706464</p></td>
    <td><p>-0.0420454602816633</p></td>
    <td><p>-0.0471369674245423</p></td>
    <td><p>0.0633827560002018</p></td>
    <td><p>-0.0266368618016344</p></td>
    <td><p>0.159624740471884</p></td>
    <td><p>0.160859348461308</p></td>
    <td><p>0.14260744056066</p></td>
    <td><p>-0.16289224461881</p></td>
    <td><p>0.0671703013090195</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3727</p></td>
    <td><p>3728</p></td>
    <td><p>3729</p></td>
    <td><p>3730</p></td>
    <td><p>3731</p></td>
    <td><p>3732</p></td>
    <td><p>3733</p></td>
    <td><p>3734</p></td>
    <td><p>3735</p></td>
    <td><p>3736</p></td>
    <td><p>3737</p></td>
    <td><p>3738</p></td>
    <td><p>3739</p></td>
    <td><p>3740</p></td>
    <td><p>3741</p></td>
    <td><p>3742</p></td>
    <td><p>3743</p></td>
    <td><p>3744</p></td>
    <td><p>3745</p></td>
    <td><p>3746</p></td>
    <td><p>3747</p></td>
    <td><p>3748</p></td>
    <td><p>3749</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8095255536493</p></td>
    <td><p>37.0560450155721</p></td>
    <td><p>37.0004311503006</p></td>
    <td><p>36.9085877965962</p></td>
    <td><p>36.8954715834472</p></td>
    <td><p>37.196503473655</p></td>
    <td><p>36.9056192396146</p></td>
    <td><p>36.8614718589351</p></td>
    <td><p>37.106638850191</p></td>
    <td><p>36.8488689170969</p></td>
    <td><p>37.1488584942579</p></td>
    <td><p>36.8987970014913</p></td>
    <td><p>37.1686106333696</p></td>
    <td><p>36.815231762848</p></td>
    <td><p>36.8347433936394</p></td>
    <td><p>36.8668173676504</p></td>
    <td><p>37.1046966688565</p></td>
    <td><p>37.199227275935</p></td>
    <td><p>37.0950546123079</p></td>
    <td><p>37.0677304135433</p></td>
    <td><p>36.979090335765</p></td>
    <td><p>36.9526042982631</p></td>
    <td><p>36.8585098233913</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.190474446350713</p></td>
    <td><p>0.0560450155721313</p></td>
    <td><p>0.000431150300613581</p></td>
    <td><p>-0.0914122034037703</p></td>
    <td><p>-0.104528416552775</p></td>
    <td><p>0.196503473654957</p></td>
    <td><p>-0.094380760385377</p></td>
    <td><p>-0.138528141064917</p></td>
    <td><p>0.106638850191011</p></td>
    <td><p>-0.151131082903056</p></td>
    <td><p>0.148858494257858</p></td>
    <td><p>-0.101202998508676</p></td>
    <td><p>0.168610633369603</p></td>
    <td><p>-0.184768237151957</p></td>
    <td><p>-0.165256606360636</p></td>
    <td><p>-0.133182632349559</p></td>
    <td><p>0.104696668856484</p></td>
    <td><p>0.19922727593503</p></td>
    <td><p>0.0950546123079121</p></td>
    <td><p>0.0677304135433232</p></td>
    <td><p>-0.0209096642350204</p></td>
    <td><p>-0.0473957017369386</p></td>
    <td><p>-0.141490176608656</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3750</p></td>
    <td><p>3751</p></td>
    <td><p>3752</p></td>
    <td><p>3753</p></td>
    <td><p>3754</p></td>
    <td><p>3755</p></td>
    <td><p>3756</p></td>
    <td><p>3757</p></td>
    <td><p>3758</p></td>
    <td><p>3759</p></td>
    <td><p>3760</p></td>
    <td><p>3761</p></td>
    <td><p>3762</p></td>
    <td><p>3763</p></td>
    <td><p>3764</p></td>
    <td><p>3765</p></td>
    <td><p>3766</p></td>
    <td><p>3767</p></td>
    <td><p>3768</p></td>
    <td><p>3769</p></td>
    <td><p>3770</p></td>
    <td><p>3771</p></td>
    <td><p>3772</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9526429712964</p></td>
    <td><p>37.1346514095461</p></td>
    <td><p>36.8617915108092</p></td>
    <td><p>36.8067127374787</p></td>
    <td><p>37.0059860183339</p></td>
    <td><p>36.8634429118236</p></td>
    <td><p>37.1289446072366</p></td>
    <td><p>36.9483716163414</p></td>
    <td><p>37.147263107902</p></td>
    <td><p>37.1849424623557</p></td>
    <td><p>37.0111959168613</p></td>
    <td><p>37.1911915491973</p></td>
    <td><p>37.1013270601343</p></td>
    <td><p>36.9827930053577</p></td>
    <td><p>36.8211819201946</p></td>
    <td><p>37.1161483130618</p></td>
    <td><p>36.9586220178065</p></td>
    <td><p>37.0670198451491</p></td>
    <td><p>36.8269196709095</p></td>
    <td><p>37.1749628158591</p></td>
    <td><p>37.0882576909634</p></td>
    <td><p>36.838632282046</p></td>
    <td><p>36.8244147588569</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0473570287036367</p></td>
    <td><p>0.134651409546095</p></td>
    <td><p>-0.13820848919076</p></td>
    <td><p>-0.193287262521345</p></td>
    <td><p>0.00598601833385715</p></td>
    <td><p>-0.136557088176403</p></td>
    <td><p>0.128944607236626</p></td>
    <td><p>-0.0516283836586169</p></td>
    <td><p>0.147263107901999</p></td>
    <td><p>0.184942462355679</p></td>
    <td><p>0.0111959168613183</p></td>
    <td><p>0.191191549197335</p></td>
    <td><p>0.101327060134309</p></td>
    <td><p>-0.0172069946423079</p></td>
    <td><p>-0.178818079805403</p></td>
    <td><p>0.116148313061785</p></td>
    <td><p>-0.0413779821935449</p></td>
    <td><p>0.0670198451490833</p></td>
    <td><p>-0.173080329090496</p></td>
    <td><p>0.174962815859061</p></td>
    <td><p>0.0882576909634238</p></td>
    <td><p>-0.161367717954001</p></td>
    <td><p>-0.175585241143082</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3773</p></td>
    <td><p>3774</p></td>
    <td><p>3775</p></td>
    <td><p>3776</p></td>
    <td><p>3777</p></td>
    <td><p>3778</p></td>
    <td><p>3779</p></td>
    <td><p>3780</p></td>
    <td><p>3781</p></td>
    <td><p>3782</p></td>
    <td><p>3783</p></td>
    <td><p>3784</p></td>
    <td><p>3785</p></td>
    <td><p>3786</p></td>
    <td><p>3787</p></td>
    <td><p>3788</p></td>
    <td><p>3789</p></td>
    <td><p>3790</p></td>
    <td><p>3791</p></td>
    <td><p>3792</p></td>
    <td><p>3793</p></td>
    <td><p>3794</p></td>
    <td><p>3795</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9265181950269</p></td>
    <td><p>36.8189695143145</p></td>
    <td><p>36.9352011361792</p></td>
    <td><p>37.0512899206631</p></td>
    <td><p>36.9360550995672</p></td>
    <td><p>36.8926531928797</p></td>
    <td><p>36.8695064052519</p></td>
    <td><p>37.1257843783451</p></td>
    <td><p>37.0894896623174</p></td>
    <td><p>37.1570670351309</p></td>
    <td><p>36.9458364238778</p></td>
    <td><p>37.047389090473</p></td>
    <td><p>37.168844804423</p></td>
    <td><p>36.9105355061848</p></td>
    <td><p>37.094792476636</p></td>
    <td><p>36.9742534907571</p></td>
    <td><p>37.1396353802646</p></td>
    <td><p>36.8763259396681</p></td>
    <td><p>36.906414789012</p></td>
    <td><p>36.9692024279573</p></td>
    <td><p>36.85927244224</p></td>
    <td><p>37.0118022147481</p></td>
    <td><p>37.0771127079584</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0734818049730706</p></td>
    <td><p>-0.181030485685532</p></td>
    <td><p>-0.0647988638207906</p></td>
    <td><p>0.0512899206630664</p></td>
    <td><p>-0.0639449004328441</p></td>
    <td><p>-0.107346807120337</p></td>
    <td><p>-0.130493594748117</p></td>
    <td><p>0.12578437834506</p></td>
    <td><p>0.0894896623173693</p></td>
    <td><p>0.157067035130915</p></td>
    <td><p>-0.0541635761221855</p></td>
    <td><p>0.0473890904729828</p></td>
    <td><p>0.16884480442296</p></td>
    <td><p>-0.0894644938152069</p></td>
    <td><p>0.0947924766359662</p></td>
    <td><p>-0.0257465092428575</p></td>
    <td><p>0.139635380264593</p></td>
    <td><p>-0.123674060331908</p></td>
    <td><p>-0.0935852109879818</p></td>
    <td><p>-0.0307975720426583</p></td>
    <td><p>-0.140727557760002</p></td>
    <td><p>0.0118022147480801</p></td>
    <td><p>0.0771127079583778</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3796</p></td>
    <td><p>3797</p></td>
    <td><p>3798</p></td>
    <td><p>3799</p></td>
    <td><p>3800</p></td>
    <td><p>3801</p></td>
    <td><p>3802</p></td>
    <td><p>3803</p></td>
    <td><p>3804</p></td>
    <td><p>3805</p></td>
    <td><p>3806</p></td>
    <td><p>3807</p></td>
    <td><p>3808</p></td>
    <td><p>3809</p></td>
    <td><p>3810</p></td>
    <td><p>3811</p></td>
    <td><p>3812</p></td>
    <td><p>3813</p></td>
    <td><p>3814</p></td>
    <td><p>3815</p></td>
    <td><p>3816</p></td>
    <td><p>3817</p></td>
    <td><p>3818</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1216264394666</p></td>
    <td><p>36.9422698295503</p></td>
    <td><p>37.0837432130006</p></td>
    <td><p>36.9687166136836</p></td>
    <td><p>37.0469698818388</p></td>
    <td><p>36.8880541526287</p></td>
    <td><p>37.014851516296</p></td>
    <td><p>37.0237372652386</p></td>
    <td><p>37.0210049543736</p></td>
    <td><p>36.8496557564005</p></td>
    <td><p>37.1173084675389</p></td>
    <td><p>37.1925850040671</p></td>
    <td><p>36.8274672681864</p></td>
    <td><p>36.8536110520733</p></td>
    <td><p>36.8963372730021</p></td>
    <td><p>36.9953272505024</p></td>
    <td><p>37.0318529348176</p></td>
    <td><p>37.0980712452169</p></td>
    <td><p>36.8652855591828</p></td>
    <td><p>36.859662562473</p></td>
    <td><p>37.1983924702033</p></td>
    <td><p>37.1096013660706</p></td>
    <td><p>36.9002058553982</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.121626439466624</p></td>
    <td><p>-0.0577301704497444</p></td>
    <td><p>0.0837432130005524</p></td>
    <td><p>-0.0312833863163675</p></td>
    <td><p>0.0469698818387769</p></td>
    <td><p>-0.111945847371295</p></td>
    <td><p>0.0148515162960052</p></td>
    <td><p>0.0237372652385517</p></td>
    <td><p>0.0210049543736091</p></td>
    <td><p>-0.150344243599548</p></td>
    <td><p>0.117308467538869</p></td>
    <td><p>0.19258500406707</p></td>
    <td><p>-0.172532731813632</p></td>
    <td><p>-0.14638894792671</p></td>
    <td><p>-0.103662726997932</p></td>
    <td><p>-0.00467274949755137</p></td>
    <td><p>0.0318529348176497</p></td>
    <td><p>0.0980712452168788</p></td>
    <td><p>-0.13471444081722</p></td>
    <td><p>-0.140337437527037</p></td>
    <td><p>0.198392470203309</p></td>
    <td><p>0.109601366070592</p></td>
    <td><p>-0.099794144601816</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3819</p></td>
    <td><p>3820</p></td>
    <td><p>3821</p></td>
    <td><p>3822</p></td>
    <td><p>3823</p></td>
    <td><p>3824</p></td>
    <td><p>3825</p></td>
    <td><p>3826</p></td>
    <td><p>3827</p></td>
    <td><p>3828</p></td>
    <td><p>3829</p></td>
    <td><p>3830</p></td>
    <td><p>3831</p></td>
    <td><p>3832</p></td>
    <td><p>3833</p></td>
    <td><p>3834</p></td>
    <td><p>3835</p></td>
    <td><p>3836</p></td>
    <td><p>3837</p></td>
    <td><p>3838</p></td>
    <td><p>3839</p></td>
    <td><p>3840</p></td>
    <td><p>3841</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8089920489168</p></td>
    <td><p>37.0845255911231</p></td>
    <td><p>36.8296859055938</p></td>
    <td><p>36.9830696209358</p></td>
    <td><p>36.901909604323</p></td>
    <td><p>36.9786650890478</p></td>
    <td><p>37.0012729887532</p></td>
    <td><p>36.8862230782157</p></td>
    <td><p>36.8724446229884</p></td>
    <td><p>37.1729255307757</p></td>
    <td><p>36.9591785551492</p></td>
    <td><p>36.96651503166</p></td>
    <td><p>36.9561313711747</p></td>
    <td><p>36.8696628786753</p></td>
    <td><p>36.8507824987601</p></td>
    <td><p>36.9393452180689</p></td>
    <td><p>37.1311193101431</p></td>
    <td><p>36.9987202656375</p></td>
    <td><p>37.1374914431345</p></td>
    <td><p>37.0174065320739</p></td>
    <td><p>36.8087532648739</p></td>
    <td><p>36.9234281596833</p></td>
    <td><p>36.8991586838993</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.191007951083151</p></td>
    <td><p>0.0845255911230609</p></td>
    <td><p>-0.170314094406208</p></td>
    <td><p>-0.016930379064199</p></td>
    <td><p>-0.0980903956769978</p></td>
    <td><p>-0.0213349109521701</p></td>
    <td><p>0.00127298875321458</p></td>
    <td><p>-0.113776921784343</p></td>
    <td><p>-0.127555377011632</p></td>
    <td><p>0.172925530775707</p></td>
    <td><p>-0.0408214448507778</p></td>
    <td><p>-0.0334849683400336</p></td>
    <td><p>-0.0438686288252654</p></td>
    <td><p>-0.130337121324729</p></td>
    <td><p>-0.149217501239939</p></td>
    <td><p>-0.0606547819311061</p></td>
    <td><p>0.131119310143134</p></td>
    <td><p>-0.00127973436249107</p></td>
    <td><p>0.137491443134458</p></td>
    <td><p>0.0174065320738919</p></td>
    <td><p>-0.191246735126121</p></td>
    <td><p>-0.0765718403166815</p></td>
    <td><p>-0.100841316100691</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3842</p></td>
    <td><p>3843</p></td>
    <td><p>3844</p></td>
    <td><p>3845</p></td>
    <td><p>3846</p></td>
    <td><p>3847</p></td>
    <td><p>3848</p></td>
    <td><p>3849</p></td>
    <td><p>3850</p></td>
    <td><p>3851</p></td>
    <td><p>3852</p></td>
    <td><p>3853</p></td>
    <td><p>3854</p></td>
    <td><p>3855</p></td>
    <td><p>3856</p></td>
    <td><p>3857</p></td>
    <td><p>3858</p></td>
    <td><p>3859</p></td>
    <td><p>3860</p></td>
    <td><p>3861</p></td>
    <td><p>3862</p></td>
    <td><p>3863</p></td>
    <td><p>3864</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1928056976209</p></td>
    <td><p>37.0836931494118</p></td>
    <td><p>36.9210942528932</p></td>
    <td><p>36.9274211480576</p></td>
    <td><p>36.9626236260826</p></td>
    <td><p>36.9480163986169</p></td>
    <td><p>37.1412241104381</p></td>
    <td><p>36.9775711864269</p></td>
    <td><p>37.0338453143192</p></td>
    <td><p>37.1439985397332</p></td>
    <td><p>36.9898275378899</p></td>
    <td><p>36.9460550753944</p></td>
    <td><p>37.1896402878315</p></td>
    <td><p>37.1676437035786</p></td>
    <td><p>36.8659090678068</p></td>
    <td><p>36.9620238158524</p></td>
    <td><p>36.9670690263161</p></td>
    <td><p>37.188873505259</p></td>
    <td><p>36.8486154341457</p></td>
    <td><p>36.8184607013394</p></td>
    <td><p>37.1867952063027</p></td>
    <td><p>36.8856127840935</p></td>
    <td><p>37.159724752159</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.192805697620898</p></td>
    <td><p>0.0836931494117934</p></td>
    <td><p>-0.0789057471068375</p></td>
    <td><p>-0.0725788519423887</p></td>
    <td><p>-0.0373763739174393</p></td>
    <td><p>-0.0519836013831423</p></td>
    <td><p>0.14122411043811</p></td>
    <td><p>-0.0224288135731143</p></td>
    <td><p>0.0338453143191657</p></td>
    <td><p>0.143998539733239</p></td>
    <td><p>-0.0101724621101198</p></td>
    <td><p>-0.0539449246056094</p></td>
    <td><p>0.18964028783148</p></td>
    <td><p>0.167643703578605</p></td>
    <td><p>-0.134090932193182</p></td>
    <td><p>-0.0379761841476238</p></td>
    <td><p>-0.0329309736838823</p></td>
    <td><p>0.188873505258961</p></td>
    <td><p>-0.151384565854251</p></td>
    <td><p>-0.181539298660645</p></td>
    <td><p>0.186795206302705</p></td>
    <td><p>-0.114387215906468</p></td>
    <td><p>0.159724752158979</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3865</p></td>
    <td><p>3866</p></td>
    <td><p>3867</p></td>
    <td><p>3868</p></td>
    <td><p>3869</p></td>
    <td><p>3870</p></td>
    <td><p>3871</p></td>
    <td><p>3872</p></td>
    <td><p>3873</p></td>
    <td><p>3874</p></td>
    <td><p>3875</p></td>
    <td><p>3876</p></td>
    <td><p>3877</p></td>
    <td><p>3878</p></td>
    <td><p>3879</p></td>
    <td><p>3880</p></td>
    <td><p>3881</p></td>
    <td><p>3882</p></td>
    <td><p>3883</p></td>
    <td><p>3884</p></td>
    <td><p>3885</p></td>
    <td><p>3886</p></td>
    <td><p>3887</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.160145305213</p></td>
    <td><p>37.0193894722135</p></td>
    <td><p>37.1798946702043</p></td>
    <td><p>37.0629467259868</p></td>
    <td><p>37.1808859775709</p></td>
    <td><p>37.1184318090909</p></td>
    <td><p>37.1220008261636</p></td>
    <td><p>36.8731129250136</p></td>
    <td><p>37.161369668949</p></td>
    <td><p>37.0828161774075</p></td>
    <td><p>37.0363126860038</p></td>
    <td><p>36.9394733273471</p></td>
    <td><p>37.0449085212114</p></td>
    <td><p>37.1004214000628</p></td>
    <td><p>37.0128239631443</p></td>
    <td><p>36.906603114931</p></td>
    <td><p>37.1379420690407</p></td>
    <td><p>36.9455702571049</p></td>
    <td><p>36.9318109958696</p></td>
    <td><p>36.8771850470697</p></td>
    <td><p>36.916137845967</p></td>
    <td><p>37.0975611206231</p></td>
    <td><p>37.1950864925825</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.160145305213035</p></td>
    <td><p>0.01938947221349</p></td>
    <td><p>0.179894670204291</p></td>
    <td><p>0.0629467259867553</p></td>
    <td><p>0.18088597757086</p></td>
    <td><p>0.118431809090914</p></td>
    <td><p>0.122000826163607</p></td>
    <td><p>-0.126887074986442</p></td>
    <td><p>0.161369668948971</p></td>
    <td><p>0.0828161774075014</p></td>
    <td><p>0.0363126860038392</p></td>
    <td><p>-0.0605266726528839</p></td>
    <td><p>0.0449085212113616</p></td>
    <td><p>0.100421400062835</p></td>
    <td><p>0.0128239631442781</p></td>
    <td><p>-0.0933968850689908</p></td>
    <td><p>0.137942069040676</p></td>
    <td><p>-0.0544297428950813</p></td>
    <td><p>-0.0681890041303745</p></td>
    <td><p>-0.122814952930341</p></td>
    <td><p>-0.0838621540330493</p></td>
    <td><p>0.0975611206230838</p></td>
    <td><p>0.195086492582526</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3888</p></td>
    <td><p>3889</p></td>
    <td><p>3890</p></td>
    <td><p>3891</p></td>
    <td><p>3892</p></td>
    <td><p>3893</p></td>
    <td><p>3894</p></td>
    <td><p>3895</p></td>
    <td><p>3896</p></td>
    <td><p>3897</p></td>
    <td><p>3898</p></td>
    <td><p>3899</p></td>
    <td><p>3900</p></td>
    <td><p>3901</p></td>
    <td><p>3902</p></td>
    <td><p>3903</p></td>
    <td><p>3904</p></td>
    <td><p>3905</p></td>
    <td><p>3906</p></td>
    <td><p>3907</p></td>
    <td><p>3908</p></td>
    <td><p>3909</p></td>
    <td><p>3910</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1182163500531</p></td>
    <td><p>37.0961886540388</p></td>
    <td><p>36.8410897301752</p></td>
    <td><p>36.8348268845316</p></td>
    <td><p>37.1951559530932</p></td>
    <td><p>37.1904570090638</p></td>
    <td><p>37.1424273898009</p></td>
    <td><p>36.9614185581704</p></td>
    <td><p>37.0948095536386</p></td>
    <td><p>36.8493311098077</p></td>
    <td><p>36.9190930704001</p></td>
    <td><p>37.1105983300332</p></td>
    <td><p>36.8229384374289</p></td>
    <td><p>36.8598608524129</p></td>
    <td><p>36.9634695797889</p></td>
    <td><p>36.9592768723271</p></td>
    <td><p>36.9742068225364</p></td>
    <td><p>36.8891823072324</p></td>
    <td><p>37.0966294607782</p></td>
    <td><p>36.867144180285</p></td>
    <td><p>37.0322954847129</p></td>
    <td><p>37.0254890803074</p></td>
    <td><p>36.8748314121659</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.118216350053082</p></td>
    <td><p>0.0961886540387837</p></td>
    <td><p>-0.158910269824794</p></td>
    <td><p>-0.165173115468356</p></td>
    <td><p>0.19515595309317</p></td>
    <td><p>0.190457009063799</p></td>
    <td><p>0.142427389800893</p></td>
    <td><p>-0.0385814418296491</p></td>
    <td><p>0.0948095536385765</p></td>
    <td><p>-0.15066889019235</p></td>
    <td><p>-0.0809069295998626</p></td>
    <td><p>0.110598330033184</p></td>
    <td><p>-0.177061562571055</p></td>
    <td><p>-0.140139147587149</p></td>
    <td><p>-0.0365304202110721</p></td>
    <td><p>-0.0407231276729192</p></td>
    <td><p>-0.0257931774635622</p></td>
    <td><p>-0.110817692767611</p></td>
    <td><p>0.0966294607782103</p></td>
    <td><p>-0.132855819715047</p></td>
    <td><p>0.0322954847129111</p></td>
    <td><p>0.0254890803073877</p></td>
    <td><p>-0.125168587834096</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3911</p></td>
    <td><p>3912</p></td>
    <td><p>3913</p></td>
    <td><p>3914</p></td>
    <td><p>3915</p></td>
    <td><p>3916</p></td>
    <td><p>3917</p></td>
    <td><p>3918</p></td>
    <td><p>3919</p></td>
    <td><p>3920</p></td>
    <td><p>3921</p></td>
    <td><p>3922</p></td>
    <td><p>3923</p></td>
    <td><p>3924</p></td>
    <td><p>3925</p></td>
    <td><p>3926</p></td>
    <td><p>3927</p></td>
    <td><p>3928</p></td>
    <td><p>3929</p></td>
    <td><p>3930</p></td>
    <td><p>3931</p></td>
    <td><p>3932</p></td>
    <td><p>3933</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.192323881929</p></td>
    <td><p>36.8718354646564</p></td>
    <td><p>36.8064664656717</p></td>
    <td><p>37.1703878895955</p></td>
    <td><p>36.9761362156919</p></td>
    <td><p>36.9456525125392</p></td>
    <td><p>37.0631270326776</p></td>
    <td><p>36.9620926303706</p></td>
    <td><p>37.0072557245174</p></td>
    <td><p>36.9882247796554</p></td>
    <td><p>37.1624640548366</p></td>
    <td><p>37.0288880377419</p></td>
    <td><p>36.918891238944</p></td>
    <td><p>36.8447571678019</p></td>
    <td><p>37.1447209362032</p></td>
    <td><p>36.9566651856802</p></td>
    <td><p>36.8910976199978</p></td>
    <td><p>37.1503458178925</p></td>
    <td><p>37.1752396413508</p></td>
    <td><p>36.9548273430179</p></td>
    <td><p>36.8218356482432</p></td>
    <td><p>36.8126329833841</p></td>
    <td><p>36.9309708583922</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.192323881928985</p></td>
    <td><p>-0.128164535343622</p></td>
    <td><p>-0.193533534328324</p></td>
    <td><p>0.170387889595467</p></td>
    <td><p>-0.023863784308098</p></td>
    <td><p>-0.0543474874608094</p></td>
    <td><p>0.0631270326775919</p></td>
    <td><p>-0.037907369629373</p></td>
    <td><p>0.00725572451737833</p></td>
    <td><p>-0.0117752203446244</p></td>
    <td><p>0.162464054836647</p></td>
    <td><p>0.0288880377419076</p></td>
    <td><p>-0.0811087610560364</p></td>
    <td><p>-0.155242832198084</p></td>
    <td><p>0.144720936203164</p></td>
    <td><p>-0.0433348143197989</p></td>
    <td><p>-0.10890238000222</p></td>
    <td><p>0.150345817892543</p></td>
    <td><p>0.175239641350807</p></td>
    <td><p>-0.0451726569821034</p></td>
    <td><p>-0.178164351756834</p></td>
    <td><p>-0.187367016615852</p></td>
    <td><p>-0.069029141607821</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3934</p></td>
    <td><p>3935</p></td>
    <td><p>3936</p></td>
    <td><p>3937</p></td>
    <td><p>3938</p></td>
    <td><p>3939</p></td>
    <td><p>3940</p></td>
    <td><p>3941</p></td>
    <td><p>3942</p></td>
    <td><p>3943</p></td>
    <td><p>3944</p></td>
    <td><p>3945</p></td>
    <td><p>3946</p></td>
    <td><p>3947</p></td>
    <td><p>3948</p></td>
    <td><p>3949</p></td>
    <td><p>3950</p></td>
    <td><p>3951</p></td>
    <td><p>3952</p></td>
    <td><p>3953</p></td>
    <td><p>3954</p></td>
    <td><p>3955</p></td>
    <td><p>3956</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0321834712548</p></td>
    <td><p>37.0614809229712</p></td>
    <td><p>37.1779006081873</p></td>
    <td><p>37.056420112928</p></td>
    <td><p>36.8644066004592</p></td>
    <td><p>37.098715775249</p></td>
    <td><p>37.0217522683909</p></td>
    <td><p>36.9857703746951</p></td>
    <td><p>36.9275488017862</p></td>
    <td><p>36.9376979504698</p></td>
    <td><p>36.832014561535</p></td>
    <td><p>37.0635008765789</p></td>
    <td><p>36.8194700100355</p></td>
    <td><p>36.8684895312564</p></td>
    <td><p>36.9084777371715</p></td>
    <td><p>37.1814708593209</p></td>
    <td><p>36.9328519561881</p></td>
    <td><p>37.0107911780024</p></td>
    <td><p>37.0114632294594</p></td>
    <td><p>36.994265294395</p></td>
    <td><p>36.973257596055</p></td>
    <td><p>36.8654845425821</p></td>
    <td><p>36.927543941814</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0321834712547542</p></td>
    <td><p>0.0614809229711781</p></td>
    <td><p>0.177900608187265</p></td>
    <td><p>0.0564201129280164</p></td>
    <td><p>-0.13559339954076</p></td>
    <td><p>0.0987157752490404</p></td>
    <td><p>0.0217522683909479</p></td>
    <td><p>-0.0142296253048855</p></td>
    <td><p>-0.0724511982138267</p></td>
    <td><p>-0.0623020495302455</p></td>
    <td><p>-0.167985438464989</p></td>
    <td><p>0.063500876578928</p></td>
    <td><p>-0.180529989964533</p></td>
    <td><p>-0.131510468743556</p></td>
    <td><p>-0.0915222628284695</p></td>
    <td><p>0.181470859320932</p></td>
    <td><p>-0.0671480438118692</p></td>
    <td><p>0.010791178002421</p></td>
    <td><p>0.0114632294594372</p></td>
    <td><p>-0.00573470560498635</p></td>
    <td><p>-0.0267424039450219</p></td>
    <td><p>-0.134515457417876</p></td>
    <td><p>-0.0724560581859564</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3957</p></td>
    <td><p>3958</p></td>
    <td><p>3959</p></td>
    <td><p>3960</p></td>
    <td><p>3961</p></td>
    <td><p>3962</p></td>
    <td><p>3963</p></td>
    <td><p>3964</p></td>
    <td><p>3965</p></td>
    <td><p>3966</p></td>
    <td><p>3967</p></td>
    <td><p>3968</p></td>
    <td><p>3969</p></td>
    <td><p>3970</p></td>
    <td><p>3971</p></td>
    <td><p>3972</p></td>
    <td><p>3973</p></td>
    <td><p>3974</p></td>
    <td><p>3975</p></td>
    <td><p>3976</p></td>
    <td><p>3977</p></td>
    <td><p>3978</p></td>
    <td><p>3979</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0558485956442</p></td>
    <td><p>36.9050418125246</p></td>
    <td><p>37.151474665073</p></td>
    <td><p>36.9784419776022</p></td>
    <td><p>37.0945894992453</p></td>
    <td><p>37.1627213224209</p></td>
    <td><p>37.0564846491642</p></td>
    <td><p>37.0421092360345</p></td>
    <td><p>37.0616718540501</p></td>
    <td><p>36.812293907603</p></td>
    <td><p>36.8018416738844</p></td>
    <td><p>36.9567094277227</p></td>
    <td><p>37.1155418105403</p></td>
    <td><p>37.1196307897811</p></td>
    <td><p>37.0297561453953</p></td>
    <td><p>37.0387691321168</p></td>
    <td><p>36.885545732632</p></td>
    <td><p>37.0657886151982</p></td>
    <td><p>36.8894351978009</p></td>
    <td><p>37.0997596836292</p></td>
    <td><p>37.0085771710146</p></td>
    <td><p>37.1967052094615</p></td>
    <td><p>36.89311822782</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0558485956442496</p></td>
    <td><p>-0.094958187475406</p></td>
    <td><p>0.151474665073046</p></td>
    <td><p>-0.0215580223978193</p></td>
    <td><p>0.0945894992452665</p></td>
    <td><p>0.162721322420943</p></td>
    <td><p>0.0564846491641546</p></td>
    <td><p>0.0421092360344915</p></td>
    <td><p>0.0616718540501466</p></td>
    <td><p>-0.187706092397022</p></td>
    <td><p>-0.198158326115625</p></td>
    <td><p>-0.0432905722772716</p></td>
    <td><p>0.115541810540343</p></td>
    <td><p>0.119630789781105</p></td>
    <td><p>0.0297561453952966</p></td>
    <td><p>0.0387691321168404</p></td>
    <td><p>-0.114454267368039</p></td>
    <td><p>0.0657886151981728</p></td>
    <td><p>-0.110564802199072</p></td>
    <td><p>0.099759683629209</p></td>
    <td><p>0.00857717101460054</p></td>
    <td><p>0.196705209461541</p></td>
    <td><p>-0.106881772180003</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>3980</p></td>
    <td><p>3981</p></td>
    <td><p>3982</p></td>
    <td><p>3983</p></td>
    <td><p>3984</p></td>
    <td><p>3985</p></td>
    <td><p>3986</p></td>
    <td><p>3987</p></td>
    <td><p>3988</p></td>
    <td><p>3989</p></td>
    <td><p>3990</p></td>
    <td><p>3991</p></td>
    <td><p>3992</p></td>
    <td><p>3993</p></td>
    <td><p>3994</p></td>
    <td><p>3995</p></td>
    <td><p>3996</p></td>
    <td><p>3997</p></td>
    <td><p>3998</p></td>
    <td><p>3999</p></td>
    <td><p>4000</p></td>
    <td><p>4001</p></td>
    <td><p>4002</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9163039820796</p></td>
    <td><p>36.8826456795304</p></td>
    <td><p>36.8229720462477</p></td>
    <td><p>36.8387433404117</p></td>
    <td><p>36.8454944016783</p></td>
    <td><p>37.1885806855045</p></td>
    <td><p>36.9865186247153</p></td>
    <td><p>37.0769088246552</p></td>
    <td><p>37.0074845544444</p></td>
    <td><p>37.0431792016432</p></td>
    <td><p>37.0591145405966</p></td>
    <td><p>37.0535124312074</p></td>
    <td><p>36.9547451065072</p></td>
    <td><p>37.0800870666192</p></td>
    <td><p>36.8594486114152</p></td>
    <td><p>37.1399021347825</p></td>
    <td><p>36.9662923559045</p></td>
    <td><p>37.0226761065739</p></td>
    <td><p>37.0234964884813</p></td>
    <td><p>36.9042540037656</p></td>
    <td><p>36.8851087007545</p></td>
    <td><p>36.9611783708754</p></td>
    <td><p>37.0706141152944</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.083696017920424</p></td>
    <td><p>-0.117354320469559</p></td>
    <td><p>-0.177027953752265</p></td>
    <td><p>-0.161256659588261</p></td>
    <td><p>-0.154505598321748</p></td>
    <td><p>0.188580685504519</p></td>
    <td><p>-0.0134813752847407</p></td>
    <td><p>0.0769088246552343</p></td>
    <td><p>0.00748455444441021</p></td>
    <td><p>0.0431792016431629</p></td>
    <td><p>0.0591145405965747</p></td>
    <td><p>0.0535124312074018</p></td>
    <td><p>-0.0452548934928387</p></td>
    <td><p>0.08008706661915</p></td>
    <td><p>-0.140551388584768</p></td>
    <td><p>0.139902134782538</p></td>
    <td><p>-0.0337076440955215</p></td>
    <td><p>0.0226761065738614</p></td>
    <td><p>0.0234964884812641</p></td>
    <td><p>-0.0957459962344203</p></td>
    <td><p>-0.1148912992455</p></td>
    <td><p>-0.0388216291246479</p></td>
    <td><p>0.0706141152943545</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4003</p></td>
    <td><p>4004</p></td>
    <td><p>4005</p></td>
    <td><p>4006</p></td>
    <td><p>4007</p></td>
    <td><p>4008</p></td>
    <td><p>4009</p></td>
    <td><p>4010</p></td>
    <td><p>4011</p></td>
    <td><p>4012</p></td>
    <td><p>4013</p></td>
    <td><p>4014</p></td>
    <td><p>4015</p></td>
    <td><p>4016</p></td>
    <td><p>4017</p></td>
    <td><p>4018</p></td>
    <td><p>4019</p></td>
    <td><p>4020</p></td>
    <td><p>4021</p></td>
    <td><p>4022</p></td>
    <td><p>4023</p></td>
    <td><p>4024</p></td>
    <td><p>4025</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0190493403158</p></td>
    <td><p>37.1837169104153</p></td>
    <td><p>37.0122471391872</p></td>
    <td><p>36.8719530558709</p></td>
    <td><p>36.9493338414115</p></td>
    <td><p>36.8076785510866</p></td>
    <td><p>37.144243805859</p></td>
    <td><p>36.8280103958767</p></td>
    <td><p>37.0099181280531</p></td>
    <td><p>36.8332280258482</p></td>
    <td><p>36.9172879747765</p></td>
    <td><p>36.8750636099438</p></td>
    <td><p>37.0183556857418</p></td>
    <td><p>37.1699031602791</p></td>
    <td><p>37.0160457670707</p></td>
    <td><p>36.8402997498159</p></td>
    <td><p>36.9615778920808</p></td>
    <td><p>36.978766853195</p></td>
    <td><p>36.9770673439459</p></td>
    <td><p>36.8816541079364</p></td>
    <td><p>36.9121178906072</p></td>
    <td><p>37.0783601295523</p></td>
    <td><p>36.8086712851784</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0190493403157745</p></td>
    <td><p>0.183716910415299</p></td>
    <td><p>0.0122471391872381</p></td>
    <td><p>-0.128046944129089</p></td>
    <td><p>-0.050666158588534</p></td>
    <td><p>-0.192321448913383</p></td>
    <td><p>0.144243805858999</p></td>
    <td><p>-0.171989604123326</p></td>
    <td><p>0.00991812805312264</p></td>
    <td><p>-0.166771974151835</p></td>
    <td><p>-0.0827120252234721</p></td>
    <td><p>-0.124936390056185</p></td>
    <td><p>0.0183556857418239</p></td>
    <td><p>0.169903160279084</p></td>
    <td><p>0.0160457670706791</p></td>
    <td><p>-0.159700250184123</p></td>
    <td><p>-0.0384221079192031</p></td>
    <td><p>-0.0212331468050166</p></td>
    <td><p>-0.0229326560540812</p></td>
    <td><p>-0.118345892063594</p></td>
    <td><p>-0.0878821093928295</p></td>
    <td><p>0.0783601295522658</p></td>
    <td><p>-0.19132871482163</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4026</p></td>
    <td><p>4027</p></td>
    <td><p>4028</p></td>
    <td><p>4029</p></td>
    <td><p>4030</p></td>
    <td><p>4031</p></td>
    <td><p>4032</p></td>
    <td><p>4033</p></td>
    <td><p>4034</p></td>
    <td><p>4035</p></td>
    <td><p>4036</p></td>
    <td><p>4037</p></td>
    <td><p>4038</p></td>
    <td><p>4039</p></td>
    <td><p>4040</p></td>
    <td><p>4041</p></td>
    <td><p>4042</p></td>
    <td><p>4043</p></td>
    <td><p>4044</p></td>
    <td><p>4045</p></td>
    <td><p>4046</p></td>
    <td><p>4047</p></td>
    <td><p>4048</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9995985805707</p></td>
    <td><p>36.9966486258699</p></td>
    <td><p>36.9915083648376</p></td>
    <td><p>36.8076692791264</p></td>
    <td><p>37.0647455721076</p></td>
    <td><p>37.1851623093878</p></td>
    <td><p>36.8556498168133</p></td>
    <td><p>37.1694707158542</p></td>
    <td><p>36.8999412953951</p></td>
    <td><p>36.8008124312824</p></td>
    <td><p>37.082312800153</p></td>
    <td><p>37.0613404824821</p></td>
    <td><p>37.1148658863646</p></td>
    <td><p>36.8377580775628</p></td>
    <td><p>37.1461378346209</p></td>
    <td><p>36.9826505277931</p></td>
    <td><p>36.9664054022144</p></td>
    <td><p>37.1891363329323</p></td>
    <td><p>37.1917816204994</p></td>
    <td><p>37.0010079049662</p></td>
    <td><p>37.1940629907812</p></td>
    <td><p>37.1621752637259</p></td>
    <td><p>36.9362578382044</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.000401419429323369</p></td>
    <td><p>-0.00335137413009079</p></td>
    <td><p>-0.00849163516245</p></td>
    <td><p>-0.192330720873578</p></td>
    <td><p>0.0647455721076398</p></td>
    <td><p>0.185162309387849</p></td>
    <td><p>-0.144350183186738</p></td>
    <td><p>0.169470715854231</p></td>
    <td><p>-0.100058704604926</p></td>
    <td><p>-0.199187568717647</p></td>
    <td><p>0.0823128001530478</p></td>
    <td><p>0.0613404824821231</p></td>
    <td><p>0.11486588636464</p></td>
    <td><p>-0.162241922437239</p></td>
    <td><p>0.146137834620873</p></td>
    <td><p>-0.0173494722069236</p></td>
    <td><p>-0.03359459778558</p></td>
    <td><p>0.189136332932286</p></td>
    <td><p>0.19178162049942</p></td>
    <td><p>0.00100790496618686</p></td>
    <td><p>0.194062990781248</p></td>
    <td><p>0.162175263725921</p></td>
    <td><p>-0.0637421617955525</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4049</p></td>
    <td><p>4050</p></td>
    <td><p>4051</p></td>
    <td><p>4052</p></td>
    <td><p>4053</p></td>
    <td><p>4054</p></td>
    <td><p>4055</p></td>
    <td><p>4056</p></td>
    <td><p>4057</p></td>
    <td><p>4058</p></td>
    <td><p>4059</p></td>
    <td><p>4060</p></td>
    <td><p>4061</p></td>
    <td><p>4062</p></td>
    <td><p>4063</p></td>
    <td><p>4064</p></td>
    <td><p>4065</p></td>
    <td><p>4066</p></td>
    <td><p>4067</p></td>
    <td><p>4068</p></td>
    <td><p>4069</p></td>
    <td><p>4070</p></td>
    <td><p>4071</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9094196748297</p></td>
    <td><p>36.9139902387415</p></td>
    <td><p>37.0418189310249</p></td>
    <td><p>37.1264814148347</p></td>
    <td><p>36.9080573486765</p></td>
    <td><p>36.8173619294602</p></td>
    <td><p>37.0467868222276</p></td>
    <td><p>36.8871314808564</p></td>
    <td><p>37.199264674108</p></td>
    <td><p>36.8144703273127</p></td>
    <td><p>36.9459766206629</p></td>
    <td><p>37.0332520381348</p></td>
    <td><p>37.1942429529057</p></td>
    <td><p>36.9827313066741</p></td>
    <td><p>36.9973142249287</p></td>
    <td><p>36.9731044412432</p></td>
    <td><p>37.0937939501873</p></td>
    <td><p>37.1718047393658</p></td>
    <td><p>36.8968839886114</p></td>
    <td><p>37.02398042625</p></td>
    <td><p>36.8552980089109</p></td>
    <td><p>37.0569902755565</p></td>
    <td><p>36.9063803517644</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0905803251703077</p></td>
    <td><p>-0.0860097612585307</p></td>
    <td><p>0.0418189310249417</p></td>
    <td><p>0.12648141483465</p></td>
    <td><p>-0.0919426513234924</p></td>
    <td><p>-0.182638070539817</p></td>
    <td><p>0.0467868222276451</p></td>
    <td><p>-0.112868519143554</p></td>
    <td><p>0.199264674107958</p></td>
    <td><p>-0.185529672687267</p></td>
    <td><p>-0.0540233793370746</p></td>
    <td><p>0.0332520381348402</p></td>
    <td><p>0.194242952905675</p></td>
    <td><p>-0.0172686933258817</p></td>
    <td><p>-0.00268577507132761</p></td>
    <td><p>-0.02689555875682</p></td>
    <td><p>0.0937939501873046</p></td>
    <td><p>0.171804739365754</p></td>
    <td><p>-0.103116011388614</p></td>
    <td><p>0.0239804262499774</p></td>
    <td><p>-0.1447019910891</p></td>
    <td><p>0.0569902755565366</p></td>
    <td><p>-0.093619648235574</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4072</p></td>
    <td><p>4073</p></td>
    <td><p>4074</p></td>
    <td><p>4075</p></td>
    <td><p>4076</p></td>
    <td><p>4077</p></td>
    <td><p>4078</p></td>
    <td><p>4079</p></td>
    <td><p>4080</p></td>
    <td><p>4081</p></td>
    <td><p>4082</p></td>
    <td><p>4083</p></td>
    <td><p>4084</p></td>
    <td><p>4085</p></td>
    <td><p>4086</p></td>
    <td><p>4087</p></td>
    <td><p>4088</p></td>
    <td><p>4089</p></td>
    <td><p>4090</p></td>
    <td><p>4091</p></td>
    <td><p>4092</p></td>
    <td><p>4093</p></td>
    <td><p>4094</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1892838806416</p></td>
    <td><p>36.9938496591079</p></td>
    <td><p>36.9433335489023</p></td>
    <td><p>36.8397721029178</p></td>
    <td><p>36.9378096922636</p></td>
    <td><p>37.1517785870499</p></td>
    <td><p>36.8484063493799</p></td>
    <td><p>37.1671465672924</p></td>
    <td><p>37.1923259024688</p></td>
    <td><p>37.0794729726888</p></td>
    <td><p>37.0247974535065</p></td>
    <td><p>36.9077972279468</p></td>
    <td><p>36.8143404474192</p></td>
    <td><p>36.8721759875043</p></td>
    <td><p>36.8172212917695</p></td>
    <td><p>36.8438765585264</p></td>
    <td><p>36.8880255235808</p></td>
    <td><p>37.0255709646342</p></td>
    <td><p>37.1964305769531</p></td>
    <td><p>36.9518872731043</p></td>
    <td><p>37.1210258358106</p></td>
    <td><p>37.1002842173721</p></td>
    <td><p>36.9455867217834</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.189283880641561</p></td>
    <td><p>-0.00615034089209132</p></td>
    <td><p>-0.0566664510976906</p></td>
    <td><p>-0.160227897082244</p></td>
    <td><p>-0.0621903077364436</p></td>
    <td><p>0.151778587049911</p></td>
    <td><p>-0.1515936506201</p></td>
    <td><p>0.16714656729237</p></td>
    <td><p>0.192325902468816</p></td>
    <td><p>0.0794729726887553</p></td>
    <td><p>0.0247974535065225</p></td>
    <td><p>-0.0922027720532057</p></td>
    <td><p>-0.185659552580752</p></td>
    <td><p>-0.127824012495743</p></td>
    <td><p>-0.182778708230487</p></td>
    <td><p>-0.156123441473632</p></td>
    <td><p>-0.111974476419206</p></td>
    <td><p>0.0255709646341842</p></td>
    <td><p>0.196430576953098</p></td>
    <td><p>-0.0481127268956811</p></td>
    <td><p>0.121025835810649</p></td>
    <td><p>0.100284217372085</p></td>
    <td><p>-0.0544132782166429</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4095</p></td>
    <td><p>4096</p></td>
    <td><p>4097</p></td>
    <td><p>4098</p></td>
    <td><p>4099</p></td>
    <td><p>4100</p></td>
    <td><p>4101</p></td>
    <td><p>4102</p></td>
    <td><p>4103</p></td>
    <td><p>4104</p></td>
    <td><p>4105</p></td>
    <td><p>4106</p></td>
    <td><p>4107</p></td>
    <td><p>4108</p></td>
    <td><p>4109</p></td>
    <td><p>4110</p></td>
    <td><p>4111</p></td>
    <td><p>4112</p></td>
    <td><p>4113</p></td>
    <td><p>4114</p></td>
    <td><p>4115</p></td>
    <td><p>4116</p></td>
    <td><p>4117</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.134440158258</p></td>
    <td><p>37.1946586278141</p></td>
    <td><p>36.9736691193841</p></td>
    <td><p>36.8375954869605</p></td>
    <td><p>36.9170053559132</p></td>
    <td><p>37.1887933221777</p></td>
    <td><p>37.1986107514561</p></td>
    <td><p>36.8854868717673</p></td>
    <td><p>37.1057120402988</p></td>
    <td><p>37.0825804189717</p></td>
    <td><p>36.9466930360738</p></td>
    <td><p>36.9621506257298</p></td>
    <td><p>36.9634709091233</p></td>
    <td><p>36.8760149171288</p></td>
    <td><p>36.9775135198437</p></td>
    <td><p>37.020433220687</p></td>
    <td><p>37.0170459525024</p></td>
    <td><p>37.009945587907</p></td>
    <td><p>36.8666712485411</p></td>
    <td><p>37.1617204162691</p></td>
    <td><p>36.80644817693</p></td>
    <td><p>37.1149345104551</p></td>
    <td><p>37.1340810016455</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.134440158257995</p></td>
    <td><p>0.194658627814128</p></td>
    <td><p>-0.0263308806158804</p></td>
    <td><p>-0.16240451303949</p></td>
    <td><p>-0.0829946440867957</p></td>
    <td><p>0.188793322177666</p></td>
    <td><p>0.198610751456108</p></td>
    <td><p>-0.114513128232673</p></td>
    <td><p>0.105712040298769</p></td>
    <td><p>0.0825804189716663</p></td>
    <td><p>-0.0533069639262393</p></td>
    <td><p>-0.0378493742701878</p></td>
    <td><p>-0.0365290908767193</p></td>
    <td><p>-0.123985082871187</p></td>
    <td><p>-0.0224864801563314</p></td>
    <td><p>0.0204332206869964</p></td>
    <td><p>0.0170459525024285</p></td>
    <td><p>0.00994558790696232</p></td>
    <td><p>-0.13332875145894</p></td>
    <td><p>0.161720416269112</p></td>
    <td><p>-0.193551823070038</p></td>
    <td><p>0.114934510455129</p></td>
    <td><p>0.134081001645512</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4118</p></td>
    <td><p>4119</p></td>
    <td><p>4120</p></td>
    <td><p>4121</p></td>
    <td><p>4122</p></td>
    <td><p>4123</p></td>
    <td><p>4124</p></td>
    <td><p>4125</p></td>
    <td><p>4126</p></td>
    <td><p>4127</p></td>
    <td><p>4128</p></td>
    <td><p>4129</p></td>
    <td><p>4130</p></td>
    <td><p>4131</p></td>
    <td><p>4132</p></td>
    <td><p>4133</p></td>
    <td><p>4134</p></td>
    <td><p>4135</p></td>
    <td><p>4136</p></td>
    <td><p>4137</p></td>
    <td><p>4138</p></td>
    <td><p>4139</p></td>
    <td><p>4140</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.845502966004</p></td>
    <td><p>37.163350141011</p></td>
    <td><p>36.8079863674682</p></td>
    <td><p>36.8812053189267</p></td>
    <td><p>37.1260313385763</p></td>
    <td><p>37.0465754391222</p></td>
    <td><p>37.035504152981</p></td>
    <td><p>36.8273210958832</p></td>
    <td><p>36.9574243376562</p></td>
    <td><p>36.8683381369877</p></td>
    <td><p>37.1967967197064</p></td>
    <td><p>36.968438437491</p></td>
    <td><p>36.8756335700883</p></td>
    <td><p>37.0667568800425</p></td>
    <td><p>36.9044591296003</p></td>
    <td><p>36.9389427378443</p></td>
    <td><p>37.0668309947537</p></td>
    <td><p>36.9528466215835</p></td>
    <td><p>37.1173056905243</p></td>
    <td><p>36.9726811902709</p></td>
    <td><p>37.0345798744805</p></td>
    <td><p>37.187658950879</p></td>
    <td><p>36.8277182880136</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.154497033996044</p></td>
    <td><p>0.163350141010994</p></td>
    <td><p>-0.192013632531776</p></td>
    <td><p>-0.118794681073318</p></td>
    <td><p>0.126031338576311</p></td>
    <td><p>0.0465754391221935</p></td>
    <td><p>0.0355041529810336</p></td>
    <td><p>-0.172678904116779</p></td>
    <td><p>-0.0425756623438289</p></td>
    <td><p>-0.13166186301234</p></td>
    <td><p>0.196796719706356</p></td>
    <td><p>-0.0315615625089976</p></td>
    <td><p>-0.124366429911674</p></td>
    <td><p>0.06675688004254</p></td>
    <td><p>-0.0955408703996525</p></td>
    <td><p>-0.0610572621557068</p></td>
    <td><p>0.066830994753694</p></td>
    <td><p>-0.0471533784164819</p></td>
    <td><p>0.11730569052434</p></td>
    <td><p>-0.0273188097291381</p></td>
    <td><p>0.0345798744804711</p></td>
    <td><p>0.187658950879033</p></td>
    <td><p>-0.172281711986436</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4141</p></td>
    <td><p>4142</p></td>
    <td><p>4143</p></td>
    <td><p>4144</p></td>
    <td><p>4145</p></td>
    <td><p>4146</p></td>
    <td><p>4147</p></td>
    <td><p>4148</p></td>
    <td><p>4149</p></td>
    <td><p>4150</p></td>
    <td><p>4151</p></td>
    <td><p>4152</p></td>
    <td><p>4153</p></td>
    <td><p>4154</p></td>
    <td><p>4155</p></td>
    <td><p>4156</p></td>
    <td><p>4157</p></td>
    <td><p>4158</p></td>
    <td><p>4159</p></td>
    <td><p>4160</p></td>
    <td><p>4161</p></td>
    <td><p>4162</p></td>
    <td><p>4163</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1989033309379</p></td>
    <td><p>36.8886898411745</p></td>
    <td><p>37.0079100626628</p></td>
    <td><p>37.1868305245574</p></td>
    <td><p>36.8105965656943</p></td>
    <td><p>36.8179175010011</p></td>
    <td><p>37.1867802728223</p></td>
    <td><p>37.1159381358431</p></td>
    <td><p>36.9745638233154</p></td>
    <td><p>36.9697259105455</p></td>
    <td><p>36.8557646645053</p></td>
    <td><p>36.9179207279489</p></td>
    <td><p>37.0570219871813</p></td>
    <td><p>37.1440137331488</p></td>
    <td><p>37.0522168716728</p></td>
    <td><p>37.1958847819076</p></td>
    <td><p>37.1882253410713</p></td>
    <td><p>36.8915140664942</p></td>
    <td><p>37.098904313096</p></td>
    <td><p>37.0235064980138</p></td>
    <td><p>37.1477489972204</p></td>
    <td><p>36.9101698813638</p></td>
    <td><p>37.0086100346368</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.198903330937945</p></td>
    <td><p>-0.111310158825489</p></td>
    <td><p>0.00791006266275929</p></td>
    <td><p>0.186830524557401</p></td>
    <td><p>-0.189403434305653</p></td>
    <td><p>-0.182082498998945</p></td>
    <td><p>0.186780272822283</p></td>
    <td><p>0.115938135843102</p></td>
    <td><p>-0.0254361766845932</p></td>
    <td><p>-0.0302740894544584</p></td>
    <td><p>-0.144235335494749</p></td>
    <td><p>-0.0820792720510966</p></td>
    <td><p>0.0570219871812654</p></td>
    <td><p>0.144013733148846</p></td>
    <td><p>0.052216871672826</p></td>
    <td><p>0.195884781907644</p></td>
    <td><p>0.188225341071295</p></td>
    <td><p>-0.108485933505762</p></td>
    <td><p>0.0989043130959786</p></td>
    <td><p>0.0235064980138375</p></td>
    <td><p>0.147748997220432</p></td>
    <td><p>-0.0898301186362076</p></td>
    <td><p>0.00861003463680277</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4164</p></td>
    <td><p>4165</p></td>
    <td><p>4166</p></td>
    <td><p>4167</p></td>
    <td><p>4168</p></td>
    <td><p>4169</p></td>
    <td><p>4170</p></td>
    <td><p>4171</p></td>
    <td><p>4172</p></td>
    <td><p>4173</p></td>
    <td><p>4174</p></td>
    <td><p>4175</p></td>
    <td><p>4176</p></td>
    <td><p>4177</p></td>
    <td><p>4178</p></td>
    <td><p>4179</p></td>
    <td><p>4180</p></td>
    <td><p>4181</p></td>
    <td><p>4182</p></td>
    <td><p>4183</p></td>
    <td><p>4184</p></td>
    <td><p>4185</p></td>
    <td><p>4186</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0591387780395</p></td>
    <td><p>36.8001996261156</p></td>
    <td><p>37.1237159032429</p></td>
    <td><p>37.1830630710378</p></td>
    <td><p>37.1154346341502</p></td>
    <td><p>36.9338347970414</p></td>
    <td><p>37.0499421246191</p></td>
    <td><p>36.9048510415536</p></td>
    <td><p>36.9125219622975</p></td>
    <td><p>36.8096015591961</p></td>
    <td><p>37.1991139595504</p></td>
    <td><p>37.0523671647935</p></td>
    <td><p>37.0096402781276</p></td>
    <td><p>37.0845386660207</p></td>
    <td><p>37.0906611452046</p></td>
    <td><p>37.0505340859523</p></td>
    <td><p>37.1470442563245</p></td>
    <td><p>36.9820258376511</p></td>
    <td><p>36.8687231194362</p></td>
    <td><p>36.9598175956623</p></td>
    <td><p>37.0650378848002</p></td>
    <td><p>36.8124694368295</p></td>
    <td><p>36.8149473192064</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0591387780394967</p></td>
    <td><p>-0.199800373884443</p></td>
    <td><p>0.123715903242854</p></td>
    <td><p>0.183063071037836</p></td>
    <td><p>0.115434634150212</p></td>
    <td><p>-0.0661652029585582</p></td>
    <td><p>0.0499421246190863</p></td>
    <td><p>-0.0951489584463587</p></td>
    <td><p>-0.0874780377024535</p></td>
    <td><p>-0.190398440803932</p></td>
    <td><p>0.199113959550381</p></td>
    <td><p>0.052367164793516</p></td>
    <td><p>0.00964027812761969</p></td>
    <td><p>0.0845386660206628</p></td>
    <td><p>0.0906611452045851</p></td>
    <td><p>0.0505340859522931</p></td>
    <td><p>0.147044256324477</p></td>
    <td><p>-0.0179741623488923</p></td>
    <td><p>-0.131276880563838</p></td>
    <td><p>-0.0401824043376848</p></td>
    <td><p>0.0650378848001694</p></td>
    <td><p>-0.187530563170455</p></td>
    <td><p>-0.185052680793625</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4187</p></td>
    <td><p>4188</p></td>
    <td><p>4189</p></td>
    <td><p>4190</p></td>
    <td><p>4191</p></td>
    <td><p>4192</p></td>
    <td><p>4193</p></td>
    <td><p>4194</p></td>
    <td><p>4195</p></td>
    <td><p>4196</p></td>
    <td><p>4197</p></td>
    <td><p>4198</p></td>
    <td><p>4199</p></td>
    <td><p>4200</p></td>
    <td><p>4201</p></td>
    <td><p>4202</p></td>
    <td><p>4203</p></td>
    <td><p>4204</p></td>
    <td><p>4205</p></td>
    <td><p>4206</p></td>
    <td><p>4207</p></td>
    <td><p>4208</p></td>
    <td><p>4209</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1020440672575</p></td>
    <td><p>36.8041591394571</p></td>
    <td><p>37.1481639437095</p></td>
    <td><p>37.1162876978932</p></td>
    <td><p>37.1094441016838</p></td>
    <td><p>36.996927859221</p></td>
    <td><p>36.9904964667787</p></td>
    <td><p>36.9252073479695</p></td>
    <td><p>36.8859881175209</p></td>
    <td><p>36.9101017673069</p></td>
    <td><p>36.8022839745963</p></td>
    <td><p>36.8093026950897</p></td>
    <td><p>37.0216024139584</p></td>
    <td><p>36.823099215251</p></td>
    <td><p>37.129936259988</p></td>
    <td><p>36.8322737099879</p></td>
    <td><p>37.0488204279441</p></td>
    <td><p>37.1637355687518</p></td>
    <td><p>36.9828284685143</p></td>
    <td><p>37.0443667712694</p></td>
    <td><p>37.0875555794597</p></td>
    <td><p>37.1115446875537</p></td>
    <td><p>36.9939788806179</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.102044067257467</p></td>
    <td><p>-0.195840860542859</p></td>
    <td><p>0.148163943709513</p></td>
    <td><p>0.116287697893178</p></td>
    <td><p>0.109444101683756</p></td>
    <td><p>-0.00307214077904661</p></td>
    <td><p>-0.00950353322130582</p></td>
    <td><p>-0.0747926520305029</p></td>
    <td><p>-0.114011882479119</p></td>
    <td><p>-0.0898982326930664</p></td>
    <td><p>-0.197716025403729</p></td>
    <td><p>-0.190697304910252</p></td>
    <td><p>0.0216024139584121</p></td>
    <td><p>-0.176900784748987</p></td>
    <td><p>0.129936259988021</p></td>
    <td><p>-0.167726290012091</p></td>
    <td><p>0.0488204279441291</p></td>
    <td><p>0.163735568751768</p></td>
    <td><p>-0.0171715314856655</p></td>
    <td><p>0.0443667712694449</p></td>
    <td><p>0.0875555794597034</p></td>
    <td><p>0.11154468755371</p></td>
    <td><p>-0.00602111938211181</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4210</p></td>
    <td><p>4211</p></td>
    <td><p>4212</p></td>
    <td><p>4213</p></td>
    <td><p>4214</p></td>
    <td><p>4215</p></td>
    <td><p>4216</p></td>
    <td><p>4217</p></td>
    <td><p>4218</p></td>
    <td><p>4219</p></td>
    <td><p>4220</p></td>
    <td><p>4221</p></td>
    <td><p>4222</p></td>
    <td><p>4223</p></td>
    <td><p>4224</p></td>
    <td><p>4225</p></td>
    <td><p>4226</p></td>
    <td><p>4227</p></td>
    <td><p>4228</p></td>
    <td><p>4229</p></td>
    <td><p>4230</p></td>
    <td><p>4231</p></td>
    <td><p>4232</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8701885910463</p></td>
    <td><p>37.1219572171561</p></td>
    <td><p>36.8172420084723</p></td>
    <td><p>37.1552648994938</p></td>
    <td><p>37.0528390543075</p></td>
    <td><p>36.9642904691178</p></td>
    <td><p>36.9388078023448</p></td>
    <td><p>36.8674747321366</p></td>
    <td><p>37.0487400136182</p></td>
    <td><p>37.0471196859855</p></td>
    <td><p>37.0286827235613</p></td>
    <td><p>37.0653154618604</p></td>
    <td><p>37.0369225796951</p></td>
    <td><p>37.1089472424129</p></td>
    <td><p>36.9085709962497</p></td>
    <td><p>37.1816976591473</p></td>
    <td><p>37.0387896128141</p></td>
    <td><p>37.1669305591756</p></td>
    <td><p>37.0136250475392</p></td>
    <td><p>36.8347839718856</p></td>
    <td><p>36.9360305210961</p></td>
    <td><p>37.0580474896051</p></td>
    <td><p>36.8408195490328</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.129811408953685</p></td>
    <td><p>0.121957217156108</p></td>
    <td><p>-0.182757991527659</p></td>
    <td><p>0.155264899493829</p></td>
    <td><p>0.0528390543075474</p></td>
    <td><p>-0.0357095308822366</p></td>
    <td><p>-0.0611921976551955</p></td>
    <td><p>-0.132525267863372</p></td>
    <td><p>0.048740013618243</p></td>
    <td><p>0.0471196859854857</p></td>
    <td><p>0.0286827235613316</p></td>
    <td><p>0.0653154618603793</p></td>
    <td><p>0.0369225796950587</p></td>
    <td><p>0.108947242412938</p></td>
    <td><p>-0.0914290037503207</p></td>
    <td><p>0.181697659147275</p></td>
    <td><p>0.0387896128141492</p></td>
    <td><p>0.166930559175576</p></td>
    <td><p>0.0136250475392288</p></td>
    <td><p>-0.165216028114386</p></td>
    <td><p>-0.0639694789039496</p></td>
    <td><p>0.0580474896051157</p></td>
    <td><p>-0.15918045096717</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4233</p></td>
    <td><p>4234</p></td>
    <td><p>4235</p></td>
    <td><p>4236</p></td>
    <td><p>4237</p></td>
    <td><p>4238</p></td>
    <td><p>4239</p></td>
    <td><p>4240</p></td>
    <td><p>4241</p></td>
    <td><p>4242</p></td>
    <td><p>4243</p></td>
    <td><p>4244</p></td>
    <td><p>4245</p></td>
    <td><p>4246</p></td>
    <td><p>4247</p></td>
    <td><p>4248</p></td>
    <td><p>4249</p></td>
    <td><p>4250</p></td>
    <td><p>4251</p></td>
    <td><p>4252</p></td>
    <td><p>4253</p></td>
    <td><p>4254</p></td>
    <td><p>4255</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1988572371837</p></td>
    <td><p>36.8024289329302</p></td>
    <td><p>37.0009834033453</p></td>
    <td><p>36.9368808179606</p></td>
    <td><p>36.8940674102769</p></td>
    <td><p>37.0602570752575</p></td>
    <td><p>37.1045525243436</p></td>
    <td><p>37.126383907628</p></td>
    <td><p>37.1627960792568</p></td>
    <td><p>36.9527929520619</p></td>
    <td><p>37.141878797767</p></td>
    <td><p>36.952849375248</p></td>
    <td><p>37.0852949436813</p></td>
    <td><p>36.8904113474412</p></td>
    <td><p>37.1359271724371</p></td>
    <td><p>36.8622582126524</p></td>
    <td><p>36.832598527066</p></td>
    <td><p>36.9517570343437</p></td>
    <td><p>37.1926075138112</p></td>
    <td><p>36.9005717376536</p></td>
    <td><p>37.0686560600004</p></td>
    <td><p>36.9408363357905</p></td>
    <td><p>36.9110404891777</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.19885723718366</p></td>
    <td><p>-0.197571067069831</p></td>
    <td><p>0.000983403345323097</p></td>
    <td><p>-0.0631191820393653</p></td>
    <td><p>-0.10593258972311</p></td>
    <td><p>0.060257075257482</p></td>
    <td><p>0.104552524343596</p></td>
    <td><p>0.126383907627989</p></td>
    <td><p>0.162796079256822</p></td>
    <td><p>-0.0472070479380733</p></td>
    <td><p>0.141878797767042</p></td>
    <td><p>-0.0471506247519713</p></td>
    <td><p>0.0852949436812906</p></td>
    <td><p>-0.109588652558848</p></td>
    <td><p>0.135927172437135</p></td>
    <td><p>-0.137741787347643</p></td>
    <td><p>-0.167401472933996</p></td>
    <td><p>-0.0482429656562928</p></td>
    <td><p>0.19260751381119</p></td>
    <td><p>-0.0994282623463505</p></td>
    <td><p>0.0686560600003503</p></td>
    <td><p>-0.0591636642094926</p></td>
    <td><p>-0.0889595108223347</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4256</p></td>
    <td><p>4257</p></td>
    <td><p>4258</p></td>
    <td><p>4259</p></td>
    <td><p>4260</p></td>
    <td><p>4261</p></td>
    <td><p>4262</p></td>
    <td><p>4263</p></td>
    <td><p>4264</p></td>
    <td><p>4265</p></td>
    <td><p>4266</p></td>
    <td><p>4267</p></td>
    <td><p>4268</p></td>
    <td><p>4269</p></td>
    <td><p>4270</p></td>
    <td><p>4271</p></td>
    <td><p>4272</p></td>
    <td><p>4273</p></td>
    <td><p>4274</p></td>
    <td><p>4275</p></td>
    <td><p>4276</p></td>
    <td><p>4277</p></td>
    <td><p>4278</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9212975926237</p></td>
    <td><p>37.0603082644546</p></td>
    <td><p>37.1336512602436</p></td>
    <td><p>37.1284380536485</p></td>
    <td><p>36.8236447773738</p></td>
    <td><p>36.8105463033363</p></td>
    <td><p>37.066979857957</p></td>
    <td><p>36.9552847905272</p></td>
    <td><p>37.056234565423</p></td>
    <td><p>36.978466009056</p></td>
    <td><p>37.156791796543</p></td>
    <td><p>37.1750479492606</p></td>
    <td><p>36.8490623066035</p></td>
    <td><p>36.8087304560425</p></td>
    <td><p>36.838631414195</p></td>
    <td><p>37.1886391626053</p></td>
    <td><p>36.8507427144818</p></td>
    <td><p>37.1649819246319</p></td>
    <td><p>36.9412117242976</p></td>
    <td><p>36.9719257303991</p></td>
    <td><p>36.9000141030632</p></td>
    <td><p>36.9267969985457</p></td>
    <td><p>37.0604145886859</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0787024073763192</p></td>
    <td><p>0.0603082644545765</p></td>
    <td><p>0.133651260243575</p></td>
    <td><p>0.12843805364848</p></td>
    <td><p>-0.176355222626157</p></td>
    <td><p>-0.189453696663691</p></td>
    <td><p>0.0669798579569587</p></td>
    <td><p>-0.0447152094727983</p></td>
    <td><p>0.0562345654230185</p></td>
    <td><p>-0.021533990944036</p></td>
    <td><p>0.156791796543004</p></td>
    <td><p>0.175047949260609</p></td>
    <td><p>-0.15093769339655</p></td>
    <td><p>-0.19126954395751</p></td>
    <td><p>-0.161368585805015</p></td>
    <td><p>0.188639162605291</p></td>
    <td><p>-0.149257285518203</p></td>
    <td><p>0.164981924631853</p></td>
    <td><p>-0.0587882757024047</p></td>
    <td><p>-0.0280742696009142</p></td>
    <td><p>-0.0999858969368148</p></td>
    <td><p>-0.0732030014542886</p></td>
    <td><p>0.06041458868593</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4279</p></td>
    <td><p>4280</p></td>
    <td><p>4281</p></td>
    <td><p>4282</p></td>
    <td><p>4283</p></td>
    <td><p>4284</p></td>
    <td><p>4285</p></td>
    <td><p>4286</p></td>
    <td><p>4287</p></td>
    <td><p>4288</p></td>
    <td><p>4289</p></td>
    <td><p>4290</p></td>
    <td><p>4291</p></td>
    <td><p>4292</p></td>
    <td><p>4293</p></td>
    <td><p>4294</p></td>
    <td><p>4295</p></td>
    <td><p>4296</p></td>
    <td><p>4297</p></td>
    <td><p>4298</p></td>
    <td><p>4299</p></td>
    <td><p>4300</p></td>
    <td><p>4301</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1324358537927</p></td>
    <td><p>36.9046589348344</p></td>
    <td><p>36.9527043227281</p></td>
    <td><p>36.9473300330147</p></td>
    <td><p>36.8015534742719</p></td>
    <td><p>36.8419333365718</p></td>
    <td><p>37.0462018906039</p></td>
    <td><p>36.8029697858679</p></td>
    <td><p>36.9923416434479</p></td>
    <td><p>36.8171330986555</p></td>
    <td><p>37.0047435620418</p></td>
    <td><p>36.9328985312091</p></td>
    <td><p>37.0397675880619</p></td>
    <td><p>37.1779873643124</p></td>
    <td><p>37.0382247156158</p></td>
    <td><p>37.0677997071531</p></td>
    <td><p>37.0327097943648</p></td>
    <td><p>37.0433377123423</p></td>
    <td><p>36.9548197125357</p></td>
    <td><p>36.9816229856505</p></td>
    <td><p>37.1940505561154</p></td>
    <td><p>37.0683376142323</p></td>
    <td><p>36.818203155497</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.132435853792664</p></td>
    <td><p>-0.0953410651655844</p></td>
    <td><p>-0.0472956772719257</p></td>
    <td><p>-0.0526699669852775</p></td>
    <td><p>-0.19844652572808</p></td>
    <td><p>-0.158066663428244</p></td>
    <td><p>0.0462018906039248</p></td>
    <td><p>-0.19703021413212</p></td>
    <td><p>-0.00765835655206359</p></td>
    <td><p>-0.182866901344497</p></td>
    <td><p>0.00474356204181703</p></td>
    <td><p>-0.0671014687909164</p></td>
    <td><p>0.0397675880619133</p></td>
    <td><p>0.177987364312408</p></td>
    <td><p>0.038224715615776</p></td>
    <td><p>0.0677997071531351</p></td>
    <td><p>0.0327097943647559</p></td>
    <td><p>0.0433377123422858</p></td>
    <td><p>-0.0451802874642908</p></td>
    <td><p>-0.0183770143494897</p></td>
    <td><p>0.194050556115421</p></td>
    <td><p>0.0683376142323056</p></td>
    <td><p>-0.181796844503005</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4302</p></td>
    <td><p>4303</p></td>
    <td><p>4304</p></td>
    <td><p>4305</p></td>
    <td><p>4306</p></td>
    <td><p>4307</p></td>
    <td><p>4308</p></td>
    <td><p>4309</p></td>
    <td><p>4310</p></td>
    <td><p>4311</p></td>
    <td><p>4312</p></td>
    <td><p>4313</p></td>
    <td><p>4314</p></td>
    <td><p>4315</p></td>
    <td><p>4316</p></td>
    <td><p>4317</p></td>
    <td><p>4318</p></td>
    <td><p>4319</p></td>
    <td><p>4320</p></td>
    <td><p>4321</p></td>
    <td><p>4322</p></td>
    <td><p>4323</p></td>
    <td><p>4324</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1964822865504</p></td>
    <td><p>36.823369144786</p></td>
    <td><p>37.0778708957439</p></td>
    <td><p>36.8785454911612</p></td>
    <td><p>37.0868010866337</p></td>
    <td><p>37.1552354945361</p></td>
    <td><p>37.1889462041943</p></td>
    <td><p>36.9544478180728</p></td>
    <td><p>37.1059029168876</p></td>
    <td><p>36.8832856429546</p></td>
    <td><p>37.1362552467531</p></td>
    <td><p>36.8552173420593</p></td>
    <td><p>36.9052646625643</p></td>
    <td><p>37.1399704490125</p></td>
    <td><p>36.8546399700639</p></td>
    <td><p>36.8813808275065</p></td>
    <td><p>36.9330454713447</p></td>
    <td><p>36.9112919915611</p></td>
    <td><p>37.0662195734359</p></td>
    <td><p>36.8474771385767</p></td>
    <td><p>36.889601037477</p></td>
    <td><p>36.9379499262133</p></td>
    <td><p>36.8195181627494</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.196482286550435</p></td>
    <td><p>-0.176630855213965</p></td>
    <td><p>0.0778708957439136</p></td>
    <td><p>-0.121454508838795</p></td>
    <td><p>0.0868010866336704</p></td>
    <td><p>0.155235494536143</p></td>
    <td><p>0.188946204194345</p></td>
    <td><p>-0.0455521819271709</p></td>
    <td><p>0.105902916887572</p></td>
    <td><p>-0.116714357045389</p></td>
    <td><p>0.13625524675313</p></td>
    <td><p>-0.144782657940681</p></td>
    <td><p>-0.0947353374357007</p></td>
    <td><p>0.139970449012488</p></td>
    <td><p>-0.145360029936136</p></td>
    <td><p>-0.118619172493524</p></td>
    <td><p>-0.0669545286553372</p></td>
    <td><p>-0.0887080084388998</p></td>
    <td><p>0.066219573435859</p></td>
    <td><p>-0.152522861423265</p></td>
    <td><p>-0.11039896252295</p></td>
    <td><p>-0.0620500737867147</p></td>
    <td><p>-0.180481837250561</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4325</p></td>
    <td><p>4326</p></td>
    <td><p>4327</p></td>
    <td><p>4328</p></td>
    <td><p>4329</p></td>
    <td><p>4330</p></td>
    <td><p>4331</p></td>
    <td><p>4332</p></td>
    <td><p>4333</p></td>
    <td><p>4334</p></td>
    <td><p>4335</p></td>
    <td><p>4336</p></td>
    <td><p>4337</p></td>
    <td><p>4338</p></td>
    <td><p>4339</p></td>
    <td><p>4340</p></td>
    <td><p>4341</p></td>
    <td><p>4342</p></td>
    <td><p>4343</p></td>
    <td><p>4344</p></td>
    <td><p>4345</p></td>
    <td><p>4346</p></td>
    <td><p>4347</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0778429199373</p></td>
    <td><p>37.0385360083299</p></td>
    <td><p>36.9590930220237</p></td>
    <td><p>37.0695830546702</p></td>
    <td><p>36.8718901292422</p></td>
    <td><p>36.8533593713526</p></td>
    <td><p>37.1814320221386</p></td>
    <td><p>36.9142867055904</p></td>
    <td><p>37.1490621938365</p></td>
    <td><p>36.943546268093</p></td>
    <td><p>36.9854962597281</p></td>
    <td><p>37.0860497619305</p></td>
    <td><p>37.0951583212529</p></td>
    <td><p>37.0057245058793</p></td>
    <td><p>37.1168023334805</p></td>
    <td><p>36.9689810653919</p></td>
    <td><p>37.1098038344113</p></td>
    <td><p>36.8745012174445</p></td>
    <td><p>36.9514990084038</p></td>
    <td><p>36.9154226271762</p></td>
    <td><p>36.828385257523</p></td>
    <td><p>37.154662786797</p></td>
    <td><p>37.1890010474819</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0778429199372752</p></td>
    <td><p>0.0385360083299275</p></td>
    <td><p>-0.0409069779763342</p></td>
    <td><p>0.069583054670197</p></td>
    <td><p>-0.128109870757847</p></td>
    <td><p>-0.146640628647447</p></td>
    <td><p>0.181432022138566</p></td>
    <td><p>-0.0857132944095653</p></td>
    <td><p>0.149062193836471</p></td>
    <td><p>-0.0564537319069842</p></td>
    <td><p>-0.0145037402719055</p></td>
    <td><p>0.0860497619304539</p></td>
    <td><p>0.0951583212528533</p></td>
    <td><p>0.00572450587932849</p></td>
    <td><p>0.116802333480507</p></td>
    <td><p>-0.031018934608106</p></td>
    <td><p>0.109803834411295</p></td>
    <td><p>-0.125498782555511</p></td>
    <td><p>-0.0485009915961854</p></td>
    <td><p>-0.0845773728238441</p></td>
    <td><p>-0.171614742476955</p></td>
    <td><p>0.154662786797019</p></td>
    <td><p>0.189001047481874</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4348</p></td>
    <td><p>4349</p></td>
    <td><p>4350</p></td>
    <td><p>4351</p></td>
    <td><p>4352</p></td>
    <td><p>4353</p></td>
    <td><p>4354</p></td>
    <td><p>4355</p></td>
    <td><p>4356</p></td>
    <td><p>4357</p></td>
    <td><p>4358</p></td>
    <td><p>4359</p></td>
    <td><p>4360</p></td>
    <td><p>4361</p></td>
    <td><p>4362</p></td>
    <td><p>4363</p></td>
    <td><p>4364</p></td>
    <td><p>4365</p></td>
    <td><p>4366</p></td>
    <td><p>4367</p></td>
    <td><p>4368</p></td>
    <td><p>4369</p></td>
    <td><p>4370</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.100455299351</p></td>
    <td><p>36.8721065203652</p></td>
    <td><p>37.1463138335002</p></td>
    <td><p>36.9862194118561</p></td>
    <td><p>36.9496892871771</p></td>
    <td><p>37.0847975583878</p></td>
    <td><p>37.0669063659556</p></td>
    <td><p>36.8028155905733</p></td>
    <td><p>36.8080468465423</p></td>
    <td><p>36.8723669065197</p></td>
    <td><p>36.9763828954273</p></td>
    <td><p>36.8228879640795</p></td>
    <td><p>36.9056387588622</p></td>
    <td><p>37.0587993328672</p></td>
    <td><p>37.0092192735031</p></td>
    <td><p>36.9407519648026</p></td>
    <td><p>37.1299815427189</p></td>
    <td><p>36.8156442079155</p></td>
    <td><p>37.0078855664837</p></td>
    <td><p>37.0885752190209</p></td>
    <td><p>36.9619736055837</p></td>
    <td><p>36.9907954826928</p></td>
    <td><p>36.880736063811</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.100455299351047</p></td>
    <td><p>-0.1278934796348</p></td>
    <td><p>0.146313833500187</p></td>
    <td><p>-0.0137805881438737</p></td>
    <td><p>-0.050310712822899</p></td>
    <td><p>0.084797558387784</p></td>
    <td><p>0.0669063659555675</p></td>
    <td><p>-0.197184409426711</p></td>
    <td><p>-0.191953153457725</p></td>
    <td><p>-0.127633093480348</p></td>
    <td><p>-0.0236171045727076</p></td>
    <td><p>-0.177112035920494</p></td>
    <td><p>-0.0943612411378183</p></td>
    <td><p>0.0587993328672241</p></td>
    <td><p>0.00921927350310625</p></td>
    <td><p>-0.059248035197399</p></td>
    <td><p>0.12998154271888</p></td>
    <td><p>-0.184355792084538</p></td>
    <td><p>0.00788556648365102</p></td>
    <td><p>0.0885752190209388</p></td>
    <td><p>-0.0380263944162706</p></td>
    <td><p>-0.00920451730719662</p></td>
    <td><p>-0.119263936189022</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4371</p></td>
    <td><p>4372</p></td>
    <td><p>4373</p></td>
    <td><p>4374</p></td>
    <td><p>4375</p></td>
    <td><p>4376</p></td>
    <td><p>4377</p></td>
    <td><p>4378</p></td>
    <td><p>4379</p></td>
    <td><p>4380</p></td>
    <td><p>4381</p></td>
    <td><p>4382</p></td>
    <td><p>4383</p></td>
    <td><p>4384</p></td>
    <td><p>4385</p></td>
    <td><p>4386</p></td>
    <td><p>4387</p></td>
    <td><p>4388</p></td>
    <td><p>4389</p></td>
    <td><p>4390</p></td>
    <td><p>4391</p></td>
    <td><p>4392</p></td>
    <td><p>4393</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9016958225654</p></td>
    <td><p>36.8984604239447</p></td>
    <td><p>37.197913990249</p></td>
    <td><p>36.8074524952738</p></td>
    <td><p>37.1431489778025</p></td>
    <td><p>36.8215302122969</p></td>
    <td><p>36.9529101632621</p></td>
    <td><p>36.9476828524161</p></td>
    <td><p>36.8543085484387</p></td>
    <td><p>36.9609265527304</p></td>
    <td><p>37.0273595074481</p></td>
    <td><p>37.1932241591138</p></td>
    <td><p>37.1770411146506</p></td>
    <td><p>37.1649699560463</p></td>
    <td><p>37.1194563338545</p></td>
    <td><p>37.1132986780556</p></td>
    <td><p>37.1080969146895</p></td>
    <td><p>36.9245417381295</p></td>
    <td><p>36.8155094011969</p></td>
    <td><p>37.1157701801387</p></td>
    <td><p>37.0498289697645</p></td>
    <td><p>36.9387564753267</p></td>
    <td><p>37.0583329030711</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0983041774346347</p></td>
    <td><p>-0.101539576055281</p></td>
    <td><p>0.197913990249013</p></td>
    <td><p>-0.192547504726157</p></td>
    <td><p>0.14314897780249</p></td>
    <td><p>-0.178469787703108</p></td>
    <td><p>-0.0470898367379178</p></td>
    <td><p>-0.0523171475839277</p></td>
    <td><p>-0.145691451561291</p></td>
    <td><p>-0.0390734472696295</p></td>
    <td><p>0.027359507448125</p></td>
    <td><p>0.193224159113804</p></td>
    <td><p>0.177041114650578</p></td>
    <td><p>0.164969956046271</p></td>
    <td><p>0.119456333854515</p></td>
    <td><p>0.113298678055628</p></td>
    <td><p>0.108096914689547</p></td>
    <td><p>-0.0754582618705086</p></td>
    <td><p>-0.184490598803137</p></td>
    <td><p>0.115770180138711</p></td>
    <td><p>0.0498289697644765</p></td>
    <td><p>-0.061243524673273</p></td>
    <td><p>0.0583329030710971</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4394</p></td>
    <td><p>4395</p></td>
    <td><p>4396</p></td>
    <td><p>4397</p></td>
    <td><p>4398</p></td>
    <td><p>4399</p></td>
    <td><p>4400</p></td>
    <td><p>4401</p></td>
    <td><p>4402</p></td>
    <td><p>4403</p></td>
    <td><p>4404</p></td>
    <td><p>4405</p></td>
    <td><p>4406</p></td>
    <td><p>4407</p></td>
    <td><p>4408</p></td>
    <td><p>4409</p></td>
    <td><p>4410</p></td>
    <td><p>4411</p></td>
    <td><p>4412</p></td>
    <td><p>4413</p></td>
    <td><p>4414</p></td>
    <td><p>4415</p></td>
    <td><p>4416</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0084593796768</p></td>
    <td><p>36.980636194712</p></td>
    <td><p>36.9582715378355</p></td>
    <td><p>37.0293438049374</p></td>
    <td><p>36.9927581811948</p></td>
    <td><p>36.9927140282291</p></td>
    <td><p>36.8628425602475</p></td>
    <td><p>36.9892110980688</p></td>
    <td><p>37.1181687875382</p></td>
    <td><p>37.1127395056491</p></td>
    <td><p>36.9131148647751</p></td>
    <td><p>37.0648770007897</p></td>
    <td><p>36.8100628625005</p></td>
    <td><p>37.1580985029219</p></td>
    <td><p>36.8292904869517</p></td>
    <td><p>37.1687828435129</p></td>
    <td><p>36.886742642986</p></td>
    <td><p>36.9665941342551</p></td>
    <td><p>36.8398492413046</p></td>
    <td><p>36.8484433170698</p></td>
    <td><p>37.0411218073392</p></td>
    <td><p>37.1607966911102</p></td>
    <td><p>37.1826606255837</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.00845937967682886</p></td>
    <td><p>-0.0193638052879592</p></td>
    <td><p>-0.0417284621645422</p></td>
    <td><p>0.0293438049373975</p></td>
    <td><p>-0.00724181880519836</p></td>
    <td><p>-0.00728597177085533</p></td>
    <td><p>-0.137157439752485</p></td>
    <td><p>-0.0107889019312069</p></td>
    <td><p>0.118168787538231</p></td>
    <td><p>0.112739505649103</p></td>
    <td><p>-0.0868851352248825</p></td>
    <td><p>0.064877000789707</p></td>
    <td><p>-0.18993713749952</p></td>
    <td><p>0.158098502921938</p></td>
    <td><p>-0.170709513048251</p></td>
    <td><p>0.168782843512886</p></td>
    <td><p>-0.113257357014014</p></td>
    <td><p>-0.033405865744939</p></td>
    <td><p>-0.160150758695401</p></td>
    <td><p>-0.15155668293017</p></td>
    <td><p>0.0411218073391879</p></td>
    <td><p>0.1607966911102</p></td>
    <td><p>0.182660625583658</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4417</p></td>
    <td><p>4418</p></td>
    <td><p>4419</p></td>
    <td><p>4420</p></td>
    <td><p>4421</p></td>
    <td><p>4422</p></td>
    <td><p>4423</p></td>
    <td><p>4424</p></td>
    <td><p>4425</p></td>
    <td><p>4426</p></td>
    <td><p>4427</p></td>
    <td><p>4428</p></td>
    <td><p>4429</p></td>
    <td><p>4430</p></td>
    <td><p>4431</p></td>
    <td><p>4432</p></td>
    <td><p>4433</p></td>
    <td><p>4434</p></td>
    <td><p>4435</p></td>
    <td><p>4436</p></td>
    <td><p>4437</p></td>
    <td><p>4438</p></td>
    <td><p>4439</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1528158710433</p></td>
    <td><p>36.8559114669612</p></td>
    <td><p>36.836351555261</p></td>
    <td><p>36.9680037725699</p></td>
    <td><p>37.1679978094224</p></td>
    <td><p>37.1745926059395</p></td>
    <td><p>36.824607055426</p></td>
    <td><p>36.8947872518141</p></td>
    <td><p>37.0879437653252</p></td>
    <td><p>36.8042504964824</p></td>
    <td><p>36.8266709787759</p></td>
    <td><p>37.1431987695043</p></td>
    <td><p>37.0050691785371</p></td>
    <td><p>37.0325672402729</p></td>
    <td><p>36.9531197076944</p></td>
    <td><p>37.1026995280577</p></td>
    <td><p>37.0577001125442</p></td>
    <td><p>36.831066385564</p></td>
    <td><p>36.8718165176403</p></td>
    <td><p>37.0840326483204</p></td>
    <td><p>36.9574609564538</p></td>
    <td><p>36.8900959782828</p></td>
    <td><p>36.8997999986888</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.152815871043273</p></td>
    <td><p>-0.144088533038818</p></td>
    <td><p>-0.163648444738989</p></td>
    <td><p>-0.0319962274301488</p></td>
    <td><p>0.167997809422431</p></td>
    <td><p>0.174592605939537</p></td>
    <td><p>-0.175392944573979</p></td>
    <td><p>-0.10521274818592</p></td>
    <td><p>0.0879437653251571</p></td>
    <td><p>-0.195749503517604</p></td>
    <td><p>-0.173329021224113</p></td>
    <td><p>0.143198769504323</p></td>
    <td><p>0.00506917853714128</p></td>
    <td><p>0.0325672402729467</p></td>
    <td><p>-0.0468802923056302</p></td>
    <td><p>0.102699528057734</p></td>
    <td><p>0.0577001125442109</p></td>
    <td><p>-0.168933614435964</p></td>
    <td><p>-0.128183482359674</p></td>
    <td><p>0.0840326483204095</p></td>
    <td><p>-0.0425390435462347</p></td>
    <td><p>-0.109904021717206</p></td>
    <td><p>-0.100200001311165</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4440</p></td>
    <td><p>4441</p></td>
    <td><p>4442</p></td>
    <td><p>4443</p></td>
    <td><p>4444</p></td>
    <td><p>4445</p></td>
    <td><p>4446</p></td>
    <td><p>4447</p></td>
    <td><p>4448</p></td>
    <td><p>4449</p></td>
    <td><p>4450</p></td>
    <td><p>4451</p></td>
    <td><p>4452</p></td>
    <td><p>4453</p></td>
    <td><p>4454</p></td>
    <td><p>4455</p></td>
    <td><p>4456</p></td>
    <td><p>4457</p></td>
    <td><p>4458</p></td>
    <td><p>4459</p></td>
    <td><p>4460</p></td>
    <td><p>4461</p></td>
    <td><p>4462</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1099474572932</p></td>
    <td><p>37.1573644874679</p></td>
    <td><p>37.1333318585981</p></td>
    <td><p>37.0710381587584</p></td>
    <td><p>36.8206685836549</p></td>
    <td><p>37.0679800060951</p></td>
    <td><p>37.0410034628245</p></td>
    <td><p>36.9523322594665</p></td>
    <td><p>36.8454469081845</p></td>
    <td><p>36.8614100403864</p></td>
    <td><p>37.0848785494152</p></td>
    <td><p>36.9493893609593</p></td>
    <td><p>36.9812042088571</p></td>
    <td><p>36.9808686686297</p></td>
    <td><p>36.9732735495481</p></td>
    <td><p>36.809387495503</p></td>
    <td><p>37.180692369419</p></td>
    <td><p>36.8481905049838</p></td>
    <td><p>37.0681866304881</p></td>
    <td><p>37.1296802856248</p></td>
    <td><p>36.8590125786018</p></td>
    <td><p>37.0807947172959</p></td>
    <td><p>36.8100313625424</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.10994745729321</p></td>
    <td><p>0.157364487467923</p></td>
    <td><p>0.13333185859809</p></td>
    <td><p>0.0710381587584408</p></td>
    <td><p>-0.179331416345143</p></td>
    <td><p>0.067980006095091</p></td>
    <td><p>0.0410034628245128</p></td>
    <td><p>-0.0476677405334982</p></td>
    <td><p>-0.154553091815465</p></td>
    <td><p>-0.13858995961364</p></td>
    <td><p>0.0848785494152438</p></td>
    <td><p>-0.0506106390406771</p></td>
    <td><p>-0.0187957911428995</p></td>
    <td><p>-0.0191313313703105</p></td>
    <td><p>-0.0267264504518749</p></td>
    <td><p>-0.190612504496954</p></td>
    <td><p>0.180692369418992</p></td>
    <td><p>-0.151809495016209</p></td>
    <td><p>0.0681866304880856</p></td>
    <td><p>0.129680285624829</p></td>
    <td><p>-0.140987421398236</p></td>
    <td><p>0.080794717295916</p></td>
    <td><p>-0.189968637457618</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4463</p></td>
    <td><p>4464</p></td>
    <td><p>4465</p></td>
    <td><p>4466</p></td>
    <td><p>4467</p></td>
    <td><p>4468</p></td>
    <td><p>4469</p></td>
    <td><p>4470</p></td>
    <td><p>4471</p></td>
    <td><p>4472</p></td>
    <td><p>4473</p></td>
    <td><p>4474</p></td>
    <td><p>4475</p></td>
    <td><p>4476</p></td>
    <td><p>4477</p></td>
    <td><p>4478</p></td>
    <td><p>4479</p></td>
    <td><p>4480</p></td>
    <td><p>4481</p></td>
    <td><p>4482</p></td>
    <td><p>4483</p></td>
    <td><p>4484</p></td>
    <td><p>4485</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9156585852592</p></td>
    <td><p>36.9010167830658</p></td>
    <td><p>37.0844355989306</p></td>
    <td><p>36.8768559951752</p></td>
    <td><p>36.835865600725</p></td>
    <td><p>37.1373495453862</p></td>
    <td><p>37.0893592041932</p></td>
    <td><p>37.1669294090839</p></td>
    <td><p>37.1751091169106</p></td>
    <td><p>37.0523704658537</p></td>
    <td><p>36.8443307597892</p></td>
    <td><p>36.8684758340533</p></td>
    <td><p>37.1757097089494</p></td>
    <td><p>36.9328953155135</p></td>
    <td><p>36.8146594009708</p></td>
    <td><p>37.1505832048701</p></td>
    <td><p>36.9324312780716</p></td>
    <td><p>37.1535290343741</p></td>
    <td><p>36.9291383169613</p></td>
    <td><p>36.9619189162234</p></td>
    <td><p>37.1023691468455</p></td>
    <td><p>36.8502087470038</p></td>
    <td><p>37.1656458625021</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0843414147408268</p></td>
    <td><p>-0.0989832169342435</p></td>
    <td><p>0.0844355989305967</p></td>
    <td><p>-0.123144004824795</p></td>
    <td><p>-0.164134399275</p></td>
    <td><p>0.137349545386243</p></td>
    <td><p>0.0893592041932152</p></td>
    <td><p>0.166929409083927</p></td>
    <td><p>0.17510911691064</p></td>
    <td><p>0.0523704658536559</p></td>
    <td><p>-0.155669240210827</p></td>
    <td><p>-0.131524165946722</p></td>
    <td><p>0.17570970894942</p></td>
    <td><p>-0.0671046844864662</p></td>
    <td><p>-0.185340599029203</p></td>
    <td><p>0.150583204870124</p></td>
    <td><p>-0.0675687219284029</p></td>
    <td><p>0.153529034374067</p></td>
    <td><p>-0.0708616830387498</p></td>
    <td><p>-0.0380810837766248</p></td>
    <td><p>0.102369146845518</p></td>
    <td><p>-0.149791252996238</p></td>
    <td><p>0.16564586250206</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4486</p></td>
    <td><p>4487</p></td>
    <td><p>4488</p></td>
    <td><p>4489</p></td>
    <td><p>4490</p></td>
    <td><p>4491</p></td>
    <td><p>4492</p></td>
    <td><p>4493</p></td>
    <td><p>4494</p></td>
    <td><p>4495</p></td>
    <td><p>4496</p></td>
    <td><p>4497</p></td>
    <td><p>4498</p></td>
    <td><p>4499</p></td>
    <td><p>4500</p></td>
    <td><p>4501</p></td>
    <td><p>4502</p></td>
    <td><p>4503</p></td>
    <td><p>4504</p></td>
    <td><p>4505</p></td>
    <td><p>4506</p></td>
    <td><p>4507</p></td>
    <td><p>4508</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1450358604561</p></td>
    <td><p>37.0214349899414</p></td>
    <td><p>37.0497382671268</p></td>
    <td><p>36.8543810333829</p></td>
    <td><p>36.8226713395386</p></td>
    <td><p>36.8849716341824</p></td>
    <td><p>37.0285241074851</p></td>
    <td><p>36.9095773104964</p></td>
    <td><p>37.0908634981217</p></td>
    <td><p>37.189147809013</p></td>
    <td><p>37.1304147543059</p></td>
    <td><p>36.8103616514336</p></td>
    <td><p>37.1660586093001</p></td>
    <td><p>37.1029007335787</p></td>
    <td><p>36.99008137645</p></td>
    <td><p>36.9180038037159</p></td>
    <td><p>37.011636094535</p></td>
    <td><p>37.1678086592052</p></td>
    <td><p>36.8423653346066</p></td>
    <td><p>36.9196755965459</p></td>
    <td><p>36.9858903652933</p></td>
    <td><p>36.9358078977672</p></td>
    <td><p>37.1610758598955</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.145035860456119</p></td>
    <td><p>0.0214349899414117</p></td>
    <td><p>0.0497382671268127</p></td>
    <td><p>-0.145618966617072</p></td>
    <td><p>-0.177328660461377</p></td>
    <td><p>-0.115028365817558</p></td>
    <td><p>0.0285241074850902</p></td>
    <td><p>-0.0904226895035762</p></td>
    <td><p>0.0908634981216707</p></td>
    <td><p>0.189147809013015</p></td>
    <td><p>0.130414754305889</p></td>
    <td><p>-0.189638348566405</p></td>
    <td><p>0.166058609300116</p></td>
    <td><p>0.102900733578657</p></td>
    <td><p>-0.00991862355004258</p></td>
    <td><p>-0.0819961962840736</p></td>
    <td><p>0.011636094535028</p></td>
    <td><p>0.167808659205157</p></td>
    <td><p>-0.157634665393395</p></td>
    <td><p>-0.0803244034541279</p></td>
    <td><p>-0.0141096347067275</p></td>
    <td><p>-0.0641921022328376</p></td>
    <td><p>0.161075859895512</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4509</p></td>
    <td><p>4510</p></td>
    <td><p>4511</p></td>
    <td><p>4512</p></td>
    <td><p>4513</p></td>
    <td><p>4514</p></td>
    <td><p>4515</p></td>
    <td><p>4516</p></td>
    <td><p>4517</p></td>
    <td><p>4518</p></td>
    <td><p>4519</p></td>
    <td><p>4520</p></td>
    <td><p>4521</p></td>
    <td><p>4522</p></td>
    <td><p>4523</p></td>
    <td><p>4524</p></td>
    <td><p>4525</p></td>
    <td><p>4526</p></td>
    <td><p>4527</p></td>
    <td><p>4528</p></td>
    <td><p>4529</p></td>
    <td><p>4530</p></td>
    <td><p>4531</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8163764975765</p></td>
    <td><p>36.9421083038605</p></td>
    <td><p>36.8779038216445</p></td>
    <td><p>37.1395324777119</p></td>
    <td><p>36.9806235107349</p></td>
    <td><p>37.039483125097</p></td>
    <td><p>36.9915342858752</p></td>
    <td><p>37.0460453341887</p></td>
    <td><p>36.9784673722511</p></td>
    <td><p>36.9116413924253</p></td>
    <td><p>36.9710820551433</p></td>
    <td><p>37.1887081439075</p></td>
    <td><p>37.0843152934484</p></td>
    <td><p>36.9353664724654</p></td>
    <td><p>36.8810704095259</p></td>
    <td><p>36.8924854986837</p></td>
    <td><p>36.8756517783706</p></td>
    <td><p>36.9061283490393</p></td>
    <td><p>36.8142061898796</p></td>
    <td><p>37.1829048114177</p></td>
    <td><p>36.9081674874906</p></td>
    <td><p>37.1895613992081</p></td>
    <td><p>37.0155290688512</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.183623502423501</p></td>
    <td><p>-0.057891696139535</p></td>
    <td><p>-0.122096178355463</p></td>
    <td><p>0.139532477711882</p></td>
    <td><p>-0.0193764892650918</p></td>
    <td><p>0.0394831250970498</p></td>
    <td><p>-0.00846571412483144</p></td>
    <td><p>0.0460453341886904</p></td>
    <td><p>-0.0215326277488685</p></td>
    <td><p>-0.088358607574726</p></td>
    <td><p>-0.0289179448567225</p></td>
    <td><p>0.18870814390754</p></td>
    <td><p>0.0843152934484266</p></td>
    <td><p>-0.0646335275346104</p></td>
    <td><p>-0.11892959047411</p></td>
    <td><p>-0.107514501316345</p></td>
    <td><p>-0.124348221629404</p></td>
    <td><p>-0.0938716509607147</p></td>
    <td><p>-0.185793810120401</p></td>
    <td><p>0.182904811417671</p></td>
    <td><p>-0.0918325125093773</p></td>
    <td><p>0.189561399208102</p></td>
    <td><p>0.0155290688511585</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4532</p></td>
    <td><p>4533</p></td>
    <td><p>4534</p></td>
    <td><p>4535</p></td>
    <td><p>4536</p></td>
    <td><p>4537</p></td>
    <td><p>4538</p></td>
    <td><p>4539</p></td>
    <td><p>4540</p></td>
    <td><p>4541</p></td>
    <td><p>4542</p></td>
    <td><p>4543</p></td>
    <td><p>4544</p></td>
    <td><p>4545</p></td>
    <td><p>4546</p></td>
    <td><p>4547</p></td>
    <td><p>4548</p></td>
    <td><p>4549</p></td>
    <td><p>4550</p></td>
    <td><p>4551</p></td>
    <td><p>4552</p></td>
    <td><p>4553</p></td>
    <td><p>4554</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0241160296335</p></td>
    <td><p>37.112969373601</p></td>
    <td><p>36.8015747778636</p></td>
    <td><p>36.9006494976446</p></td>
    <td><p>37.0982133050458</p></td>
    <td><p>37.1150695445762</p></td>
    <td><p>37.0437862774494</p></td>
    <td><p>36.8331234611473</p></td>
    <td><p>37.1760069135765</p></td>
    <td><p>37.1008872311479</p></td>
    <td><p>36.9247149535565</p></td>
    <td><p>37.0658179716323</p></td>
    <td><p>37.1235514705387</p></td>
    <td><p>36.918550471941</p></td>
    <td><p>37.1659535239533</p></td>
    <td><p>36.8378466986585</p></td>
    <td><p>37.1481163028231</p></td>
    <td><p>37.0111170810597</p></td>
    <td><p>37.0404655278666</p></td>
    <td><p>36.8417434146526</p></td>
    <td><p>37.09476827495</p></td>
    <td><p>37.0398569807149</p></td>
    <td><p>37.0781264916442</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0241160296334542</p></td>
    <td><p>0.112969373600997</p></td>
    <td><p>-0.19842522213635</p></td>
    <td><p>-0.0993505023553993</p></td>
    <td><p>0.0982133050457676</p></td>
    <td><p>0.115069544576194</p></td>
    <td><p>0.0437862774494207</p></td>
    <td><p>-0.166876538852677</p></td>
    <td><p>0.176006913576543</p></td>
    <td><p>0.100887231147901</p></td>
    <td><p>-0.0752850464434758</p></td>
    <td><p>0.065817971632292</p></td>
    <td><p>0.123551470538686</p></td>
    <td><p>-0.0814495280590037</p></td>
    <td><p>0.165953523953284</p></td>
    <td><p>-0.162153301341512</p></td>
    <td><p>0.148116302823055</p></td>
    <td><p>0.0111170810596519</p></td>
    <td><p>0.0404655278666368</p></td>
    <td><p>-0.158256585347353</p></td>
    <td><p>0.0947682749500203</p></td>
    <td><p>0.0398569807149443</p></td>
    <td><p>0.07812649164417</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4555</p></td>
    <td><p>4556</p></td>
    <td><p>4557</p></td>
    <td><p>4558</p></td>
    <td><p>4559</p></td>
    <td><p>4560</p></td>
    <td><p>4561</p></td>
    <td><p>4562</p></td>
    <td><p>4563</p></td>
    <td><p>4564</p></td>
    <td><p>4565</p></td>
    <td><p>4566</p></td>
    <td><p>4567</p></td>
    <td><p>4568</p></td>
    <td><p>4569</p></td>
    <td><p>4570</p></td>
    <td><p>4571</p></td>
    <td><p>4572</p></td>
    <td><p>4573</p></td>
    <td><p>4574</p></td>
    <td><p>4575</p></td>
    <td><p>4576</p></td>
    <td><p>4577</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1027643227999</p></td>
    <td><p>37.0874867465441</p></td>
    <td><p>37.1672165161566</p></td>
    <td><p>37.1944105721405</p></td>
    <td><p>36.9089289408989</p></td>
    <td><p>37.1027542940011</p></td>
    <td><p>37.0611640703852</p></td>
    <td><p>37.1946128504373</p></td>
    <td><p>36.9388373907254</p></td>
    <td><p>37.0021430358817</p></td>
    <td><p>36.9150603120486</p></td>
    <td><p>36.9461868837613</p></td>
    <td><p>37.118685127396</p></td>
    <td><p>37.0924484711806</p></td>
    <td><p>37.0877410234491</p></td>
    <td><p>36.8014344992608</p></td>
    <td><p>36.8776137958927</p></td>
    <td><p>37.1062538524243</p></td>
    <td><p>36.9547484156685</p></td>
    <td><p>36.8396167389404</p></td>
    <td><p>37.1019485773285</p></td>
    <td><p>36.9431315982988</p></td>
    <td><p>36.8736206426243</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.102764322799914</p></td>
    <td><p>0.0874867465441298</p></td>
    <td><p>0.1672165161566</p></td>
    <td><p>0.194410572140548</p></td>
    <td><p>-0.0910710591011465</p></td>
    <td><p>0.102754294001095</p></td>
    <td><p>0.0611640703851748</p></td>
    <td><p>0.194612850437338</p></td>
    <td><p>-0.0611626092746178</p></td>
    <td><p>0.0021430358817085</p></td>
    <td><p>-0.084939687951362</p></td>
    <td><p>-0.0538131162386648</p></td>
    <td><p>0.118685127395999</p></td>
    <td><p>0.0924484711806031</p></td>
    <td><p>0.0877410234490767</p></td>
    <td><p>-0.19856550073915</p></td>
    <td><p>-0.122386204107329</p></td>
    <td><p>0.106253852424324</p></td>
    <td><p>-0.045251584331524</p></td>
    <td><p>-0.16038326105965</p></td>
    <td><p>0.101948577328514</p></td>
    <td><p>-0.0568684017012089</p></td>
    <td><p>-0.126379357375662</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4578</p></td>
    <td><p>4579</p></td>
    <td><p>4580</p></td>
    <td><p>4581</p></td>
    <td><p>4582</p></td>
    <td><p>4583</p></td>
    <td><p>4584</p></td>
    <td><p>4585</p></td>
    <td><p>4586</p></td>
    <td><p>4587</p></td>
    <td><p>4588</p></td>
    <td><p>4589</p></td>
    <td><p>4590</p></td>
    <td><p>4591</p></td>
    <td><p>4592</p></td>
    <td><p>4593</p></td>
    <td><p>4594</p></td>
    <td><p>4595</p></td>
    <td><p>4596</p></td>
    <td><p>4597</p></td>
    <td><p>4598</p></td>
    <td><p>4599</p></td>
    <td><p>4600</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9952734580518</p></td>
    <td><p>37.1476643948216</p></td>
    <td><p>37.090804641475</p></td>
    <td><p>36.8188806106918</p></td>
    <td><p>37.0665885589731</p></td>
    <td><p>37.0333912369764</p></td>
    <td><p>37.0689280461695</p></td>
    <td><p>37.0882274300224</p></td>
    <td><p>36.9003355357341</p></td>
    <td><p>37.0591886072422</p></td>
    <td><p>37.0503264565971</p></td>
    <td><p>37.0065832301473</p></td>
    <td><p>36.883612713496</p></td>
    <td><p>37.0985567518961</p></td>
    <td><p>36.8324946301482</p></td>
    <td><p>36.9564747027275</p></td>
    <td><p>36.8983754300218</p></td>
    <td><p>36.8233364966189</p></td>
    <td><p>37.1388844814101</p></td>
    <td><p>36.856889952105</p></td>
    <td><p>37.1210955028084</p></td>
    <td><p>37.1786244619127</p></td>
    <td><p>36.9361503528878</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.00472654194815192</p></td>
    <td><p>0.147664394821575</p></td>
    <td><p>0.0908046414750459</p></td>
    <td><p>-0.181119389308172</p></td>
    <td><p>0.0665885589730806</p></td>
    <td><p>0.0333912369763993</p></td>
    <td><p>0.0689280461694537</p></td>
    <td><p>0.0882274300223855</p></td>
    <td><p>-0.0996644642659064</p></td>
    <td><p>0.0591886072421914</p></td>
    <td><p>0.0503264565971122</p></td>
    <td><p>0.00658323014728524</p></td>
    <td><p>-0.116387286504022</p></td>
    <td><p>0.0985567518961332</p></td>
    <td><p>-0.167505369851789</p></td>
    <td><p>-0.0435252972725024</p></td>
    <td><p>-0.101624569978213</p></td>
    <td><p>-0.1766635033811</p></td>
    <td><p>0.138884481410074</p></td>
    <td><p>-0.143110047894972</p></td>
    <td><p>0.121095502808394</p></td>
    <td><p>0.178624461912662</p></td>
    <td><p>-0.0638496471121854</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4601</p></td>
    <td><p>4602</p></td>
    <td><p>4603</p></td>
    <td><p>4604</p></td>
    <td><p>4605</p></td>
    <td><p>4606</p></td>
    <td><p>4607</p></td>
    <td><p>4608</p></td>
    <td><p>4609</p></td>
    <td><p>4610</p></td>
    <td><p>4611</p></td>
    <td><p>4612</p></td>
    <td><p>4613</p></td>
    <td><p>4614</p></td>
    <td><p>4615</p></td>
    <td><p>4616</p></td>
    <td><p>4617</p></td>
    <td><p>4618</p></td>
    <td><p>4619</p></td>
    <td><p>4620</p></td>
    <td><p>4621</p></td>
    <td><p>4622</p></td>
    <td><p>4623</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.823770492224</p></td>
    <td><p>37.0203145492144</p></td>
    <td><p>37.0700016206131</p></td>
    <td><p>36.9657161368099</p></td>
    <td><p>37.1162542644174</p></td>
    <td><p>37.0150211004043</p></td>
    <td><p>36.8897976240894</p></td>
    <td><p>37.1483101252426</p></td>
    <td><p>36.8396948307329</p></td>
    <td><p>37.152399525461</p></td>
    <td><p>36.8040209246315</p></td>
    <td><p>36.860204947436</p></td>
    <td><p>37.0905022743605</p></td>
    <td><p>37.0883248998309</p></td>
    <td><p>37.1195032899611</p></td>
    <td><p>37.1279287893076</p></td>
    <td><p>36.8669202403797</p></td>
    <td><p>37.1259972919684</p></td>
    <td><p>36.9657885735206</p></td>
    <td><p>37.1429524702694</p></td>
    <td><p>36.8989892988925</p></td>
    <td><p>36.9626312832733</p></td>
    <td><p>36.8773828195255</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.176229507776036</p></td>
    <td><p>0.0203145492143904</p></td>
    <td><p>0.0700016206130627</p></td>
    <td><p>-0.0342838631901472</p></td>
    <td><p>0.116254264417428</p></td>
    <td><p>0.0150211004043044</p></td>
    <td><p>-0.110202375910575</p></td>
    <td><p>0.148310125242574</p></td>
    <td><p>-0.160305169267126</p></td>
    <td><p>0.152399525460979</p></td>
    <td><p>-0.195979075368456</p></td>
    <td><p>-0.139795052563976</p></td>
    <td><p>0.0905022743605102</p></td>
    <td><p>0.0883248998309156</p></td>
    <td><p>0.119503289961095</p></td>
    <td><p>0.127928789307589</p></td>
    <td><p>-0.133079759620344</p></td>
    <td><p>0.125997291968396</p></td>
    <td><p>-0.0342114264793878</p></td>
    <td><p>0.142952470269393</p></td>
    <td><p>-0.101010701107498</p></td>
    <td><p>-0.037368716726732</p></td>
    <td><p>-0.122617180474471</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4624</p></td>
    <td><p>4625</p></td>
    <td><p>4626</p></td>
    <td><p>4627</p></td>
    <td><p>4628</p></td>
    <td><p>4629</p></td>
    <td><p>4630</p></td>
    <td><p>4631</p></td>
    <td><p>4632</p></td>
    <td><p>4633</p></td>
    <td><p>4634</p></td>
    <td><p>4635</p></td>
    <td><p>4636</p></td>
    <td><p>4637</p></td>
    <td><p>4638</p></td>
    <td><p>4639</p></td>
    <td><p>4640</p></td>
    <td><p>4641</p></td>
    <td><p>4642</p></td>
    <td><p>4643</p></td>
    <td><p>4644</p></td>
    <td><p>4645</p></td>
    <td><p>4646</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1116699666576</p></td>
    <td><p>36.8278267667973</p></td>
    <td><p>36.8701771455487</p></td>
    <td><p>37.0709954103818</p></td>
    <td><p>36.91024398887</p></td>
    <td><p>36.9651383575823</p></td>
    <td><p>37.0160713689145</p></td>
    <td><p>37.0385893499485</p></td>
    <td><p>36.9897024385443</p></td>
    <td><p>36.9441008150989</p></td>
    <td><p>36.8307504031017</p></td>
    <td><p>37.135175004457</p></td>
    <td><p>37.1741109957252</p></td>
    <td><p>36.9637322419108</p></td>
    <td><p>37.1282805631098</p></td>
    <td><p>37.0618676343762</p></td>
    <td><p>36.93912951049</p></td>
    <td><p>36.8653259675595</p></td>
    <td><p>37.1683927401696</p></td>
    <td><p>36.8353658994419</p></td>
    <td><p>36.9898106751281</p></td>
    <td><p>36.9511219060837</p></td>
    <td><p>37.1409920785934</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.111669966657551</p></td>
    <td><p>-0.172173233202734</p></td>
    <td><p>-0.129822854451334</p></td>
    <td><p>0.0709954103817552</p></td>
    <td><p>-0.0897560111299853</p></td>
    <td><p>-0.0348616424177308</p></td>
    <td><p>0.0160713689145027</p></td>
    <td><p>0.0385893499484737</p></td>
    <td><p>-0.0102975614557081</p></td>
    <td><p>-0.0558991849011221</p></td>
    <td><p>-0.169249596898311</p></td>
    <td><p>0.135175004457039</p></td>
    <td><p>0.174110995725201</p></td>
    <td><p>-0.0362677580892168</p></td>
    <td><p>0.128280563109826</p></td>
    <td><p>0.0618676343762132</p></td>
    <td><p>-0.0608704895100161</p></td>
    <td><p>-0.134674032440472</p></td>
    <td><p>0.168392740169637</p></td>
    <td><p>-0.164634100558054</p></td>
    <td><p>-0.0101893248718525</p></td>
    <td><p>-0.0488780939163149</p></td>
    <td><p>0.140992078593385</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4647</p></td>
    <td><p>4648</p></td>
    <td><p>4649</p></td>
    <td><p>4650</p></td>
    <td><p>4651</p></td>
    <td><p>4652</p></td>
    <td><p>4653</p></td>
    <td><p>4654</p></td>
    <td><p>4655</p></td>
    <td><p>4656</p></td>
    <td><p>4657</p></td>
    <td><p>4658</p></td>
    <td><p>4659</p></td>
    <td><p>4660</p></td>
    <td><p>4661</p></td>
    <td><p>4662</p></td>
    <td><p>4663</p></td>
    <td><p>4664</p></td>
    <td><p>4665</p></td>
    <td><p>4666</p></td>
    <td><p>4667</p></td>
    <td><p>4668</p></td>
    <td><p>4669</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8819689956777</p></td>
    <td><p>36.8237552892573</p></td>
    <td><p>37.1709069139398</p></td>
    <td><p>36.8307196290609</p></td>
    <td><p>37.1810638490782</p></td>
    <td><p>37.0546118545499</p></td>
    <td><p>36.9361996982054</p></td>
    <td><p>37.1679121491579</p></td>
    <td><p>36.8161865886691</p></td>
    <td><p>36.8443783060283</p></td>
    <td><p>36.8524141757631</p></td>
    <td><p>36.9172605557843</p></td>
    <td><p>36.9106743048136</p></td>
    <td><p>37.0896393900038</p></td>
    <td><p>37.1965574908122</p></td>
    <td><p>36.8119926304381</p></td>
    <td><p>36.941542448561</p></td>
    <td><p>37.113514897084</p></td>
    <td><p>37.1148112507522</p></td>
    <td><p>36.9985147925996</p></td>
    <td><p>37.0470477914214</p></td>
    <td><p>37.0789463850272</p></td>
    <td><p>37.1234472842065</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.11803100432234</p></td>
    <td><p>-0.176244710742658</p></td>
    <td><p>0.170906913939824</p></td>
    <td><p>-0.169280370939134</p></td>
    <td><p>0.181063849078228</p></td>
    <td><p>0.0546118545499112</p></td>
    <td><p>-0.0638003017945508</p></td>
    <td><p>0.167912149157949</p></td>
    <td><p>-0.183813411330853</p></td>
    <td><p>-0.155621693971725</p></td>
    <td><p>-0.14758582423687</p></td>
    <td><p>-0.082739444215683</p></td>
    <td><p>-0.0893256951864245</p></td>
    <td><p>0.0896393900037822</p></td>
    <td><p>0.196557490812161</p></td>
    <td><p>-0.188007369561923</p></td>
    <td><p>-0.0584575514389627</p></td>
    <td><p>0.113514897083995</p></td>
    <td><p>0.114811250752183</p></td>
    <td><p>-0.00148520740037128</p></td>
    <td><p>0.0470477914213774</p></td>
    <td><p>0.0789463850271588</p></td>
    <td><p>0.123447284206513</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4670</p></td>
    <td><p>4671</p></td>
    <td><p>4672</p></td>
    <td><p>4673</p></td>
    <td><p>4674</p></td>
    <td><p>4675</p></td>
    <td><p>4676</p></td>
    <td><p>4677</p></td>
    <td><p>4678</p></td>
    <td><p>4679</p></td>
    <td><p>4680</p></td>
    <td><p>4681</p></td>
    <td><p>4682</p></td>
    <td><p>4683</p></td>
    <td><p>4684</p></td>
    <td><p>4685</p></td>
    <td><p>4686</p></td>
    <td><p>4687</p></td>
    <td><p>4688</p></td>
    <td><p>4689</p></td>
    <td><p>4690</p></td>
    <td><p>4691</p></td>
    <td><p>4692</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.843918750274</p></td>
    <td><p>36.8869982265863</p></td>
    <td><p>37.0887493090386</p></td>
    <td><p>36.8152468848522</p></td>
    <td><p>37.0104698501641</p></td>
    <td><p>37.0562958773458</p></td>
    <td><p>37.1676178426525</p></td>
    <td><p>37.0275796747226</p></td>
    <td><p>37.1594998458962</p></td>
    <td><p>37.1712151493234</p></td>
    <td><p>36.9555089164557</p></td>
    <td><p>37.0175199579849</p></td>
    <td><p>36.9978651332496</p></td>
    <td><p>37.133033567754</p></td>
    <td><p>36.9041869806633</p></td>
    <td><p>36.9769082073355</p></td>
    <td><p>37.0107213874221</p></td>
    <td><p>37.0584286806741</p></td>
    <td><p>36.878481263164</p></td>
    <td><p>37.1335169004185</p></td>
    <td><p>37.1807828721431</p></td>
    <td><p>37.1142643656741</p></td>
    <td><p>36.8017416101635</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.156081249725972</p></td>
    <td><p>-0.113001773413735</p></td>
    <td><p>0.0887493090386187</p></td>
    <td><p>-0.184753115147757</p></td>
    <td><p>0.0104698501641423</p></td>
    <td><p>0.0562958773457751</p></td>
    <td><p>0.167617842652497</p></td>
    <td><p>0.0275796747225883</p></td>
    <td><p>0.159499845896228</p></td>
    <td><p>0.171215149323423</p></td>
    <td><p>-0.0444910835442727</p></td>
    <td><p>0.0175199579849092</p></td>
    <td><p>-0.00213486675041707</p></td>
    <td><p>0.133033567753969</p></td>
    <td><p>-0.0958130193367381</p></td>
    <td><p>-0.0230917926645162</p></td>
    <td><p>0.0107213874220804</p></td>
    <td><p>0.0584286806740835</p></td>
    <td><p>-0.121518736835988</p></td>
    <td><p>0.133516900418464</p></td>
    <td><p>0.180782872143105</p></td>
    <td><p>0.114264365674138</p></td>
    <td><p>-0.198258389836504</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4693</p></td>
    <td><p>4694</p></td>
    <td><p>4695</p></td>
    <td><p>4696</p></td>
    <td><p>4697</p></td>
    <td><p>4698</p></td>
    <td><p>4699</p></td>
    <td><p>4700</p></td>
    <td><p>4701</p></td>
    <td><p>4702</p></td>
    <td><p>4703</p></td>
    <td><p>4704</p></td>
    <td><p>4705</p></td>
    <td><p>4706</p></td>
    <td><p>4707</p></td>
    <td><p>4708</p></td>
    <td><p>4709</p></td>
    <td><p>4710</p></td>
    <td><p>4711</p></td>
    <td><p>4712</p></td>
    <td><p>4713</p></td>
    <td><p>4714</p></td>
    <td><p>4715</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9952380026895</p></td>
    <td><p>36.8738877886587</p></td>
    <td><p>37.0769508479843</p></td>
    <td><p>36.838989243413</p></td>
    <td><p>36.8706054999326</p></td>
    <td><p>36.9866304307791</p></td>
    <td><p>37.0298690804432</p></td>
    <td><p>36.8335821530671</p></td>
    <td><p>36.9069741149764</p></td>
    <td><p>37.0577332161458</p></td>
    <td><p>36.8917759971461</p></td>
    <td><p>37.1408164205428</p></td>
    <td><p>36.9725929178892</p></td>
    <td><p>36.9961604442893</p></td>
    <td><p>37.0561624815062</p></td>
    <td><p>36.9839775666063</p></td>
    <td><p>37.1334510422376</p></td>
    <td><p>36.9170004107343</p></td>
    <td><p>36.8858192360758</p></td>
    <td><p>36.8101846812858</p></td>
    <td><p>36.8095855268866</p></td>
    <td><p>37.0182314624627</p></td>
    <td><p>37.0027621330803</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.00476199731050286</p></td>
    <td><p>-0.126112211341322</p></td>
    <td><p>0.0769508479843495</p></td>
    <td><p>-0.161010756587004</p></td>
    <td><p>-0.129394500067356</p></td>
    <td><p>-0.0133695692208775</p></td>
    <td><p>0.029869080443234</p></td>
    <td><p>-0.166417846932923</p></td>
    <td><p>-0.0930258850235717</p></td>
    <td><p>0.0577332161457917</p></td>
    <td><p>-0.108224002853945</p></td>
    <td><p>0.140816420542848</p></td>
    <td><p>-0.0274070821108197</p></td>
    <td><p>-0.00383955571073358</p></td>
    <td><p>0.0561624815061563</p></td>
    <td><p>-0.016022433393708</p></td>
    <td><p>0.133451042237567</p></td>
    <td><p>-0.0829995892656541</p></td>
    <td><p>-0.11418076392421</p></td>
    <td><p>-0.189815318714246</p></td>
    <td><p>-0.190414473113393</p></td>
    <td><p>0.0182314624627153</p></td>
    <td><p>0.00276213308030293</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4716</p></td>
    <td><p>4717</p></td>
    <td><p>4718</p></td>
    <td><p>4719</p></td>
    <td><p>4720</p></td>
    <td><p>4721</p></td>
    <td><p>4722</p></td>
    <td><p>4723</p></td>
    <td><p>4724</p></td>
    <td><p>4725</p></td>
    <td><p>4726</p></td>
    <td><p>4727</p></td>
    <td><p>4728</p></td>
    <td><p>4729</p></td>
    <td><p>4730</p></td>
    <td><p>4731</p></td>
    <td><p>4732</p></td>
    <td><p>4733</p></td>
    <td><p>4734</p></td>
    <td><p>4735</p></td>
    <td><p>4736</p></td>
    <td><p>4737</p></td>
    <td><p>4738</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0655939438361</p></td>
    <td><p>36.8645309481592</p></td>
    <td><p>37.0748185163254</p></td>
    <td><p>37.192692552395</p></td>
    <td><p>36.8423154856792</p></td>
    <td><p>37.1392382729084</p></td>
    <td><p>36.928736991634</p></td>
    <td><p>36.987662771948</p></td>
    <td><p>37.0983192677422</p></td>
    <td><p>36.8217578870321</p></td>
    <td><p>36.9167055414746</p></td>
    <td><p>36.9817263833803</p></td>
    <td><p>37.1590840835551</p></td>
    <td><p>37.0020661765301</p></td>
    <td><p>36.8246905112928</p></td>
    <td><p>37.1336037802826</p></td>
    <td><p>36.9696266435338</p></td>
    <td><p>37.0938385006162</p></td>
    <td><p>37.1976474861778</p></td>
    <td><p>37.0896658924612</p></td>
    <td><p>36.9619133652016</p></td>
    <td><p>37.1031313181486</p></td>
    <td><p>36.8298934790036</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0655939438360846</p></td>
    <td><p>-0.135469051840801</p></td>
    <td><p>0.074818516325422</p></td>
    <td><p>0.192692552395002</p></td>
    <td><p>-0.157684514320827</p></td>
    <td><p>0.139238272908386</p></td>
    <td><p>-0.0712630083659889</p></td>
    <td><p>-0.0123372280519689</p></td>
    <td><p>0.0983192677422124</p></td>
    <td><p>-0.178242112967936</p></td>
    <td><p>-0.0832944585254083</p></td>
    <td><p>-0.0182736166197373</p></td>
    <td><p>0.159084083555086</p></td>
    <td><p>0.00206617653014263</p></td>
    <td><p>-0.175309488707228</p></td>
    <td><p>0.133603780282627</p></td>
    <td><p>-0.0303733564661925</p></td>
    <td><p>0.0938385006162292</p></td>
    <td><p>0.197647486177793</p></td>
    <td><p>0.0896658924611557</p></td>
    <td><p>-0.0380866347983968</p></td>
    <td><p>0.103131318148606</p></td>
    <td><p>-0.170106520996399</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4739</p></td>
    <td><p>4740</p></td>
    <td><p>4741</p></td>
    <td><p>4742</p></td>
    <td><p>4743</p></td>
    <td><p>4744</p></td>
    <td><p>4745</p></td>
    <td><p>4746</p></td>
    <td><p>4747</p></td>
    <td><p>4748</p></td>
    <td><p>4749</p></td>
    <td><p>4750</p></td>
    <td><p>4751</p></td>
    <td><p>4752</p></td>
    <td><p>4753</p></td>
    <td><p>4754</p></td>
    <td><p>4755</p></td>
    <td><p>4756</p></td>
    <td><p>4757</p></td>
    <td><p>4758</p></td>
    <td><p>4759</p></td>
    <td><p>4760</p></td>
    <td><p>4761</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8467999016289</p></td>
    <td><p>36.9439217749505</p></td>
    <td><p>36.9917329121334</p></td>
    <td><p>37.1991783565872</p></td>
    <td><p>37.1836035659664</p></td>
    <td><p>36.8416594355713</p></td>
    <td><p>36.8477305895804</p></td>
    <td><p>36.983323032741</p></td>
    <td><p>36.9413817200972</p></td>
    <td><p>37.0235423875454</p></td>
    <td><p>36.8472087451942</p></td>
    <td><p>37.018659095258</p></td>
    <td><p>36.9192245845593</p></td>
    <td><p>36.8006138965679</p></td>
    <td><p>36.8478594526165</p></td>
    <td><p>36.8386389464533</p></td>
    <td><p>36.8037930205982</p></td>
    <td><p>36.8273159832943</p></td>
    <td><p>36.8624487462648</p></td>
    <td><p>37.0008635674026</p></td>
    <td><p>37.0927502731664</p></td>
    <td><p>37.1131507935653</p></td>
    <td><p>36.8777232412081</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.153200098371094</p></td>
    <td><p>-0.0560782250495038</p></td>
    <td><p>-0.00826708786659225</p></td>
    <td><p>0.19917835658724</p></td>
    <td><p>0.183603565966436</p></td>
    <td><p>-0.158340564428727</p></td>
    <td><p>-0.152269410419628</p></td>
    <td><p>-0.0166769672590377</p></td>
    <td><p>-0.0586182799027881</p></td>
    <td><p>0.0235423875454401</p></td>
    <td><p>-0.152791254805827</p></td>
    <td><p>0.0186590952580161</p></td>
    <td><p>-0.0807754154406695</p></td>
    <td><p>-0.199386103432111</p></td>
    <td><p>-0.152140547383482</p></td>
    <td><p>-0.161361053546678</p></td>
    <td><p>-0.196206979401801</p></td>
    <td><p>-0.172684016705745</p></td>
    <td><p>-0.137551253735175</p></td>
    <td><p>0.000863567402561216</p></td>
    <td><p>0.0927502731664305</p></td>
    <td><p>0.113150793565332</p></td>
    <td><p>-0.122276758791926</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4762</p></td>
    <td><p>4763</p></td>
    <td><p>4764</p></td>
    <td><p>4765</p></td>
    <td><p>4766</p></td>
    <td><p>4767</p></td>
    <td><p>4768</p></td>
    <td><p>4769</p></td>
    <td><p>4770</p></td>
    <td><p>4771</p></td>
    <td><p>4772</p></td>
    <td><p>4773</p></td>
    <td><p>4774</p></td>
    <td><p>4775</p></td>
    <td><p>4776</p></td>
    <td><p>4777</p></td>
    <td><p>4778</p></td>
    <td><p>4779</p></td>
    <td><p>4780</p></td>
    <td><p>4781</p></td>
    <td><p>4782</p></td>
    <td><p>4783</p></td>
    <td><p>4784</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8286628223595</p></td>
    <td><p>37.0854390056666</p></td>
    <td><p>36.8716273953961</p></td>
    <td><p>36.9775632500806</p></td>
    <td><p>37.169910638797</p></td>
    <td><p>37.0682456102697</p></td>
    <td><p>37.1020059396235</p></td>
    <td><p>37.1846535900157</p></td>
    <td><p>37.072485764093</p></td>
    <td><p>36.8725736120245</p></td>
    <td><p>37.0858258843287</p></td>
    <td><p>36.8116984236561</p></td>
    <td><p>36.8543235675236</p></td>
    <td><p>36.9371765713835</p></td>
    <td><p>37.1121579555264</p></td>
    <td><p>36.9089082826725</p></td>
    <td><p>36.8434221118481</p></td>
    <td><p>37.096144280839</p></td>
    <td><p>36.8379090338915</p></td>
    <td><p>36.8830522603143</p></td>
    <td><p>37.0626882921204</p></td>
    <td><p>37.0166365561567</p></td>
    <td><p>37.1372330668805</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.171337177640474</p></td>
    <td><p>0.085439005666629</p></td>
    <td><p>-0.128372604603875</p></td>
    <td><p>-0.0224367499194429</p></td>
    <td><p>0.169910638796964</p></td>
    <td><p>0.0682456102697486</p></td>
    <td><p>0.102005939623474</p></td>
    <td><p>0.184653590015699</p></td>
    <td><p>0.0724857640930097</p></td>
    <td><p>-0.127426387975461</p></td>
    <td><p>0.0858258843287203</p></td>
    <td><p>-0.188301576343939</p></td>
    <td><p>-0.145676432476371</p></td>
    <td><p>-0.0628234286165323</p></td>
    <td><p>0.112157955526435</p></td>
    <td><p>-0.0910917173275152</p></td>
    <td><p>-0.156577888151865</p></td>
    <td><p>0.0961442808389918</p></td>
    <td><p>-0.162090966108501</p></td>
    <td><p>-0.116947739685671</p></td>
    <td><p>0.062688292120427</p></td>
    <td><p>0.016636556156719</p></td>
    <td><p>0.137233066880533</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4785</p></td>
    <td><p>4786</p></td>
    <td><p>4787</p></td>
    <td><p>4788</p></td>
    <td><p>4789</p></td>
    <td><p>4790</p></td>
    <td><p>4791</p></td>
    <td><p>4792</p></td>
    <td><p>4793</p></td>
    <td><p>4794</p></td>
    <td><p>4795</p></td>
    <td><p>4796</p></td>
    <td><p>4797</p></td>
    <td><p>4798</p></td>
    <td><p>4799</p></td>
    <td><p>4800</p></td>
    <td><p>4801</p></td>
    <td><p>4802</p></td>
    <td><p>4803</p></td>
    <td><p>4804</p></td>
    <td><p>4805</p></td>
    <td><p>4806</p></td>
    <td><p>4807</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9310008467621</p></td>
    <td><p>36.8970483632856</p></td>
    <td><p>37.0489904673179</p></td>
    <td><p>37.1345746015438</p></td>
    <td><p>36.9129236082564</p></td>
    <td><p>37.0128371807389</p></td>
    <td><p>36.9239194452744</p></td>
    <td><p>37.1150026192331</p></td>
    <td><p>36.9091853613208</p></td>
    <td><p>37.0753378236651</p></td>
    <td><p>37.0434913691208</p></td>
    <td><p>36.9941468788537</p></td>
    <td><p>36.8370948916611</p></td>
    <td><p>37.1858930112398</p></td>
    <td><p>36.8146910608515</p></td>
    <td><p>36.8818176590565</p></td>
    <td><p>36.9615319395061</p></td>
    <td><p>37.0060981446863</p></td>
    <td><p>36.8831604328903</p></td>
    <td><p>36.914537038203</p></td>
    <td><p>37.1243893424893</p></td>
    <td><p>36.9931440143446</p></td>
    <td><p>37.1391009593966</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0689991532378826</p></td>
    <td><p>-0.102951636714351</p></td>
    <td><p>0.0489904673178643</p></td>
    <td><p>0.134574601543832</p></td>
    <td><p>-0.0870763917436008</p></td>
    <td><p>0.0128371807388774</p></td>
    <td><p>-0.0760805547256069</p></td>
    <td><p>0.115002619233096</p></td>
    <td><p>-0.0908146386792339</p></td>
    <td><p>0.0753378236651443</p></td>
    <td><p>0.0434913691208294</p></td>
    <td><p>-0.00585312114628778</p></td>
    <td><p>-0.162905108338933</p></td>
    <td><p>0.185893011239827</p></td>
    <td><p>-0.185308939148541</p></td>
    <td><p>-0.118182340943534</p></td>
    <td><p>-0.0384680604939192</p></td>
    <td><p>0.00609814468632663</p></td>
    <td><p>-0.116839567109686</p></td>
    <td><p>-0.0854629617969849</p></td>
    <td><p>0.124389342489309</p></td>
    <td><p>-0.00685598565537759</p></td>
    <td><p>0.139100959396629</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4808</p></td>
    <td><p>4809</p></td>
    <td><p>4810</p></td>
    <td><p>4811</p></td>
    <td><p>4812</p></td>
    <td><p>4813</p></td>
    <td><p>4814</p></td>
    <td><p>4815</p></td>
    <td><p>4816</p></td>
    <td><p>4817</p></td>
    <td><p>4818</p></td>
    <td><p>4819</p></td>
    <td><p>4820</p></td>
    <td><p>4821</p></td>
    <td><p>4822</p></td>
    <td><p>4823</p></td>
    <td><p>4824</p></td>
    <td><p>4825</p></td>
    <td><p>4826</p></td>
    <td><p>4827</p></td>
    <td><p>4828</p></td>
    <td><p>4829</p></td>
    <td><p>4830</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.852528264633</p></td>
    <td><p>37.0468210366159</p></td>
    <td><p>37.069868100962</p></td>
    <td><p>36.882869275963</p></td>
    <td><p>36.8160910206061</p></td>
    <td><p>37.0697993056728</p></td>
    <td><p>36.8847208780927</p></td>
    <td><p>36.8655921137504</p></td>
    <td><p>36.9915688641057</p></td>
    <td><p>36.8948101022647</p></td>
    <td><p>37.0559738491833</p></td>
    <td><p>36.856487489647</p></td>
    <td><p>36.9930495679032</p></td>
    <td><p>37.1481692524312</p></td>
    <td><p>37.0045401491608</p></td>
    <td><p>36.8756122665137</p></td>
    <td><p>36.8780880032764</p></td>
    <td><p>36.8696268740865</p></td>
    <td><p>37.0314993460065</p></td>
    <td><p>36.9259368026226</p></td>
    <td><p>37.1700195753902</p></td>
    <td><p>36.8663051549704</p></td>
    <td><p>37.1683490498487</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.147471735367006</p></td>
    <td><p>0.0468210366158957</p></td>
    <td><p>0.0698681009619619</p></td>
    <td><p>-0.117130724037011</p></td>
    <td><p>-0.183908979393941</p></td>
    <td><p>0.069799305672845</p></td>
    <td><p>-0.115279121907335</p></td>
    <td><p>-0.134407886249619</p></td>
    <td><p>-0.00843113589434807</p></td>
    <td><p>-0.105189897735301</p></td>
    <td><p>0.0559738491832888</p></td>
    <td><p>-0.143512510353041</p></td>
    <td><p>-0.00695043209675816</p></td>
    <td><p>0.148169252431202</p></td>
    <td><p>0.00454014916084589</p></td>
    <td><p>-0.124387733486316</p></td>
    <td><p>-0.12191199672359</p></td>
    <td><p>-0.130373125913501</p></td>
    <td><p>0.0314993460065054</p></td>
    <td><p>-0.0740631973774271</p></td>
    <td><p>0.170019575390221</p></td>
    <td><p>-0.133694845029581</p></td>
    <td><p>0.168349049848722</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4831</p></td>
    <td><p>4832</p></td>
    <td><p>4833</p></td>
    <td><p>4834</p></td>
    <td><p>4835</p></td>
    <td><p>4836</p></td>
    <td><p>4837</p></td>
    <td><p>4838</p></td>
    <td><p>4839</p></td>
    <td><p>4840</p></td>
    <td><p>4841</p></td>
    <td><p>4842</p></td>
    <td><p>4843</p></td>
    <td><p>4844</p></td>
    <td><p>4845</p></td>
    <td><p>4846</p></td>
    <td><p>4847</p></td>
    <td><p>4848</p></td>
    <td><p>4849</p></td>
    <td><p>4850</p></td>
    <td><p>4851</p></td>
    <td><p>4852</p></td>
    <td><p>4853</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1350242522329</p></td>
    <td><p>36.9008708012768</p></td>
    <td><p>36.9007806073603</p></td>
    <td><p>37.0676086171069</p></td>
    <td><p>36.9771761408752</p></td>
    <td><p>37.0354855175619</p></td>
    <td><p>37.092921657109</p></td>
    <td><p>37.0857463675008</p></td>
    <td><p>37.115887597464</p></td>
    <td><p>37.14774604641</p></td>
    <td><p>36.9435355062026</p></td>
    <td><p>37.034885802304</p></td>
    <td><p>36.9484941018177</p></td>
    <td><p>36.8077893312562</p></td>
    <td><p>36.9441872272853</p></td>
    <td><p>36.8113133615003</p></td>
    <td><p>36.9013643024402</p></td>
    <td><p>36.9214402806822</p></td>
    <td><p>36.9283851515038</p></td>
    <td><p>36.9693865429422</p></td>
    <td><p>37.1430035330445</p></td>
    <td><p>37.1108504999124</p></td>
    <td><p>37.1356531836084</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.13502425223286</p></td>
    <td><p>-0.0991291987232259</p></td>
    <td><p>-0.0992193926396752</p></td>
    <td><p>0.0676086171068633</p></td>
    <td><p>-0.02282385912482</p></td>
    <td><p>0.0354855175618951</p></td>
    <td><p>0.0929216571090237</p></td>
    <td><p>0.0857463675008248</p></td>
    <td><p>0.115887597463974</p></td>
    <td><p>0.14774604641002</p></td>
    <td><p>-0.0564644937973711</p></td>
    <td><p>0.0348858023039611</p></td>
    <td><p>-0.0515058981823415</p></td>
    <td><p>-0.192210668743819</p></td>
    <td><p>-0.0558127727146811</p></td>
    <td><p>-0.188686638499725</p></td>
    <td><p>-0.0986356975597786</p></td>
    <td><p>-0.0785597193177594</p></td>
    <td><p>-0.0716148484962176</p></td>
    <td><p>-0.0306134570577683</p></td>
    <td><p>0.143003533044499</p></td>
    <td><p>0.110850499912409</p></td>
    <td><p>0.135653183608426</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4854</p></td>
    <td><p>4855</p></td>
    <td><p>4856</p></td>
    <td><p>4857</p></td>
    <td><p>4858</p></td>
    <td><p>4859</p></td>
    <td><p>4860</p></td>
    <td><p>4861</p></td>
    <td><p>4862</p></td>
    <td><p>4863</p></td>
    <td><p>4864</p></td>
    <td><p>4865</p></td>
    <td><p>4866</p></td>
    <td><p>4867</p></td>
    <td><p>4868</p></td>
    <td><p>4869</p></td>
    <td><p>4870</p></td>
    <td><p>4871</p></td>
    <td><p>4872</p></td>
    <td><p>4873</p></td>
    <td><p>4874</p></td>
    <td><p>4875</p></td>
    <td><p>4876</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.06122565398</p></td>
    <td><p>36.8804084758299</p></td>
    <td><p>36.9983984025856</p></td>
    <td><p>37.1998402066847</p></td>
    <td><p>37.0224682047181</p></td>
    <td><p>37.018764476979</p></td>
    <td><p>36.8306562682788</p></td>
    <td><p>36.9136726692493</p></td>
    <td><p>37.1695596422782</p></td>
    <td><p>36.9523707991821</p></td>
    <td><p>36.8173785052862</p></td>
    <td><p>36.8797198673235</p></td>
    <td><p>36.9400531658448</p></td>
    <td><p>37.0553083077266</p></td>
    <td><p>36.9293390534009</p></td>
    <td><p>36.9203440459676</p></td>
    <td><p>37.1641200544937</p></td>
    <td><p>37.1413987844506</p></td>
    <td><p>36.9553570213323</p></td>
    <td><p>37.0359671084028</p></td>
    <td><p>36.8834556942553</p></td>
    <td><p>36.9561552217232</p></td>
    <td><p>36.8195773452763</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0612256539799532</p></td>
    <td><p>-0.119591524170119</p></td>
    <td><p>-0.00160159741438548</p></td>
    <td><p>0.199840206684684</p></td>
    <td><p>0.0224682047180877</p></td>
    <td><p>0.0187644769790012</p></td>
    <td><p>-0.169343731721234</p></td>
    <td><p>-0.0863273307507484</p></td>
    <td><p>0.169559642278223</p></td>
    <td><p>-0.0476292008178731</p></td>
    <td><p>-0.182621494713771</p></td>
    <td><p>-0.120280132676498</p></td>
    <td><p>-0.0599468341552338</p></td>
    <td><p>0.0553083077265626</p></td>
    <td><p>-0.0706609465991335</p></td>
    <td><p>-0.079655954032404</p></td>
    <td><p>0.164120054493736</p></td>
    <td><p>0.141398784450566</p></td>
    <td><p>-0.0446429786677101</p></td>
    <td><p>0.035967108402815</p></td>
    <td><p>-0.116544305744689</p></td>
    <td><p>-0.0438447782767639</p></td>
    <td><p>-0.180422654723721</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4877</p></td>
    <td><p>4878</p></td>
    <td><p>4879</p></td>
    <td><p>4880</p></td>
    <td><p>4881</p></td>
    <td><p>4882</p></td>
    <td><p>4883</p></td>
    <td><p>4884</p></td>
    <td><p>4885</p></td>
    <td><p>4886</p></td>
    <td><p>4887</p></td>
    <td><p>4888</p></td>
    <td><p>4889</p></td>
    <td><p>4890</p></td>
    <td><p>4891</p></td>
    <td><p>4892</p></td>
    <td><p>4893</p></td>
    <td><p>4894</p></td>
    <td><p>4895</p></td>
    <td><p>4896</p></td>
    <td><p>4897</p></td>
    <td><p>4898</p></td>
    <td><p>4899</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1321168915547</p></td>
    <td><p>37.1154248173285</p></td>
    <td><p>37.1866335876721</p></td>
    <td><p>37.0961766376881</p></td>
    <td><p>36.9595466051457</p></td>
    <td><p>36.8276858223789</p></td>
    <td><p>36.8035203474088</p></td>
    <td><p>37.1709018135461</p></td>
    <td><p>37.1988063141348</p></td>
    <td><p>36.9086314449884</p></td>
    <td><p>37.1020465992998</p></td>
    <td><p>36.9579140538055</p></td>
    <td><p>36.8203975504872</p></td>
    <td><p>36.9420614689933</p></td>
    <td><p>37.0013794791318</p></td>
    <td><p>36.9399690675493</p></td>
    <td><p>37.1987949075276</p></td>
    <td><p>36.8463770181214</p></td>
    <td><p>37.0089987223697</p></td>
    <td><p>37.013286157869</p></td>
    <td><p>37.159306869728</p></td>
    <td><p>36.9424820233378</p></td>
    <td><p>36.8081571788212</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.132116891554681</p></td>
    <td><p>0.115424817328517</p></td>
    <td><p>0.186633587672063</p></td>
    <td><p>0.0961766376880817</p></td>
    <td><p>-0.0404533948543389</p></td>
    <td><p>-0.172314177621075</p></td>
    <td><p>-0.196479652591222</p></td>
    <td><p>0.170901813546095</p></td>
    <td><p>0.198806314134764</p></td>
    <td><p>-0.0913685550115559</p></td>
    <td><p>0.102046599299833</p></td>
    <td><p>-0.0420859461945113</p></td>
    <td><p>-0.179602449512807</p></td>
    <td><p>-0.0579385310067337</p></td>
    <td><p>0.00137947913182046</p></td>
    <td><p>-0.0600309324506583</p></td>
    <td><p>0.198794907527557</p></td>
    <td><p>-0.153622981878613</p></td>
    <td><p>0.00899872236968235</p></td>
    <td><p>0.0132861578690182</p></td>
    <td><p>0.15930686972802</p></td>
    <td><p>-0.0575179766622469</p></td>
    <td><p>-0.191842821178845</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4900</p></td>
    <td><p>4901</p></td>
    <td><p>4902</p></td>
    <td><p>4903</p></td>
    <td><p>4904</p></td>
    <td><p>4905</p></td>
    <td><p>4906</p></td>
    <td><p>4907</p></td>
    <td><p>4908</p></td>
    <td><p>4909</p></td>
    <td><p>4910</p></td>
    <td><p>4911</p></td>
    <td><p>4912</p></td>
    <td><p>4913</p></td>
    <td><p>4914</p></td>
    <td><p>4915</p></td>
    <td><p>4916</p></td>
    <td><p>4917</p></td>
    <td><p>4918</p></td>
    <td><p>4919</p></td>
    <td><p>4920</p></td>
    <td><p>4921</p></td>
    <td><p>4922</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0062688645607</p></td>
    <td><p>37.0302071733861</p></td>
    <td><p>37.0169711765888</p></td>
    <td><p>37.0956963925909</p></td>
    <td><p>37.1097766600685</p></td>
    <td><p>36.8507346531069</p></td>
    <td><p>37.1855740835931</p></td>
    <td><p>37.1105943557606</p></td>
    <td><p>36.877596448368</p></td>
    <td><p>37.0704400033373</p></td>
    <td><p>37.1027660244334</p></td>
    <td><p>36.9324068258263</p></td>
    <td><p>37.0314105510187</p></td>
    <td><p>36.8587263629522</p></td>
    <td><p>37.136201555344</p></td>
    <td><p>37.1714580076132</p></td>
    <td><p>36.9180079646173</p></td>
    <td><p>36.8883459104831</p></td>
    <td><p>36.9418218962032</p></td>
    <td><p>36.8760172102056</p></td>
    <td><p>37.0903010687986</p></td>
    <td><p>36.9019380789565</p></td>
    <td><p>36.9610017573792</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.00626886456065989</p></td>
    <td><p>0.0302071733861382</p></td>
    <td><p>0.0169711765887968</p></td>
    <td><p>0.0956963925908525</p></td>
    <td><p>0.10977666006854</p></td>
    <td><p>-0.149265346893081</p></td>
    <td><p>0.18557408359311</p></td>
    <td><p>0.110594355760561</p></td>
    <td><p>-0.122403551632026</p></td>
    <td><p>0.0704400033372679</p></td>
    <td><p>0.102766024433393</p></td>
    <td><p>-0.0675931741737443</p></td>
    <td><p>0.0314105510187161</p></td>
    <td><p>-0.141273637047767</p></td>
    <td><p>0.136201555344016</p></td>
    <td><p>0.171458007613182</p></td>
    <td><p>-0.0819920353826546</p></td>
    <td><p>-0.111654089516882</p></td>
    <td><p>-0.0581781037967843</p></td>
    <td><p>-0.12398278979439</p></td>
    <td><p>0.0903010687986168</p></td>
    <td><p>-0.0980619210435165</p></td>
    <td><p>-0.0389982426208064</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4923</p></td>
    <td><p>4924</p></td>
    <td><p>4925</p></td>
    <td><p>4926</p></td>
    <td><p>4927</p></td>
    <td><p>4928</p></td>
    <td><p>4929</p></td>
    <td><p>4930</p></td>
    <td><p>4931</p></td>
    <td><p>4932</p></td>
    <td><p>4933</p></td>
    <td><p>4934</p></td>
    <td><p>4935</p></td>
    <td><p>4936</p></td>
    <td><p>4937</p></td>
    <td><p>4938</p></td>
    <td><p>4939</p></td>
    <td><p>4940</p></td>
    <td><p>4941</p></td>
    <td><p>4942</p></td>
    <td><p>4943</p></td>
    <td><p>4944</p></td>
    <td><p>4945</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1001180428261</p></td>
    <td><p>36.8481269573111</p></td>
    <td><p>36.9213336993675</p></td>
    <td><p>37.1741051794123</p></td>
    <td><p>36.899406792647</p></td>
    <td><p>36.9653022101935</p></td>
    <td><p>37.0210165111368</p></td>
    <td><p>37.1805150061627</p></td>
    <td><p>37.1329256794869</p></td>
    <td><p>36.9073709923253</p></td>
    <td><p>36.9450406999617</p></td>
    <td><p>37.1825168008675</p></td>
    <td><p>36.9891142099557</p></td>
    <td><p>36.8208759391251</p></td>
    <td><p>37.1661059312854</p></td>
    <td><p>36.9868473163874</p></td>
    <td><p>36.862452684462</p></td>
    <td><p>37.0248082616428</p></td>
    <td><p>37.1511795210112</p></td>
    <td><p>37.0277692255271</p></td>
    <td><p>36.8319410341332</p></td>
    <td><p>36.9016550585778</p></td>
    <td><p>37.0114753837821</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.100118042826089</p></td>
    <td><p>-0.151873042688919</p></td>
    <td><p>-0.0786663006325483</p></td>
    <td><p>0.174105179412336</p></td>
    <td><p>-0.100593207352979</p></td>
    <td><p>-0.0346977898065006</p></td>
    <td><p>0.0210165111367928</p></td>
    <td><p>0.180515006162686</p></td>
    <td><p>0.132925679486924</p></td>
    <td><p>-0.0926290076747094</p></td>
    <td><p>-0.0549593000382984</p></td>
    <td><p>0.182516800867482</p></td>
    <td><p>-0.010885790044334</p></td>
    <td><p>-0.179124060874855</p></td>
    <td><p>0.166105931285372</p></td>
    <td><p>-0.013152683612617</p></td>
    <td><p>-0.137547315537951</p></td>
    <td><p>0.0248082616427823</p></td>
    <td><p>0.151179521011194</p></td>
    <td><p>0.0277692255270665</p></td>
    <td><p>-0.168058965866784</p></td>
    <td><p>-0.0983449414221695</p></td>
    <td><p>0.0114753837821056</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4946</p></td>
    <td><p>4947</p></td>
    <td><p>4948</p></td>
    <td><p>4949</p></td>
    <td><p>4950</p></td>
    <td><p>4951</p></td>
    <td><p>4952</p></td>
    <td><p>4953</p></td>
    <td><p>4954</p></td>
    <td><p>4955</p></td>
    <td><p>4956</p></td>
    <td><p>4957</p></td>
    <td><p>4958</p></td>
    <td><p>4959</p></td>
    <td><p>4960</p></td>
    <td><p>4961</p></td>
    <td><p>4962</p></td>
    <td><p>4963</p></td>
    <td><p>4964</p></td>
    <td><p>4965</p></td>
    <td><p>4966</p></td>
    <td><p>4967</p></td>
    <td><p>4968</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8868831566574</p></td>
    <td><p>37.0172791537289</p></td>
    <td><p>37.0861323436917</p></td>
    <td><p>36.8230772358908</p></td>
    <td><p>36.9296462125098</p></td>
    <td><p>37.0075442238359</p></td>
    <td><p>36.8900727094269</p></td>
    <td><p>37.1214951599603</p></td>
    <td><p>37.0196150055335</p></td>
    <td><p>37.0778298401574</p></td>
    <td><p>36.9416768008147</p></td>
    <td><p>37.0650420350453</p></td>
    <td><p>37.0026787435618</p></td>
    <td><p>37.0068065822874</p></td>
    <td><p>37.1567518315803</p></td>
    <td><p>36.8050972160097</p></td>
    <td><p>37.0668132957625</p></td>
    <td><p>37.0463120364465</p></td>
    <td><p>37.064266499209</p></td>
    <td><p>37.0787752578633</p></td>
    <td><p>37.0803287090257</p></td>
    <td><p>37.1111950366366</p></td>
    <td><p>37.1691833202299</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.113116843342581</p></td>
    <td><p>0.0172791537288788</p></td>
    <td><p>0.0861323436917019</p></td>
    <td><p>-0.17692276410925</p></td>
    <td><p>-0.0703537874902409</p></td>
    <td><p>0.00754422383590736</p></td>
    <td><p>-0.109927290573147</p></td>
    <td><p>0.121495159960276</p></td>
    <td><p>0.019615005533538</p></td>
    <td><p>0.0778298401574489</p></td>
    <td><p>-0.0583231991853452</p></td>
    <td><p>0.0650420350453444</p></td>
    <td><p>0.00267874356183029</p></td>
    <td><p>0.0068065822874388</p></td>
    <td><p>0.156751831580301</p></td>
    <td><p>-0.19490278399028</p></td>
    <td><p>0.0668132957625218</p></td>
    <td><p>0.04631203644648</p></td>
    <td><p>0.0642664992090047</p></td>
    <td><p>0.078775257863299</p></td>
    <td><p>0.0803287090257072</p></td>
    <td><p>0.111195036636573</p></td>
    <td><p>0.169183320229905</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4969</p></td>
    <td><p>4970</p></td>
    <td><p>4971</p></td>
    <td><p>4972</p></td>
    <td><p>4973</p></td>
    <td><p>4974</p></td>
    <td><p>4975</p></td>
    <td><p>4976</p></td>
    <td><p>4977</p></td>
    <td><p>4978</p></td>
    <td><p>4979</p></td>
    <td><p>4980</p></td>
    <td><p>4981</p></td>
    <td><p>4982</p></td>
    <td><p>4983</p></td>
    <td><p>4984</p></td>
    <td><p>4985</p></td>
    <td><p>4986</p></td>
    <td><p>4987</p></td>
    <td><p>4988</p></td>
    <td><p>4989</p></td>
    <td><p>4990</p></td>
    <td><p>4991</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8374804474795</p></td>
    <td><p>36.8365418346558</p></td>
    <td><p>36.814161661076</p></td>
    <td><p>37.109010066898</p></td>
    <td><p>36.9001035195988</p></td>
    <td><p>36.8924179923194</p></td>
    <td><p>36.8905701611291</p></td>
    <td><p>36.9131564808302</p></td>
    <td><p>36.9877233776561</p></td>
    <td><p>36.9320999285475</p></td>
    <td><p>36.9852590463465</p></td>
    <td><p>37.082859705917</p></td>
    <td><p>36.8595349478972</p></td>
    <td><p>37.1790893164094</p></td>
    <td><p>36.8002785567366</p></td>
    <td><p>37.0808470428866</p></td>
    <td><p>37.0813718079953</p></td>
    <td><p>36.9730999079889</p></td>
    <td><p>36.9263893764414</p></td>
    <td><p>37.0356280424981</p></td>
    <td><p>37.1362778587602</p></td>
    <td><p>37.1517381613313</p></td>
    <td><p>37.0583306168675</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.1625195525205</p></td>
    <td><p>-0.163458165344153</p></td>
    <td><p>-0.185838338924036</p></td>
    <td><p>0.109010066898009</p></td>
    <td><p>-0.0998964804012061</p></td>
    <td><p>-0.107582007680634</p></td>
    <td><p>-0.109429838870888</p></td>
    <td><p>-0.0868435191697756</p></td>
    <td><p>-0.012276622343883</p></td>
    <td><p>-0.0679000714524705</p></td>
    <td><p>-0.0147409536534582</p></td>
    <td><p>0.0828597059169809</p></td>
    <td><p>-0.140465052102755</p></td>
    <td><p>0.179089316409431</p></td>
    <td><p>-0.199721443263378</p></td>
    <td><p>0.0808470428865959</p></td>
    <td><p>0.0813718079953176</p></td>
    <td><p>-0.0269000920110614</p></td>
    <td><p>-0.0736106235586078</p></td>
    <td><p>0.0356280424981392</p></td>
    <td><p>0.136277858760174</p></td>
    <td><p>0.151738161331266</p></td>
    <td><p>0.0583306168674866</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>4992</p></td>
    <td><p>4993</p></td>
    <td><p>4994</p></td>
    <td><p>4995</p></td>
    <td><p>4996</p></td>
    <td><p>4997</p></td>
    <td><p>4998</p></td>
    <td><p>4999</p></td>
    <td><p>5000</p></td>
    <td><p>5001</p></td>
    <td><p>5002</p></td>
    <td><p>5003</p></td>
    <td><p>5004</p></td>
    <td><p>5005</p></td>
    <td><p>5006</p></td>
    <td><p>5007</p></td>
    <td><p>5008</p></td>
    <td><p>5009</p></td>
    <td><p>5010</p></td>
    <td><p>5011</p></td>
    <td><p>5012</p></td>
    <td><p>5013</p></td>
    <td><p>5014</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1059408677219</p></td>
    <td><p>37.1721921182817</p></td>
    <td><p>37.1810996755104</p></td>
    <td><p>36.8942244841171</p></td>
    <td><p>37.1404945805089</p></td>
    <td><p>36.9453504851643</p></td>
    <td><p>37.0860770119308</p></td>
    <td><p>37.1027215421689</p></td>
    <td><p>36.9353502109051</p></td>
    <td><p>37.0358597802484</p></td>
    <td><p>37.0956646426417</p></td>
    <td><p>37.0948587873489</p></td>
    <td><p>36.9099184868989</p></td>
    <td><p>37.0341402819602</p></td>
    <td><p>37.0362802183088</p></td>
    <td><p>36.9272670442461</p></td>
    <td><p>36.9393811962579</p></td>
    <td><p>37.1291347083299</p></td>
    <td><p>37.1754301521245</p></td>
    <td><p>36.8062694312518</p></td>
    <td><p>36.9463974095158</p></td>
    <td><p>37.1466500597313</p></td>
    <td><p>37.1764842885506</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.105940867721856</p></td>
    <td><p>0.172192118281671</p></td>
    <td><p>0.181099675510389</p></td>
    <td><p>-0.105775515882947</p></td>
    <td><p>0.140494580508872</p></td>
    <td><p>-0.0546495148356954</p></td>
    <td><p>0.0860770119308043</p></td>
    <td><p>0.102721542168879</p></td>
    <td><p>-0.0646497890948865</p></td>
    <td><p>0.0358597802483516</p></td>
    <td><p>0.0956646426417365</p></td>
    <td><p>0.0948587873488691</p></td>
    <td><p>-0.090081513101147</p></td>
    <td><p>0.0341402819601839</p></td>
    <td><p>0.0362802183087609</p></td>
    <td><p>-0.0727329557538638</p></td>
    <td><p>-0.0606188037420736</p></td>
    <td><p>0.129134708329943</p></td>
    <td><p>0.175430152124505</p></td>
    <td><p>-0.193730568748151</p></td>
    <td><p>-0.053602590484175</p></td>
    <td><p>0.146650059731314</p></td>
    <td><p>0.176484288550604</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5015</p></td>
    <td><p>5016</p></td>
    <td><p>5017</p></td>
    <td><p>5018</p></td>
    <td><p>5019</p></td>
    <td><p>5020</p></td>
    <td><p>5021</p></td>
    <td><p>5022</p></td>
    <td><p>5023</p></td>
    <td><p>5024</p></td>
    <td><p>5025</p></td>
    <td><p>5026</p></td>
    <td><p>5027</p></td>
    <td><p>5028</p></td>
    <td><p>5029</p></td>
    <td><p>5030</p></td>
    <td><p>5031</p></td>
    <td><p>5032</p></td>
    <td><p>5033</p></td>
    <td><p>5034</p></td>
    <td><p>5035</p></td>
    <td><p>5036</p></td>
    <td><p>5037</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8323716888783</p></td>
    <td><p>37.0406453764399</p></td>
    <td><p>36.918320988358</p></td>
    <td><p>37.0063735271206</p></td>
    <td><p>37.0528645957613</p></td>
    <td><p>36.8265357844928</p></td>
    <td><p>37.0486291249288</p></td>
    <td><p>36.8722953403291</p></td>
    <td><p>37.1662029029582</p></td>
    <td><p>36.9486729131907</p></td>
    <td><p>36.8413698489383</p></td>
    <td><p>36.9899449692311</p></td>
    <td><p>37.0439892937215</p></td>
    <td><p>36.8525308231309</p></td>
    <td><p>36.8356984594272</p></td>
    <td><p>36.8561614774966</p></td>
    <td><p>36.8332701237673</p></td>
    <td><p>36.9504367227811</p></td>
    <td><p>36.8907887724545</p></td>
    <td><p>37.1080125477567</p></td>
    <td><p>36.94254448657</p></td>
    <td><p>37.1225995906757</p></td>
    <td><p>37.0115569748815</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.167628311121661</p></td>
    <td><p>0.0406453764399259</p></td>
    <td><p>-0.081679011641981</p></td>
    <td><p>0.00637352712060135</p></td>
    <td><p>0.0528645957613207</p></td>
    <td><p>-0.173464215507167</p></td>
    <td><p>0.0486291249287945</p></td>
    <td><p>-0.127704659670869</p></td>
    <td><p>0.166202902958162</p></td>
    <td><p>-0.0513270868092945</p></td>
    <td><p>-0.158630151061672</p></td>
    <td><p>-0.0100550307688749</p></td>
    <td><p>0.0439892937214879</p></td>
    <td><p>-0.147469176869059</p></td>
    <td><p>-0.164301540572758</p></td>
    <td><p>-0.143838522503422</p></td>
    <td><p>-0.166729876232665</p></td>
    <td><p>-0.0495632772189438</p></td>
    <td><p>-0.109211227545501</p></td>
    <td><p>0.108012547756651</p></td>
    <td><p>-0.0574555134300354</p></td>
    <td><p>0.122599590675748</p></td>
    <td><p>0.0115569748815005</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5038</p></td>
    <td><p>5039</p></td>
    <td><p>5040</p></td>
    <td><p>5041</p></td>
    <td><p>5042</p></td>
    <td><p>5043</p></td>
    <td><p>5044</p></td>
    <td><p>5045</p></td>
    <td><p>5046</p></td>
    <td><p>5047</p></td>
    <td><p>5048</p></td>
    <td><p>5049</p></td>
    <td><p>5050</p></td>
    <td><p>5051</p></td>
    <td><p>5052</p></td>
    <td><p>5053</p></td>
    <td><p>5054</p></td>
    <td><p>5055</p></td>
    <td><p>5056</p></td>
    <td><p>5057</p></td>
    <td><p>5058</p></td>
    <td><p>5059</p></td>
    <td><p>5060</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9169014729573</p></td>
    <td><p>37.1698093806468</p></td>
    <td><p>37.0446557666376</p></td>
    <td><p>37.0028012476223</p></td>
    <td><p>36.868172675014</p></td>
    <td><p>37.0517377633418</p></td>
    <td><p>37.0291707058739</p></td>
    <td><p>37.1868729904192</p></td>
    <td><p>37.0687599562481</p></td>
    <td><p>37.1442101660214</p></td>
    <td><p>36.9737707019768</p></td>
    <td><p>37.1419498690585</p></td>
    <td><p>36.8600881930548</p></td>
    <td><p>36.9786135989985</p></td>
    <td><p>37.1373155287249</p></td>
    <td><p>37.0962279688093</p></td>
    <td><p>37.0659781602695</p></td>
    <td><p>37.0966000252962</p></td>
    <td><p>36.9846853534135</p></td>
    <td><p>37.1578508489819</p></td>
    <td><p>37.11310467908</p></td>
    <td><p>36.9504223428715</p></td>
    <td><p>37.0135228558355</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0830985270426581</p></td>
    <td><p>0.169809380646782</p></td>
    <td><p>0.0446557666375966</p></td>
    <td><p>0.00280124762232958</p></td>
    <td><p>-0.131827324985991</p></td>
    <td><p>0.0517377633418405</p></td>
    <td><p>0.0291707058738524</p></td>
    <td><p>0.186872990419175</p></td>
    <td><p>0.0687599562480798</p></td>
    <td><p>0.144210166021388</p></td>
    <td><p>-0.0262292980231678</p></td>
    <td><p>0.141949869058543</p></td>
    <td><p>-0.13991180694525</p></td>
    <td><p>-0.0213864010015357</p></td>
    <td><p>0.137315528724947</p></td>
    <td><p>0.0962279688093446</p></td>
    <td><p>0.0659781602695304</p></td>
    <td><p>0.096600025296226</p></td>
    <td><p>-0.015314646586539</p></td>
    <td><p>0.157850848981923</p></td>
    <td><p>0.113104679080045</p></td>
    <td><p>-0.0495776571285234</p></td>
    <td><p>0.0135228558354967</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5061</p></td>
    <td><p>5062</p></td>
    <td><p>5063</p></td>
    <td><p>5064</p></td>
    <td><p>5065</p></td>
    <td><p>5066</p></td>
    <td><p>5067</p></td>
    <td><p>5068</p></td>
    <td><p>5069</p></td>
    <td><p>5070</p></td>
    <td><p>5071</p></td>
    <td><p>5072</p></td>
    <td><p>5073</p></td>
    <td><p>5074</p></td>
    <td><p>5075</p></td>
    <td><p>5076</p></td>
    <td><p>5077</p></td>
    <td><p>5078</p></td>
    <td><p>5079</p></td>
    <td><p>5080</p></td>
    <td><p>5081</p></td>
    <td><p>5082</p></td>
    <td><p>5083</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1484734869752</p></td>
    <td><p>37.0428009472305</p></td>
    <td><p>37.1681958167963</p></td>
    <td><p>36.8046383776004</p></td>
    <td><p>36.9828226858576</p></td>
    <td><p>36.8574766883539</p></td>
    <td><p>37.1922674678626</p></td>
    <td><p>37.1319758632595</p></td>
    <td><p>37.0694208396141</p></td>
    <td><p>36.9857556702377</p></td>
    <td><p>37.0604810657639</p></td>
    <td><p>37.1191528715361</p></td>
    <td><p>36.8496642675379</p></td>
    <td><p>37.1638277342556</p></td>
    <td><p>37.1863374707711</p></td>
    <td><p>37.077606894066</p></td>
    <td><p>37.1735752505033</p></td>
    <td><p>37.0553645197198</p></td>
    <td><p>36.9834014266334</p></td>
    <td><p>36.9816461231598</p></td>
    <td><p>36.8069871845092</p></td>
    <td><p>37.0893458754094</p></td>
    <td><p>37.1829815360508</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.148473486975234</p></td>
    <td><p>0.0428009472305249</p></td>
    <td><p>0.168195816796299</p></td>
    <td><p>-0.195361622399624</p></td>
    <td><p>-0.0171773141423657</p></td>
    <td><p>-0.14252331164613</p></td>
    <td><p>0.192267467862578</p></td>
    <td><p>0.131975863259491</p></td>
    <td><p>0.0694208396140965</p></td>
    <td><p>-0.0142443297623487</p></td>
    <td><p>0.0604810657639021</p></td>
    <td><p>0.119152871536116</p></td>
    <td><p>-0.150335732462132</p></td>
    <td><p>0.163827734255612</p></td>
    <td><p>0.186337470771129</p></td>
    <td><p>0.0776068940659513</p></td>
    <td><p>0.173575250503347</p></td>
    <td><p>0.055364519719781</p></td>
    <td><p>-0.0165985733666005</p></td>
    <td><p>-0.0183538768401519</p></td>
    <td><p>-0.193012815490775</p></td>
    <td><p>0.0893458754093999</p></td>
    <td><p>0.182981536050804</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5084</p></td>
    <td><p>5085</p></td>
    <td><p>5086</p></td>
    <td><p>5087</p></td>
    <td><p>5088</p></td>
    <td><p>5089</p></td>
    <td><p>5090</p></td>
    <td><p>5091</p></td>
    <td><p>5092</p></td>
    <td><p>5093</p></td>
    <td><p>5094</p></td>
    <td><p>5095</p></td>
    <td><p>5096</p></td>
    <td><p>5097</p></td>
    <td><p>5098</p></td>
    <td><p>5099</p></td>
    <td><p>5100</p></td>
    <td><p>5101</p></td>
    <td><p>5102</p></td>
    <td><p>5103</p></td>
    <td><p>5104</p></td>
    <td><p>5105</p></td>
    <td><p>5106</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0024708544785</p></td>
    <td><p>36.9150472010861</p></td>
    <td><p>36.8869495523567</p></td>
    <td><p>37.1415497232939</p></td>
    <td><p>36.9299773689349</p></td>
    <td><p>37.1012187452619</p></td>
    <td><p>36.8539752468371</p></td>
    <td><p>36.943531373032</p></td>
    <td><p>36.8385269494673</p></td>
    <td><p>37.0298342533577</p></td>
    <td><p>36.8440971460656</p></td>
    <td><p>37.1087664681699</p></td>
    <td><p>37.0557892400932</p></td>
    <td><p>36.956367155655</p></td>
    <td><p>37.1119304177371</p></td>
    <td><p>37.137560781184</p></td>
    <td><p>37.1040473939385</p></td>
    <td><p>37.0130568242772</p></td>
    <td><p>37.0782879632453</p></td>
    <td><p>37.1899466662913</p></td>
    <td><p>37.0249352202858</p></td>
    <td><p>37.0740634966056</p></td>
    <td><p>36.9426888658886</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.00247085447851703</p></td>
    <td><p>-0.0849527989138821</p></td>
    <td><p>-0.113050447643282</p></td>
    <td><p>0.141549723293934</p></td>
    <td><p>-0.0700226310651288</p></td>
    <td><p>0.10121874526191</p></td>
    <td><p>-0.146024753162912</p></td>
    <td><p>-0.0564686269680266</p></td>
    <td><p>-0.16147305053272</p></td>
    <td><p>0.0298342533577127</p></td>
    <td><p>-0.155902853934421</p></td>
    <td><p>0.108766468169925</p></td>
    <td><p>0.0557892400931692</p></td>
    <td><p>-0.0436328443449838</p></td>
    <td><p>0.111930417737113</p></td>
    <td><p>0.137560781184014</p></td>
    <td><p>0.104047393938508</p></td>
    <td><p>0.0130568242771574</p></td>
    <td><p>0.0782879632453444</p></td>
    <td><p>0.189946666291263</p></td>
    <td><p>0.0249352202858262</p></td>
    <td><p>0.0740634966055822</p></td>
    <td><p>-0.0573111341113517</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5107</p></td>
    <td><p>5108</p></td>
    <td><p>5109</p></td>
    <td><p>5110</p></td>
    <td><p>5111</p></td>
    <td><p>5112</p></td>
    <td><p>5113</p></td>
    <td><p>5114</p></td>
    <td><p>5115</p></td>
    <td><p>5116</p></td>
    <td><p>5117</p></td>
    <td><p>5118</p></td>
    <td><p>5119</p></td>
    <td><p>5120</p></td>
    <td><p>5121</p></td>
    <td><p>5122</p></td>
    <td><p>5123</p></td>
    <td><p>5124</p></td>
    <td><p>5125</p></td>
    <td><p>5126</p></td>
    <td><p>5127</p></td>
    <td><p>5128</p></td>
    <td><p>5129</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9748602539829</p></td>
    <td><p>37.0399693631445</p></td>
    <td><p>37.1208217019403</p></td>
    <td><p>37.0406785062681</p></td>
    <td><p>36.9849066949371</p></td>
    <td><p>37.0695021510766</p></td>
    <td><p>37.0834161183355</p></td>
    <td><p>36.925602913499</p></td>
    <td><p>37.1541686968729</p></td>
    <td><p>37.1656405650741</p></td>
    <td><p>36.9074424202522</p></td>
    <td><p>37.1363320601062</p></td>
    <td><p>37.0248908116863</p></td>
    <td><p>37.0486437301461</p></td>
    <td><p>37.0164798160123</p></td>
    <td><p>36.8513877059771</p></td>
    <td><p>37.1087614296919</p></td>
    <td><p>37.1515650557474</p></td>
    <td><p>37.1392798182434</p></td>
    <td><p>37.1608773794277</p></td>
    <td><p>36.9775162461281</p></td>
    <td><p>36.9975269396579</p></td>
    <td><p>37.192283608838</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0251397460170608</p></td>
    <td><p>0.0399693631445004</p></td>
    <td><p>0.120821701940301</p></td>
    <td><p>0.0406785062681436</p></td>
    <td><p>-0.015093305062905</p></td>
    <td><p>0.0695021510765699</p></td>
    <td><p>0.0834161183354851</p></td>
    <td><p>-0.0743970865010155</p></td>
    <td><p>0.154168696872944</p></td>
    <td><p>0.165640565074078</p></td>
    <td><p>-0.0925575797477904</p></td>
    <td><p>0.136332060106234</p></td>
    <td><p>0.024890811686312</p></td>
    <td><p>0.0486437301460967</p></td>
    <td><p>0.0164798160123212</p></td>
    <td><p>-0.148612294022911</p></td>
    <td><p>0.108761429691882</p></td>
    <td><p>0.151565055747355</p></td>
    <td><p>0.139279818243374</p></td>
    <td><p>0.160877379427724</p></td>
    <td><p>-0.0224837538718958</p></td>
    <td><p>-0.00247306034214034</p></td>
    <td><p>0.192283608837975</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5130</p></td>
    <td><p>5131</p></td>
    <td><p>5132</p></td>
    <td><p>5133</p></td>
    <td><p>5134</p></td>
    <td><p>5135</p></td>
    <td><p>5136</p></td>
    <td><p>5137</p></td>
    <td><p>5138</p></td>
    <td><p>5139</p></td>
    <td><p>5140</p></td>
    <td><p>5141</p></td>
    <td><p>5142</p></td>
    <td><p>5143</p></td>
    <td><p>5144</p></td>
    <td><p>5145</p></td>
    <td><p>5146</p></td>
    <td><p>5147</p></td>
    <td><p>5148</p></td>
    <td><p>5149</p></td>
    <td><p>5150</p></td>
    <td><p>5151</p></td>
    <td><p>5152</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0176864824281</p></td>
    <td><p>36.8047917103788</p></td>
    <td><p>37.1267064929493</p></td>
    <td><p>37.1939784290424</p></td>
    <td><p>37.0836052869652</p></td>
    <td><p>36.8872100310253</p></td>
    <td><p>36.9004727081266</p></td>
    <td><p>37.1932111269571</p></td>
    <td><p>36.8567325750339</p></td>
    <td><p>37.1969168658516</p></td>
    <td><p>36.8758986323303</p></td>
    <td><p>37.1744165698927</p></td>
    <td><p>36.8532148847755</p></td>
    <td><p>36.9934749287556</p></td>
    <td><p>36.9285070464371</p></td>
    <td><p>36.9832394462577</p></td>
    <td><p>36.9749551942504</p></td>
    <td><p>37.1622079055334</p></td>
    <td><p>36.8850800449671</p></td>
    <td><p>37.1021704507806</p></td>
    <td><p>37.1438004415142</p></td>
    <td><p>36.9573258521529</p></td>
    <td><p>36.8028446905241</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0176864824280969</p></td>
    <td><p>-0.195208289621178</p></td>
    <td><p>0.126706492949268</p></td>
    <td><p>0.193978429042446</p></td>
    <td><p>0.0836052869651525</p></td>
    <td><p>-0.11278996897471</p></td>
    <td><p>-0.0995272918733718</p></td>
    <td><p>0.193211126957102</p></td>
    <td><p>-0.143267424966055</p></td>
    <td><p>0.19691686585157</p></td>
    <td><p>-0.124101367669674</p></td>
    <td><p>0.174416569892671</p></td>
    <td><p>-0.146785115224532</p></td>
    <td><p>-0.00652507124439694</p></td>
    <td><p>-0.0714929535629381</p></td>
    <td><p>-0.0167605537422517</p></td>
    <td><p>-0.0250448057495802</p></td>
    <td><p>0.162207905533435</p></td>
    <td><p>-0.114919955032889</p></td>
    <td><p>0.102170450780612</p></td>
    <td><p>0.14380044151418</p></td>
    <td><p>-0.0426741478471016</p></td>
    <td><p>-0.197155309475868</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5153</p></td>
    <td><p>5154</p></td>
    <td><p>5155</p></td>
    <td><p>5156</p></td>
    <td><p>5157</p></td>
    <td><p>5158</p></td>
    <td><p>5159</p></td>
    <td><p>5160</p></td>
    <td><p>5161</p></td>
    <td><p>5162</p></td>
    <td><p>5163</p></td>
    <td><p>5164</p></td>
    <td><p>5165</p></td>
    <td><p>5166</p></td>
    <td><p>5167</p></td>
    <td><p>5168</p></td>
    <td><p>5169</p></td>
    <td><p>5170</p></td>
    <td><p>5171</p></td>
    <td><p>5172</p></td>
    <td><p>5173</p></td>
    <td><p>5174</p></td>
    <td><p>5175</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8490029418861</p></td>
    <td><p>36.8664433618954</p></td>
    <td><p>36.8008568995273</p></td>
    <td><p>36.9816848740695</p></td>
    <td><p>37.0241543247113</p></td>
    <td><p>37.0185389273917</p></td>
    <td><p>36.9715311547717</p></td>
    <td><p>36.8431295561897</p></td>
    <td><p>37.0541231388726</p></td>
    <td><p>37.0720344136608</p></td>
    <td><p>37.1142060368553</p></td>
    <td><p>36.913323264103</p></td>
    <td><p>37.1260076294604</p></td>
    <td><p>36.8178413989123</p></td>
    <td><p>36.8263104993419</p></td>
    <td><p>36.8495563458755</p></td>
    <td><p>36.9347215057875</p></td>
    <td><p>36.854247222465</p></td>
    <td><p>36.8109246344489</p></td>
    <td><p>37.087898887002</p></td>
    <td><p>37.1457711045928</p></td>
    <td><p>37.151383015914</p></td>
    <td><p>37.1871995072706</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.150997058113902</p></td>
    <td><p>-0.133556638104636</p></td>
    <td><p>-0.199143100472668</p></td>
    <td><p>-0.0183151259304566</p></td>
    <td><p>0.0241543247113256</p></td>
    <td><p>0.018538927391738</p></td>
    <td><p>-0.0284688452283177</p></td>
    <td><p>-0.156870443810298</p></td>
    <td><p>0.054123138872562</p></td>
    <td><p>0.0720344136608375</p></td>
    <td><p>0.114206036855308</p></td>
    <td><p>-0.086676735897008</p></td>
    <td><p>0.126007629460425</p></td>
    <td><p>-0.182158601087693</p></td>
    <td><p>-0.173689500658064</p></td>
    <td><p>-0.150443654124523</p></td>
    <td><p>-0.065278494212528</p></td>
    <td><p>-0.145752777534952</p></td>
    <td><p>-0.189075365551105</p></td>
    <td><p>0.0878988870020123</p></td>
    <td><p>0.145771104592811</p></td>
    <td><p>0.151383015913986</p></td>
    <td><p>0.187199507270606</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5176</p></td>
    <td><p>5177</p></td>
    <td><p>5178</p></td>
    <td><p>5179</p></td>
    <td><p>5180</p></td>
    <td><p>5181</p></td>
    <td><p>5182</p></td>
    <td><p>5183</p></td>
    <td><p>5184</p></td>
    <td><p>5185</p></td>
    <td><p>5186</p></td>
    <td><p>5187</p></td>
    <td><p>5188</p></td>
    <td><p>5189</p></td>
    <td><p>5190</p></td>
    <td><p>5191</p></td>
    <td><p>5192</p></td>
    <td><p>5193</p></td>
    <td><p>5194</p></td>
    <td><p>5195</p></td>
    <td><p>5196</p></td>
    <td><p>5197</p></td>
    <td><p>5198</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.131614992489</p></td>
    <td><p>37.1755497668773</p></td>
    <td><p>36.917151841617</p></td>
    <td><p>36.9015094268992</p></td>
    <td><p>37.0104471329492</p></td>
    <td><p>36.9320151191492</p></td>
    <td><p>37.0275826808726</p></td>
    <td><p>37.1418119155281</p></td>
    <td><p>37.1827758192044</p></td>
    <td><p>36.9794268136856</p></td>
    <td><p>36.8381205998283</p></td>
    <td><p>37.0814053853195</p></td>
    <td><p>37.1553580066317</p></td>
    <td><p>37.1091567508297</p></td>
    <td><p>37.1499723621547</p></td>
    <td><p>36.812953021294</p></td>
    <td><p>37.0968531171064</p></td>
    <td><p>37.1741119728667</p></td>
    <td><p>37.1757924012289</p></td>
    <td><p>36.9008456247478</p></td>
    <td><p>37.0868967738452</p></td>
    <td><p>37.0988139951723</p></td>
    <td><p>37.0597243478311</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.131614992488991</p></td>
    <td><p>0.175549766877303</p></td>
    <td><p>-0.0828481583830012</p></td>
    <td><p>-0.0984905731008112</p></td>
    <td><p>0.0104471329491531</p></td>
    <td><p>-0.0679848808508297</p></td>
    <td><p>0.0275826808726265</p></td>
    <td><p>0.141811915528059</p></td>
    <td><p>0.182775819204373</p></td>
    <td><p>-0.0205731863143654</p></td>
    <td><p>-0.161879400171678</p></td>
    <td><p>0.0814053853195489</p></td>
    <td><p>0.155358006631658</p></td>
    <td><p>0.109156750829712</p></td>
    <td><p>0.14997236215472</p></td>
    <td><p>-0.187046978706029</p></td>
    <td><p>0.0968531171063702</p></td>
    <td><p>0.174111972866683</p></td>
    <td><p>0.175792401228946</p></td>
    <td><p>-0.0991543752522261</p></td>
    <td><p>0.0868967738451687</p></td>
    <td><p>0.0988139951722715</p></td>
    <td><p>0.0597243478310574</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5199</p></td>
    <td><p>5200</p></td>
    <td><p>5201</p></td>
    <td><p>5202</p></td>
    <td><p>5203</p></td>
    <td><p>5204</p></td>
    <td><p>5205</p></td>
    <td><p>5206</p></td>
    <td><p>5207</p></td>
    <td><p>5208</p></td>
    <td><p>5209</p></td>
    <td><p>5210</p></td>
    <td><p>5211</p></td>
    <td><p>5212</p></td>
    <td><p>5213</p></td>
    <td><p>5214</p></td>
    <td><p>5215</p></td>
    <td><p>5216</p></td>
    <td><p>5217</p></td>
    <td><p>5218</p></td>
    <td><p>5219</p></td>
    <td><p>5220</p></td>
    <td><p>5221</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1140031293771</p></td>
    <td><p>36.8637075752993</p></td>
    <td><p>36.9598261071532</p></td>
    <td><p>37.1663821720924</p></td>
    <td><p>37.0006910658542</p></td>
    <td><p>37.1133307071866</p></td>
    <td><p>37.0145500969202</p></td>
    <td><p>36.9389773924591</p></td>
    <td><p>37.1613194093996</p></td>
    <td><p>37.0812743117675</p></td>
    <td><p>37.1177317393577</p></td>
    <td><p>37.105017125723</p></td>
    <td><p>37.1390535877843</p></td>
    <td><p>37.1970008120655</p></td>
    <td><p>37.150147384501</p></td>
    <td><p>36.8693403107368</p></td>
    <td><p>36.9495818828464</p></td>
    <td><p>37.1492116104413</p></td>
    <td><p>36.9091721334974</p></td>
    <td><p>37.1061989184756</p></td>
    <td><p>37.0097644773575</p></td>
    <td><p>36.9707674766832</p></td>
    <td><p>37.155235523695</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.114003129377068</p></td>
    <td><p>-0.136292424700663</p></td>
    <td><p>-0.0401738928468305</p></td>
    <td><p>0.166382172092362</p></td>
    <td><p>0.000691065854205419</p></td>
    <td><p>0.113330707186648</p></td>
    <td><p>0.0145500969202317</p></td>
    <td><p>-0.0610226075409273</p></td>
    <td><p>0.161319409399617</p></td>
    <td><p>0.0812743117675225</p></td>
    <td><p>0.117731739357716</p></td>
    <td><p>0.105017125722995</p></td>
    <td><p>0.139053587784254</p></td>
    <td><p>0.197000812065518</p></td>
    <td><p>0.150147384501032</p></td>
    <td><p>-0.130659689263155</p></td>
    <td><p>-0.0504181171536047</p></td>
    <td><p>0.149211610441306</p></td>
    <td><p>-0.0908278665025932</p></td>
    <td><p>0.106198918475634</p></td>
    <td><p>0.00976447735753538</p></td>
    <td><p>-0.0292325233167787</p></td>
    <td><p>0.155235523695005</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5222</p></td>
    <td><p>5223</p></td>
    <td><p>5224</p></td>
    <td><p>5225</p></td>
    <td><p>5226</p></td>
    <td><p>5227</p></td>
    <td><p>5228</p></td>
    <td><p>5229</p></td>
    <td><p>5230</p></td>
    <td><p>5231</p></td>
