    <td><p>5232</p></td>
    <td><p>5233</p></td>
    <td><p>5234</p></td>
    <td><p>5235</p></td>
    <td><p>5236</p></td>
    <td><p>5237</p></td>
    <td><p>5238</p></td>
    <td><p>5239</p></td>
    <td><p>5240</p></td>
    <td><p>5241</p></td>
    <td><p>5242</p></td>
    <td><p>5243</p></td>
    <td><p>5244</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.136466928477</p></td>
    <td><p>37.0831552237719</p></td>
    <td><p>37.0864857480377</p></td>
    <td><p>36.8633402907308</p></td>
    <td><p>36.8620109010713</p></td>
    <td><p>36.8033557260747</p></td>
    <td><p>37.1411202929334</p></td>
    <td><p>37.1902193754926</p></td>
    <td><p>36.8085077459329</p></td>
    <td><p>36.8524427333743</p></td>
    <td><p>37.1103198376007</p></td>
    <td><p>37.0448434027342</p></td>
    <td><p>36.9495537947681</p></td>
    <td><p>36.8841713828281</p></td>
    <td><p>36.8978165683723</p></td>
    <td><p>37.170051120249</p></td>
    <td><p>36.8648002661393</p></td>
    <td><p>37.148424706821</p></td>
    <td><p>36.9857393095877</p></td>
    <td><p>36.9347188022213</p></td>
    <td><p>37.1846346325502</p></td>
    <td><p>36.9673587827438</p></td>
    <td><p>36.921441703257</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.136466928476999</p></td>
    <td><p>0.0831552237719393</p></td>
    <td><p>0.0864857480377239</p></td>
    <td><p>-0.136659709269182</p></td>
    <td><p>-0.137989098928685</p></td>
    <td><p>-0.19664427392528</p></td>
    <td><p>0.141120292933401</p></td>
    <td><p>0.190219375492603</p></td>
    <td><p>-0.19149225406715</p></td>
    <td><p>-0.147557266625675</p></td>
    <td><p>0.11031983760072</p></td>
    <td><p>0.0448434027342159</p></td>
    <td><p>-0.0504462052318999</p></td>
    <td><p>-0.115828617171886</p></td>
    <td><p>-0.102183431627715</p></td>
    <td><p>0.170051120249006</p></td>
    <td><p>-0.135199733860702</p></td>
    <td><p>0.148424706821032</p></td>
    <td><p>-0.0142606904123355</p></td>
    <td><p>-0.0652811977786953</p></td>
    <td><p>0.184634632550171</p></td>
    <td><p>-0.0326412172562343</p></td>
    <td><p>-0.0785582967429548</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5245</p></td>
    <td><p>5246</p></td>
    <td><p>5247</p></td>
    <td><p>5248</p></td>
    <td><p>5249</p></td>
    <td><p>5250</p></td>
    <td><p>5251</p></td>
    <td><p>5252</p></td>
    <td><p>5253</p></td>
    <td><p>5254</p></td>
    <td><p>5255</p></td>
    <td><p>5256</p></td>
    <td><p>5257</p></td>
    <td><p>5258</p></td>
    <td><p>5259</p></td>
    <td><p>5260</p></td>
    <td><p>5261</p></td>
    <td><p>5262</p></td>
    <td><p>5263</p></td>
    <td><p>5264</p></td>
    <td><p>5265</p></td>
    <td><p>5266</p></td>
    <td><p>5267</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8198115046904</p></td>
    <td><p>36.9086051625539</p></td>
    <td><p>36.8313224602909</p></td>
    <td><p>37.1366396567387</p></td>
    <td><p>37.0491011988875</p></td>
    <td><p>37.024821876181</p></td>
    <td><p>37.1534917211326</p></td>
    <td><p>37.1332823504759</p></td>
    <td><p>36.9241057421554</p></td>
    <td><p>37.0566540607158</p></td>
    <td><p>37.0285759787614</p></td>
    <td><p>36.8259895125149</p></td>
    <td><p>36.9530976014235</p></td>
    <td><p>36.9130952992365</p></td>
    <td><p>36.8395457132327</p></td>
    <td><p>36.9061918919431</p></td>
    <td><p>36.9039896957515</p></td>
    <td><p>37.1119115777526</p></td>
    <td><p>36.9645718417237</p></td>
    <td><p>36.9774093672281</p></td>
    <td><p>36.9043110185428</p></td>
    <td><p>36.9843374358442</p></td>
    <td><p>36.8466000250861</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.180188495309586</p></td>
    <td><p>-0.0913948374461313</p></td>
    <td><p>-0.168677539709094</p></td>
    <td><p>0.136639656738652</p></td>
    <td><p>0.0491011988875272</p></td>
    <td><p>0.0248218761809795</p></td>
    <td><p>0.153491721132589</p></td>
    <td><p>0.133282350475859</p></td>
    <td><p>-0.0758942578446025</p></td>
    <td><p>0.0566540607158004</p></td>
    <td><p>0.0285759787613671</p></td>
    <td><p>-0.17401048748507</p></td>
    <td><p>-0.0469023985765347</p></td>
    <td><p>-0.0869047007635118</p></td>
    <td><p>-0.160454286767333</p></td>
    <td><p>-0.0938081080568551</p></td>
    <td><p>-0.0960103042485088</p></td>
    <td><p>0.111911577752593</p></td>
    <td><p>-0.035428158276325</p></td>
    <td><p>-0.0225906327719088</p></td>
    <td><p>-0.0956889814571511</p></td>
    <td><p>-0.0156625641558179</p></td>
    <td><p>-0.153399974913889</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5268</p></td>
    <td><p>5269</p></td>
    <td><p>5270</p></td>
    <td><p>5271</p></td>
    <td><p>5272</p></td>
    <td><p>5273</p></td>
    <td><p>5274</p></td>
    <td><p>5275</p></td>
    <td><p>5276</p></td>
    <td><p>5277</p></td>
    <td><p>5278</p></td>
    <td><p>5279</p></td>
    <td><p>5280</p></td>
    <td><p>5281</p></td>
    <td><p>5282</p></td>
    <td><p>5283</p></td>
    <td><p>5284</p></td>
    <td><p>5285</p></td>
    <td><p>5286</p></td>
    <td><p>5287</p></td>
    <td><p>5288</p></td>
    <td><p>5289</p></td>
    <td><p>5290</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8972836950899</p></td>
    <td><p>36.9014841204977</p></td>
    <td><p>36.8226724072787</p></td>
    <td><p>36.8884577925885</p></td>
    <td><p>36.9986530703639</p></td>
    <td><p>37.092683265186</p></td>
    <td><p>36.8382174007287</p></td>
    <td><p>36.8450092485148</p></td>
    <td><p>36.9083969202078</p></td>
    <td><p>36.9410879970584</p></td>
    <td><p>37.1239112131286</p></td>
    <td><p>36.9845834067966</p></td>
    <td><p>37.0200965852799</p></td>
    <td><p>36.9386620355843</p></td>
    <td><p>37.1488123887997</p></td>
    <td><p>37.0418702147318</p></td>
    <td><p>37.1894161930687</p></td>
    <td><p>36.9946596621987</p></td>
    <td><p>36.8206163586941</p></td>
    <td><p>36.9132036229826</p></td>
    <td><p>36.8454374226253</p></td>
    <td><p>36.8429025956924</p></td>
    <td><p>37.172554223716</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.102716304910089</p></td>
    <td><p>-0.0985158795023295</p></td>
    <td><p>-0.177327592721348</p></td>
    <td><p>-0.111542207411475</p></td>
    <td><p>-0.00134692963614924</p></td>
    <td><p>0.0926832651860039</p></td>
    <td><p>-0.161782599271326</p></td>
    <td><p>-0.154990751485172</p></td>
    <td><p>-0.0916030797921934</p></td>
    <td><p>-0.0589120029415611</p></td>
    <td><p>0.123911213128636</p></td>
    <td><p>-0.015416593203355</p></td>
    <td><p>0.0200965852798589</p></td>
    <td><p>-0.061337964415678</p></td>
    <td><p>0.148812388799705</p></td>
    <td><p>0.0418702147318442</p></td>
    <td><p>0.189416193068716</p></td>
    <td><p>-0.00534033780127885</p></td>
    <td><p>-0.179383641305854</p></td>
    <td><p>-0.0867963770174356</p></td>
    <td><p>-0.154562577374705</p></td>
    <td><p>-0.157097404307578</p></td>
    <td><p>0.172554223715963</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5291</p></td>
    <td><p>5292</p></td>
    <td><p>5293</p></td>
    <td><p>5294</p></td>
    <td><p>5295</p></td>
    <td><p>5296</p></td>
    <td><p>5297</p></td>
    <td><p>5298</p></td>
    <td><p>5299</p></td>
    <td><p>5300</p></td>
    <td><p>5301</p></td>
    <td><p>5302</p></td>
    <td><p>5303</p></td>
    <td><p>5304</p></td>
    <td><p>5305</p></td>
    <td><p>5306</p></td>
    <td><p>5307</p></td>
    <td><p>5308</p></td>
    <td><p>5309</p></td>
    <td><p>5310</p></td>
    <td><p>5311</p></td>
    <td><p>5312</p></td>
    <td><p>5313</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9517460093988</p></td>
    <td><p>36.9877527329627</p></td>
    <td><p>37.0482539622035</p></td>
    <td><p>36.8784120156489</p></td>
    <td><p>36.9589820026053</p></td>
    <td><p>37.0750114512117</p></td>
    <td><p>36.9293985854588</p></td>
    <td><p>36.955720879267</p></td>
    <td><p>37.0531467254988</p></td>
    <td><p>36.9416941123752</p></td>
    <td><p>36.8793498599739</p></td>
    <td><p>36.8754814456666</p></td>
    <td><p>36.9417886691264</p></td>
    <td><p>36.9285688622617</p></td>
    <td><p>36.940344344949</p></td>
    <td><p>37.1787137185859</p></td>
    <td><p>36.8241935510298</p></td>
    <td><p>37.1137696072974</p></td>
    <td><p>37.1605162555935</p></td>
    <td><p>36.9050638022558</p></td>
    <td><p>36.9828641820992</p></td>
    <td><p>36.8397189987467</p></td>
    <td><p>36.8885347863762</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0482539906012462</p></td>
    <td><p>-0.0122472670373384</p></td>
    <td><p>0.0482539622035461</p></td>
    <td><p>-0.121587984351088</p></td>
    <td><p>-0.0410179973947393</p></td>
    <td><p>0.0750114512117293</p></td>
    <td><p>-0.0706014145412297</p></td>
    <td><p>-0.0442791207329947</p></td>
    <td><p>0.0531467254987845</p></td>
    <td><p>-0.0583058876248472</p></td>
    <td><p>-0.120650140026086</p></td>
    <td><p>-0.124518554333392</p></td>
    <td><p>-0.058211330873597</p></td>
    <td><p>-0.0714311377382941</p></td>
    <td><p>-0.059655655051003</p></td>
    <td><p>0.178713718585932</p></td>
    <td><p>-0.175806448970164</p></td>
    <td><p>0.113769607297392</p></td>
    <td><p>0.160516255593528</p></td>
    <td><p>-0.094936197744218</p></td>
    <td><p>-0.0171358179007939</p></td>
    <td><p>-0.160281001253253</p></td>
    <td><p>-0.111465213623802</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5314</p></td>
    <td><p>5315</p></td>
    <td><p>5316</p></td>
    <td><p>5317</p></td>
    <td><p>5318</p></td>
    <td><p>5319</p></td>
    <td><p>5320</p></td>
    <td><p>5321</p></td>
    <td><p>5322</p></td>
    <td><p>5323</p></td>
    <td><p>5324</p></td>
    <td><p>5325</p></td>
    <td><p>5326</p></td>
    <td><p>5327</p></td>
    <td><p>5328</p></td>
    <td><p>5329</p></td>
    <td><p>5330</p></td>
    <td><p>5331</p></td>
    <td><p>5332</p></td>
    <td><p>5333</p></td>
    <td><p>5334</p></td>
    <td><p>5335</p></td>
    <td><p>5336</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9714747270232</p></td>
    <td><p>36.8149672369294</p></td>
    <td><p>36.8447364368115</p></td>
    <td><p>37.0883321410312</p></td>
    <td><p>37.0776891586985</p></td>
    <td><p>37.0056742890667</p></td>
    <td><p>36.8170552356609</p></td>
    <td><p>36.9552023489586</p></td>
    <td><p>36.996362973744</p></td>
    <td><p>37.1587844512603</p></td>
    <td><p>36.9045708213907</p></td>
    <td><p>37.0743422076149</p></td>
    <td><p>36.9867039863374</p></td>
    <td><p>36.8783435157737</p></td>
    <td><p>37.0354123810465</p></td>
    <td><p>36.9128302923123</p></td>
    <td><p>36.9419508279554</p></td>
    <td><p>36.832333385229</p></td>
    <td><p>37.1238062496443</p></td>
    <td><p>37.0944277449626</p></td>
    <td><p>37.0781400729616</p></td>
    <td><p>37.1208962424558</p></td>
    <td><p>37.0622463023821</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0285252729768288</p></td>
    <td><p>-0.185032763070637</p></td>
    <td><p>-0.155263563188548</p></td>
    <td><p>0.0883321410312377</p></td>
    <td><p>0.0776891586985329</p></td>
    <td><p>0.00567428906665413</p></td>
    <td><p>-0.182944764339069</p></td>
    <td><p>-0.0447976510414492</p></td>
    <td><p>-0.00363702625599416</p></td>
    <td><p>0.158784451260267</p></td>
    <td><p>-0.0954291786092938</p></td>
    <td><p>0.0743422076148903</p></td>
    <td><p>-0.0132960136626039</p></td>
    <td><p>-0.121656484226335</p></td>
    <td><p>0.0354123810465339</p></td>
    <td><p>-0.0871697076877282</p></td>
    <td><p>-0.0580491720446332</p></td>
    <td><p>-0.167666614770965</p></td>
    <td><p>0.123806249644296</p></td>
    <td><p>0.0944277449626227</p></td>
    <td><p>0.0781400729616095</p></td>
    <td><p>0.120896242455814</p></td>
    <td><p>0.0622463023821069</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5337</p></td>
    <td><p>5338</p></td>
    <td><p>5339</p></td>
    <td><p>5340</p></td>
    <td><p>5341</p></td>
    <td><p>5342</p></td>
    <td><p>5343</p></td>
    <td><p>5344</p></td>
    <td><p>5345</p></td>
    <td><p>5346</p></td>
    <td><p>5347</p></td>
    <td><p>5348</p></td>
    <td><p>5349</p></td>
    <td><p>5350</p></td>
    <td><p>5351</p></td>
    <td><p>5352</p></td>
    <td><p>5353</p></td>
    <td><p>5354</p></td>
    <td><p>5355</p></td>
    <td><p>5356</p></td>
    <td><p>5357</p></td>
    <td><p>5358</p></td>
    <td><p>5359</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8702392285311</p></td>
    <td><p>37.0440439458703</p></td>
    <td><p>37.1910228085983</p></td>
    <td><p>36.9530707283876</p></td>
    <td><p>36.9381626276757</p></td>
    <td><p>37.0223623168367</p></td>
    <td><p>36.8191157049669</p></td>
    <td><p>36.9981258991455</p></td>
    <td><p>37.092401145467</p></td>
    <td><p>37.0000824346755</p></td>
    <td><p>37.1920201619903</p></td>
    <td><p>37.0035926897514</p></td>
    <td><p>36.988065354106</p></td>
    <td><p>37.0630494991286</p></td>
    <td><p>37.1725543858377</p></td>
    <td><p>37.0677672379454</p></td>
    <td><p>36.9954097755055</p></td>
    <td><p>36.8191630096676</p></td>
    <td><p>37.1518085852679</p></td>
    <td><p>37.0693165078085</p></td>
    <td><p>36.904888851244</p></td>
    <td><p>36.841716757773</p></td>
    <td><p>36.932656721744</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.129760771468874</p></td>
    <td><p>0.0440439458702713</p></td>
    <td><p>0.191022808598326</p></td>
    <td><p>-0.0469292716123846</p></td>
    <td><p>-0.0618373723243053</p></td>
    <td><p>0.0223623168366771</p></td>
    <td><p>-0.180884295033088</p></td>
    <td><p>-0.0018741008545291</p></td>
    <td><p>0.0924011454670364</p></td>
    <td><p>8.24346754910721e-05</p></td>
    <td><p>0.192020161990349</p></td>
    <td><p>0.00359268975142157</p></td>
    <td><p>-0.0119346458939518</p></td>
    <td><p>0.0630494991286383</p></td>
    <td><p>0.172554385837671</p></td>
    <td><p>0.0677672379454108</p></td>
    <td><p>-0.00459022449451396</p></td>
    <td><p>-0.180836990332395</p></td>
    <td><p>0.151808585267922</p></td>
    <td><p>0.0693165078084945</p></td>
    <td><p>-0.0951111487560468</p></td>
    <td><p>-0.158283242226979</p></td>
    <td><p>-0.0673432782559757</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5360</p></td>
    <td><p>5361</p></td>
    <td><p>5362</p></td>
    <td><p>5363</p></td>
    <td><p>5364</p></td>
    <td><p>5365</p></td>
    <td><p>5366</p></td>
    <td><p>5367</p></td>
    <td><p>5368</p></td>
    <td><p>5369</p></td>
    <td><p>5370</p></td>
    <td><p>5371</p></td>
    <td><p>5372</p></td>
    <td><p>5373</p></td>
    <td><p>5374</p></td>
    <td><p>5375</p></td>
    <td><p>5376</p></td>
    <td><p>5377</p></td>
    <td><p>5378</p></td>
    <td><p>5379</p></td>
    <td><p>5380</p></td>
    <td><p>5381</p></td>
    <td><p>5382</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0063230710622</p></td>
    <td><p>36.9766118858094</p></td>
    <td><p>37.0394576554627</p></td>
    <td><p>36.8545110470383</p></td>
    <td><p>37.0428201067049</p></td>
    <td><p>37.0904050769334</p></td>
    <td><p>37.1370864675496</p></td>
    <td><p>36.8171153345534</p></td>
    <td><p>37.0051608758724</p></td>
    <td><p>36.8005535881965</p></td>
    <td><p>37.0100532318737</p></td>
    <td><p>37.0563886161593</p></td>
    <td><p>37.0107254049786</p></td>
    <td><p>37.0441337196654</p></td>
    <td><p>36.8701604515667</p></td>
    <td><p>37.1225230145454</p></td>
    <td><p>36.8969599770727</p></td>
    <td><p>37.185040496473</p></td>
    <td><p>37.0643676089506</p></td>
    <td><p>37.1629126252479</p></td>
    <td><p>37.1669072745831</p></td>
    <td><p>37.0647672986627</p></td>
    <td><p>37.0610073043175</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.00632307106221219</p></td>
    <td><p>-0.0233881141906025</p></td>
    <td><p>0.039457655462698</p></td>
    <td><p>-0.145488952961713</p></td>
    <td><p>0.0428201067048875</p></td>
    <td><p>0.0904050769333935</p></td>
    <td><p>0.137086467549629</p></td>
    <td><p>-0.182884665446608</p></td>
    <td><p>0.00516087587239156</p></td>
    <td><p>-0.19944641180345</p></td>
    <td><p>0.0100532318737478</p></td>
    <td><p>0.056388616159289</p></td>
    <td><p>0.0107254049786363</p></td>
    <td><p>0.0441337196653535</p></td>
    <td><p>-0.129839548433345</p></td>
    <td><p>0.122523014545393</p></td>
    <td><p>-0.103040022927345</p></td>
    <td><p>0.185040496472965</p></td>
    <td><p>0.0643676089505547</p></td>
    <td><p>0.162912625247891</p></td>
    <td><p>0.166907274583053</p></td>
    <td><p>0.0647672986627441</p></td>
    <td><p>0.0610073043175277</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5383</p></td>
    <td><p>5384</p></td>
    <td><p>5385</p></td>
    <td><p>5386</p></td>
    <td><p>5387</p></td>
    <td><p>5388</p></td>
    <td><p>5389</p></td>
    <td><p>5390</p></td>
    <td><p>5391</p></td>
    <td><p>5392</p></td>
    <td><p>5393</p></td>
    <td><p>5394</p></td>
    <td><p>5395</p></td>
    <td><p>5396</p></td>
    <td><p>5397</p></td>
    <td><p>5398</p></td>
    <td><p>5399</p></td>
    <td><p>5400</p></td>
    <td><p>5401</p></td>
    <td><p>5402</p></td>
    <td><p>5403</p></td>
    <td><p>5404</p></td>
    <td><p>5405</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1379740798333</p></td>
    <td><p>36.9182322092715</p></td>
    <td><p>36.9742844962131</p></td>
    <td><p>36.8592925917629</p></td>
    <td><p>36.8649517293072</p></td>
    <td><p>37.0671072467591</p></td>
    <td><p>36.9634159927185</p></td>
    <td><p>36.9869703574728</p></td>
    <td><p>37.0876371479881</p></td>
    <td><p>37.1980943229351</p></td>
    <td><p>37.1086727477486</p></td>
    <td><p>37.1868076093641</p></td>
    <td><p>36.876252525113</p></td>
    <td><p>36.8217570407312</p></td>
    <td><p>36.817085865025</p></td>
    <td><p>37.0049502989154</p></td>
    <td><p>36.9039879809397</p></td>
    <td><p>37.1881369747849</p></td>
    <td><p>37.0758150888469</p></td>
    <td><p>37.0440773998481</p></td>
    <td><p>37.0360878434104</p></td>
    <td><p>36.8376126950338</p></td>
    <td><p>36.8424070741608</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.137974079833299</p></td>
    <td><p>-0.0817677907285344</p></td>
    <td><p>-0.0257155037869126</p></td>
    <td><p>-0.140707408237063</p></td>
    <td><p>-0.135048270692764</p></td>
    <td><p>0.0671072467590861</p></td>
    <td><p>-0.0365840072814905</p></td>
    <td><p>-0.0130296425271936</p></td>
    <td><p>0.0876371479881115</p></td>
    <td><p>0.198094322935077</p></td>
    <td><p>0.108672747748564</p></td>
    <td><p>0.186807609364116</p></td>
    <td><p>-0.123747474886969</p></td>
    <td><p>-0.178242959268786</p></td>
    <td><p>-0.182914134975</p></td>
    <td><p>0.00495029891536092</p></td>
    <td><p>-0.0960120190602609</p></td>
    <td><p>0.188136974784875</p></td>
    <td><p>0.0758150888468592</p></td>
    <td><p>0.0440773998481063</p></td>
    <td><p>0.0360878434104137</p></td>
    <td><p>-0.162387304966231</p></td>
    <td><p>-0.157592925839246</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5406</p></td>
    <td><p>5407</p></td>
    <td><p>5408</p></td>
    <td><p>5409</p></td>
    <td><p>5410</p></td>
    <td><p>5411</p></td>
    <td><p>5412</p></td>
    <td><p>5413</p></td>
    <td><p>5414</p></td>
    <td><p>5415</p></td>
    <td><p>5416</p></td>
    <td><p>5417</p></td>
    <td><p>5418</p></td>
    <td><p>5419</p></td>
    <td><p>5420</p></td>
    <td><p>5421</p></td>
    <td><p>5422</p></td>
    <td><p>5423</p></td>
    <td><p>5424</p></td>
    <td><p>5425</p></td>
    <td><p>5426</p></td>
    <td><p>5427</p></td>
    <td><p>5428</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9212085506539</p></td>
    <td><p>36.9536559059757</p></td>
    <td><p>37.0842572926876</p></td>
    <td><p>36.974661801229</p></td>
    <td><p>36.9256090386922</p></td>
    <td><p>36.8008554800317</p></td>
    <td><p>36.9303667658672</p></td>
    <td><p>37.0122956816654</p></td>
    <td><p>37.1899670628839</p></td>
    <td><p>37.1101685945365</p></td>
    <td><p>36.9744228194047</p></td>
    <td><p>36.9221877984335</p></td>
    <td><p>37.070849541207</p></td>
    <td><p>36.8272737650752</p></td>
    <td><p>37.0933834362999</p></td>
    <td><p>37.1508578545843</p></td>
    <td><p>36.9639397540189</p></td>
    <td><p>37.0340268916376</p></td>
    <td><p>37.1849294225873</p></td>
    <td><p>37.0122809336555</p></td>
    <td><p>37.0735656260805</p></td>
    <td><p>37.0181538992608</p></td>
    <td><p>36.9981215917078</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.078791449346113</p></td>
    <td><p>-0.0463440940242776</p></td>
    <td><p>0.0842572926876244</p></td>
    <td><p>-0.0253381987710455</p></td>
    <td><p>-0.0743909613077562</p></td>
    <td><p>-0.199144519968286</p></td>
    <td><p>-0.0696332341328372</p></td>
    <td><p>0.012295681665357</p></td>
    <td><p>0.18996706288393</p></td>
    <td><p>0.110168594536525</p></td>
    <td><p>-0.0255771805952989</p></td>
    <td><p>-0.0778122015665019</p></td>
    <td><p>0.0708495412069752</p></td>
    <td><p>-0.172726234924831</p></td>
    <td><p>0.0933834362998809</p></td>
    <td><p>0.150857854584274</p></td>
    <td><p>-0.0360602459810906</p></td>
    <td><p>0.0340268916376232</p></td>
    <td><p>0.184929422587281</p></td>
    <td><p>0.0122809336554539</p></td>
    <td><p>0.0735656260805229</p></td>
    <td><p>0.0181538992608381</p></td>
    <td><p>-0.00187840829217123</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5429</p></td>
    <td><p>5430</p></td>
    <td><p>5431</p></td>
    <td><p>5432</p></td>
    <td><p>5433</p></td>
    <td><p>5434</p></td>
    <td><p>5435</p></td>
    <td><p>5436</p></td>
    <td><p>5437</p></td>
    <td><p>5438</p></td>
    <td><p>5439</p></td>
    <td><p>5440</p></td>
    <td><p>5441</p></td>
    <td><p>5442</p></td>
    <td><p>5443</p></td>
    <td><p>5444</p></td>
    <td><p>5445</p></td>
    <td><p>5446</p></td>
    <td><p>5447</p></td>
    <td><p>5448</p></td>
    <td><p>5449</p></td>
    <td><p>5450</p></td>
    <td><p>5451</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8429716580656</p></td>
    <td><p>36.8477009171434</p></td>
    <td><p>37.1159891838519</p></td>
    <td><p>37.1898144002953</p></td>
    <td><p>37.0780057134361</p></td>
    <td><p>37.1801803622096</p></td>
    <td><p>36.9846179002974</p></td>
    <td><p>37.0550164202305</p></td>
    <td><p>37.1038746368694</p></td>
    <td><p>37.0477992686313</p></td>
    <td><p>37.1280123624318</p></td>
    <td><p>36.8836859772133</p></td>
    <td><p>37.1257408583128</p></td>
    <td><p>37.0769939803549</p></td>
    <td><p>36.8052095222164</p></td>
    <td><p>37.1064069668152</p></td>
    <td><p>36.8665395108155</p></td>
    <td><p>36.9481275521646</p></td>
    <td><p>37.1902207548467</p></td>
    <td><p>37.0191203726648</p></td>
    <td><p>37.1143285604253</p></td>
    <td><p>36.9906852316576</p></td>
    <td><p>37.0666064820218</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.157028341934378</p></td>
    <td><p>-0.152299082856615</p></td>
    <td><p>0.115989183851937</p></td>
    <td><p>0.189814400295298</p></td>
    <td><p>0.0780057134360845</p></td>
    <td><p>0.180180362209612</p></td>
    <td><p>-0.0153820997025562</p></td>
    <td><p>0.0550164202305368</p></td>
    <td><p>0.103874636869435</p></td>
    <td><p>0.0477992686312732</p></td>
    <td><p>0.128012362431797</p></td>
    <td><p>-0.116314022786668</p></td>
    <td><p>0.125740858312774</p></td>
    <td><p>0.0769939803548709</p></td>
    <td><p>-0.194790477783627</p></td>
    <td><p>0.106406966815179</p></td>
    <td><p>-0.133460489184515</p></td>
    <td><p>-0.0518724478354073</p></td>
    <td><p>0.190220754846692</p></td>
    <td><p>0.0191203726647586</p></td>
    <td><p>0.114328560425335</p></td>
    <td><p>-0.00931476834242773</p></td>
    <td><p>0.0666064820217542</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5452</p></td>
    <td><p>5453</p></td>
    <td><p>5454</p></td>
    <td><p>5455</p></td>
    <td><p>5456</p></td>
    <td><p>5457</p></td>
    <td><p>5458</p></td>
    <td><p>5459</p></td>
    <td><p>5460</p></td>
    <td><p>5461</p></td>
    <td><p>5462</p></td>
    <td><p>5463</p></td>
    <td><p>5464</p></td>
    <td><p>5465</p></td>
    <td><p>5466</p></td>
    <td><p>5467</p></td>
    <td><p>5468</p></td>
    <td><p>5469</p></td>
    <td><p>5470</p></td>
    <td><p>5471</p></td>
    <td><p>5472</p></td>
    <td><p>5473</p></td>
    <td><p>5474</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9287230795139</p></td>
    <td><p>37.1420974576677</p></td>
    <td><p>37.0297671765143</p></td>
    <td><p>36.8605121203192</p></td>
    <td><p>37.0653268101949</p></td>
    <td><p>36.8953843912834</p></td>
    <td><p>37.1501150292858</p></td>
    <td><p>37.1687717758013</p></td>
    <td><p>37.0308013621284</p></td>
    <td><p>37.1134712235575</p></td>
    <td><p>37.1128554260291</p></td>
    <td><p>36.8353237148391</p></td>
    <td><p>37.1395508558061</p></td>
    <td><p>37.1948048266864</p></td>
    <td><p>37.1233700872923</p></td>
    <td><p>36.8934422957813</p></td>
    <td><p>36.9687294033871</p></td>
    <td><p>36.9308872191017</p></td>
    <td><p>37.137626068257</p></td>
    <td><p>37.0765335277358</p></td>
    <td><p>37.0912099657052</p></td>
    <td><p>36.8957486906063</p></td>
    <td><p>37.1393342277034</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0712769204860919</p></td>
    <td><p>0.142097457667738</p></td>
    <td><p>0.0297671765143264</p></td>
    <td><p>-0.139487879680836</p></td>
    <td><p>0.0653268101949394</p></td>
    <td><p>-0.104615608716557</p></td>
    <td><p>0.150115029285814</p></td>
    <td><p>0.168771775801289</p></td>
    <td><p>0.0308013621283578</p></td>
    <td><p>0.11347122355749</p></td>
    <td><p>0.1128554260291</p></td>
    <td><p>-0.164676285160908</p></td>
    <td><p>0.139550855806121</p></td>
    <td><p>0.194804826686422</p></td>
    <td><p>0.123370087292336</p></td>
    <td><p>-0.106557704218737</p></td>
    <td><p>-0.0312705966129201</p></td>
    <td><p>-0.0691127808982728</p></td>
    <td><p>0.137626068256999</p></td>
    <td><p>0.0765335277357551</p></td>
    <td><p>0.0912099657051613</p></td>
    <td><p>-0.104251309393675</p></td>
    <td><p>0.139334227703351</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5475</p></td>
    <td><p>5476</p></td>
    <td><p>5477</p></td>
    <td><p>5478</p></td>
    <td><p>5479</p></td>
    <td><p>5480</p></td>
    <td><p>5481</p></td>
    <td><p>5482</p></td>
    <td><p>5483</p></td>
    <td><p>5484</p></td>
    <td><p>5485</p></td>
    <td><p>5486</p></td>
    <td><p>5487</p></td>
    <td><p>5488</p></td>
    <td><p>5489</p></td>
    <td><p>5490</p></td>
    <td><p>5491</p></td>
    <td><p>5492</p></td>
    <td><p>5493</p></td>
    <td><p>5494</p></td>
    <td><p>5495</p></td>
    <td><p>5496</p></td>
    <td><p>5497</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.165122093224</p></td>
    <td><p>37.0284354524205</p></td>
    <td><p>36.8962904011448</p></td>
    <td><p>37.1338279264668</p></td>
    <td><p>37.0514181009247</p></td>
    <td><p>36.8028958216844</p></td>
    <td><p>36.9705977606523</p></td>
    <td><p>37.1157382415333</p></td>
    <td><p>37.1275956338892</p></td>
    <td><p>36.888742403593</p></td>
    <td><p>36.8755472397862</p></td>
    <td><p>37.0493667829176</p></td>
    <td><p>36.8724437070526</p></td>
    <td><p>36.8961434382659</p></td>
    <td><p>37.1420944239338</p></td>
    <td><p>36.94093381363</p></td>
    <td><p>37.0551242786459</p></td>
    <td><p>36.9672714929621</p></td>
    <td><p>37.1633794439247</p></td>
    <td><p>37.1352237238001</p></td>
    <td><p>37.1960181206973</p></td>
    <td><p>36.9139683273821</p></td>
    <td><p>37.1426477389593</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.165122093223978</p></td>
    <td><p>0.0284354524205028</p></td>
    <td><p>-0.103709598855197</p></td>
    <td><p>0.133827926466793</p></td>
    <td><p>0.0514181009246784</p></td>
    <td><p>-0.197104178315641</p></td>
    <td><p>-0.0294022393476681</p></td>
    <td><p>0.115738241533265</p></td>
    <td><p>0.127595633889207</p></td>
    <td><p>-0.111257596407007</p></td>
    <td><p>-0.124452760213799</p></td>
    <td><p>0.0493667829175806</p></td>
    <td><p>-0.127556292947396</p></td>
    <td><p>-0.103856561734091</p></td>
    <td><p>0.142094423933841</p></td>
    <td><p>-0.0590661863700035</p></td>
    <td><p>0.0551242786459198</p></td>
    <td><p>-0.0327285070379375</p></td>
    <td><p>0.163379443924669</p></td>
    <td><p>0.135223723800131</p></td>
    <td><p>0.196018120697289</p></td>
    <td><p>-0.0860316726179349</p></td>
    <td><p>0.142647738959312</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5498</p></td>
    <td><p>5499</p></td>
    <td><p>5500</p></td>
    <td><p>5501</p></td>
    <td><p>5502</p></td>
    <td><p>5503</p></td>
    <td><p>5504</p></td>
    <td><p>5505</p></td>
    <td><p>5506</p></td>
    <td><p>5507</p></td>
    <td><p>5508</p></td>
    <td><p>5509</p></td>
    <td><p>5510</p></td>
    <td><p>5511</p></td>
    <td><p>5512</p></td>
    <td><p>5513</p></td>
    <td><p>5514</p></td>
    <td><p>5515</p></td>
    <td><p>5516</p></td>
    <td><p>5517</p></td>
    <td><p>5518</p></td>
    <td><p>5519</p></td>
    <td><p>5520</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9512612956216</p></td>
    <td><p>36.8303272787111</p></td>
    <td><p>36.9600270629324</p></td>
    <td><p>36.9395829415765</p></td>
    <td><p>36.9601938953635</p></td>
    <td><p>37.085343411091</p></td>
    <td><p>36.965399557373</p></td>
    <td><p>37.0130399019949</p></td>
    <td><p>36.9888022235978</p></td>
    <td><p>36.9029495599503</p></td>
    <td><p>36.9648756331078</p></td>
    <td><p>36.985024267022</p></td>
    <td><p>36.8714386090914</p></td>
    <td><p>37.1164134190345</p></td>
    <td><p>36.8752364396062</p></td>
    <td><p>37.1271271332312</p></td>
    <td><p>37.134287150719</p></td>
    <td><p>37.1370562551646</p></td>
    <td><p>37.1414770131754</p></td>
    <td><p>37.0974747193639</p></td>
    <td><p>37.135292441482</p></td>
    <td><p>37.0292214071924</p></td>
    <td><p>37.1698238744089</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0487387043783727</p></td>
    <td><p>-0.16967272128894</p></td>
    <td><p>-0.0399729370675885</p></td>
    <td><p>-0.0604170584234893</p></td>
    <td><p>-0.0398061046365186</p></td>
    <td><p>0.0853434110910243</p></td>
    <td><p>-0.0346004426269531</p></td>
    <td><p>0.0130399019949223</p></td>
    <td><p>-0.0111977764022058</p></td>
    <td><p>-0.0970504400497276</p></td>
    <td><p>-0.0351243668921626</p></td>
    <td><p>-0.0149757329779803</p></td>
    <td><p>-0.128561390908601</p></td>
    <td><p>0.116413419034451</p></td>
    <td><p>-0.12476356039376</p></td>
    <td><p>0.127127133231156</p></td>
    <td><p>0.134287150718954</p></td>
    <td><p>0.13705625516458</p></td>
    <td><p>0.141477013175361</p></td>
    <td><p>0.0974747193638521</p></td>
    <td><p>0.135292441482044</p></td>
    <td><p>0.0292214071923809</p></td>
    <td><p>0.16982387440887</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5521</p></td>
    <td><p>5522</p></td>
    <td><p>5523</p></td>
    <td><p>5524</p></td>
    <td><p>5525</p></td>
    <td><p>5526</p></td>
    <td><p>5527</p></td>
    <td><p>5528</p></td>
    <td><p>5529</p></td>
    <td><p>5530</p></td>
    <td><p>5531</p></td>
    <td><p>5532</p></td>
    <td><p>5533</p></td>
    <td><p>5534</p></td>
    <td><p>5535</p></td>
    <td><p>5536</p></td>
    <td><p>5537</p></td>
    <td><p>5538</p></td>
    <td><p>5539</p></td>
    <td><p>5540</p></td>
    <td><p>5541</p></td>
    <td><p>5542</p></td>
    <td><p>5543</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1871213025698</p></td>
    <td><p>37.1680606924531</p></td>
    <td><p>37.1934772349424</p></td>
    <td><p>37.0998403784526</p></td>
    <td><p>37.0634530746313</p></td>
    <td><p>37.0253260710244</p></td>
    <td><p>37.0910162824916</p></td>
    <td><p>37.1947681304706</p></td>
    <td><p>37.1749461569983</p></td>
    <td><p>36.8359494524599</p></td>
    <td><p>36.8739762243008</p></td>
    <td><p>37.1096774753263</p></td>
    <td><p>36.8467642988753</p></td>
    <td><p>37.0512538287731</p></td>
    <td><p>37.0830097193511</p></td>
    <td><p>37.0983937677918</p></td>
    <td><p>37.09167188338</p></td>
    <td><p>37.1697459578266</p></td>
    <td><p>37.132040744264</p></td>
    <td><p>36.8846338719055</p></td>
    <td><p>36.8062311824447</p></td>
    <td><p>37.1732037513994</p></td>
    <td><p>37.1689443306611</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.18712130256975</p></td>
    <td><p>0.168060692453118</p></td>
    <td><p>0.193477234942421</p></td>
    <td><p>0.0998403784526403</p></td>
    <td><p>0.0634530746313047</p></td>
    <td><p>0.0253260710244021</p></td>
    <td><p>0.091016282491637</p></td>
    <td><p>0.194768130470649</p></td>
    <td><p>0.174946156998303</p></td>
    <td><p>-0.164050547540057</p></td>
    <td><p>-0.126023775699153</p></td>
    <td><p>0.109677475326322</p></td>
    <td><p>-0.153235701124714</p></td>
    <td><p>0.0512538287730777</p></td>
    <td><p>0.083009719351125</p></td>
    <td><p>0.0983937677918334</p></td>
    <td><p>0.0916718833800019</p></td>
    <td><p>0.16974595782662</p></td>
    <td><p>0.13204074426401</p></td>
    <td><p>-0.115366128094529</p></td>
    <td><p>-0.193768817555338</p></td>
    <td><p>0.17320375139942</p></td>
    <td><p>0.168944330661112</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5544</p></td>
    <td><p>5545</p></td>
    <td><p>5546</p></td>
    <td><p>5547</p></td>
    <td><p>5548</p></td>
    <td><p>5549</p></td>
    <td><p>5550</p></td>
    <td><p>5551</p></td>
    <td><p>5552</p></td>
    <td><p>5553</p></td>
    <td><p>5554</p></td>
    <td><p>5555</p></td>
    <td><p>5556</p></td>
    <td><p>5557</p></td>
    <td><p>5558</p></td>
    <td><p>5559</p></td>
    <td><p>5560</p></td>
    <td><p>5561</p></td>
    <td><p>5562</p></td>
    <td><p>5563</p></td>
    <td><p>5564</p></td>
    <td><p>5565</p></td>
    <td><p>5566</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.16246747015</p></td>
    <td><p>37.0413284536312</p></td>
    <td><p>36.9903148016319</p></td>
    <td><p>37.071130212326</p></td>
    <td><p>36.8899705835186</p></td>
    <td><p>37.1009558620693</p></td>
    <td><p>36.9259358642285</p></td>
    <td><p>36.9598028530591</p></td>
    <td><p>36.8593838288436</p></td>
    <td><p>37.1989687482758</p></td>
    <td><p>37.1514424935458</p></td>
    <td><p>36.9747965951947</p></td>
    <td><p>37.1593833903743</p></td>
    <td><p>36.909834057751</p></td>
    <td><p>36.9825434288168</p></td>
    <td><p>37.0102893413644</p></td>
    <td><p>37.0498725166416</p></td>
    <td><p>37.0187779969315</p></td>
    <td><p>36.8998470471862</p></td>
    <td><p>36.8473376731176</p></td>
    <td><p>36.9253304890192</p></td>
    <td><p>36.9019319774563</p></td>
    <td><p>37.0875465724065</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.162467470149977</p></td>
    <td><p>0.0413284536312375</p></td>
    <td><p>-0.00968519836808213</p></td>
    <td><p>0.0711302123259614</p></td>
    <td><p>-0.110029416481439</p></td>
    <td><p>0.100955862069313</p></td>
    <td><p>-0.0740641357714935</p></td>
    <td><p>-0.0401971469409048</p></td>
    <td><p>-0.140616171156374</p></td>
    <td><p>0.198968748275753</p></td>
    <td><p>0.151442493545787</p></td>
    <td><p>-0.0252034048053105</p></td>
    <td><p>0.159383390374316</p></td>
    <td><p>-0.0901659422489587</p></td>
    <td><p>-0.0174565711832244</p></td>
    <td><p>0.0102893413643912</p></td>
    <td><p>0.0498725166416065</p></td>
    <td><p>0.0187779969315187</p></td>
    <td><p>-0.100152952813801</p></td>
    <td><p>-0.152662326882442</p></td>
    <td><p>-0.0746695109808186</p></td>
    <td><p>-0.0980680225437212</p></td>
    <td><p>0.0875465724064881</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5567</p></td>
    <td><p>5568</p></td>
    <td><p>5569</p></td>
    <td><p>5570</p></td>
    <td><p>5571</p></td>
    <td><p>5572</p></td>
    <td><p>5573</p></td>
    <td><p>5574</p></td>
    <td><p>5575</p></td>
    <td><p>5576</p></td>
    <td><p>5577</p></td>
    <td><p>5578</p></td>
    <td><p>5579</p></td>
    <td><p>5580</p></td>
    <td><p>5581</p></td>
    <td><p>5582</p></td>
    <td><p>5583</p></td>
    <td><p>5584</p></td>
    <td><p>5585</p></td>
    <td><p>5586</p></td>
    <td><p>5587</p></td>
    <td><p>5588</p></td>
    <td><p>5589</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.997845411647</p></td>
    <td><p>36.8449526119109</p></td>
    <td><p>37.0595514643364</p></td>
    <td><p>37.1565936114863</p></td>
    <td><p>36.9426986969549</p></td>
    <td><p>37.0594300239333</p></td>
    <td><p>36.8280302577842</p></td>
    <td><p>37.071118441733</p></td>
    <td><p>36.913043428105</p></td>
    <td><p>37.0075871788255</p></td>
    <td><p>36.8666177916143</p></td>
    <td><p>37.026637865107</p></td>
    <td><p>36.9608378291563</p></td>
    <td><p>36.8902080806534</p></td>
    <td><p>36.9473822837502</p></td>
    <td><p>37.1770072067017</p></td>
    <td><p>37.1005085485109</p></td>
    <td><p>37.0851662666947</p></td>
    <td><p>36.911405023807</p></td>
    <td><p>37.1982160389058</p></td>
    <td><p>37.1654475155872</p></td>
    <td><p>37.0500137584982</p></td>
    <td><p>37.0818894718912</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.00215458835299387</p></td>
    <td><p>-0.155047388089081</p></td>
    <td><p>0.0595514643363941</p></td>
    <td><p>0.156593611486294</p></td>
    <td><p>-0.0573013030450511</p></td>
    <td><p>0.0594300239333165</p></td>
    <td><p>-0.171969742215808</p></td>
    <td><p>0.0711184417329775</p></td>
    <td><p>-0.0869565718950156</p></td>
    <td><p>0.00758717882545312</p></td>
    <td><p>-0.133382208385747</p></td>
    <td><p>0.026637865106963</p></td>
    <td><p>-0.0391621708436674</p></td>
    <td><p>-0.109791919346641</p></td>
    <td><p>-0.0526177162498485</p></td>
    <td><p>0.17700720670166</p></td>
    <td><p>0.100508548510888</p></td>
    <td><p>0.0851662666947206</p></td>
    <td><p>-0.0885949761930291</p></td>
    <td><p>0.198216038905848</p></td>
    <td><p>0.165447515587182</p></td>
    <td><p>0.0500137584981957</p></td>
    <td><p>0.0818894718911523</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5590</p></td>
    <td><p>5591</p></td>
    <td><p>5592</p></td>
    <td><p>5593</p></td>
    <td><p>5594</p></td>
    <td><p>5595</p></td>
    <td><p>5596</p></td>
    <td><p>5597</p></td>
    <td><p>5598</p></td>
    <td><p>5599</p></td>
    <td><p>5600</p></td>
    <td><p>5601</p></td>
    <td><p>5602</p></td>
    <td><p>5603</p></td>
    <td><p>5604</p></td>
    <td><p>5605</p></td>
    <td><p>5606</p></td>
    <td><p>5607</p></td>
    <td><p>5608</p></td>
    <td><p>5609</p></td>
    <td><p>5610</p></td>
    <td><p>5611</p></td>
    <td><p>5612</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9137872849989</p></td>
    <td><p>37.0998350770409</p></td>
    <td><p>36.9924319581187</p></td>
    <td><p>37.1625737204141</p></td>
    <td><p>36.9729114563568</p></td>
    <td><p>36.8445515220738</p></td>
    <td><p>36.9735292598702</p></td>
    <td><p>37.1318306262034</p></td>
    <td><p>36.8126819575835</p></td>
    <td><p>36.9840105406291</p></td>
    <td><p>36.8869855603044</p></td>
    <td><p>36.9031868770989</p></td>
    <td><p>37.0569207270639</p></td>
    <td><p>36.9961045196198</p></td>
    <td><p>36.943837832066</p></td>
    <td><p>37.1500360150527</p></td>
    <td><p>36.9315560278053</p></td>
    <td><p>36.9174657523372</p></td>
    <td><p>37.027478962787</p></td>
    <td><p>36.9499452697337</p></td>
    <td><p>36.8057580324064</p></td>
    <td><p>37.1692538942349</p></td>
    <td><p>37.1611157743083</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0862127150011389</p></td>
    <td><p>0.0998350770409075</p></td>
    <td><p>-0.00756804188131355</p></td>
    <td><p>0.162573720414052</p></td>
    <td><p>-0.0270885436431598</p></td>
    <td><p>-0.15544847792615</p></td>
    <td><p>-0.0264707401298381</p></td>
    <td><p>0.131830626203445</p></td>
    <td><p>-0.187318042416457</p></td>
    <td><p>-0.0159894593708643</p></td>
    <td><p>-0.113014439695633</p></td>
    <td><p>-0.0968131229011391</p></td>
    <td><p>0.0569207270639183</p></td>
    <td><p>-0.00389548038024401</p></td>
    <td><p>-0.0561621679339765</p></td>
    <td><p>0.150036015052663</p></td>
    <td><p>-0.0684439721946646</p></td>
    <td><p>-0.0825342476627569</p></td>
    <td><p>0.0274789627869936</p></td>
    <td><p>-0.0500547302662753</p></td>
    <td><p>-0.194241967593598</p></td>
    <td><p>0.169253894234942</p></td>
    <td><p>0.161115774308286</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5613</p></td>
    <td><p>5614</p></td>
    <td><p>5615</p></td>
    <td><p>5616</p></td>
    <td><p>5617</p></td>
    <td><p>5618</p></td>
    <td><p>5619</p></td>
    <td><p>5620</p></td>
    <td><p>5621</p></td>
    <td><p>5622</p></td>
    <td><p>5623</p></td>
    <td><p>5624</p></td>
    <td><p>5625</p></td>
    <td><p>5626</p></td>
    <td><p>5627</p></td>
    <td><p>5628</p></td>
    <td><p>5629</p></td>
    <td><p>5630</p></td>
    <td><p>5631</p></td>
    <td><p>5632</p></td>
    <td><p>5633</p></td>
    <td><p>5634</p></td>
    <td><p>5635</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8530767365158</p></td>
    <td><p>36.8236157094309</p></td>
    <td><p>37.1067136835008</p></td>
    <td><p>36.8498932494037</p></td>
    <td><p>36.8938621558042</p></td>
    <td><p>37.0733030125625</p></td>
    <td><p>36.9540898542046</p></td>
    <td><p>37.0029866314923</p></td>
    <td><p>37.0581164547172</p></td>
    <td><p>37.0363252534276</p></td>
    <td><p>37.1468968795759</p></td>
    <td><p>37.1290525938171</p></td>
    <td><p>36.9802722185719</p></td>
    <td><p>36.9252189056739</p></td>
    <td><p>36.8790554166639</p></td>
    <td><p>36.8654019566488</p></td>
    <td><p>36.9168841014414</p></td>
    <td><p>37.0462007598363</p></td>
    <td><p>36.8470333530632</p></td>
    <td><p>37.0156378565486</p></td>
    <td><p>36.9254569588955</p></td>
    <td><p>37.1418187391763</p></td>
    <td><p>37.056715008355</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.14692326348419</p></td>
    <td><p>-0.176384290569125</p></td>
    <td><p>0.10671368350075</p></td>
    <td><p>-0.150106750596258</p></td>
    <td><p>-0.10613784419575</p></td>
    <td><p>0.0733030125625334</p></td>
    <td><p>-0.0459101457954247</p></td>
    <td><p>0.0029866314923197</p></td>
    <td><p>0.0581164547172364</p></td>
    <td><p>0.0363252534275631</p></td>
    <td><p>0.146896879575941</p></td>
    <td><p>0.129052593817121</p></td>
    <td><p>-0.0197277814281307</p></td>
    <td><p>-0.0747810943260987</p></td>
    <td><p>-0.120944583336119</p></td>
    <td><p>-0.134598043351211</p></td>
    <td><p>-0.0831158985585887</p></td>
    <td><p>0.0462007598363243</p></td>
    <td><p>-0.152966646936839</p></td>
    <td><p>0.0156378565485937</p></td>
    <td><p>-0.074543041104512</p></td>
    <td><p>0.141818739176294</p></td>
    <td><p>0.0567150083549777</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5636</p></td>
    <td><p>5637</p></td>
    <td><p>5638</p></td>
    <td><p>5639</p></td>
    <td><p>5640</p></td>
    <td><p>5641</p></td>
    <td><p>5642</p></td>
    <td><p>5643</p></td>
    <td><p>5644</p></td>
    <td><p>5645</p></td>
    <td><p>5646</p></td>
    <td><p>5647</p></td>
    <td><p>5648</p></td>
    <td><p>5649</p></td>
    <td><p>5650</p></td>
    <td><p>5651</p></td>
    <td><p>5652</p></td>
    <td><p>5653</p></td>
    <td><p>5654</p></td>
    <td><p>5655</p></td>
    <td><p>5656</p></td>
    <td><p>5657</p></td>
    <td><p>5658</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9445447404278</p></td>
    <td><p>37.0149321245781</p></td>
    <td><p>37.0495685867474</p></td>
    <td><p>36.946819404176</p></td>
    <td><p>37.1280470635289</p></td>
    <td><p>36.8143793625053</p></td>
    <td><p>37.0679195597202</p></td>
    <td><p>37.1068831392511</p></td>
    <td><p>36.8220679070276</p></td>
    <td><p>36.8558930116716</p></td>
    <td><p>37.0685328419343</p></td>
    <td><p>36.9749385292885</p></td>
    <td><p>36.9273444648934</p></td>
    <td><p>37.1433365151238</p></td>
    <td><p>37.0503614604942</p></td>
    <td><p>36.8185228902856</p></td>
    <td><p>37.111815356924</p></td>
    <td><p>37.0080136281281</p></td>
    <td><p>37.1473288369881</p></td>
    <td><p>37.1140897244196</p></td>
    <td><p>37.0189729004348</p></td>
    <td><p>36.9255688915238</p></td>
    <td><p>36.9085946885883</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0554552595722129</p></td>
    <td><p>0.0149321245781096</p></td>
    <td><p>0.0495685867474123</p></td>
    <td><p>-0.0531805958240454</p></td>
    <td><p>0.128047063528896</p></td>
    <td><p>-0.185620637494715</p></td>
    <td><p>0.0679195597201598</p></td>
    <td><p>0.106883139251082</p></td>
    <td><p>-0.177932092972398</p></td>
    <td><p>-0.144106988328389</p></td>
    <td><p>0.0685328419343065</p></td>
    <td><p>-0.0250614707115488</p></td>
    <td><p>-0.0726555351065556</p></td>
    <td><p>0.143336515123835</p></td>
    <td><p>0.05036146049423</p></td>
    <td><p>-0.181477109714422</p></td>
    <td><p>0.111815356924026</p></td>
    <td><p>0.00801362812811135</p></td>
    <td><p>0.147328836988116</p></td>
    <td><p>0.114089724419593</p></td>
    <td><p>0.0189729004347825</p></td>
    <td><p>-0.0744311084761833</p></td>
    <td><p>-0.0914053114116911</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5659</p></td>
    <td><p>5660</p></td>
    <td><p>5661</p></td>
    <td><p>5662</p></td>
    <td><p>5663</p></td>
    <td><p>5664</p></td>
    <td><p>5665</p></td>
    <td><p>5666</p></td>
    <td><p>5667</p></td>
    <td><p>5668</p></td>
    <td><p>5669</p></td>
    <td><p>5670</p></td>
    <td><p>5671</p></td>
    <td><p>5672</p></td>
    <td><p>5673</p></td>
    <td><p>5674</p></td>
    <td><p>5675</p></td>
    <td><p>5676</p></td>
    <td><p>5677</p></td>
    <td><p>5678</p></td>
    <td><p>5679</p></td>
    <td><p>5680</p></td>
    <td><p>5681</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0818525786223</p></td>
    <td><p>37.1855691316591</p></td>
    <td><p>36.8961325426202</p></td>
    <td><p>37.0932605020336</p></td>
    <td><p>36.9835650791198</p></td>
    <td><p>36.8916013477104</p></td>
    <td><p>37.0514913526647</p></td>
    <td><p>37.0130631145579</p></td>
    <td><p>37.1606959981557</p></td>
    <td><p>36.9458970641544</p></td>
    <td><p>37.1581094086114</p></td>
    <td><p>36.918958650412</p></td>
    <td><p>37.1649595013998</p></td>
    <td><p>36.832679888349</p></td>
    <td><p>36.9457143419606</p></td>
    <td><p>36.8698960975173</p></td>
    <td><p>36.8569565313566</p></td>
    <td><p>37.1403601534456</p></td>
    <td><p>36.9632051304096</p></td>
    <td><p>37.0087430061411</p></td>
    <td><p>37.1684159529411</p></td>
    <td><p>37.149825654194</p></td>
    <td><p>36.9875678386767</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0818525786223105</p></td>
    <td><p>0.185569131659115</p></td>
    <td><p>-0.103867457379842</p></td>
    <td><p>0.0932605020335657</p></td>
    <td><p>-0.0164349208802008</p></td>
    <td><p>-0.108398652289573</p></td>
    <td><p>0.0514913526647405</p></td>
    <td><p>0.0130631145579017</p></td>
    <td><p>0.16069599815566</p></td>
    <td><p>-0.0541029358456058</p></td>
    <td><p>0.158109408611423</p></td>
    <td><p>-0.0810413495880411</p></td>
    <td><p>0.164959501399835</p></td>
    <td><p>-0.16732011165103</p></td>
    <td><p>-0.0542856580393618</p></td>
    <td><p>-0.130103902482659</p></td>
    <td><p>-0.143043468643384</p></td>
    <td><p>0.140360153445648</p></td>
    <td><p>-0.0367948695904161</p></td>
    <td><p>0.00874300614111689</p></td>
    <td><p>0.168415952941132</p></td>
    <td><p>0.149825654193954</p></td>
    <td><p>-0.0124321613233036</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5682</p></td>
    <td><p>5683</p></td>
    <td><p>5684</p></td>
    <td><p>5685</p></td>
    <td><p>5686</p></td>
    <td><p>5687</p></td>
    <td><p>5688</p></td>
    <td><p>5689</p></td>
    <td><p>5690</p></td>
    <td><p>5691</p></td>
    <td><p>5692</p></td>
    <td><p>5693</p></td>
    <td><p>5694</p></td>
    <td><p>5695</p></td>
    <td><p>5696</p></td>
    <td><p>5697</p></td>
    <td><p>5698</p></td>
    <td><p>5699</p></td>
    <td><p>5700</p></td>
    <td><p>5701</p></td>
    <td><p>5702</p></td>
    <td><p>5703</p></td>
    <td><p>5704</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8375753604477</p></td>
    <td><p>36.9218094057815</p></td>
    <td><p>36.8951825523711</p></td>
    <td><p>36.876735580636</p></td>
    <td><p>37.126343281764</p></td>
    <td><p>37.0033021429904</p></td>
    <td><p>36.8027250414899</p></td>
    <td><p>37.0704191730569</p></td>
    <td><p>37.1921305318581</p></td>
    <td><p>37.0908912072748</p></td>
    <td><p>37.1336404325921</p></td>
    <td><p>36.9003266335935</p></td>
    <td><p>37.0766794509885</p></td>
    <td><p>37.033127216199</p></td>
    <td><p>37.1643705718665</p></td>
    <td><p>36.9896127776652</p></td>
    <td><p>36.8510680675502</p></td>
    <td><p>37.1366761832818</p></td>
    <td><p>37.151626766117</p></td>
    <td><p>36.949033745956</p></td>
    <td><p>36.9629222786383</p></td>
    <td><p>36.8256467328545</p></td>
    <td><p>37.0951173437904</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.162424639552292</p></td>
    <td><p>-0.0781905942184906</p></td>
    <td><p>-0.104817447628861</p></td>
    <td><p>-0.12326441936402</p></td>
    <td><p>0.126343281764015</p></td>
    <td><p>0.00330214299037124</p></td>
    <td><p>-0.197274958510107</p></td>
    <td><p>0.0704191730568766</p></td>
    <td><p>0.19213053185814</p></td>
    <td><p>0.0908912072747938</p></td>
    <td><p>0.133640432592145</p></td>
    <td><p>-0.0996733664065275</p></td>
    <td><p>0.0766794509884505</p></td>
    <td><p>0.0331272161989702</p></td>
    <td><p>0.164370571866471</p></td>
    <td><p>-0.0103872223347992</p></td>
    <td><p>-0.148931932449791</p></td>
    <td><p>0.13667618328185</p></td>
    <td><p>0.151626766117047</p></td>
    <td><p>-0.050966254043999</p></td>
    <td><p>-0.0370777213617117</p></td>
    <td><p>-0.174353267145477</p></td>
    <td><p>0.0951173437903634</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5705</p></td>
    <td><p>5706</p></td>
    <td><p>5707</p></td>
    <td><p>5708</p></td>
    <td><p>5709</p></td>
    <td><p>5710</p></td>
    <td><p>5711</p></td>
    <td><p>5712</p></td>
    <td><p>5713</p></td>
    <td><p>5714</p></td>
    <td><p>5715</p></td>
    <td><p>5716</p></td>
    <td><p>5717</p></td>
    <td><p>5718</p></td>
    <td><p>5719</p></td>
    <td><p>5720</p></td>
    <td><p>5721</p></td>
    <td><p>5722</p></td>
    <td><p>5723</p></td>
    <td><p>5724</p></td>
    <td><p>5725</p></td>
    <td><p>5726</p></td>
    <td><p>5727</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0451300463164</p></td>
    <td><p>36.9738681468653</p></td>
    <td><p>37.1125242313286</p></td>
    <td><p>37.0797627222176</p></td>
    <td><p>37.0494654532576</p></td>
    <td><p>36.9003433145693</p></td>
    <td><p>37.1825711492226</p></td>
    <td><p>37.1292361861363</p></td>
    <td><p>37.0666231666963</p></td>
    <td><p>37.1036162010268</p></td>
    <td><p>36.9799664764251</p></td>
    <td><p>37.0142831456325</p></td>
    <td><p>36.9206136016899</p></td>
    <td><p>37.1151945756624</p></td>
    <td><p>36.8662394425641</p></td>
    <td><p>37.1451558936427</p></td>
    <td><p>36.8576809385019</p></td>
    <td><p>37.111957515051</p></td>
    <td><p>37.183392234693</p></td>
    <td><p>36.9523593539251</p></td>
    <td><p>36.9310533091746</p></td>
    <td><p>37.0197187241123</p></td>
    <td><p>36.8519977434723</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0451300463164017</p></td>
    <td><p>-0.0261318531347214</p></td>
    <td><p>0.112524231328564</p></td>
    <td><p>0.0797627222176018</p></td>
    <td><p>0.0494654532576035</p></td>
    <td><p>-0.0996566854306593</p></td>
    <td><p>0.182571149222575</p></td>
    <td><p>0.129236186136303</p></td>
    <td><p>0.0666231666962531</p></td>
    <td><p>0.103616201026796</p></td>
    <td><p>-0.0200335235749165</p></td>
    <td><p>0.0142831456324757</p></td>
    <td><p>-0.0793863983101417</p></td>
    <td><p>0.115194575662436</p></td>
    <td><p>-0.13376055743592</p></td>
    <td><p>0.145155893642716</p></td>
    <td><p>-0.142319061498064</p></td>
    <td><p>0.11195751505101</p></td>
    <td><p>0.183392234693024</p></td>
    <td><p>-0.0476406460749033</p></td>
    <td><p>-0.0689466908253564</p></td>
    <td><p>0.0197187241123089</p></td>
    <td><p>-0.148002256527654</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5728</p></td>
    <td><p>5729</p></td>
    <td><p>5730</p></td>
    <td><p>5731</p></td>
    <td><p>5732</p></td>
    <td><p>5733</p></td>
    <td><p>5734</p></td>
    <td><p>5735</p></td>
    <td><p>5736</p></td>
    <td><p>5737</p></td>
    <td><p>5738</p></td>
    <td><p>5739</p></td>
    <td><p>5740</p></td>
    <td><p>5741</p></td>
    <td><p>5742</p></td>
    <td><p>5743</p></td>
    <td><p>5744</p></td>
    <td><p>5745</p></td>
    <td><p>5746</p></td>
    <td><p>5747</p></td>
    <td><p>5748</p></td>
    <td><p>5749</p></td>
    <td><p>5750</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9658258659447</p></td>
    <td><p>36.8436840687055</p></td>
    <td><p>37.0511187921111</p></td>
    <td><p>36.9798106220935</p></td>
    <td><p>37.0666471965653</p></td>
    <td><p>36.8327312196088</p></td>
    <td><p>36.8872811675146</p></td>
    <td><p>37.1391935592468</p></td>
    <td><p>36.8467531553092</p></td>
    <td><p>36.9006054226005</p></td>
    <td><p>36.8093855330727</p></td>
    <td><p>37.0027421322128</p></td>
    <td><p>36.864636709989</p></td>
    <td><p>36.9632998342991</p></td>
    <td><p>36.8053020967823</p></td>
    <td><p>36.9785304809507</p></td>
    <td><p>36.9089021692377</p></td>
    <td><p>36.9760898427924</p></td>
    <td><p>37.1333159320037</p></td>
    <td><p>37.1413765363382</p></td>
    <td><p>37.0141182667132</p></td>
    <td><p>37.0878000079821</p></td>
    <td><p>36.9812220660292</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0341741340552844</p></td>
    <td><p>-0.156315931294536</p></td>
    <td><p>0.051118792111069</p></td>
    <td><p>-0.0201893779064548</p></td>
    <td><p>0.066647196565313</p></td>
    <td><p>-0.167268780391232</p></td>
    <td><p>-0.112718832485385</p></td>
    <td><p>0.139193559246777</p></td>
    <td><p>-0.15324684469077</p></td>
    <td><p>-0.0993945773994582</p></td>
    <td><p>-0.190614466927265</p></td>
    <td><p>0.00274213221277364</p></td>
    <td><p>-0.13536329001095</p></td>
    <td><p>-0.0367001657009283</p></td>
    <td><p>-0.194697903217701</p></td>
    <td><p>-0.0214695190492904</p></td>
    <td><p>-0.0910978307622941</p></td>
    <td><p>-0.0239101572075526</p></td>
    <td><p>0.133315932003725</p></td>
    <td><p>0.141376536338157</p></td>
    <td><p>0.0141182667131758</p></td>
    <td><p>0.0878000079821035</p></td>
    <td><p>-0.0187779339707674</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5751</p></td>
    <td><p>5752</p></td>
    <td><p>5753</p></td>
    <td><p>5754</p></td>
    <td><p>5755</p></td>
    <td><p>5756</p></td>
    <td><p>5757</p></td>
    <td><p>5758</p></td>
    <td><p>5759</p></td>
    <td><p>5760</p></td>
    <td><p>5761</p></td>
    <td><p>5762</p></td>
    <td><p>5763</p></td>
    <td><p>5764</p></td>
    <td><p>5765</p></td>
    <td><p>5766</p></td>
    <td><p>5767</p></td>
    <td><p>5768</p></td>
    <td><p>5769</p></td>
    <td><p>5770</p></td>
    <td><p>5771</p></td>
    <td><p>5772</p></td>
    <td><p>5773</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0981980476269</p></td>
    <td><p>37.1693740890118</p></td>
    <td><p>36.9079506689292</p></td>
    <td><p>36.8881196745338</p></td>
    <td><p>36.9351871002343</p></td>
    <td><p>37.0294747255268</p></td>
    <td><p>37.095928596388</p></td>
    <td><p>37.0865244560627</p></td>
    <td><p>37.1508068688139</p></td>
    <td><p>37.1773354627391</p></td>
    <td><p>37.1055138548467</p></td>
    <td><p>36.8483573246934</p></td>
    <td><p>36.8861267202996</p></td>
    <td><p>36.9684932462605</p></td>
    <td><p>37.1318132273352</p></td>
    <td><p>36.8181551567312</p></td>
    <td><p>37.0235205116512</p></td>
    <td><p>37.1170970349065</p></td>
    <td><p>37.0038179193387</p></td>
    <td><p>36.8009463459808</p></td>
    <td><p>36.8639800748252</p></td>
    <td><p>36.8755839767218</p></td>
    <td><p>36.9091579285976</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.09819804762693</p></td>
    <td><p>0.169374089011832</p></td>
    <td><p>-0.0920493310707542</p></td>
    <td><p>-0.111880325466167</p></td>
    <td><p>-0.0648128997656698</p></td>
    <td><p>0.0294747255268391</p></td>
    <td><p>0.095928596388049</p></td>
    <td><p>0.0865244560626977</p></td>
    <td><p>0.150806868813937</p></td>
    <td><p>0.177335462739137</p></td>
    <td><p>0.10551385484672</p></td>
    <td><p>-0.151642675306597</p></td>
    <td><p>-0.1138732797004</p></td>
    <td><p>-0.031506753739535</p></td>
    <td><p>0.131813227335222</p></td>
    <td><p>-0.181844843268763</p></td>
    <td><p>0.0235205116511708</p></td>
    <td><p>0.117097034906521</p></td>
    <td><p>0.0038179193386938</p></td>
    <td><p>-0.199053654019181</p></td>
    <td><p>-0.1360199251748</p></td>
    <td><p>-0.124416023278201</p></td>
    <td><p>-0.0908420714024416</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5774</p></td>
    <td><p>5775</p></td>
    <td><p>5776</p></td>
    <td><p>5777</p></td>
    <td><p>5778</p></td>
    <td><p>5779</p></td>
    <td><p>5780</p></td>
    <td><p>5781</p></td>
    <td><p>5782</p></td>
    <td><p>5783</p></td>
    <td><p>5784</p></td>
    <td><p>5785</p></td>
    <td><p>5786</p></td>
    <td><p>5787</p></td>
    <td><p>5788</p></td>
    <td><p>5789</p></td>
    <td><p>5790</p></td>
    <td><p>5791</p></td>
    <td><p>5792</p></td>
    <td><p>5793</p></td>
    <td><p>5794</p></td>
    <td><p>5795</p></td>
    <td><p>5796</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1113428780242</p></td>
    <td><p>37.0416453793129</p></td>
    <td><p>37.0806241400818</p></td>
    <td><p>37.0293482295234</p></td>
    <td><p>37.1081770874806</p></td>
    <td><p>37.0706398522984</p></td>
    <td><p>36.8261884814016</p></td>
    <td><p>37.0045812136199</p></td>
    <td><p>37.1227212838814</p></td>
    <td><p>37.0061776013306</p></td>
    <td><p>36.8736631429445</p></td>
    <td><p>37.0156834226247</p></td>
    <td><p>37.0201922815171</p></td>
    <td><p>36.9961145812935</p></td>
    <td><p>36.995455455979</p></td>
    <td><p>36.8946523944972</p></td>
    <td><p>37.109754695329</p></td>
    <td><p>37.1509732599204</p></td>
    <td><p>36.9330282563219</p></td>
    <td><p>36.9086419224302</p></td>
    <td><p>36.8492228439202</p></td>
    <td><p>37.1327117938862</p></td>
    <td><p>37.0382850953163</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.111342878024189</p></td>
    <td><p>0.0416453793128682</p></td>
    <td><p>0.0806241400818166</p></td>
    <td><p>0.0293482295234071</p></td>
    <td><p>0.108177087480627</p></td>
    <td><p>0.0706398522983918</p></td>
    <td><p>-0.173811518598363</p></td>
    <td><p>0.00458121361993591</p></td>
    <td><p>0.122721283881368</p></td>
    <td><p>0.00617760133059164</p></td>
    <td><p>-0.126336857055485</p></td>
    <td><p>0.0156834226246758</p></td>
    <td><p>0.0201922815170761</p></td>
    <td><p>-0.00388541870646719</p></td>
    <td><p>-0.00454454402096616</p></td>
    <td><p>-0.105347605502807</p></td>
    <td><p>0.109754695328988</p></td>
    <td><p>0.150973259920377</p></td>
    <td><p>-0.0669717436781454</p></td>
    <td><p>-0.0913580775697937</p></td>
    <td><p>-0.150777156079805</p></td>
    <td><p>0.132711793886216</p></td>
    <td><p>0.0382850953162688</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5797</p></td>
    <td><p>5798</p></td>
    <td><p>5799</p></td>
    <td><p>5800</p></td>
    <td><p>5801</p></td>
    <td><p>5802</p></td>
    <td><p>5803</p></td>
    <td><p>5804</p></td>
    <td><p>5805</p></td>
    <td><p>5806</p></td>
    <td><p>5807</p></td>
    <td><p>5808</p></td>
    <td><p>5809</p></td>
    <td><p>5810</p></td>
    <td><p>5811</p></td>
    <td><p>5812</p></td>
    <td><p>5813</p></td>
    <td><p>5814</p></td>
    <td><p>5815</p></td>
    <td><p>5816</p></td>
    <td><p>5817</p></td>
    <td><p>5818</p></td>
    <td><p>5819</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0201029362367</p></td>
    <td><p>36.9227204331533</p></td>
    <td><p>37.1743682546674</p></td>
    <td><p>37.1671280904384</p></td>
    <td><p>37.0518509598076</p></td>
    <td><p>36.8273057234675</p></td>
    <td><p>36.916106074987</p></td>
    <td><p>36.8043657548413</p></td>
    <td><p>37.0451158652785</p></td>
    <td><p>36.8659231140596</p></td>
    <td><p>37.0746793492135</p></td>
    <td><p>37.0610446660668</p></td>
    <td><p>37.1514810096437</p></td>
    <td><p>36.8304747512182</p></td>
    <td><p>37.1458697201772</p></td>
    <td><p>36.8912369423695</p></td>
    <td><p>36.9904907081335</p></td>
    <td><p>37.1197917877593</p></td>
    <td><p>37.0173474042422</p></td>
    <td><p>36.8687625535411</p></td>
    <td><p>37.1505728582282</p></td>
    <td><p>36.8767653619016</p></td>
    <td><p>37.1765493168723</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.020102936236718</p></td>
    <td><p>-0.0772795668466699</p></td>
    <td><p>0.174368254667421</p></td>
    <td><p>0.167128090438354</p></td>
    <td><p>0.0518509598076449</p></td>
    <td><p>-0.172694276532532</p></td>
    <td><p>-0.0838939250129513</p></td>
    <td><p>-0.195634245158701</p></td>
    <td><p>0.0451158652785395</p></td>
    <td><p>-0.134076885940438</p></td>
    <td><p>0.0746793492135183</p></td>
    <td><p>0.0610446660668273</p></td>
    <td><p>0.151481009643682</p></td>
    <td><p>-0.169525248781845</p></td>
    <td><p>0.145869720177167</p></td>
    <td><p>-0.108763057630505</p></td>
    <td><p>-0.0095092918665145</p></td>
    <td><p>0.119791787759276</p></td>
    <td><p>0.0173474042422228</p></td>
    <td><p>-0.131237446458883</p></td>
    <td><p>0.150572858228159</p></td>
    <td><p>-0.123234638098367</p></td>
    <td><p>0.176549316872268</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5820</p></td>
    <td><p>5821</p></td>
    <td><p>5822</p></td>
    <td><p>5823</p></td>
    <td><p>5824</p></td>
    <td><p>5825</p></td>
    <td><p>5826</p></td>
    <td><p>5827</p></td>
    <td><p>5828</p></td>
    <td><p>5829</p></td>
    <td><p>5830</p></td>
    <td><p>5831</p></td>
    <td><p>5832</p></td>
    <td><p>5833</p></td>
    <td><p>5834</p></td>
    <td><p>5835</p></td>
    <td><p>5836</p></td>
    <td><p>5837</p></td>
    <td><p>5838</p></td>
    <td><p>5839</p></td>
    <td><p>5840</p></td>
    <td><p>5841</p></td>
    <td><p>5842</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9636400796116</p></td>
    <td><p>37.138812448869</p></td>
    <td><p>36.8195476061331</p></td>
    <td><p>37.0172249269296</p></td>
    <td><p>37.0326006860314</p></td>
    <td><p>36.8084406114058</p></td>
    <td><p>36.9528071022698</p></td>
    <td><p>36.9263943650868</p></td>
    <td><p>36.826465477697</p></td>
    <td><p>36.8665956877556</p></td>
    <td><p>37.1199677744208</p></td>
    <td><p>37.0082178723423</p></td>
    <td><p>37.0123758841318</p></td>
    <td><p>37.0137273824638</p></td>
    <td><p>37.1889105780587</p></td>
    <td><p>36.9981454002333</p></td>
    <td><p>37.1437828141111</p></td>
    <td><p>36.94176807576</p></td>
    <td><p>36.8043538407155</p></td>
    <td><p>36.9046081101025</p></td>
    <td><p>36.8430228990656</p></td>
    <td><p>36.8837246671408</p></td>
    <td><p>37.1494202402504</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0363599203884419</p></td>
    <td><p>0.13881244886899</p></td>
    <td><p>-0.180452393866908</p></td>
    <td><p>0.0172249269296074</p></td>
    <td><p>0.0326006860314436</p></td>
    <td><p>-0.191559388594229</p></td>
    <td><p>-0.0471928977301701</p></td>
    <td><p>-0.0736056349132497</p></td>
    <td><p>-0.173534522302965</p></td>
    <td><p>-0.133404312244352</p></td>
    <td><p>0.119967774420836</p></td>
    <td><p>0.0082178723423425</p></td>
    <td><p>0.012375884131842</p></td>
    <td><p>0.0137273824637774</p></td>
    <td><p>0.188910578058653</p></td>
    <td><p>-0.0018545997667303</p></td>
    <td><p>0.14378281411112</p></td>
    <td><p>-0.0582319242400331</p></td>
    <td><p>-0.195646159284479</p></td>
    <td><p>-0.095391889897499</p></td>
    <td><p>-0.156977100934363</p></td>
    <td><p>-0.116275332859217</p></td>
    <td><p>0.149420240250407</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5843</p></td>
    <td><p>5844</p></td>
    <td><p>5845</p></td>
    <td><p>5846</p></td>
    <td><p>5847</p></td>
    <td><p>5848</p></td>
    <td><p>5849</p></td>
    <td><p>5850</p></td>
    <td><p>5851</p></td>
    <td><p>5852</p></td>
    <td><p>5853</p></td>
    <td><p>5854</p></td>
    <td><p>5855</p></td>
    <td><p>5856</p></td>
    <td><p>5857</p></td>
    <td><p>5858</p></td>
    <td><p>5859</p></td>
    <td><p>5860</p></td>
    <td><p>5861</p></td>
    <td><p>5862</p></td>
    <td><p>5863</p></td>
    <td><p>5864</p></td>
    <td><p>5865</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1829579652665</p></td>
    <td><p>36.9124136738466</p></td>
    <td><p>37.1065801276474</p></td>
    <td><p>37.0627984904522</p></td>
    <td><p>36.92030887044</p></td>
    <td><p>36.9390821275873</p></td>
    <td><p>37.0251472818407</p></td>
    <td><p>36.8404329117831</p></td>
    <td><p>37.0827299443406</p></td>
    <td><p>36.8106210720547</p></td>
    <td><p>36.8820388703517</p></td>
    <td><p>36.8442891212276</p></td>
    <td><p>36.8275814007684</p></td>
    <td><p>36.904629400994</p></td>
    <td><p>37.0848750055808</p></td>
    <td><p>37.078347592909</p></td>
    <td><p>37.0395932666325</p></td>
    <td><p>37.1176885462081</p></td>
    <td><p>36.9789577892007</p></td>
    <td><p>37.1654905368032</p></td>
    <td><p>36.8910981982453</p></td>
    <td><p>36.8415447526798</p></td>
    <td><p>37.0982020971494</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.182957965266482</p></td>
    <td><p>-0.087586326153378</p></td>
    <td><p>0.106580127647376</p></td>
    <td><p>0.0627984904521668</p></td>
    <td><p>-0.079691129560004</p></td>
    <td><p>-0.0609178724126664</p></td>
    <td><p>0.0251472818406597</p></td>
    <td><p>-0.159567088216875</p></td>
    <td><p>0.0827299443406346</p></td>
    <td><p>-0.189378927945299</p></td>
    <td><p>-0.117961129648258</p></td>
    <td><p>-0.15571087877241</p></td>
    <td><p>-0.172418599231584</p></td>
    <td><p>-0.0953705990060243</p></td>
    <td><p>0.084875005580777</p></td>
    <td><p>0.0783475929089761</p></td>
    <td><p>0.039593266632501</p></td>
    <td><p>0.117688546208065</p></td>
    <td><p>-0.0210422107992798</p></td>
    <td><p>0.165490536803219</p></td>
    <td><p>-0.108901801754747</p></td>
    <td><p>-0.158455247320234</p></td>
    <td><p>0.0982020971493682</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5866</p></td>
    <td><p>5867</p></td>
    <td><p>5868</p></td>
    <td><p>5869</p></td>
    <td><p>5870</p></td>
    <td><p>5871</p></td>
    <td><p>5872</p></td>
    <td><p>5873</p></td>
    <td><p>5874</p></td>
    <td><p>5875</p></td>
    <td><p>5876</p></td>
    <td><p>5877</p></td>
    <td><p>5878</p></td>
    <td><p>5879</p></td>
    <td><p>5880</p></td>
    <td><p>5881</p></td>
    <td><p>5882</p></td>
    <td><p>5883</p></td>
    <td><p>5884</p></td>
    <td><p>5885</p></td>
    <td><p>5886</p></td>
    <td><p>5887</p></td>
    <td><p>5888</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0998378046999</p></td>
    <td><p>36.9086948520632</p></td>
    <td><p>36.8746574743271</p></td>
    <td><p>36.8920531842125</p></td>
    <td><p>37.0856286988768</p></td>
    <td><p>36.8807004950543</p></td>
    <td><p>37.1157747426015</p></td>
    <td><p>37.1813232195364</p></td>
    <td><p>37.0211824555715</p></td>
    <td><p>37.1204358009324</p></td>
    <td><p>36.9473641872613</p></td>
    <td><p>36.8639330729003</p></td>
    <td><p>37.1310665165001</p></td>
    <td><p>37.1321751461724</p></td>
    <td><p>37.136169890805</p></td>
    <td><p>36.9733354675905</p></td>
    <td><p>37.0802193225428</p></td>
    <td><p>37.0998998559406</p></td>
    <td><p>37.0773338454965</p></td>
    <td><p>36.8812424455627</p></td>
    <td><p>36.9944126357308</p></td>
    <td><p>37.0420920781603</p></td>
    <td><p>37.1509836970345</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0998378046998525</p></td>
    <td><p>-0.0913051479368363</p></td>
    <td><p>-0.125342525672934</p></td>
    <td><p>-0.107946815787471</p></td>
    <td><p>0.0856286988767607</p></td>
    <td><p>-0.119299504945666</p></td>
    <td><p>0.115774742601523</p></td>
    <td><p>0.181323219536409</p></td>
    <td><p>0.0211824555714841</p></td>
    <td><p>0.120435800932427</p></td>
    <td><p>-0.0526358127386999</p></td>
    <td><p>-0.136066927099733</p></td>
    <td><p>0.131066516500141</p></td>
    <td><p>0.132175146172393</p></td>
    <td><p>0.136169890804993</p></td>
    <td><p>-0.0266645324094767</p></td>
    <td><p>0.0802193225428098</p></td>
    <td><p>0.0998998559406203</p></td>
    <td><p>0.0773338454965113</p></td>
    <td><p>-0.118757554437273</p></td>
    <td><p>-0.00558736426918216</p></td>
    <td><p>0.0420920781602945</p></td>
    <td><p>0.150983697034462</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5889</p></td>
    <td><p>5890</p></td>
    <td><p>5891</p></td>
    <td><p>5892</p></td>
    <td><p>5893</p></td>
    <td><p>5894</p></td>
    <td><p>5895</p></td>
    <td><p>5896</p></td>
    <td><p>5897</p></td>
    <td><p>5898</p></td>
    <td><p>5899</p></td>
    <td><p>5900</p></td>
    <td><p>5901</p></td>
    <td><p>5902</p></td>
    <td><p>5903</p></td>
    <td><p>5904</p></td>
    <td><p>5905</p></td>
    <td><p>5906</p></td>
    <td><p>5907</p></td>
    <td><p>5908</p></td>
    <td><p>5909</p></td>
    <td><p>5910</p></td>
    <td><p>5911</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0943072634918</p></td>
    <td><p>36.942557946196</p></td>
    <td><p>37.1020531866536</p></td>
    <td><p>37.1747906672412</p></td>
    <td><p>37.0474297166608</p></td>
    <td><p>37.080463126019</p></td>
    <td><p>37.1359136874632</p></td>
    <td><p>36.8689155184518</p></td>
    <td><p>36.9051345251718</p></td>
    <td><p>37.161385549542</p></td>
    <td><p>36.8593944106841</p></td>
    <td><p>37.0422432451724</p></td>
    <td><p>37.1073706338254</p></td>
    <td><p>36.908439010552</p></td>
    <td><p>37.0883847629614</p></td>
    <td><p>37.1341978840463</p></td>
    <td><p>36.9400768671731</p></td>
    <td><p>36.8167277819252</p></td>
    <td><p>36.9795776929017</p></td>
    <td><p>37.0045442942286</p></td>
    <td><p>36.925679021979</p></td>
    <td><p>37.1230555123416</p></td>
    <td><p>37.1605891908711</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.094307263491757</p></td>
    <td><p>-0.0574420538039604</p></td>
    <td><p>0.102053186653578</p></td>
    <td><p>0.174790667241162</p></td>
    <td><p>0.0474297166607656</p></td>
    <td><p>0.0804631260189907</p></td>
    <td><p>0.135913687463159</p></td>
    <td><p>-0.131084481548228</p></td>
    <td><p>-0.0948654748281754</p></td>
    <td><p>0.16138554954204</p></td>
    <td><p>-0.140605589315925</p></td>
    <td><p>0.0422432451724362</p></td>
    <td><p>0.107370633825433</p></td>
    <td><p>-0.0915609894480411</p></td>
    <td><p>0.0883847629614394</p></td>
    <td><p>0.134197884046337</p></td>
    <td><p>-0.0599231328269241</p></td>
    <td><p>-0.183272218074798</p></td>
    <td><p>-0.0204223070982863</p></td>
    <td><p>0.0045442942286158</p></td>
    <td><p>-0.0743209780209924</p></td>
    <td><p>0.12305551234158</p></td>
    <td><p>0.160589190871093</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5912</p></td>
    <td><p>5913</p></td>
    <td><p>5914</p></td>
    <td><p>5915</p></td>
    <td><p>5916</p></td>
    <td><p>5917</p></td>
    <td><p>5918</p></td>
    <td><p>5919</p></td>
    <td><p>5920</p></td>
    <td><p>5921</p></td>
    <td><p>5922</p></td>
    <td><p>5923</p></td>
    <td><p>5924</p></td>
    <td><p>5925</p></td>
    <td><p>5926</p></td>
    <td><p>5927</p></td>
    <td><p>5928</p></td>
    <td><p>5929</p></td>
    <td><p>5930</p></td>
    <td><p>5931</p></td>
    <td><p>5932</p></td>
    <td><p>5933</p></td>
    <td><p>5934</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0994590045937</p></td>
    <td><p>37.1268947564711</p></td>
    <td><p>37.007731130593</p></td>
    <td><p>36.8484962350196</p></td>
    <td><p>37.0767519004013</p></td>
    <td><p>37.0743417242336</p></td>
    <td><p>37.1500408768584</p></td>
    <td><p>36.916103571191</p></td>
    <td><p>36.8254059803196</p></td>
    <td><p>36.8315535818357</p></td>
    <td><p>37.1277598295935</p></td>
    <td><p>36.960680991446</p></td>
    <td><p>36.8988216125731</p></td>
    <td><p>37.1725867378379</p></td>
    <td><p>37.0045704466055</p></td>
    <td><p>36.9099187315748</p></td>
    <td><p>37.1448278819704</p></td>
    <td><p>36.8141338907039</p></td>
    <td><p>36.9694522374326</p></td>
    <td><p>36.826690031471</p></td>
    <td><p>36.9384651970208</p></td>
    <td><p>37.0280759467354</p></td>
    <td><p>36.9958676370918</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0994590045936974</p></td>
    <td><p>0.126894756471131</p></td>
    <td><p>0.00773113059303654</p></td>
    <td><p>-0.15150376498044</p></td>
    <td><p>0.0767519004012698</p></td>
    <td><p>0.0743417242335909</p></td>
    <td><p>0.150040876858434</p></td>
    <td><p>-0.0838964288090267</p></td>
    <td><p>-0.17459401968037</p></td>
    <td><p>-0.168446418164287</p></td>
    <td><p>0.127759829593501</p></td>
    <td><p>-0.0393190085540027</p></td>
    <td><p>-0.101178387426856</p></td>
    <td><p>0.172586737837882</p></td>
    <td><p>0.00457044660551276</p></td>
    <td><p>-0.0900812684252017</p></td>
    <td><p>0.144827881970429</p></td>
    <td><p>-0.185866109296136</p></td>
    <td><p>-0.0305477625674442</p></td>
    <td><p>-0.173309968529047</p></td>
    <td><p>-0.061534802979196</p></td>
    <td><p>0.0280759467353633</p></td>
    <td><p>-0.00413236290821573</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5935</p></td>
    <td><p>5936</p></td>
    <td><p>5937</p></td>
    <td><p>5938</p></td>
    <td><p>5939</p></td>
    <td><p>5940</p></td>
    <td><p>5941</p></td>
    <td><p>5942</p></td>
    <td><p>5943</p></td>
    <td><p>5944</p></td>
    <td><p>5945</p></td>
    <td><p>5946</p></td>
    <td><p>5947</p></td>
    <td><p>5948</p></td>
    <td><p>5949</p></td>
    <td><p>5950</p></td>
    <td><p>5951</p></td>
    <td><p>5952</p></td>
    <td><p>5953</p></td>
    <td><p>5954</p></td>
    <td><p>5955</p></td>
    <td><p>5956</p></td>
    <td><p>5957</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8002868008308</p></td>
    <td><p>37.1591990914012</p></td>
    <td><p>36.9889066283707</p></td>
    <td><p>36.8732573029692</p></td>
    <td><p>37.0310857887018</p></td>
    <td><p>37.1111122064961</p></td>
    <td><p>37.0024362396476</p></td>
    <td><p>36.8792276593505</p></td>
    <td><p>37.1217884041842</p></td>
    <td><p>37.1772959542479</p></td>
    <td><p>37.1072685179867</p></td>
    <td><p>37.0156805428024</p></td>
    <td><p>36.8194505469191</p></td>
    <td><p>36.9097999476288</p></td>
    <td><p>36.8067361065892</p></td>
    <td><p>37.1392221348894</p></td>
    <td><p>36.8766861397698</p></td>
    <td><p>37.0720751605609</p></td>
    <td><p>36.9248114499779</p></td>
    <td><p>37.0995670662114</p></td>
    <td><p>36.9904666534308</p></td>
    <td><p>37.0417676116884</p></td>
    <td><p>36.9237751013981</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.199713199169167</p></td>
    <td><p>0.159199091401192</p></td>
    <td><p>-0.0110933716293005</p></td>
    <td><p>-0.126742697030757</p></td>
    <td><p>0.0310857887017733</p></td>
    <td><p>0.111112206496095</p></td>
    <td><p>0.00243623964757944</p></td>
    <td><p>-0.120772340649459</p></td>
    <td><p>0.121788404184173</p></td>
    <td><p>0.177295954247946</p></td>
    <td><p>0.107268517986704</p></td>
    <td><p>0.0156805428023929</p></td>
    <td><p>-0.18054945308085</p></td>
    <td><p>-0.0902000523711806</p></td>
    <td><p>-0.193263893410766</p></td>
    <td><p>0.139222134889408</p></td>
    <td><p>-0.123313860230176</p></td>
    <td><p>0.0720751605609209</p></td>
    <td><p>-0.0751885500221192</p></td>
    <td><p>0.0995670662113639</p></td>
    <td><p>-0.00953334656920646</p></td>
    <td><p>0.041767611688428</p></td>
    <td><p>-0.0762248986018861</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5958</p></td>
    <td><p>5959</p></td>
    <td><p>5960</p></td>
    <td><p>5961</p></td>
    <td><p>5962</p></td>
    <td><p>5963</p></td>
    <td><p>5964</p></td>
    <td><p>5965</p></td>
    <td><p>5966</p></td>
    <td><p>5967</p></td>
    <td><p>5968</p></td>
    <td><p>5969</p></td>
    <td><p>5970</p></td>
    <td><p>5971</p></td>
    <td><p>5972</p></td>
    <td><p>5973</p></td>
    <td><p>5974</p></td>
    <td><p>5975</p></td>
    <td><p>5976</p></td>
    <td><p>5977</p></td>
    <td><p>5978</p></td>
    <td><p>5979</p></td>
    <td><p>5980</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9705224180428</p></td>
    <td><p>36.9474058522794</p></td>
    <td><p>37.0948953979695</p></td>
    <td><p>36.8913479558104</p></td>
    <td><p>37.1879887081491</p></td>
    <td><p>37.0961630694671</p></td>
    <td><p>36.9724572682613</p></td>
    <td><p>37.0595089298119</p></td>
    <td><p>36.8111428000143</p></td>
    <td><p>36.9630285886226</p></td>
    <td><p>36.9842115402354</p></td>
    <td><p>37.1239622407877</p></td>
    <td><p>37.0669007775497</p></td>
    <td><p>36.8428331872489</p></td>
    <td><p>36.988343739597</p></td>
    <td><p>36.8432985028169</p></td>
    <td><p>36.9274062270206</p></td>
    <td><p>36.9112657142142</p></td>
    <td><p>36.9344053193007</p></td>
    <td><p>37.0759314560907</p></td>
    <td><p>36.993202561069</p></td>
    <td><p>36.9052600756404</p></td>
    <td><p>36.8231038821581</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.029477581957174</p></td>
    <td><p>-0.0525941477205549</p></td>
    <td><p>0.0948953979695304</p></td>
    <td><p>-0.108652044189554</p></td>
    <td><p>0.187988708149142</p></td>
    <td><p>0.0961630694671101</p></td>
    <td><p>-0.0275427317387198</p></td>
    <td><p>0.0595089298118694</p></td>
    <td><p>-0.188857199985698</p></td>
    <td><p>-0.0369714113773583</p></td>
    <td><p>-0.0157884597646287</p></td>
    <td><p>0.123962240787662</p></td>
    <td><p>0.0669007775496908</p></td>
    <td><p>-0.157166812751086</p></td>
    <td><p>-0.0116562604030079</p></td>
    <td><p>-0.156701497183079</p></td>
    <td><p>-0.0725937729794026</p></td>
    <td><p>-0.0887342857858044</p></td>
    <td><p>-0.0655946806993271</p></td>
    <td><p>0.0759314560906503</p></td>
    <td><p>-0.00679743893100948</p></td>
    <td><p>-0.0947399243595726</p></td>
    <td><p>-0.176896117841899</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>5981</p></td>
    <td><p>5982</p></td>
    <td><p>5983</p></td>
    <td><p>5984</p></td>
    <td><p>5985</p></td>
    <td><p>5986</p></td>
    <td><p>5987</p></td>
    <td><p>5988</p></td>
    <td><p>5989</p></td>
    <td><p>5990</p></td>
    <td><p>5991</p></td>
    <td><p>5992</p></td>
    <td><p>5993</p></td>
    <td><p>5994</p></td>
    <td><p>5995</p></td>
    <td><p>5996</p></td>
    <td><p>5997</p></td>
    <td><p>5998</p></td>
    <td><p>5999</p></td>
    <td><p>6000</p></td>
    <td><p>6001</p></td>
    <td><p>6002</p></td>
    <td><p>6003</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8100627643029</p></td>
    <td><p>37.1193685209738</p></td>
    <td><p>36.9236920520903</p></td>
    <td><p>36.9695888832365</p></td>
    <td><p>37.152629921522</p></td>
    <td><p>36.8032851303174</p></td>
    <td><p>37.0377715927215</p></td>
    <td><p>36.896331814116</p></td>
    <td><p>36.8642072485989</p></td>
    <td><p>37.109266221678</p></td>
    <td><p>36.9180862112075</p></td>
    <td><p>37.070019112651</p></td>
    <td><p>37.0721480806899</p></td>
    <td><p>37.1541473782836</p></td>
    <td><p>36.901984565165</p></td>
    <td><p>36.8767330246658</p></td>
    <td><p>37.1664782966133</p></td>
    <td><p>37.1128695581615</p></td>
    <td><p>36.9891690739514</p></td>
    <td><p>36.9205834488955</p></td>
    <td><p>37.0845968786416</p></td>
    <td><p>37.1025574718287</p></td>
    <td><p>37.1260715550901</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.189937235697059</p></td>
    <td><p>0.119368520973794</p></td>
    <td><p>-0.0763079479097399</p></td>
    <td><p>-0.0304111167635313</p></td>
    <td><p>0.152629921522006</p></td>
    <td><p>-0.196714869682644</p></td>
    <td><p>0.0377715927215334</p></td>
    <td><p>-0.10366818588399</p></td>
    <td><p>-0.135792751401119</p></td>
    <td><p>0.109266221678034</p></td>
    <td><p>-0.0819137887924626</p></td>
    <td><p>0.0700191126509822</p></td>
    <td><p>0.0721480806898995</p></td>
    <td><p>0.154147378283554</p></td>
    <td><p>-0.0980154348350126</p></td>
    <td><p>-0.123266975334182</p></td>
    <td><p>0.166478296613263</p></td>
    <td><p>0.112869558161492</p></td>
    <td><p>-0.0108309260486479</p></td>
    <td><p>-0.0794165511044582</p></td>
    <td><p>0.0845968786416194</p></td>
    <td><p>0.10255747182871</p></td>
    <td><p>0.126071555090149</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6004</p></td>
    <td><p>6005</p></td>
    <td><p>6006</p></td>
    <td><p>6007</p></td>
    <td><p>6008</p></td>
    <td><p>6009</p></td>
    <td><p>6010</p></td>
    <td><p>6011</p></td>
    <td><p>6012</p></td>
    <td><p>6013</p></td>
    <td><p>6014</p></td>
    <td><p>6015</p></td>
    <td><p>6016</p></td>
    <td><p>6017</p></td>
    <td><p>6018</p></td>
    <td><p>6019</p></td>
    <td><p>6020</p></td>
    <td><p>6021</p></td>
    <td><p>6022</p></td>
    <td><p>6023</p></td>
    <td><p>6024</p></td>
    <td><p>6025</p></td>
    <td><p>6026</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0246877605349</p></td>
    <td><p>36.9103161742569</p></td>
    <td><p>36.8750510848742</p></td>
    <td><p>36.8325028391913</p></td>
    <td><p>36.8013616929219</p></td>
    <td><p>37.1358382377563</p></td>
    <td><p>36.8814316698451</p></td>
    <td><p>37.1618941802352</p></td>
    <td><p>37.0989820259125</p></td>
    <td><p>37.0206128504537</p></td>
    <td><p>37.0062986844961</p></td>
    <td><p>37.1436234389933</p></td>
    <td><p>37.1201370075515</p></td>
    <td><p>37.0072333506565</p></td>
    <td><p>36.8612668094956</p></td>
    <td><p>37.1653016117127</p></td>
    <td><p>36.947758095484</p></td>
    <td><p>37.094403506386</p></td>
    <td><p>37.0368492598321</p></td>
    <td><p>37.0860040639682</p></td>
    <td><p>36.8975898827359</p></td>
    <td><p>37.0709100907177</p></td>
    <td><p>36.9569657563886</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0246877605349098</p></td>
    <td><p>-0.0896838257431227</p></td>
    <td><p>-0.124948915125771</p></td>
    <td><p>-0.167497160808651</p></td>
    <td><p>-0.198638307078063</p></td>
    <td><p>0.135838237756339</p></td>
    <td><p>-0.118568330154908</p></td>
    <td><p>0.161894180235244</p></td>
    <td><p>0.0989820259124983</p></td>
    <td><p>0.0206128504537304</p></td>
    <td><p>0.00629868449613724</p></td>
    <td><p>0.14362343899333</p></td>
    <td><p>0.120137007551548</p></td>
    <td><p>0.00723335065647035</p></td>
    <td><p>-0.138733190504389</p></td>
    <td><p>0.165301611712657</p></td>
    <td><p>-0.0522419045160234</p></td>
    <td><p>0.094403506386044</p></td>
    <td><p>0.03684925983206</p></td>
    <td><p>0.0860040639682182</p></td>
    <td><p>-0.102410117264114</p></td>
    <td><p>0.0709100907177316</p></td>
    <td><p>-0.0430342436113662</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6027</p></td>
    <td><p>6028</p></td>
    <td><p>6029</p></td>
    <td><p>6030</p></td>
    <td><p>6031</p></td>
    <td><p>6032</p></td>
    <td><p>6033</p></td>
    <td><p>6034</p></td>
    <td><p>6035</p></td>
    <td><p>6036</p></td>
    <td><p>6037</p></td>
    <td><p>6038</p></td>
    <td><p>6039</p></td>
    <td><p>6040</p></td>
    <td><p>6041</p></td>
    <td><p>6042</p></td>
    <td><p>6043</p></td>
    <td><p>6044</p></td>
    <td><p>6045</p></td>
    <td><p>6046</p></td>
    <td><p>6047</p></td>
    <td><p>6048</p></td>
    <td><p>6049</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0304716520662</p></td>
    <td><p>37.0360782768976</p></td>
    <td><p>37.1387412813614</p></td>
    <td><p>36.9166523409817</p></td>
    <td><p>37.0282758189688</p></td>
    <td><p>36.9730369348002</p></td>
    <td><p>37.039933671523</p></td>
    <td><p>37.1394547027891</p></td>
    <td><p>37.0111384583697</p></td>
    <td><p>37.0774156338047</p></td>
    <td><p>36.994515251415</p></td>
    <td><p>37.1046245473446</p></td>
    <td><p>36.8937381350745</p></td>
    <td><p>36.9937745644341</p></td>
    <td><p>37.0913173568745</p></td>
    <td><p>37.0894380504395</p></td>
    <td><p>36.9706959470611</p></td>
    <td><p>37.0111584950617</p></td>
    <td><p>37.0913031144744</p></td>
    <td><p>36.8756494029802</p></td>
    <td><p>37.1062539837915</p></td>
    <td><p>37.0956389024375</p></td>
    <td><p>37.0508671521708</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0304716520662325</p></td>
    <td><p>0.0360782768975625</p></td>
    <td><p>0.138741281361355</p></td>
    <td><p>-0.0833476590183082</p></td>
    <td><p>0.0282758189687797</p></td>
    <td><p>-0.0269630651997801</p></td>
    <td><p>0.0399336715229879</p></td>
    <td><p>0.139454702789074</p></td>
    <td><p>0.0111384583697145</p></td>
    <td><p>0.077415633804705</p></td>
    <td><p>-0.00548474858499759</p></td>
    <td><p>0.104624547344564</p></td>
    <td><p>-0.106261864925543</p></td>
    <td><p>-0.00622543556590927</p></td>
    <td><p>0.0913173568745336</p></td>
    <td><p>0.0894380504395471</p></td>
    <td><p>-0.0293040529389188</p></td>
    <td><p>0.011158495061693</p></td>
    <td><p>0.0913031144743641</p></td>
    <td><p>-0.124350597019848</p></td>
    <td><p>0.106253983791504</p></td>
    <td><p>0.0956389024374857</p></td>
    <td><p>0.0508671521707669</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6050</p></td>
    <td><p>6051</p></td>
    <td><p>6052</p></td>
    <td><p>6053</p></td>
    <td><p>6054</p></td>
    <td><p>6055</p></td>
    <td><p>6056</p></td>
    <td><p>6057</p></td>
    <td><p>6058</p></td>
    <td><p>6059</p></td>
    <td><p>6060</p></td>
    <td><p>6061</p></td>
    <td><p>6062</p></td>
    <td><p>6063</p></td>
    <td><p>6064</p></td>
    <td><p>6065</p></td>
    <td><p>6066</p></td>
    <td><p>6067</p></td>
    <td><p>6068</p></td>
    <td><p>6069</p></td>
    <td><p>6070</p></td>
    <td><p>6071</p></td>
    <td><p>6072</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8204186410354</p></td>
    <td><p>37.1707781775375</p></td>
    <td><p>37.0932630873993</p></td>
    <td><p>36.8012770345353</p></td>
    <td><p>37.1263553221774</p></td>
    <td><p>36.8501209063955</p></td>
    <td><p>36.9236441215097</p></td>
    <td><p>36.8980923985787</p></td>
    <td><p>36.9940855444999</p></td>
    <td><p>36.8721304374873</p></td>
    <td><p>36.8043854198354</p></td>
    <td><p>37.0787273684004</p></td>
    <td><p>36.8324460926277</p></td>
    <td><p>37.1596641750388</p></td>
    <td><p>36.8276350659855</p></td>
    <td><p>36.8961390206561</p></td>
    <td><p>37.1285403166268</p></td>
    <td><p>36.9760529315642</p></td>
    <td><p>37.0552508088122</p></td>
    <td><p>36.9331070639956</p></td>
    <td><p>37.1890547379405</p></td>
    <td><p>36.8435812619454</p></td>
    <td><p>36.8368448232428</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.17958135896464</p></td>
    <td><p>0.170778177537485</p></td>
    <td><p>0.0932630873993361</p></td>
    <td><p>-0.198722965464661</p></td>
    <td><p>0.126355322177403</p></td>
    <td><p>-0.149879093604483</p></td>
    <td><p>-0.0763558784902827</p></td>
    <td><p>-0.101907601421274</p></td>
    <td><p>-0.00591445550014669</p></td>
    <td><p>-0.127869562512721</p></td>
    <td><p>-0.19561458016463</p></td>
    <td><p>0.0787273684003722</p></td>
    <td><p>-0.167553907372344</p></td>
    <td><p>0.159664175038763</p></td>
    <td><p>-0.17236493401451</p></td>
    <td><p>-0.103860979343878</p></td>
    <td><p>0.128540316626804</p></td>
    <td><p>-0.0239470684358238</p></td>
    <td><p>0.0552508088122252</p></td>
    <td><p>-0.0668929360043791</p></td>
    <td><p>0.189054737940452</p></td>
    <td><p>-0.156418738054597</p></td>
    <td><p>-0.163155176757193</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6073</p></td>
    <td><p>6074</p></td>
    <td><p>6075</p></td>
    <td><p>6076</p></td>
    <td><p>6077</p></td>
    <td><p>6078</p></td>
    <td><p>6079</p></td>
    <td><p>6080</p></td>
    <td><p>6081</p></td>
    <td><p>6082</p></td>
    <td><p>6083</p></td>
    <td><p>6084</p></td>
    <td><p>6085</p></td>
    <td><p>6086</p></td>
    <td><p>6087</p></td>
    <td><p>6088</p></td>
    <td><p>6089</p></td>
    <td><p>6090</p></td>
    <td><p>6091</p></td>
    <td><p>6092</p></td>
    <td><p>6093</p></td>
    <td><p>6094</p></td>
    <td><p>6095</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9905777426988</p></td>
    <td><p>36.9857155725744</p></td>
    <td><p>37.0047825205732</p></td>
    <td><p>36.856462042189</p></td>
    <td><p>37.0997495213797</p></td>
    <td><p>37.0509760191626</p></td>
    <td><p>37.1460711108927</p></td>
    <td><p>36.8032411983623</p></td>
    <td><p>37.1809508953731</p></td>
    <td><p>36.8200994755299</p></td>
    <td><p>37.1217116711381</p></td>
    <td><p>36.9402815682216</p></td>
    <td><p>37.0022468640333</p></td>
    <td><p>36.8636127660929</p></td>
    <td><p>37.155302866228</p></td>
    <td><p>37.1153069643881</p></td>
    <td><p>36.9837625905287</p></td>
    <td><p>37.1238769208689</p></td>
    <td><p>36.8242610152206</p></td>
    <td><p>37.060607617416</p></td>
    <td><p>37.127104245797</p></td>
    <td><p>36.8240637789844</p></td>
    <td><p>36.8882545866826</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.00942225730119617</p></td>
    <td><p>-0.0142844274255793</p></td>
    <td><p>0.00478252057318684</p></td>
    <td><p>-0.14353795781102</p></td>
    <td><p>0.0997495213797492</p></td>
    <td><p>0.0509760191626256</p></td>
    <td><p>0.146071110892741</p></td>
    <td><p>-0.196758801637685</p></td>
    <td><p>0.180950895373051</p></td>
    <td><p>-0.179900524470085</p></td>
    <td><p>0.121711671138137</p></td>
    <td><p>-0.0597184317783572</p></td>
    <td><p>0.00224686403332441</p></td>
    <td><p>-0.136387233907072</p></td>
    <td><p>0.155302866227956</p></td>
    <td><p>0.115306964388147</p></td>
    <td><p>-0.0162374094713158</p></td>
    <td><p>0.123876920868945</p></td>
    <td><p>-0.175738984779407</p></td>
    <td><p>0.0606076174159966</p></td>
    <td><p>0.127104245797014</p></td>
    <td><p>-0.175936221015647</p></td>
    <td><p>-0.111745413317436</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6096</p></td>
    <td><p>6097</p></td>
    <td><p>6098</p></td>
    <td><p>6099</p></td>
    <td><p>6100</p></td>
    <td><p>6101</p></td>
    <td><p>6102</p></td>
    <td><p>6103</p></td>
    <td><p>6104</p></td>
    <td><p>6105</p></td>
    <td><p>6106</p></td>
    <td><p>6107</p></td>
    <td><p>6108</p></td>
    <td><p>6109</p></td>
    <td><p>6110</p></td>
    <td><p>6111</p></td>
    <td><p>6112</p></td>
    <td><p>6113</p></td>
    <td><p>6114</p></td>
    <td><p>6115</p></td>
    <td><p>6116</p></td>
    <td><p>6117</p></td>
    <td><p>6118</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1060764013129</p></td>
    <td><p>37.0249755041102</p></td>
    <td><p>37.1901326776929</p></td>
    <td><p>37.0356490627407</p></td>
    <td><p>37.0154362457547</p></td>
    <td><p>37.0758750907623</p></td>
    <td><p>36.9947888361898</p></td>
    <td><p>36.975241789499</p></td>
    <td><p>37.0170987708062</p></td>
    <td><p>36.9525082654193</p></td>
    <td><p>37.119094156792</p></td>
    <td><p>37.059616357852</p></td>
    <td><p>37.1818820216745</p></td>
    <td><p>37.1627482296397</p></td>
    <td><p>37.191144381309</p></td>
    <td><p>37.1614995571923</p></td>
    <td><p>36.9323273207583</p></td>
    <td><p>36.8283807680452</p></td>
    <td><p>37.1900737590189</p></td>
    <td><p>37.0515354448184</p></td>
    <td><p>37.087121211005</p></td>
    <td><p>37.0050253814581</p></td>
    <td><p>36.8198774181843</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.106076401312912</p></td>
    <td><p>0.0249755041101949</p></td>
    <td><p>0.190132677692901</p></td>
    <td><p>0.0356490627407027</p></td>
    <td><p>0.0154362457546995</p></td>
    <td><p>0.0758750907622883</p></td>
    <td><p>-0.00521116381018061</p></td>
    <td><p>-0.0247582105009982</p></td>
    <td><p>0.0170987708061574</p></td>
    <td><p>-0.0474917345806816</p></td>
    <td><p>0.119094156792045</p></td>
    <td><p>0.0596163578520077</p></td>
    <td><p>0.181882021674461</p></td>
    <td><p>0.162748229639654</p></td>
    <td><p>0.191144381309016</p></td>
    <td><p>0.161499557192272</p></td>
    <td><p>-0.0676726792416957</p></td>
    <td><p>-0.171619231954779</p></td>
    <td><p>0.190073759018922</p></td>
    <td><p>0.0515354448183913</p></td>
    <td><p>0.0871212110049697</p></td>
    <td><p>0.00502538145809694</p></td>
    <td><p>-0.180122581815723</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6119</p></td>
    <td><p>6120</p></td>
    <td><p>6121</p></td>
    <td><p>6122</p></td>
    <td><p>6123</p></td>
    <td><p>6124</p></td>
    <td><p>6125</p></td>
    <td><p>6126</p></td>
    <td><p>6127</p></td>
    <td><p>6128</p></td>
    <td><p>6129</p></td>
    <td><p>6130</p></td>
    <td><p>6131</p></td>
    <td><p>6132</p></td>
    <td><p>6133</p></td>
    <td><p>6134</p></td>
    <td><p>6135</p></td>
    <td><p>6136</p></td>
    <td><p>6137</p></td>
    <td><p>6138</p></td>
    <td><p>6139</p></td>
    <td><p>6140</p></td>
    <td><p>6141</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.076488658071</p></td>
    <td><p>37.1113924794477</p></td>
    <td><p>36.8140573874041</p></td>
    <td><p>36.8272023639771</p></td>
    <td><p>36.9462447395619</p></td>
    <td><p>37.1751535755379</p></td>
    <td><p>37.1377671858695</p></td>
    <td><p>36.8589424639166</p></td>
    <td><p>36.8749449651398</p></td>
    <td><p>36.9203390538987</p></td>
    <td><p>36.8960167082534</p></td>
    <td><p>37.1111050738036</p></td>
    <td><p>36.8461672044783</p></td>
    <td><p>37.0048477922004</p></td>
    <td><p>36.8674111748154</p></td>
    <td><p>37.1301096569446</p></td>
    <td><p>36.8057746070202</p></td>
    <td><p>37.1468082014632</p></td>
    <td><p>37.0544436851756</p></td>
    <td><p>36.913175813973</p></td>
    <td><p>36.9594974376364</p></td>
    <td><p>37.1467032991925</p></td>
    <td><p>37.1362633807504</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0764886580709501</p></td>
    <td><p>0.111392479447666</p></td>
    <td><p>-0.185942612595923</p></td>
    <td><p>-0.172797636022871</p></td>
    <td><p>-0.0537552604380735</p></td>
    <td><p>0.175153575537919</p></td>
    <td><p>0.137767185869464</p></td>
    <td><p>-0.141057536083423</p></td>
    <td><p>-0.125055034860182</p></td>
    <td><p>-0.0796609461013205</p></td>
    <td><p>-0.103983291746601</p></td>
    <td><p>0.111105073803557</p></td>
    <td><p>-0.153832795521687</p></td>
    <td><p>0.00484779220042952</p></td>
    <td><p>-0.132588825184634</p></td>
    <td><p>0.130109656944576</p></td>
    <td><p>-0.194225392979774</p></td>
    <td><p>0.14680820146318</p></td>
    <td><p>0.0544436851756416</p></td>
    <td><p>-0.086824186027016</p></td>
    <td><p>-0.0405025623636135</p></td>
    <td><p>0.146703299192474</p></td>
    <td><p>0.136263380750385</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6142</p></td>
    <td><p>6143</p></td>
    <td><p>6144</p></td>
    <td><p>6145</p></td>
    <td><p>6146</p></td>
    <td><p>6147</p></td>
    <td><p>6148</p></td>
    <td><p>6149</p></td>
    <td><p>6150</p></td>
    <td><p>6151</p></td>
    <td><p>6152</p></td>
    <td><p>6153</p></td>
    <td><p>6154</p></td>
    <td><p>6155</p></td>
    <td><p>6156</p></td>
    <td><p>6157</p></td>
    <td><p>6158</p></td>
    <td><p>6159</p></td>
    <td><p>6160</p></td>
    <td><p>6161</p></td>
    <td><p>6162</p></td>
    <td><p>6163</p></td>
    <td><p>6164</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9773380617577</p></td>
    <td><p>36.8590519923553</p></td>
    <td><p>37.1496006320535</p></td>
    <td><p>37.1207585124228</p></td>
    <td><p>36.864351844304</p></td>
    <td><p>36.8543957630444</p></td>
    <td><p>36.9397295691429</p></td>
    <td><p>36.9585891565733</p></td>
    <td><p>36.8661120085617</p></td>
    <td><p>36.8379751812677</p></td>
    <td><p>36.8608898878246</p></td>
    <td><p>37.1960648808495</p></td>
    <td><p>36.9638199180426</p></td>
    <td><p>37.0845212386753</p></td>
    <td><p>36.8659063576021</p></td>
    <td><p>36.9698603774922</p></td>
    <td><p>36.9007035500857</p></td>
    <td><p>36.8799858286124</p></td>
    <td><p>37.0848892410256</p></td>
    <td><p>36.8585754321107</p></td>
    <td><p>37.0843676362575</p></td>
    <td><p>37.1961588654605</p></td>
    <td><p>37.1801559887804</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0226619382423436</p></td>
    <td><p>-0.140948007644745</p></td>
    <td><p>0.14960063205347</p></td>
    <td><p>0.120758512422761</p></td>
    <td><p>-0.135648155696025</p></td>
    <td><p>-0.14560423695562</p></td>
    <td><p>-0.0602704308571234</p></td>
    <td><p>-0.0414108434266893</p></td>
    <td><p>-0.133887991438307</p></td>
    <td><p>-0.162024818732256</p></td>
    <td><p>-0.139110112175409</p></td>
    <td><p>0.196064880849526</p></td>
    <td><p>-0.0361800819573617</p></td>
    <td><p>0.084521238675265</p></td>
    <td><p>-0.134093642397943</p></td>
    <td><p>-0.0301396225078037</p></td>
    <td><p>-0.0992964499142559</p></td>
    <td><p>-0.120014171387638</p></td>
    <td><p>0.0848892410255928</p></td>
    <td><p>-0.14142456788926</p></td>
    <td><p>0.0843676362574755</p></td>
    <td><p>0.196158865460511</p></td>
    <td><p>0.180155988780371</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6165</p></td>
    <td><p>6166</p></td>
    <td><p>6167</p></td>
    <td><p>6168</p></td>
    <td><p>6169</p></td>
    <td><p>6170</p></td>
    <td><p>6171</p></td>
    <td><p>6172</p></td>
    <td><p>6173</p></td>
    <td><p>6174</p></td>
    <td><p>6175</p></td>
    <td><p>6176</p></td>
    <td><p>6177</p></td>
    <td><p>6178</p></td>
    <td><p>6179</p></td>
    <td><p>6180</p></td>
    <td><p>6181</p></td>
    <td><p>6182</p></td>
    <td><p>6183</p></td>
    <td><p>6184</p></td>
    <td><p>6185</p></td>
    <td><p>6186</p></td>
    <td><p>6187</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1578545243857</p></td>
    <td><p>37.0451107301488</p></td>
    <td><p>36.8907936082217</p></td>
    <td><p>37.0953227969389</p></td>
    <td><p>36.9986198110184</p></td>
    <td><p>36.8275884091911</p></td>
    <td><p>36.9218839901079</p></td>
    <td><p>37.1567912897707</p></td>
    <td><p>37.1527804673044</p></td>
    <td><p>37.0656449605897</p></td>
    <td><p>37.1384260935622</p></td>
    <td><p>37.1151567232774</p></td>
    <td><p>37.0410232684654</p></td>
    <td><p>36.8642688132758</p></td>
    <td><p>36.974807403427</p></td>
    <td><p>36.8247800553219</p></td>
    <td><p>36.8748684843033</p></td>
    <td><p>36.8278216851304</p></td>
    <td><p>36.9383292101957</p></td>
    <td><p>36.8582948726383</p></td>
    <td><p>36.8802290865948</p></td>
    <td><p>37.0509450145052</p></td>
    <td><p>37.0932521400687</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.157854524385719</p></td>
    <td><p>0.0451107301487639</p></td>
    <td><p>-0.109206391778308</p></td>
    <td><p>0.0953227969389303</p></td>
    <td><p>-0.00138018898159942</p></td>
    <td><p>-0.172411590808913</p></td>
    <td><p>-0.0781160098921063</p></td>
    <td><p>0.156791289770702</p></td>
    <td><p>0.152780467304403</p></td>
    <td><p>0.0656449605896938</p></td>
    <td><p>0.138426093562238</p></td>
    <td><p>0.11515672327738</p></td>
    <td><p>0.0410232684654446</p></td>
    <td><p>-0.135731186724151</p></td>
    <td><p>-0.0251925965729569</p></td>
    <td><p>-0.175219944678147</p></td>
    <td><p>-0.125131515696651</p></td>
    <td><p>-0.172178314869562</p></td>
    <td><p>-0.0616707898042534</p></td>
    <td><p>-0.141705127361739</p></td>
    <td><p>-0.119770913405162</p></td>
    <td><p>0.0509450145051531</p></td>
    <td><p>0.0932521400687349</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6188</p></td>
    <td><p>6189</p></td>
    <td><p>6190</p></td>
    <td><p>6191</p></td>
    <td><p>6192</p></td>
    <td><p>6193</p></td>
    <td><p>6194</p></td>
    <td><p>6195</p></td>
    <td><p>6196</p></td>
    <td><p>6197</p></td>
    <td><p>6198</p></td>
    <td><p>6199</p></td>
    <td><p>6200</p></td>
    <td><p>6201</p></td>
    <td><p>6202</p></td>
    <td><p>6203</p></td>
    <td><p>6204</p></td>
    <td><p>6205</p></td>
    <td><p>6206</p></td>
    <td><p>6207</p></td>
    <td><p>6208</p></td>
    <td><p>6209</p></td>
    <td><p>6210</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0230638829523</p></td>
    <td><p>37.1413192755019</p></td>
    <td><p>36.8876630210261</p></td>
    <td><p>36.8897342132204</p></td>
    <td><p>37.1019445840159</p></td>
    <td><p>36.8632714757536</p></td>
    <td><p>37.1735051778556</p></td>
    <td><p>37.0876030462215</p></td>
    <td><p>36.8279651468397</p></td>
    <td><p>36.8552335110455</p></td>
    <td><p>37.0947109448785</p></td>
    <td><p>37.0296337056516</p></td>
    <td><p>37.0488162707525</p></td>
    <td><p>37.1108113189954</p></td>
    <td><p>36.9763513289681</p></td>
    <td><p>37.0843324521022</p></td>
    <td><p>37.0917195123768</p></td>
    <td><p>36.8256523762685</p></td>
    <td><p>37.0382395835175</p></td>
    <td><p>36.8736313784269</p></td>
    <td><p>37.140488803909</p></td>
    <td><p>36.9626599109142</p></td>
    <td><p>36.9322390699627</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.02306388295235</p></td>
    <td><p>0.141319275501921</p></td>
    <td><p>-0.112336978973893</p></td>
    <td><p>-0.110265786779649</p></td>
    <td><p>0.101944584015875</p></td>
    <td><p>-0.136728524246379</p></td>
    <td><p>0.173505177855603</p></td>
    <td><p>0.087603046221524</p></td>
    <td><p>-0.172034853160326</p></td>
    <td><p>-0.144766488954488</p></td>
    <td><p>0.0947109448784857</p></td>
    <td><p>0.0296337056516336</p></td>
    <td><p>0.048816270752539</p></td>
    <td><p>0.110811318995388</p></td>
    <td><p>-0.0236486710319497</p></td>
    <td><p>0.08433245210216</p></td>
    <td><p>0.0917195123768266</p></td>
    <td><p>-0.174347623731478</p></td>
    <td><p>0.0382395835175302</p></td>
    <td><p>-0.126368621573121</p></td>
    <td><p>0.140488803908951</p></td>
    <td><p>-0.0373400890858022</p></td>
    <td><p>-0.0677609300373092</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6211</p></td>
    <td><p>6212</p></td>
    <td><p>6213</p></td>
    <td><p>6214</p></td>
    <td><p>6215</p></td>
    <td><p>6216</p></td>
    <td><p>6217</p></td>
    <td><p>6218</p></td>
    <td><p>6219</p></td>
    <td><p>6220</p></td>
    <td><p>6221</p></td>
    <td><p>6222</p></td>
    <td><p>6223</p></td>
    <td><p>6224</p></td>
    <td><p>6225</p></td>
    <td><p>6226</p></td>
    <td><p>6227</p></td>
    <td><p>6228</p></td>
    <td><p>6229</p></td>
    <td><p>6230</p></td>
    <td><p>6231</p></td>
    <td><p>6232</p></td>
    <td><p>6233</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9443838404176</p></td>
    <td><p>37.1289024288043</p></td>
    <td><p>37.1046008226123</p></td>
    <td><p>36.8580270007966</p></td>
    <td><p>37.1813704707327</p></td>
    <td><p>36.9039558097708</p></td>
    <td><p>37.1264727305992</p></td>
    <td><p>37.083544473763</p></td>
    <td><p>37.0186976800295</p></td>
    <td><p>36.8262611821959</p></td>
    <td><p>36.8769924027436</p></td>
    <td><p>36.8319641606948</p></td>
    <td><p>37.0668931241496</p></td>
    <td><p>37.1259782006679</p></td>
    <td><p>36.9292986852978</p></td>
    <td><p>37.1132452412366</p></td>
    <td><p>37.139818996928</p></td>
    <td><p>37.1118217059403</p></td>
    <td><p>37.0166529072218</p></td>
    <td><p>37.1680453445668</p></td>
    <td><p>36.9425371789134</p></td>
    <td><p>37.0916389698008</p></td>
    <td><p>37.1113538636789</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0556161595823639</p></td>
    <td><p>0.128902428804267</p></td>
    <td><p>0.104600822612333</p></td>
    <td><p>-0.141972999203382</p></td>
    <td><p>0.181370470732709</p></td>
    <td><p>-0.0960441902291933</p></td>
    <td><p>0.126472730599168</p></td>
    <td><p>0.0835444737630056</p></td>
    <td><p>0.0186976800294545</p></td>
    <td><p>-0.173738817804065</p></td>
    <td><p>-0.123007597256418</p></td>
    <td><p>-0.168035839305212</p></td>
    <td><p>0.0668931241496082</p></td>
    <td><p>0.125978200667873</p></td>
    <td><p>-0.0707013147022053</p></td>
    <td><p>0.113245241236569</p></td>
    <td><p>0.139818996927964</p></td>
    <td><p>0.111821705940336</p></td>
    <td><p>0.0166529072218182</p></td>
    <td><p>0.168045344566799</p></td>
    <td><p>-0.0574628210865598</p></td>
    <td><p>0.0916389698008473</p></td>
    <td><p>0.111353863678858</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6234</p></td>
    <td><p>6235</p></td>
    <td><p>6236</p></td>
    <td><p>6237</p></td>
    <td><p>6238</p></td>
    <td><p>6239</p></td>
    <td><p>6240</p></td>
    <td><p>6241</p></td>
    <td><p>6242</p></td>
    <td><p>6243</p></td>
    <td><p>6244</p></td>
    <td><p>6245</p></td>
    <td><p>6246</p></td>
    <td><p>6247</p></td>
    <td><p>6248</p></td>
    <td><p>6249</p></td>
    <td><p>6250</p></td>
    <td><p>6251</p></td>
    <td><p>6252</p></td>
    <td><p>6253</p></td>
    <td><p>6254</p></td>
    <td><p>6255</p></td>
    <td><p>6256</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9333429809298</p></td>
    <td><p>36.9234662539285</p></td>
    <td><p>36.8763044444672</p></td>
    <td><p>36.8487409309647</p></td>
    <td><p>37.0288862975039</p></td>
    <td><p>37.0129718987435</p></td>
    <td><p>36.8859123459017</p></td>
    <td><p>37.1144038246034</p></td>
    <td><p>36.918364282476</p></td>
    <td><p>36.8406620640875</p></td>
    <td><p>36.9646392919151</p></td>
    <td><p>37.1893032050491</p></td>
    <td><p>37.1775276621057</p></td>
    <td><p>37.0101228411774</p></td>
    <td><p>37.1485628513551</p></td>
    <td><p>36.9333124016161</p></td>
    <td><p>37.1510267575427</p></td>
    <td><p>37.0868399502072</p></td>
    <td><p>36.8833997259484</p></td>
    <td><p>36.9975202582001</p></td>
    <td><p>37.1834393381291</p></td>
    <td><p>36.9217311092479</p></td>
    <td><p>36.8058207219626</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0666570190701847</p></td>
    <td><p>-0.0765337460714974</p></td>
    <td><p>-0.123695555532841</p></td>
    <td><p>-0.151259069035348</p></td>
    <td><p>0.0288862975038526</p></td>
    <td><p>0.0129718987435226</p></td>
    <td><p>-0.114087654098341</p></td>
    <td><p>0.114403824603428</p></td>
    <td><p>-0.0816357175239872</p></td>
    <td><p>-0.159337935912475</p></td>
    <td><p>-0.0353607080848661</p></td>
    <td><p>0.18930320504915</p></td>
    <td><p>0.177527662105661</p></td>
    <td><p>0.0101228411773846</p></td>
    <td><p>0.148562851355109</p></td>
    <td><p>-0.066687598383858</p></td>
    <td><p>0.151026757542716</p></td>
    <td><p>0.0868399502071995</p></td>
    <td><p>-0.116600274051571</p></td>
    <td><p>-0.00247974179985277</p></td>
    <td><p>0.183439338129141</p></td>
    <td><p>-0.0782688907521418</p></td>
    <td><p>-0.194179278037439</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6257</p></td>
    <td><p>6258</p></td>
    <td><p>6259</p></td>
    <td><p>6260</p></td>
    <td><p>6261</p></td>
    <td><p>6262</p></td>
    <td><p>6263</p></td>
    <td><p>6264</p></td>
    <td><p>6265</p></td>
    <td><p>6266</p></td>
    <td><p>6267</p></td>
    <td><p>6268</p></td>
    <td><p>6269</p></td>
    <td><p>6270</p></td>
    <td><p>6271</p></td>
    <td><p>6272</p></td>
    <td><p>6273</p></td>
    <td><p>6274</p></td>
    <td><p>6275</p></td>
    <td><p>6276</p></td>
    <td><p>6277</p></td>
    <td><p>6278</p></td>
    <td><p>6279</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8883610932514</p></td>
    <td><p>37.1753125350762</p></td>
    <td><p>37.198062458469</p></td>
    <td><p>37.0822393326979</p></td>
    <td><p>36.9157122980489</p></td>
    <td><p>36.8921474249709</p></td>
    <td><p>37.1941174037188</p></td>
    <td><p>36.8505636693064</p></td>
    <td><p>36.8362105603402</p></td>
    <td><p>36.8670920214192</p></td>
    <td><p>37.1846425163142</p></td>
    <td><p>36.8096090837429</p></td>
    <td><p>36.8773024415075</p></td>
    <td><p>36.9105446969816</p></td>
    <td><p>36.8545101978728</p></td>
    <td><p>36.8302207912348</p></td>
    <td><p>36.9884073196086</p></td>
    <td><p>36.9399069931568</p></td>
    <td><p>37.1969314261893</p></td>
    <td><p>36.9671898690174</p></td>
    <td><p>36.9440537572867</p></td>
    <td><p>37.023720238639</p></td>
    <td><p>36.859679863105</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.111638906748631</p></td>
    <td><p>0.175312535076188</p></td>
    <td><p>0.198062458468975</p></td>
    <td><p>0.082239332697938</p></td>
    <td><p>-0.0842877019511263</p></td>
    <td><p>-0.107852575029099</p></td>
    <td><p>0.194117403718835</p></td>
    <td><p>-0.149436330693582</p></td>
    <td><p>-0.163789439659766</p></td>
    <td><p>-0.132907978580768</p></td>
    <td><p>0.184642516314184</p></td>
    <td><p>-0.190390916257144</p></td>
    <td><p>-0.122697558492455</p></td>
    <td><p>-0.0894553030184184</p></td>
    <td><p>-0.145489802127237</p></td>
    <td><p>-0.169779208765227</p></td>
    <td><p>-0.0115926803914235</p></td>
    <td><p>-0.0600930068432319</p></td>
    <td><p>0.196931426189266</p></td>
    <td><p>-0.0328101309825755</p></td>
    <td><p>-0.0559462427132615</p></td>
    <td><p>0.0237202386389939</p></td>
    <td><p>-0.140320136895006</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6280</p></td>
    <td><p>6281</p></td>
    <td><p>6282</p></td>
    <td><p>6283</p></td>
    <td><p>6284</p></td>
    <td><p>6285</p></td>
    <td><p>6286</p></td>
    <td><p>6287</p></td>
    <td><p>6288</p></td>
    <td><p>6289</p></td>
    <td><p>6290</p></td>
    <td><p>6291</p></td>
    <td><p>6292</p></td>
    <td><p>6293</p></td>
    <td><p>6294</p></td>
    <td><p>6295</p></td>
    <td><p>6296</p></td>
    <td><p>6297</p></td>
    <td><p>6298</p></td>
    <td><p>6299</p></td>
    <td><p>6300</p></td>
    <td><p>6301</p></td>
    <td><p>6302</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8665774909412</p></td>
    <td><p>37.0221685747591</p></td>
    <td><p>36.8237859113043</p></td>
    <td><p>37.1926135797964</p></td>
    <td><p>37.0191727740796</p></td>
    <td><p>36.8640287001279</p></td>
    <td><p>37.0326903735616</p></td>
    <td><p>37.0615503889886</p></td>
    <td><p>37.1051806303652</p></td>
    <td><p>36.8156322212397</p></td>
    <td><p>37.1781500704109</p></td>
    <td><p>37.1445671946711</p></td>
    <td><p>37.1430613657412</p></td>
    <td><p>37.0351370553909</p></td>
    <td><p>36.917640814251</p></td>
    <td><p>37.0763260214586</p></td>
    <td><p>36.992032330924</p></td>
    <td><p>37.0042032592839</p></td>
    <td><p>36.9388950366331</p></td>
    <td><p>36.8978512949939</p></td>
    <td><p>37.1989112365016</p></td>
    <td><p>36.9700310847099</p></td>
    <td><p>36.8481574751621</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.133422509058825</p></td>
    <td><p>0.0221685747591209</p></td>
    <td><p>-0.176214088695659</p></td>
    <td><p>0.192613579796351</p></td>
    <td><p>0.0191727740796424</p></td>
    <td><p>-0.135971299872139</p></td>
    <td><p>0.0326903735616071</p></td>
    <td><p>0.0615503889886284</p></td>
    <td><p>0.105180630365176</p></td>
    <td><p>-0.184367778760283</p></td>
    <td><p>0.178150070410936</p></td>
    <td><p>0.144567194671076</p></td>
    <td><p>0.143061365741239</p></td>
    <td><p>0.0351370553908978</p></td>
    <td><p>-0.0823591857490413</p></td>
    <td><p>0.0763260214585841</p></td>
    <td><p>-0.00796766907602375</p></td>
    <td><p>0.00420325928389786</p></td>
    <td><p>-0.0611049633669438</p></td>
    <td><p>-0.102148705006144</p></td>
    <td><p>0.198911236501594</p></td>
    <td><p>-0.0299689152901479</p></td>
    <td><p>-0.151842524837882</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6303</p></td>
    <td><p>6304</p></td>
    <td><p>6305</p></td>
    <td><p>6306</p></td>
    <td><p>6307</p></td>
    <td><p>6308</p></td>
    <td><p>6309</p></td>
    <td><p>6310</p></td>
    <td><p>6311</p></td>
    <td><p>6312</p></td>
    <td><p>6313</p></td>
    <td><p>6314</p></td>
    <td><p>6315</p></td>
    <td><p>6316</p></td>
    <td><p>6317</p></td>
    <td><p>6318</p></td>
    <td><p>6319</p></td>
    <td><p>6320</p></td>
    <td><p>6321</p></td>
    <td><p>6322</p></td>
    <td><p>6323</p></td>
    <td><p>6324</p></td>
    <td><p>6325</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1142433125463</p></td>
    <td><p>36.8878597962046</p></td>
    <td><p>37.0240227472502</p></td>
    <td><p>36.9828504366882</p></td>
    <td><p>36.9374413876449</p></td>
    <td><p>36.9177590525815</p></td>
    <td><p>36.8169533925312</p></td>
    <td><p>37.1921877649988</p></td>
    <td><p>36.9260020568404</p></td>
    <td><p>36.8401009196053</p></td>
    <td><p>37.0233546733608</p></td>
    <td><p>36.8609729758699</p></td>
    <td><p>37.097560990108</p></td>
    <td><p>37.1151284425782</p></td>
    <td><p>36.9601219083145</p></td>
    <td><p>37.0915250341135</p></td>
    <td><p>37.0508038019563</p></td>
    <td><p>37.1714623864111</p></td>
    <td><p>36.8496827648539</p></td>
    <td><p>37.0128656137631</p></td>
    <td><p>37.1108446332632</p></td>
    <td><p>37.0806372921455</p></td>
    <td><p>36.9619244305722</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.114243312546328</p></td>
    <td><p>-0.112140203795427</p></td>
    <td><p>0.0240227472501715</p></td>
    <td><p>-0.0171495633118397</p></td>
    <td><p>-0.0625586123550974</p></td>
    <td><p>-0.0822409474184838</p></td>
    <td><p>-0.183046607468782</p></td>
    <td><p>0.192187764998813</p></td>
    <td><p>-0.0739979431596041</p></td>
    <td><p>-0.159899080394716</p></td>
    <td><p>0.0233546733608136</p></td>
    <td><p>-0.139027024130122</p></td>
    <td><p>0.0975609901080432</p></td>
    <td><p>0.11512844257819</p></td>
    <td><p>-0.039878091685523</p></td>
    <td><p>0.0915250341134737</p></td>
    <td><p>0.0508038019562562</p></td>
    <td><p>0.171462386411051</p></td>
    <td><p>-0.150317235146083</p></td>
    <td><p>0.012865613763104</p></td>
    <td><p>0.110844633263156</p></td>
    <td><p>0.0806372921455463</p></td>
    <td><p>-0.0380755694277966</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6326</p></td>
    <td><p>6327</p></td>
    <td><p>6328</p></td>
    <td><p>6329</p></td>
    <td><p>6330</p></td>
    <td><p>6331</p></td>
    <td><p>6332</p></td>
    <td><p>6333</p></td>
    <td><p>6334</p></td>
    <td><p>6335</p></td>
    <td><p>6336</p></td>
    <td><p>6337</p></td>
    <td><p>6338</p></td>
    <td><p>6339</p></td>
    <td><p>6340</p></td>
    <td><p>6341</p></td>
    <td><p>6342</p></td>
    <td><p>6343</p></td>
    <td><p>6344</p></td>
    <td><p>6345</p></td>
    <td><p>6346</p></td>
    <td><p>6347</p></td>
    <td><p>6348</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9515522142528</p></td>
    <td><p>36.8499717342929</p></td>
    <td><p>36.963168601315</p></td>
    <td><p>37.159978464756</p></td>
    <td><p>37.0613993312646</p></td>
    <td><p>37.083075500532</p></td>
    <td><p>36.9086436267</p></td>
    <td><p>37.1654355131217</p></td>
    <td><p>37.184193128364</p></td>
    <td><p>36.919151266734</p></td>
    <td><p>36.945939262582</p></td>
    <td><p>36.9462940557346</p></td>
    <td><p>36.9790152353283</p></td>
    <td><p>37.1948320792465</p></td>
    <td><p>37.187195665075</p></td>
    <td><p>36.8552438041733</p></td>
    <td><p>37.1882585343853</p></td>
    <td><p>36.8528532699703</p></td>
    <td><p>36.9451218438814</p></td>
    <td><p>36.8474527559203</p></td>
    <td><p>36.9512676630964</p></td>
    <td><p>37.0227801307131</p></td>
    <td><p>36.8958298315592</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0484477857471788</p></td>
    <td><p>-0.150028265707078</p></td>
    <td><p>-0.0368313986850382</p></td>
    <td><p>0.159978464755994</p></td>
    <td><p>0.0613993312645746</p></td>
    <td><p>0.0830755005319546</p></td>
    <td><p>-0.0913563733000089</p></td>
    <td><p>0.165435513121729</p></td>
    <td><p>0.184193128363965</p></td>
    <td><p>-0.0808487332660377</p></td>
    <td><p>-0.0540607374180482</p></td>
    <td><p>-0.0537059442653671</p></td>
    <td><p>-0.0209847646716952</p></td>
    <td><p>0.194832079246453</p></td>
    <td><p>0.187195665074995</p></td>
    <td><p>-0.144756195826716</p></td>
    <td><p>0.188258534385305</p></td>
    <td><p>-0.147146730029718</p></td>
    <td><p>-0.0548781561186047</p></td>
    <td><p>-0.15254724407972</p></td>
    <td><p>-0.0487323369035977</p></td>
    <td><p>0.0227801307130946</p></td>
    <td><p>-0.104170168440831</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6349</p></td>
    <td><p>6350</p></td>
    <td><p>6351</p></td>
    <td><p>6352</p></td>
    <td><p>6353</p></td>
    <td><p>6354</p></td>
    <td><p>6355</p></td>
    <td><p>6356</p></td>
    <td><p>6357</p></td>
    <td><p>6358</p></td>
    <td><p>6359</p></td>
    <td><p>6360</p></td>
    <td><p>6361</p></td>
    <td><p>6362</p></td>
    <td><p>6363</p></td>
    <td><p>6364</p></td>
    <td><p>6365</p></td>
    <td><p>6366</p></td>
    <td><p>6367</p></td>
    <td><p>6368</p></td>
    <td><p>6369</p></td>
    <td><p>6370</p></td>
    <td><p>6371</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1032826362838</p></td>
    <td><p>36.9766529489089</p></td>
    <td><p>36.8363429829542</p></td>
    <td><p>37.0998774405728</p></td>
    <td><p>37.122587590493</p></td>
    <td><p>36.8541289666347</p></td>
    <td><p>37.184955532474</p></td>
    <td><p>36.8333826099602</p></td>
    <td><p>37.0382380221354</p></td>
    <td><p>36.8290064373244</p></td>
    <td><p>37.0059182825472</p></td>
    <td><p>36.9885610722322</p></td>
    <td><p>37.1805178390321</p></td>
    <td><p>37.1073397678199</p></td>
    <td><p>37.1471967048005</p></td>
    <td><p>37.0359832538708</p></td>
    <td><p>36.8750531614196</p></td>
    <td><p>36.8018922393907</p></td>
    <td><p>36.9774252225086</p></td>
    <td><p>36.9701770088003</p></td>
    <td><p>36.8725872291282</p></td>
    <td><p>36.9268479517226</p></td>
    <td><p>37.1121877626117</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.103282636283772</p></td>
    <td><p>-0.0233470510910578</p></td>
    <td><p>-0.163657017045807</p></td>
    <td><p>0.0998774405727971</p></td>
    <td><p>0.122587590493048</p></td>
    <td><p>-0.145871033365275</p></td>
    <td><p>0.184955532473957</p></td>
    <td><p>-0.166617390039839</p></td>
    <td><p>0.0382380221353955</p></td>
    <td><p>-0.170993562675648</p></td>
    <td><p>0.00591828254719928</p></td>
    <td><p>-0.011438927767756</p></td>
    <td><p>0.180517839032071</p></td>
    <td><p>0.107339767819866</p></td>
    <td><p>0.147196704800486</p></td>
    <td><p>0.035983253870846</p></td>
    <td><p>-0.124946838580385</p></td>
    <td><p>-0.198107760609332</p></td>
    <td><p>-0.0225747774913927</p></td>
    <td><p>-0.0298229911996515</p></td>
    <td><p>-0.127412770871842</p></td>
    <td><p>-0.0731520482773718</p></td>
    <td><p>0.112187762611697</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6372</p></td>
    <td><p>6373</p></td>
    <td><p>6374</p></td>
    <td><p>6375</p></td>
    <td><p>6376</p></td>
    <td><p>6377</p></td>
    <td><p>6378</p></td>
    <td><p>6379</p></td>
    <td><p>6380</p></td>
    <td><p>6381</p></td>
    <td><p>6382</p></td>
    <td><p>6383</p></td>
    <td><p>6384</p></td>
    <td><p>6385</p></td>
    <td><p>6386</p></td>
    <td><p>6387</p></td>
    <td><p>6388</p></td>
    <td><p>6389</p></td>
    <td><p>6390</p></td>
    <td><p>6391</p></td>
    <td><p>6392</p></td>
    <td><p>6393</p></td>
    <td><p>6394</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0149093322258</p></td>
    <td><p>36.8814699107074</p></td>
    <td><p>36.9983268294703</p></td>
    <td><p>37.0561487137641</p></td>
    <td><p>37.0500875419554</p></td>
    <td><p>36.9780417887939</p></td>
    <td><p>36.8030034003873</p></td>
    <td><p>37.1397226827856</p></td>
    <td><p>36.8632113093642</p></td>
    <td><p>36.860938345854</p></td>
    <td><p>36.9543064197713</p></td>
    <td><p>37.0325337565155</p></td>
    <td><p>36.8238309257757</p></td>
    <td><p>37.088501562407</p></td>
    <td><p>37.0473179449014</p></td>
    <td><p>37.1706736328198</p></td>
    <td><p>37.1383165338339</p></td>
    <td><p>37.1628698062897</p></td>
    <td><p>37.1116511883065</p></td>
    <td><p>36.9058623399789</p></td>
    <td><p>36.8485593228554</p></td>
    <td><p>36.8937541951579</p></td>
    <td><p>37.0420245340404</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.014909332225848</p></td>
    <td><p>-0.118530089292612</p></td>
    <td><p>-0.00167317052967064</p></td>
    <td><p>0.0561487137641024</p></td>
    <td><p>0.0500875419553637</p></td>
    <td><p>-0.0219582112060692</p></td>
    <td><p>-0.196996599612724</p></td>
    <td><p>0.13972268278556</p></td>
    <td><p>-0.136788690635839</p></td>
    <td><p>-0.13906165414604</p></td>
    <td><p>-0.0456935802286651</p></td>
    <td><p>0.0325337565154697</p></td>
    <td><p>-0.176169074224333</p></td>
    <td><p>0.0885015624070107</p></td>
    <td><p>0.0473179449014367</p></td>
    <td><p>0.170673632819771</p></td>
    <td><p>0.138316533833908</p></td>
    <td><p>0.162869806289706</p></td>
    <td><p>0.111651188306453</p></td>
    <td><p>-0.0941376600211115</p></td>
    <td><p>-0.151440677144613</p></td>
    <td><p>-0.106245804842111</p></td>
    <td><p>0.0420245340404435</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6395</p></td>
    <td><p>6396</p></td>
    <td><p>6397</p></td>
    <td><p>6398</p></td>
    <td><p>6399</p></td>
    <td><p>6400</p></td>
    <td><p>6401</p></td>
    <td><p>6402</p></td>
    <td><p>6403</p></td>
    <td><p>6404</p></td>
    <td><p>6405</p></td>
    <td><p>6406</p></td>
    <td><p>6407</p></td>
    <td><p>6408</p></td>
    <td><p>6409</p></td>
    <td><p>6410</p></td>
    <td><p>6411</p></td>
    <td><p>6412</p></td>
    <td><p>6413</p></td>
    <td><p>6414</p></td>
    <td><p>6415</p></td>
    <td><p>6416</p></td>
    <td><p>6417</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9781659643009</p></td>
    <td><p>37.1431066992286</p></td>
    <td><p>37.0783854086832</p></td>
    <td><p>37.1488677378776</p></td>
    <td><p>36.8431243244291</p></td>
    <td><p>36.932411109254</p></td>
    <td><p>37.1701252159043</p></td>
    <td><p>37.007816607997</p></td>
    <td><p>36.9576272283601</p></td>
    <td><p>37.0708646002731</p></td>
    <td><p>36.9873038652677</p></td>
    <td><p>37.1959006958515</p></td>
    <td><p>37.1826915897476</p></td>
    <td><p>37.0331448537659</p></td>
    <td><p>36.8663117856627</p></td>
    <td><p>37.1859199543366</p></td>
    <td><p>36.8079068555826</p></td>
    <td><p>36.8657622059609</p></td>
    <td><p>37.0348302951156</p></td>
    <td><p>36.8111612502542</p></td>
    <td><p>37.1474719022663</p></td>
    <td><p>37.017156225904</p></td>
    <td><p>36.8932630724486</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0218340356990936</p></td>
    <td><p>0.143106699228611</p></td>
    <td><p>0.0783854086831823</p></td>
    <td><p>0.14886773787758</p></td>
    <td><p>-0.156875675570902</p></td>
    <td><p>-0.0675888907459878</p></td>
    <td><p>0.170125215904349</p></td>
    <td><p>0.00781660799695061</p></td>
    <td><p>-0.0423727716398616</p></td>
    <td><p>0.070864600273076</p></td>
    <td><p>-0.0126961347322947</p></td>
    <td><p>0.195900695851485</p></td>
    <td><p>0.182691589747577</p></td>
    <td><p>0.0331448537659398</p></td>
    <td><p>-0.13368821433734</p></td>
    <td><p>0.185919954336555</p></td>
    <td><p>-0.192093144417434</p></td>
    <td><p>-0.134237794039137</p></td>
    <td><p>0.0348302951156256</p></td>
    <td><p>-0.188838749745756</p></td>
    <td><p>0.147471902266254</p></td>
    <td><p>0.0171562259039817</p></td>
    <td><p>-0.106736927551424</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6418</p></td>
    <td><p>6419</p></td>
    <td><p>6420</p></td>
    <td><p>6421</p></td>
    <td><p>6422</p></td>
    <td><p>6423</p></td>
    <td><p>6424</p></td>
    <td><p>6425</p></td>
    <td><p>6426</p></td>
    <td><p>6427</p></td>
    <td><p>6428</p></td>
    <td><p>6429</p></td>
    <td><p>6430</p></td>
    <td><p>6431</p></td>
    <td><p>6432</p></td>
    <td><p>6433</p></td>
    <td><p>6434</p></td>
    <td><p>6435</p></td>
    <td><p>6436</p></td>
    <td><p>6437</p></td>
    <td><p>6438</p></td>
    <td><p>6439</p></td>
    <td><p>6440</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9291551527909</p></td>
    <td><p>37.1330193521577</p></td>
    <td><p>37.0655273993766</p></td>
    <td><p>37.0985002424843</p></td>
    <td><p>36.9970808850285</p></td>
    <td><p>37.0455474090517</p></td>
    <td><p>36.9788071167688</p></td>
    <td><p>37.0492758975844</p></td>
    <td><p>37.1730991949328</p></td>
    <td><p>37.1084640950474</p></td>
    <td><p>37.1214175734183</p></td>
    <td><p>36.8288429908769</p></td>
    <td><p>37.1470226406194</p></td>
    <td><p>37.1914567599723</p></td>
    <td><p>36.8921678593983</p></td>
    <td><p>36.9407029841226</p></td>
    <td><p>37.109924268825</p></td>
    <td><p>37.0839702008062</p></td>
    <td><p>37.083582966743</p></td>
    <td><p>37.0249049801007</p></td>
    <td><p>36.9484028212688</p></td>
    <td><p>37.0411112974934</p></td>
    <td><p>37.0899040895203</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0708448472090808</p></td>
    <td><p>0.133019352157689</p></td>
    <td><p>0.0655273993766343</p></td>
    <td><p>0.0985002424843486</p></td>
    <td><p>-0.00291911497146913</p></td>
    <td><p>0.0455474090517498</p></td>
    <td><p>-0.0211928832312083</p></td>
    <td><p>0.0492758975843799</p></td>
    <td><p>0.173099194932767</p></td>
    <td><p>0.108464095047403</p></td>
    <td><p>0.12141757341827</p></td>
    <td><p>-0.1711570091231</p></td>
    <td><p>0.147022640619355</p></td>
    <td><p>0.191456759972304</p></td>
    <td><p>-0.10783214060168</p></td>
    <td><p>-0.0592970158774264</p></td>
    <td><p>0.109924268825004</p></td>
    <td><p>0.083970200806192</p></td>
    <td><p>0.083582966743009</p></td>
    <td><p>0.0249049801006862</p></td>
    <td><p>-0.0515971787311784</p></td>
    <td><p>0.0411112974934369</p></td>
    <td><p>0.0899040895202745</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6441</p></td>
    <td><p>6442</p></td>
    <td><p>6443</p></td>
    <td><p>6444</p></td>
    <td><p>6445</p></td>
    <td><p>6446</p></td>
    <td><p>6447</p></td>
    <td><p>6448</p></td>
    <td><p>6449</p></td>
    <td><p>6450</p></td>
    <td><p>6451</p></td>
    <td><p>6452</p></td>
    <td><p>6453</p></td>
    <td><p>6454</p></td>
    <td><p>6455</p></td>
    <td><p>6456</p></td>
    <td><p>6457</p></td>
    <td><p>6458</p></td>
    <td><p>6459</p></td>
    <td><p>6460</p></td>
    <td><p>6461</p></td>
    <td><p>6462</p></td>
    <td><p>6463</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8504245755854</p></td>
    <td><p>37.1666074584514</p></td>
    <td><p>36.9555228831982</p></td>
    <td><p>37.1279799502023</p></td>
    <td><p>37.0093939719706</p></td>
    <td><p>36.8225438157063</p></td>
    <td><p>37.0293621217239</p></td>
    <td><p>36.9969085402481</p></td>
    <td><p>37.1894139668888</p></td>
    <td><p>37.1851018606512</p></td>
    <td><p>36.8534495139176</p></td>
    <td><p>37.1707013895227</p></td>
    <td><p>37.0316449297271</p></td>
    <td><p>36.8689468847142</p></td>
    <td><p>37.0329644765982</p></td>
    <td><p>37.088050624347</p></td>
    <td><p>37.0333079681821</p></td>
    <td><p>37.1521260024371</p></td>
    <td><p>37.0191054617379</p></td>
    <td><p>36.8536966696571</p></td>
    <td><p>37.1191589196354</p></td>
    <td><p>36.8002857780721</p></td>
    <td><p>36.9383537293172</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.149575424414614</p></td>
    <td><p>0.166607458451423</p></td>
    <td><p>-0.0444771168017652</p></td>
    <td><p>0.12797995020226</p></td>
    <td><p>0.00939397197058867</p></td>
    <td><p>-0.177456184293725</p></td>
    <td><p>0.0293621217238851</p></td>
    <td><p>-0.00309145975191427</p></td>
    <td><p>0.189413966888793</p></td>
    <td><p>0.185101860651194</p></td>
    <td><p>-0.146550486082447</p></td>
    <td><p>0.170701389522705</p></td>
    <td><p>0.0316449297270793</p></td>
    <td><p>-0.13105311528583</p></td>
    <td><p>0.0329644765981598</p></td>
    <td><p>0.0880506243470052</p></td>
    <td><p>0.0333079681820649</p></td>
    <td><p>0.1521260024371</p></td>
    <td><p>0.0191054617378654</p></td>
    <td><p>-0.146303330342889</p></td>
    <td><p>0.119158919635431</p></td>
    <td><p>-0.19971422192792</p></td>
    <td><p>-0.0616462706828358</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6464</p></td>
    <td><p>6465</p></td>
    <td><p>6466</p></td>
    <td><p>6467</p></td>
    <td><p>6468</p></td>
    <td><p>6469</p></td>
    <td><p>6470</p></td>
    <td><p>6471</p></td>
    <td><p>6472</p></td>
    <td><p>6473</p></td>
    <td><p>6474</p></td>
    <td><p>6475</p></td>
    <td><p>6476</p></td>
    <td><p>6477</p></td>
    <td><p>6478</p></td>
    <td><p>6479</p></td>
    <td><p>6480</p></td>
    <td><p>6481</p></td>
    <td><p>6482</p></td>
    <td><p>6483</p></td>
    <td><p>6484</p></td>
    <td><p>6485</p></td>
    <td><p>6486</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9048817270745</p></td>
    <td><p>36.8381226027113</p></td>
    <td><p>37.009591835229</p></td>
    <td><p>37.1829033061061</p></td>
    <td><p>36.9366939880331</p></td>
    <td><p>36.8719958675206</p></td>
    <td><p>37.0201622281341</p></td>
    <td><p>36.8446392745414</p></td>
    <td><p>36.9226725321618</p></td>
    <td><p>36.8471393113346</p></td>
    <td><p>36.8145822294881</p></td>
    <td><p>37.043376508785</p></td>
    <td><p>37.0622096026886</p></td>
    <td><p>36.9047194679341</p></td>
    <td><p>37.10663227305</p></td>
    <td><p>37.0669171766451</p></td>
    <td><p>37.0819178173363</p></td>
    <td><p>37.1929790794469</p></td>
    <td><p>37.1694678499233</p></td>
    <td><p>37.0518067366543</p></td>
    <td><p>36.9469382994741</p></td>
    <td><p>36.9248788483281</p></td>
    <td><p>37.0414679948871</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0951182729254825</p></td>
    <td><p>-0.161877397288677</p></td>
    <td><p>0.00959183522901697</p></td>
    <td><p>0.182903306106084</p></td>
    <td><p>-0.0633060119669082</p></td>
    <td><p>-0.128004132479418</p></td>
    <td><p>0.0201622281341116</p></td>
    <td><p>-0.155360725458642</p></td>
    <td><p>-0.0773274678381597</p></td>
    <td><p>-0.152860688665363</p></td>
    <td><p>-0.185417770511854</p></td>
    <td><p>0.0433765087850375</p></td>
    <td><p>0.0622096026885828</p></td>
    <td><p>-0.0952805320658996</p></td>
    <td><p>0.106632273049961</p></td>
    <td><p>0.066917176645056</p></td>
    <td><p>0.0819178173362971</p></td>
    <td><p>0.192979079446928</p></td>
    <td><p>0.169467849923294</p></td>
    <td><p>0.0518067366542709</p></td>
    <td><p>-0.053061700525852</p></td>
    <td><p>-0.0751211516718868</p></td>
    <td><p>0.0414679948871282</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6487</p></td>
    <td><p>6488</p></td>
    <td><p>6489</p></td>
    <td><p>6490</p></td>
    <td><p>6491</p></td>
    <td><p>6492</p></td>
    <td><p>6493</p></td>
    <td><p>6494</p></td>
    <td><p>6495</p></td>
    <td><p>6496</p></td>
    <td><p>6497</p></td>
    <td><p>6498</p></td>
    <td><p>6499</p></td>
    <td><p>6500</p></td>
    <td><p>6501</p></td>
    <td><p>6502</p></td>
    <td><p>6503</p></td>
    <td><p>6504</p></td>
    <td><p>6505</p></td>
    <td><p>6506</p></td>
    <td><p>6507</p></td>
    <td><p>6508</p></td>
    <td><p>6509</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0282067151967</p></td>
    <td><p>37.0631354762113</p></td>
    <td><p>36.9955046157579</p></td>
    <td><p>36.9314725678383</p></td>
    <td><p>36.9970515788329</p></td>
    <td><p>36.8199104212274</p></td>
    <td><p>36.8693105126608</p></td>
    <td><p>36.8666100777041</p></td>
    <td><p>37.0085413998971</p></td>
    <td><p>37.0058518474142</p></td>
    <td><p>36.8869255885354</p></td>
    <td><p>37.1658391317917</p></td>
    <td><p>37.0105827553014</p></td>
    <td><p>36.849535486559</p></td>
    <td><p>36.9375223351284</p></td>
    <td><p>36.8690794172999</p></td>
    <td><p>36.9633300486385</p></td>
    <td><p>37.0322286541293</p></td>
    <td><p>37.045120773145</p></td>
    <td><p>36.8837018020686</p></td>
    <td><p>36.9203175458773</p></td>
    <td><p>37.1636901963899</p></td>
    <td><p>36.8726180473286</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0282067151967311</p></td>
    <td><p>0.0631354762113148</p></td>
    <td><p>-0.00449538424210516</p></td>
    <td><p>-0.0685274321617229</p></td>
    <td><p>-0.00294842116713312</p></td>
    <td><p>-0.18008957877263</p></td>
    <td><p>-0.130689487339183</p></td>
    <td><p>-0.133389922295869</p></td>
    <td><p>0.00854139989706937</p></td>
    <td><p>0.0058518474142133</p></td>
    <td><p>-0.113074411464574</p></td>
    <td><p>0.165839131791749</p></td>
    <td><p>0.0105827553014493</p></td>
    <td><p>-0.15046451344098</p></td>
    <td><p>-0.0624776648715724</p></td>
    <td><p>-0.130920582700135</p></td>
    <td><p>-0.0366699513614535</p></td>
    <td><p>0.0322286541293479</p></td>
    <td><p>0.0451207731449941</p></td>
    <td><p>-0.116298197931421</p></td>
    <td><p>-0.0796824541226542</p></td>
    <td><p>0.163690196389936</p></td>
    <td><p>-0.127381952671378</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6510</p></td>
    <td><p>6511</p></td>
    <td><p>6512</p></td>
    <td><p>6513</p></td>
    <td><p>6514</p></td>
    <td><p>6515</p></td>
    <td><p>6516</p></td>
    <td><p>6517</p></td>
    <td><p>6518</p></td>
    <td><p>6519</p></td>
    <td><p>6520</p></td>
    <td><p>6521</p></td>
    <td><p>6522</p></td>
    <td><p>6523</p></td>
    <td><p>6524</p></td>
    <td><p>6525</p></td>
    <td><p>6526</p></td>
    <td><p>6527</p></td>
    <td><p>6528</p></td>
    <td><p>6529</p></td>
    <td><p>6530</p></td>
    <td><p>6531</p></td>
    <td><p>6532</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9953612279562</p></td>
    <td><p>36.9773471377044</p></td>
    <td><p>37.0812219838781</p></td>
    <td><p>36.8884411867027</p></td>
    <td><p>36.8790292684836</p></td>
    <td><p>36.9462292190833</p></td>
    <td><p>37.032299528992</p></td>
    <td><p>37.1206179388896</p></td>
    <td><p>37.1526868918215</p></td>
    <td><p>36.8466377704613</p></td>
    <td><p>37.127373985987</p></td>
    <td><p>37.1923833190041</p></td>
    <td><p>36.9248632457313</p></td>
    <td><p>37.1076485265207</p></td>
    <td><p>37.0491117139282</p></td>
    <td><p>36.8406727859214</p></td>
    <td><p>36.8626943249768</p></td>
    <td><p>36.9254893829726</p></td>
    <td><p>37.1383587000512</p></td>
    <td><p>36.9706893681312</p></td>
    <td><p>37.08666919964</p></td>
    <td><p>37.0193051100242</p></td>
    <td><p>36.8245466260613</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.00463877204383323</p></td>
    <td><p>-0.0226528622955513</p></td>
    <td><p>0.0812219838780592</p></td>
    <td><p>-0.111558813297336</p></td>
    <td><p>-0.120970731516366</p></td>
    <td><p>-0.0537707809167429</p></td>
    <td><p>0.0322995289919632</p></td>
    <td><p>0.120617938889609</p></td>
    <td><p>0.15268689182146</p></td>
    <td><p>-0.153362229538715</p></td>
    <td><p>0.127373985986956</p></td>
    <td><p>0.192383319004058</p></td>
    <td><p>-0.0751367542687476</p></td>
    <td><p>0.10764852652072</p></td>
    <td><p>0.0491117139282196</p></td>
    <td><p>-0.15932721407863</p></td>
    <td><p>-0.137305675023207</p></td>
    <td><p>-0.0745106170274141</p></td>
    <td><p>0.138358700051185</p></td>
    <td><p>-0.0293106318688174</p></td>
    <td><p>0.0866691996400419</p></td>
    <td><p>0.0193051100242414</p></td>
    <td><p>-0.175453373938687</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6533</p></td>
    <td><p>6534</p></td>
    <td><p>6535</p></td>
    <td><p>6536</p></td>
    <td><p>6537</p></td>
    <td><p>6538</p></td>
    <td><p>6539</p></td>
    <td><p>6540</p></td>
    <td><p>6541</p></td>
    <td><p>6542</p></td>
    <td><p>6543</p></td>
    <td><p>6544</p></td>
    <td><p>6545</p></td>
    <td><p>6546</p></td>
    <td><p>6547</p></td>
    <td><p>6548</p></td>
    <td><p>6549</p></td>
    <td><p>6550</p></td>
    <td><p>6551</p></td>
    <td><p>6552</p></td>
    <td><p>6553</p></td>
    <td><p>6554</p></td>
    <td><p>6555</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0069787512934</p></td>
    <td><p>37.060780913119</p></td>
    <td><p>37.0775504756724</p></td>
    <td><p>37.1464191552334</p></td>
    <td><p>37.1906984996285</p></td>
    <td><p>36.9404541648018</p></td>
    <td><p>37.0492603539521</p></td>
    <td><p>37.1968704408539</p></td>
    <td><p>36.8741020895512</p></td>
    <td><p>36.907207263977</p></td>
    <td><p>36.8199232172561</p></td>
    <td><p>37.1702671913416</p></td>
    <td><p>37.065395527162</p></td>
    <td><p>37.0605288510378</p></td>
    <td><p>36.8747107088913</p></td>
    <td><p>36.8055716307635</p></td>
    <td><p>37.00119646751</p></td>
    <td><p>37.136928725884</p></td>
    <td><p>36.8847281113278</p></td>
    <td><p>36.9638135111408</p></td>
    <td><p>37.0378012290777</p></td>
    <td><p>37.0602659347716</p></td>
    <td><p>36.8704380539943</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.00697875129342407</p></td>
    <td><p>0.0607809131190322</p></td>
    <td><p>0.0775504756723961</p></td>
    <td><p>0.146419155233417</p></td>
    <td><p>0.190698499628468</p></td>
    <td><p>-0.0595458351981577</p></td>
    <td><p>0.0492603539521426</p></td>
    <td><p>0.196870440853893</p></td>
    <td><p>-0.125897910448792</p></td>
    <td><p>-0.0927927360229646</p></td>
    <td><p>-0.180076782743868</p></td>
    <td><p>0.170267191341594</p></td>
    <td><p>0.0653955271620035</p></td>
    <td><p>0.0605288510378088</p></td>
    <td><p>-0.125289291108743</p></td>
    <td><p>-0.194428369236491</p></td>
    <td><p>0.00119646751002733</p></td>
    <td><p>0.136928725883969</p></td>
    <td><p>-0.115271888672218</p></td>
    <td><p>-0.0361864888592009</p></td>
    <td><p>0.0378012290777292</p></td>
    <td><p>0.0602659347715928</p></td>
    <td><p>-0.129561946005715</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6556</p></td>
    <td><p>6557</p></td>
    <td><p>6558</p></td>
    <td><p>6559</p></td>
    <td><p>6560</p></td>
    <td><p>6561</p></td>
    <td><p>6562</p></td>
    <td><p>6563</p></td>
    <td><p>6564</p></td>
    <td><p>6565</p></td>
    <td><p>6566</p></td>
    <td><p>6567</p></td>
    <td><p>6568</p></td>
    <td><p>6569</p></td>
    <td><p>6570</p></td>
    <td><p>6571</p></td>
    <td><p>6572</p></td>
    <td><p>6573</p></td>
    <td><p>6574</p></td>
    <td><p>6575</p></td>
    <td><p>6576</p></td>
    <td><p>6577</p></td>
    <td><p>6578</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9239585232786</p></td>
    <td><p>36.9754490314139</p></td>
    <td><p>37.1086204914734</p></td>
    <td><p>37.10666684145</p></td>
    <td><p>37.0349740113198</p></td>
    <td><p>36.99119817078</p></td>
    <td><p>36.9666764046434</p></td>
    <td><p>37.0875875268098</p></td>
    <td><p>37.1271181927909</p></td>
    <td><p>37.1283051011094</p></td>
    <td><p>37.1745917210569</p></td>
    <td><p>36.8870334213058</p></td>
    <td><p>37.1799885426008</p></td>
    <td><p>37.0165425722143</p></td>
    <td><p>36.9498978708996</p></td>
    <td><p>36.8457140475328</p></td>
    <td><p>36.8364841013477</p></td>
    <td><p>36.8601125819619</p></td>
    <td><p>36.9458499322459</p></td>
    <td><p>36.9867621101885</p></td>
    <td><p>36.9014002070017</p></td>
    <td><p>36.9385290451419</p></td>
    <td><p>37.1756395792495</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0760414767214144</p></td>
    <td><p>-0.0245509685861123</p></td>
    <td><p>0.10862049147336</p></td>
    <td><p>0.10666684145005</p></td>
    <td><p>0.0349740113197683</p></td>
    <td><p>-0.00880182921999761</p></td>
    <td><p>-0.0333235953565776</p></td>
    <td><p>0.0875875268097985</p></td>
    <td><p>0.127118192790945</p></td>
    <td><p>0.128305101109355</p></td>
    <td><p>0.174591721056856</p></td>
    <td><p>-0.11296657869417</p></td>
    <td><p>0.17998854260081</p></td>
    <td><p>0.0165425722142984</p></td>
    <td><p>-0.0501021291003596</p></td>
    <td><p>-0.154285952467227</p></td>
    <td><p>-0.163515898652307</p></td>
    <td><p>-0.139887418038114</p></td>
    <td><p>-0.0541500677540654</p></td>
    <td><p>-0.0132378898114922</p></td>
    <td><p>-0.0985997929982574</p></td>
    <td><p>-0.0614709548581374</p></td>
    <td><p>0.175639579249491</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6579</p></td>
    <td><p>6580</p></td>
    <td><p>6581</p></td>
    <td><p>6582</p></td>
    <td><p>6583</p></td>
    <td><p>6584</p></td>
    <td><p>6585</p></td>
    <td><p>6586</p></td>
    <td><p>6587</p></td>
    <td><p>6588</p></td>
    <td><p>6589</p></td>
    <td><p>6590</p></td>
    <td><p>6591</p></td>
    <td><p>6592</p></td>
    <td><p>6593</p></td>
    <td><p>6594</p></td>
    <td><p>6595</p></td>
    <td><p>6596</p></td>
    <td><p>6597</p></td>
    <td><p>6598</p></td>
    <td><p>6599</p></td>
    <td><p>6600</p></td>
    <td><p>6601</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8675293247141</p></td>
    <td><p>36.8967792236447</p></td>
    <td><p>36.9415716684969</p></td>
    <td><p>36.8347842050639</p></td>
    <td><p>37.0566660401076</p></td>
    <td><p>36.8264446484382</p></td>
    <td><p>36.9306561701876</p></td>
    <td><p>37.1096354385378</p></td>
    <td><p>36.9784632351422</p></td>
    <td><p>37.1651579977111</p></td>
    <td><p>37.0455655088921</p></td>
    <td><p>36.9931516083886</p></td>
    <td><p>36.868494324466</p></td>
    <td><p>36.8285602426867</p></td>
    <td><p>37.1139719571132</p></td>
    <td><p>36.8908966971307</p></td>
    <td><p>37.0033606580618</p></td>
    <td><p>36.8687554767544</p></td>
    <td><p>37.1451742865493</p></td>
    <td><p>37.1401778398795</p></td>
    <td><p>36.9848857254709</p></td>
    <td><p>37.0733700887226</p></td>
    <td><p>37.1732248341881</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.132470675285859</p></td>
    <td><p>-0.103220776355279</p></td>
    <td><p>-0.058428331503066</p></td>
    <td><p>-0.16521579493606</p></td>
    <td><p>0.056666040107558</p></td>
    <td><p>-0.173555351561774</p></td>
    <td><p>-0.0693438298123681</p></td>
    <td><p>0.109635438537779</p></td>
    <td><p>-0.0215367648577924</p></td>
    <td><p>0.165157997711077</p></td>
    <td><p>0.0455655088921318</p></td>
    <td><p>-0.00684839161140616</p></td>
    <td><p>-0.131505675534044</p></td>
    <td><p>-0.171439757313259</p></td>
    <td><p>0.113971957113193</p></td>
    <td><p>-0.109103302869265</p></td>
    <td><p>0.0033606580618013</p></td>
    <td><p>-0.131244523245648</p></td>
    <td><p>0.145174286549313</p></td>
    <td><p>0.140177839879456</p></td>
    <td><p>-0.0151142745290826</p></td>
    <td><p>0.0733700887225979</p></td>
    <td><p>0.17322483418809</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6602</p></td>
    <td><p>6603</p></td>
    <td><p>6604</p></td>
    <td><p>6605</p></td>
    <td><p>6606</p></td>
    <td><p>6607</p></td>
    <td><p>6608</p></td>
    <td><p>6609</p></td>
    <td><p>6610</p></td>
    <td><p>6611</p></td>
    <td><p>6612</p></td>
    <td><p>6613</p></td>
    <td><p>6614</p></td>
    <td><p>6615</p></td>
    <td><p>6616</p></td>
    <td><p>6617</p></td>
    <td><p>6618</p></td>
    <td><p>6619</p></td>
    <td><p>6620</p></td>
    <td><p>6621</p></td>
    <td><p>6622</p></td>
    <td><p>6623</p></td>
    <td><p>6624</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9020843816168</p></td>
    <td><p>36.8313394370303</p></td>
    <td><p>37.0417126731891</p></td>
    <td><p>36.9488138674571</p></td>
    <td><p>37.0584871976824</p></td>
    <td><p>37.0146321874906</p></td>
    <td><p>36.9113451993311</p></td>
    <td><p>37.1854829755284</p></td>
    <td><p>37.1097065030895</p></td>
    <td><p>36.8763016237115</p></td>
    <td><p>36.9958980833949</p></td>
    <td><p>37.0656788899383</p></td>
    <td><p>37.1289525153528</p></td>
    <td><p>36.8409572005446</p></td>
    <td><p>36.8767597665254</p></td>
    <td><p>36.973794615385</p></td>
    <td><p>36.9021558620459</p></td>
    <td><p>37.0023190706379</p></td>
    <td><p>37.1038239760754</p></td>
    <td><p>37.0174449682412</p></td>
    <td><p>36.8472807035262</p></td>
    <td><p>37.0642340858432</p></td>
    <td><p>37.0765001878694</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0979156183831904</p></td>
    <td><p>-0.168660562969748</p></td>
    <td><p>0.0417126731890534</p></td>
    <td><p>-0.0511861325429166</p></td>
    <td><p>0.0584871976824388</p></td>
    <td><p>0.0146321874905766</p></td>
    <td><p>-0.0886548006689409</p></td>
    <td><p>0.185482975528423</p></td>
    <td><p>0.109706503089498</p></td>
    <td><p>-0.123698376288452</p></td>
    <td><p>-0.00410191660514414</p></td>
    <td><p>0.0656788899382832</p></td>
    <td><p>0.128952515352829</p></td>
    <td><p>-0.15904279945542</p></td>
    <td><p>-0.123240233474647</p></td>
    <td><p>-0.026205384615011</p></td>
    <td><p>-0.0978441379541337</p></td>
    <td><p>0.00231907063788839</p></td>
    <td><p>0.103823976075383</p></td>
    <td><p>0.0174449682411719</p></td>
    <td><p>-0.152719296473784</p></td>
    <td><p>0.0642340858431893</p></td>
    <td><p>0.076500187869442</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6625</p></td>
    <td><p>6626</p></td>
    <td><p>6627</p></td>
    <td><p>6628</p></td>
    <td><p>6629</p></td>
    <td><p>6630</p></td>
    <td><p>6631</p></td>
    <td><p>6632</p></td>
    <td><p>6633</p></td>
    <td><p>6634</p></td>
    <td><p>6635</p></td>
    <td><p>6636</p></td>
    <td><p>6637</p></td>
    <td><p>6638</p></td>
    <td><p>6639</p></td>
    <td><p>6640</p></td>
    <td><p>6641</p></td>
    <td><p>6642</p></td>
    <td><p>6643</p></td>
    <td><p>6644</p></td>
    <td><p>6645</p></td>
    <td><p>6646</p></td>
    <td><p>6647</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8456609918958</p></td>
    <td><p>37.1045420154861</p></td>
    <td><p>36.8669457330136</p></td>
    <td><p>37.0727843559287</p></td>
    <td><p>37.0878788881897</p></td>
    <td><p>37.1122403180955</p></td>
    <td><p>37.0552736666124</p></td>
    <td><p>36.9445086117116</p></td>
    <td><p>37.0737179413199</p></td>
    <td><p>37.1273870647837</p></td>
    <td><p>37.0814535427936</p></td>
    <td><p>36.875025931001</p></td>
    <td><p>37.1163058818148</p></td>
    <td><p>37.1345224421513</p></td>
    <td><p>36.8401926753567</p></td>
    <td><p>36.9288776935923</p></td>
    <td><p>37.0891426683707</p></td>
    <td><p>36.9243414199704</p></td>
    <td><p>37.061702770941</p></td>
    <td><p>36.8538092451225</p></td>
    <td><p>36.9659086032844</p></td>
    <td><p>36.9565776346731</p></td>
    <td><p>36.8219599937119</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.154339008104188</p></td>
    <td><p>0.104542015486089</p></td>
    <td><p>-0.133054266986392</p></td>
    <td><p>0.0727843559286825</p></td>
    <td><p>0.0878788881896853</p></td>
    <td><p>0.112240318095509</p></td>
    <td><p>0.0552736666123579</p></td>
    <td><p>-0.0554913882884378</p></td>
    <td><p>0.0737179413198632</p></td>
    <td><p>0.127387064783747</p></td>
    <td><p>0.0814535427936462</p></td>
    <td><p>-0.124974068998988</p></td>
    <td><p>0.11630588181476</p></td>
    <td><p>0.134522442151294</p></td>
    <td><p>-0.159807324643303</p></td>
    <td><p>-0.0711223064076592</p></td>
    <td><p>0.0891426683707479</p></td>
    <td><p>-0.0756585800296463</p></td>
    <td><p>0.0617027709409967</p></td>
    <td><p>-0.146190754877487</p></td>
    <td><p>-0.0340913967155672</p></td>
    <td><p>-0.0434223653269044</p></td>
    <td><p>-0.17804000628815</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6648</p></td>
    <td><p>6649</p></td>
    <td><p>6650</p></td>
    <td><p>6651</p></td>
    <td><p>6652</p></td>
    <td><p>6653</p></td>
    <td><p>6654</p></td>
    <td><p>6655</p></td>
    <td><p>6656</p></td>
    <td><p>6657</p></td>
    <td><p>6658</p></td>
    <td><p>6659</p></td>
    <td><p>6660</p></td>
    <td><p>6661</p></td>
    <td><p>6662</p></td>
    <td><p>6663</p></td>
    <td><p>6664</p></td>
    <td><p>6665</p></td>
    <td><p>6666</p></td>
    <td><p>6667</p></td>
    <td><p>6668</p></td>
    <td><p>6669</p></td>
    <td><p>6670</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8263041241822</p></td>
    <td><p>37.0599640622197</p></td>
    <td><p>37.1710208221485</p></td>
    <td><p>37.0273269614277</p></td>
    <td><p>36.8570136281893</p></td>
    <td><p>36.9071938560185</p></td>
    <td><p>37.0091906800853</p></td>
    <td><p>36.966360594027</p></td>
    <td><p>36.8435569000458</p></td>
    <td><p>37.0497367101699</p></td>
    <td><p>37.1926074894006</p></td>
    <td><p>36.8545235985785</p></td>
    <td><p>37.1181104346534</p></td>
    <td><p>36.9345628303943</p></td>
    <td><p>37.172976345795</p></td>
    <td><p>37.1258501765344</p></td>
    <td><p>37.0726116987348</p></td>
    <td><p>37.1168030273738</p></td>
    <td><p>37.1812890219186</p></td>
    <td><p>36.9294863996031</p></td>
    <td><p>36.8189001282793</p></td>
    <td><p>36.8810606903112</p></td>
    <td><p>37.0523195394009</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.173695875817799</p></td>
    <td><p>0.0599640622197271</p></td>
    <td><p>0.171020822148506</p></td>
    <td><p>0.0273269614276899</p></td>
    <td><p>-0.142986371810743</p></td>
    <td><p>-0.092806143981484</p></td>
    <td><p>0.00919068008528257</p></td>
    <td><p>-0.0336394059729557</p></td>
    <td><p>-0.156443099954238</p></td>
    <td><p>0.0497367101699169</p></td>
    <td><p>0.192607489400558</p></td>
    <td><p>-0.145476401421497</p></td>
    <td><p>0.118110434653403</p></td>
    <td><p>-0.0654371696057083</p></td>
    <td><p>0.172976345795028</p></td>
    <td><p>0.125850176534421</p></td>
    <td><p>0.072611698734832</p></td>
    <td><p>0.116803027373777</p></td>
    <td><p>0.181289021918595</p></td>
    <td><p>-0.0705136003968505</p></td>
    <td><p>-0.18109987172069</p></td>
    <td><p>-0.118939309688791</p></td>
    <td><p>0.0523195394008695</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6671</p></td>
    <td><p>6672</p></td>
    <td><p>6673</p></td>
    <td><p>6674</p></td>
    <td><p>6675</p></td>
    <td><p>6676</p></td>
    <td><p>6677</p></td>
    <td><p>6678</p></td>
    <td><p>6679</p></td>
    <td><p>6680</p></td>
    <td><p>6681</p></td>
    <td><p>6682</p></td>
    <td><p>6683</p></td>
    <td><p>6684</p></td>
    <td><p>6685</p></td>
    <td><p>6686</p></td>
    <td><p>6687</p></td>
    <td><p>6688</p></td>
    <td><p>6689</p></td>
    <td><p>6690</p></td>
    <td><p>6691</p></td>
    <td><p>6692</p></td>
    <td><p>6693</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0497462137749</p></td>
    <td><p>36.8309686458634</p></td>
    <td><p>36.8749544895952</p></td>
    <td><p>37.03178593171</p></td>
    <td><p>36.9873681642687</p></td>
    <td><p>36.978051842354</p></td>
    <td><p>36.8866071309727</p></td>
    <td><p>37.1101265261605</p></td>
    <td><p>36.8031235495214</p></td>
    <td><p>36.9424009578507</p></td>
    <td><p>37.0475336897611</p></td>
    <td><p>37.1222101296184</p></td>
    <td><p>37.0802103935224</p></td>
    <td><p>36.8763151533577</p></td>
    <td><p>37.1246964158736</p></td>
    <td><p>36.9502412878032</p></td>
    <td><p>36.9546365935676</p></td>
    <td><p>36.9744256769997</p></td>
    <td><p>37.1189021994255</p></td>
    <td><p>37.1236436904663</p></td>
    <td><p>37.0472396435002</p></td>
    <td><p>36.8282931195826</p></td>
    <td><p>37.0296901745813</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0497462137748954</p></td>
    <td><p>-0.169031354136614</p></td>
    <td><p>-0.125045510404803</p></td>
    <td><p>0.0317859317099689</p></td>
    <td><p>-0.0126318357313124</p></td>
    <td><p>-0.0219481576459657</p></td>
    <td><p>-0.113392869027344</p></td>
    <td><p>0.110126526160528</p></td>
    <td><p>-0.196876450478641</p></td>
    <td><p>-0.0575990421492634</p></td>
    <td><p>0.0475336897611456</p></td>
    <td><p>0.122210129618423</p></td>
    <td><p>0.080210393522357</p></td>
    <td><p>-0.12368484664227</p></td>
    <td><p>0.124696415873558</p></td>
    <td><p>-0.0497587121968408</p></td>
    <td><p>-0.0453634064324078</p></td>
    <td><p>-0.0255743230003205</p></td>
    <td><p>0.118902199425527</p></td>
    <td><p>0.123643690466267</p></td>
    <td><p>0.047239643500177</p></td>
    <td><p>-0.171706880417418</p></td>
    <td><p>0.0296901745812761</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6694</p></td>
    <td><p>6695</p></td>
    <td><p>6696</p></td>
    <td><p>6697</p></td>
    <td><p>6698</p></td>
    <td><p>6699</p></td>
    <td><p>6700</p></td>
    <td><p>6701</p></td>
    <td><p>6702</p></td>
    <td><p>6703</p></td>
    <td><p>6704</p></td>
    <td><p>6705</p></td>
    <td><p>6706</p></td>
    <td><p>6707</p></td>
    <td><p>6708</p></td>
    <td><p>6709</p></td>
    <td><p>6710</p></td>
    <td><p>6711</p></td>
    <td><p>6712</p></td>
    <td><p>6713</p></td>
    <td><p>6714</p></td>
    <td><p>6715</p></td>
    <td><p>6716</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0657135406827</p></td>
    <td><p>36.8590416738582</p></td>
    <td><p>37.0392616101186</p></td>
    <td><p>36.8987637226183</p></td>
    <td><p>37.1966451320382</p></td>
    <td><p>36.9211385051671</p></td>
    <td><p>37.0542184109793</p></td>
    <td><p>36.9014271842213</p></td>
    <td><p>36.9155625122377</p></td>
    <td><p>36.9935038441767</p></td>
    <td><p>36.8524109285125</p></td>
    <td><p>36.9529630935832</p></td>
    <td><p>36.8312097701965</p></td>
    <td><p>37.0045778013443</p></td>
    <td><p>36.8020972541769</p></td>
    <td><p>36.8931298882397</p></td>
    <td><p>37.1746337464746</p></td>
    <td><p>36.9485270558947</p></td>
    <td><p>37.0861713444569</p></td>
    <td><p>37.1703993305815</p></td>
    <td><p>37.1508181989841</p></td>
    <td><p>37.1314086864505</p></td>
    <td><p>37.04741530425</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0657135406827365</p></td>
    <td><p>-0.140958326141821</p></td>
    <td><p>0.0392616101185865</p></td>
    <td><p>-0.101236277381652</p></td>
    <td><p>0.196645132038199</p></td>
    <td><p>-0.0788614948328856</p></td>
    <td><p>0.0542184109793169</p></td>
    <td><p>-0.0985728157786596</p></td>
    <td><p>-0.0844374877623366</p></td>
    <td><p>-0.00649615582329233</p></td>
    <td><p>-0.147589071487459</p></td>
    <td><p>-0.0470369064167571</p></td>
    <td><p>-0.168790229803463</p></td>
    <td><p>0.00457780134427566</p></td>
    <td><p>-0.1979027458231</p></td>
    <td><p>-0.106870111760252</p></td>
    <td><p>0.174633746474605</p></td>
    <td><p>-0.0514729441053277</p></td>
    <td><p>0.0861713444569077</p></td>
    <td><p>0.170399330581461</p></td>
    <td><p>0.150818198984098</p></td>
    <td><p>0.131408686450477</p></td>
    <td><p>0.0474153042499736</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6717</p></td>
    <td><p>6718</p></td>
    <td><p>6719</p></td>
    <td><p>6720</p></td>
    <td><p>6721</p></td>
    <td><p>6722</p></td>
    <td><p>6723</p></td>
    <td><p>6724</p></td>
    <td><p>6725</p></td>
    <td><p>6726</p></td>
    <td><p>6727</p></td>
    <td><p>6728</p></td>
    <td><p>6729</p></td>
    <td><p>6730</p></td>
    <td><p>6731</p></td>
    <td><p>6732</p></td>
    <td><p>6733</p></td>
    <td><p>6734</p></td>
    <td><p>6735</p></td>
    <td><p>6736</p></td>
    <td><p>6737</p></td>
    <td><p>6738</p></td>
    <td><p>6739</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1881215161812</p></td>
    <td><p>36.8877826995157</p></td>
    <td><p>37.0054921570115</p></td>
    <td><p>37.0109559328303</p></td>
    <td><p>37.1114616020292</p></td>
    <td><p>36.8929719624882</p></td>
    <td><p>36.9611903083678</p></td>
    <td><p>36.8183434775079</p></td>
    <td><p>37.1992859041126</p></td>
    <td><p>36.9253499776976</p></td>
    <td><p>36.8159628436133</p></td>
    <td><p>37.0507964226966</p></td>
    <td><p>36.9770131499875</p></td>
    <td><p>37.1293195825591</p></td>
    <td><p>37.0878522930614</p></td>
    <td><p>37.1453564898897</p></td>
    <td><p>37.0334793452314</p></td>
    <td><p>37.015111658448</p></td>
    <td><p>37.1597677610557</p></td>
    <td><p>36.8805771993076</p></td>
    <td><p>36.8925861680234</p></td>
    <td><p>37.1313782858461</p></td>
    <td><p>36.9611049885591</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.188121516181234</p></td>
    <td><p>-0.112217300484268</p></td>
    <td><p>0.00549215701146721</p></td>
    <td><p>0.0109559328303348</p></td>
    <td><p>0.111461602029216</p></td>
    <td><p>-0.107028037511753</p></td>
    <td><p>-0.0388096916321956</p></td>
    <td><p>-0.181656522492069</p></td>
    <td><p>0.199285904112557</p></td>
    <td><p>-0.0746500223023858</p></td>
    <td><p>-0.184037156386658</p></td>
    <td><p>0.0507964226966422</p></td>
    <td><p>-0.0229868500125434</p></td>
    <td><p>0.129319582559148</p></td>
    <td><p>0.0878522930614309</p></td>
    <td><p>0.145356489889672</p></td>
    <td><p>0.0334793452313704</p></td>
    <td><p>0.015111658448042</p></td>
    <td><p>0.159767761055711</p></td>
    <td><p>-0.119422800692448</p></td>
    <td><p>-0.107413831976629</p></td>
    <td><p>0.131378285846083</p></td>
    <td><p>-0.0388950114409425</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6740</p></td>
    <td><p>6741</p></td>
    <td><p>6742</p></td>
    <td><p>6743</p></td>
    <td><p>6744</p></td>
    <td><p>6745</p></td>
    <td><p>6746</p></td>
    <td><p>6747</p></td>
    <td><p>6748</p></td>
    <td><p>6749</p></td>
    <td><p>6750</p></td>
    <td><p>6751</p></td>
    <td><p>6752</p></td>
    <td><p>6753</p></td>
    <td><p>6754</p></td>
    <td><p>6755</p></td>
    <td><p>6756</p></td>
    <td><p>6757</p></td>
    <td><p>6758</p></td>
    <td><p>6759</p></td>
    <td><p>6760</p></td>
    <td><p>6761</p></td>
    <td><p>6762</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.095855811753</p></td>
    <td><p>36.9232418666476</p></td>
    <td><p>36.8928564711187</p></td>
    <td><p>36.8328517117991</p></td>
    <td><p>37.1602347127254</p></td>
    <td><p>37.0019529079602</p></td>
    <td><p>36.9918570045194</p></td>
    <td><p>36.820843056342</p></td>
    <td><p>37.1883060981898</p></td>
    <td><p>37.0095600346049</p></td>
    <td><p>36.9579916184121</p></td>
    <td><p>36.8269550672391</p></td>
    <td><p>37.0914831540596</p></td>
    <td><p>37.1319363257164</p></td>
    <td><p>37.1441511038676</p></td>
    <td><p>36.9776548537636</p></td>
    <td><p>36.9185685232305</p></td>
    <td><p>37.0433081035181</p></td>
    <td><p>37.1364852202133</p></td>
    <td><p>37.1248550464952</p></td>
    <td><p>36.9074098520014</p></td>
    <td><p>37.0335444624438</p></td>
    <td><p>36.9914828905125</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0958558117530401</p></td>
    <td><p>-0.0767581333523708</p></td>
    <td><p>-0.107143528881274</p></td>
    <td><p>-0.167148288200885</p></td>
    <td><p>0.160234712725355</p></td>
    <td><p>0.00195290796023784</p></td>
    <td><p>-0.00814299548060404</p></td>
    <td><p>-0.179156943658008</p></td>
    <td><p>0.188306098189791</p></td>
    <td><p>0.00956003460492383</p></td>
    <td><p>-0.0420083815878698</p></td>
    <td><p>-0.17304493276086</p></td>
    <td><p>0.0914831540595742</p></td>
    <td><p>0.131936325716353</p></td>
    <td><p>0.144151103867557</p></td>
    <td><p>-0.0223451462363684</p></td>
    <td><p>-0.0814314767694739</p></td>
    <td><p>0.0433081035181075</p></td>
    <td><p>0.13648522021326</p></td>
    <td><p>0.124855046495234</p></td>
    <td><p>-0.092590147998564</p></td>
    <td><p>0.0335444624438139</p></td>
    <td><p>-0.0085171094874994</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6763</p></td>
    <td><p>6764</p></td>
    <td><p>6765</p></td>
    <td><p>6766</p></td>
    <td><p>6767</p></td>
    <td><p>6768</p></td>
    <td><p>6769</p></td>
    <td><p>6770</p></td>
    <td><p>6771</p></td>
    <td><p>6772</p></td>
    <td><p>6773</p></td>
    <td><p>6774</p></td>
    <td><p>6775</p></td>
    <td><p>6776</p></td>
    <td><p>6777</p></td>
    <td><p>6778</p></td>
    <td><p>6779</p></td>
    <td><p>6780</p></td>
    <td><p>6781</p></td>
    <td><p>6782</p></td>
    <td><p>6783</p></td>
    <td><p>6784</p></td>
    <td><p>6785</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0078877601875</p></td>
    <td><p>37.0521248644174</p></td>
    <td><p>36.9200597831375</p></td>
    <td><p>37.012669696807</p></td>
    <td><p>37.0285476522773</p></td>
    <td><p>37.1753419582597</p></td>
    <td><p>37.0045885636551</p></td>
    <td><p>37.1010379751159</p></td>
    <td><p>36.8078564564076</p></td>
    <td><p>37.1375740747753</p></td>
    <td><p>37.0758619630398</p></td>
    <td><p>37.1316976407704</p></td>
    <td><p>37.0773842344991</p></td>
    <td><p>36.9905590468014</p></td>
    <td><p>37.1430606062555</p></td>
    <td><p>36.9287178398096</p></td>
    <td><p>37.0393547596112</p></td>
    <td><p>37.114603298956</p></td>
    <td><p>37.0262073467436</p></td>
    <td><p>36.857442524586</p></td>
    <td><p>37.1604762126983</p></td>
    <td><p>37.0712836296649</p></td>
    <td><p>36.9326920132036</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.00788776018747939</p></td>
    <td><p>0.0521248644173653</p></td>
    <td><p>-0.0799402168624681</p></td>
    <td><p>0.0126696968069524</p></td>
    <td><p>0.0285476522772896</p></td>
    <td><p>0.175341958259708</p></td>
    <td><p>0.00458856365506932</p></td>
    <td><p>0.101037975115915</p></td>
    <td><p>-0.192143543592394</p></td>
    <td><p>0.13757407477533</p></td>
    <td><p>0.0758619630398414</p></td>
    <td><p>0.131697640770426</p></td>
    <td><p>0.0773842344990641</p></td>
    <td><p>-0.0094409531985562</p></td>
    <td><p>0.143060606255467</p></td>
    <td><p>-0.0712821601904494</p></td>
    <td><p>0.0393547596111503</p></td>
    <td><p>0.114603298956013</p></td>
    <td><p>0.0262073467435897</p></td>
    <td><p>-0.142557475414044</p></td>
    <td><p>0.160476212698327</p></td>
    <td><p>0.0712836296649471</p></td>
    <td><p>-0.0673079867964361</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6786</p></td>
    <td><p>6787</p></td>
    <td><p>6788</p></td>
    <td><p>6789</p></td>
    <td><p>6790</p></td>
    <td><p>6791</p></td>
    <td><p>6792</p></td>
    <td><p>6793</p></td>
    <td><p>6794</p></td>
    <td><p>6795</p></td>
    <td><p>6796</p></td>
    <td><p>6797</p></td>
    <td><p>6798</p></td>
    <td><p>6799</p></td>
    <td><p>6800</p></td>
    <td><p>6801</p></td>
    <td><p>6802</p></td>
    <td><p>6803</p></td>
    <td><p>6804</p></td>
    <td><p>6805</p></td>
    <td><p>6806</p></td>
    <td><p>6807</p></td>
    <td><p>6808</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1468984349045</p></td>
    <td><p>37.1073076113699</p></td>
    <td><p>36.8040868792573</p></td>
    <td><p>36.9198695323787</p></td>
    <td><p>37.1147374162521</p></td>
    <td><p>36.8201601286918</p></td>
    <td><p>37.0964031741771</p></td>
    <td><p>36.8173149951196</p></td>
    <td><p>36.8402079139706</p></td>
    <td><p>37.071648112142</p></td>
    <td><p>37.0447144272709</p></td>
    <td><p>36.9408109841137</p></td>
    <td><p>36.9804965507324</p></td>
    <td><p>36.9995375831463</p></td>
    <td><p>36.9361835282027</p></td>
    <td><p>36.8239875977875</p></td>
    <td><p>36.9774582226585</p></td>
    <td><p>37.0789862866282</p></td>
    <td><p>37.014416846035</p></td>
    <td><p>36.9066068493774</p></td>
    <td><p>37.1454045530292</p></td>
    <td><p>36.8697094909219</p></td>
    <td><p>37.1043817967289</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.146898434904543</p></td>
    <td><p>0.10730761136994</p></td>
    <td><p>-0.195913120742674</p></td>
    <td><p>-0.0801304676212595</p></td>
    <td><p>0.114737416252083</p></td>
    <td><p>-0.179839871308197</p></td>
    <td><p>0.0964031741771052</p></td>
    <td><p>-0.182685004880405</p></td>
    <td><p>-0.159792086029377</p></td>
    <td><p>0.0716481121420358</p></td>
    <td><p>0.0447144272708968</p></td>
    <td><p>-0.0591890158863322</p></td>
    <td><p>-0.0195034492676243</p></td>
    <td><p>-0.000462416853743264</p></td>
    <td><p>-0.0638164717972529</p></td>
    <td><p>-0.176012402212521</p></td>
    <td><p>-0.022541777341452</p></td>
    <td><p>0.0789862866282363</p></td>
    <td><p>0.0144168460350329</p></td>
    <td><p>-0.0933931506226031</p></td>
    <td><p>0.145404553029195</p></td>
    <td><p>-0.130290509078094</p></td>
    <td><p>0.10438179672893</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6809</p></td>
    <td><p>6810</p></td>
    <td><p>6811</p></td>
    <td><p>6812</p></td>
    <td><p>6813</p></td>
    <td><p>6814</p></td>
    <td><p>6815</p></td>
    <td><p>6816</p></td>
    <td><p>6817</p></td>
    <td><p>6818</p></td>
    <td><p>6819</p></td>
    <td><p>6820</p></td>
    <td><p>6821</p></td>
    <td><p>6822</p></td>
    <td><p>6823</p></td>
    <td><p>6824</p></td>
    <td><p>6825</p></td>
    <td><p>6826</p></td>
    <td><p>6827</p></td>
    <td><p>6828</p></td>
    <td><p>6829</p></td>
    <td><p>6830</p></td>
    <td><p>6831</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0366412774995</p></td>
    <td><p>36.8347456512762</p></td>
    <td><p>36.9020524471601</p></td>
    <td><p>37.0620758871643</p></td>
    <td><p>36.8005405516241</p></td>
    <td><p>37.1437486821519</p></td>
    <td><p>36.8741753821844</p></td>
    <td><p>37.1608031724505</p></td>
    <td><p>37.1019464992994</p></td>
    <td><p>37.0755716013617</p></td>
    <td><p>36.8983121465541</p></td>
    <td><p>36.8713273741071</p></td>
    <td><p>36.9629116906004</p></td>
    <td><p>37.103350019649</p></td>
    <td><p>37.1706418357997</p></td>
    <td><p>37.1376375399407</p></td>
    <td><p>37.0195213781543</p></td>
    <td><p>37.192482489052</p></td>
    <td><p>36.8877057586554</p></td>
    <td><p>37.1701968224555</p></td>
    <td><p>36.931297251982</p></td>
    <td><p>37.0054401380541</p></td>
    <td><p>36.8596984531748</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0366412774994913</p></td>
    <td><p>-0.165254348723764</p></td>
    <td><p>-0.0979475528398552</p></td>
    <td><p>0.0620758871642764</p></td>
    <td><p>-0.199459448375862</p></td>
    <td><p>0.143748682151859</p></td>
    <td><p>-0.125824617815645</p></td>
    <td><p>0.160803172450493</p></td>
    <td><p>0.101946499299444</p></td>
    <td><p>0.0755716013617445</p></td>
    <td><p>-0.101687853445874</p></td>
    <td><p>-0.128672625892918</p></td>
    <td><p>-0.0370883093996213</p></td>
    <td><p>0.103350019648971</p></td>
    <td><p>0.170641835799657</p></td>
    <td><p>0.137637539940684</p></td>
    <td><p>0.0195213781542733</p></td>
    <td><p>0.192482489052018</p></td>
    <td><p>-0.1122942413446</p></td>
    <td><p>0.170196822455473</p></td>
    <td><p>-0.0687027480180049</p></td>
    <td><p>0.00544013805414068</p></td>
    <td><p>-0.140301546825206</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6832</p></td>
    <td><p>6833</p></td>
    <td><p>6834</p></td>
    <td><p>6835</p></td>
    <td><p>6836</p></td>
    <td><p>6837</p></td>
    <td><p>6838</p></td>
    <td><p>6839</p></td>
    <td><p>6840</p></td>
    <td><p>6841</p></td>
    <td><p>6842</p></td>
    <td><p>6843</p></td>
    <td><p>6844</p></td>
    <td><p>6845</p></td>
    <td><p>6846</p></td>
    <td><p>6847</p></td>
    <td><p>6848</p></td>
    <td><p>6849</p></td>
    <td><p>6850</p></td>
    <td><p>6851</p></td>
    <td><p>6852</p></td>
    <td><p>6853</p></td>
    <td><p>6854</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8403557395763</p></td>
    <td><p>37.1345160934777</p></td>
    <td><p>36.8926047300657</p></td>
    <td><p>37.0239095893032</p></td>
    <td><p>37.1731157038291</p></td>
    <td><p>37.0122179553489</p></td>
    <td><p>37.0628832352762</p></td>
    <td><p>37.1395280168496</p></td>
    <td><p>37.0779377879461</p></td>
    <td><p>37.0199231266451</p></td>
    <td><p>36.9848485684869</p></td>
    <td><p>36.8490002199315</p></td>
    <td><p>36.9477774573108</p></td>
    <td><p>37.0480583045815</p></td>
    <td><p>37.0187000353205</p></td>
    <td><p>36.8761297483678</p></td>
    <td><p>37.1481462870631</p></td>
    <td><p>36.8338771401174</p></td>
    <td><p>36.8765153471344</p></td>
    <td><p>36.9475272404772</p></td>
    <td><p>36.9452111211339</p></td>
    <td><p>36.920813107426</p></td>
    <td><p>37.138895792348</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.159644260423718</p></td>
    <td><p>0.13451609347775</p></td>
    <td><p>-0.107395269934322</p></td>
    <td><p>0.0239095893031589</p></td>
    <td><p>0.173115703829069</p></td>
    <td><p>0.0122179553488735</p></td>
    <td><p>0.0628832352761606</p></td>
    <td><p>0.139528016849596</p></td>
    <td><p>0.0779377879460696</p></td>
    <td><p>0.0199231266450752</p></td>
    <td><p>-0.0151514315131251</p></td>
    <td><p>-0.150999780068531</p></td>
    <td><p>-0.0522225426891936</p></td>
    <td><p>0.0480583045814598</p></td>
    <td><p>0.0187000353205278</p></td>
    <td><p>-0.123870251632233</p></td>
    <td><p>0.148146287063057</p></td>
    <td><p>-0.166122859882591</p></td>
    <td><p>-0.123484652865613</p></td>
    <td><p>-0.0524727595227503</p></td>
    <td><p>-0.0547888788660629</p></td>
    <td><p>-0.0791868925740005</p></td>
    <td><p>0.138895792347959</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6855</p></td>
    <td><p>6856</p></td>
    <td><p>6857</p></td>
    <td><p>6858</p></td>
    <td><p>6859</p></td>
    <td><p>6860</p></td>
    <td><p>6861</p></td>
    <td><p>6862</p></td>
    <td><p>6863</p></td>
    <td><p>6864</p></td>
    <td><p>6865</p></td>
    <td><p>6866</p></td>
    <td><p>6867</p></td>
    <td><p>6868</p></td>
    <td><p>6869</p></td>
    <td><p>6870</p></td>
    <td><p>6871</p></td>
    <td><p>6872</p></td>
    <td><p>6873</p></td>
    <td><p>6874</p></td>
    <td><p>6875</p></td>
    <td><p>6876</p></td>
    <td><p>6877</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8143432099437</p></td>
    <td><p>37.1521622609963</p></td>
    <td><p>36.8625707081422</p></td>
    <td><p>36.8056079266116</p></td>
    <td><p>37.0472273301431</p></td>
    <td><p>36.8216340975243</p></td>
    <td><p>36.8192287013965</p></td>
    <td><p>36.9223851386512</p></td>
    <td><p>36.9420755885331</p></td>
    <td><p>36.9690342157878</p></td>
    <td><p>37.0192302844431</p></td>
    <td><p>37.0756905119805</p></td>
    <td><p>36.9412250490834</p></td>
    <td><p>36.8147527642807</p></td>
    <td><p>36.9393703512725</p></td>
    <td><p>37.1195188794875</p></td>
    <td><p>36.8133913798031</p></td>
    <td><p>37.1513936304707</p></td>
    <td><p>36.9268235092991</p></td>
    <td><p>37.1941620050326</p></td>
    <td><p>37.0332832425316</p></td>
    <td><p>36.8703925930891</p></td>
    <td><p>36.8817678673463</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.185656790056257</p></td>
    <td><p>0.15216226099632</p></td>
    <td><p>-0.137429291857764</p></td>
    <td><p>-0.194392073388421</p></td>
    <td><p>0.0472273301431017</p></td>
    <td><p>-0.178365902475704</p></td>
    <td><p>-0.180771298603453</p></td>
    <td><p>-0.0776148613488346</p></td>
    <td><p>-0.0579244114668711</p></td>
    <td><p>-0.0309657842121709</p></td>
    <td><p>0.0192302844431325</p></td>
    <td><p>0.0756905119804898</p></td>
    <td><p>-0.05877495091665</p></td>
    <td><p>-0.185247235719253</p></td>
    <td><p>-0.0606296487274918</p></td>
    <td><p>0.119518879487458</p></td>
    <td><p>-0.186608620196935</p></td>
    <td><p>0.151393630470672</p></td>
    <td><p>-0.0731764907009165</p></td>
    <td><p>0.194162005032616</p></td>
    <td><p>0.0332832425315672</p></td>
    <td><p>-0.129607406910935</p></td>
    <td><p>-0.118232132653681</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6878</p></td>
    <td><p>6879</p></td>
    <td><p>6880</p></td>
    <td><p>6881</p></td>
    <td><p>6882</p></td>
    <td><p>6883</p></td>
    <td><p>6884</p></td>
    <td><p>6885</p></td>
    <td><p>6886</p></td>
    <td><p>6887</p></td>
    <td><p>6888</p></td>
    <td><p>6889</p></td>
    <td><p>6890</p></td>
    <td><p>6891</p></td>
    <td><p>6892</p></td>
    <td><p>6893</p></td>
    <td><p>6894</p></td>
    <td><p>6895</p></td>
    <td><p>6896</p></td>
    <td><p>6897</p></td>
    <td><p>6898</p></td>
    <td><p>6899</p></td>
    <td><p>6900</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0084516564272</p></td>
    <td><p>36.9547507260027</p></td>
    <td><p>36.9153061026723</p></td>
    <td><p>36.857230444172</p></td>
    <td><p>37.1119063095271</p></td>
    <td><p>36.9018916272709</p></td>
    <td><p>37.0346975020794</p></td>
    <td><p>37.0705908576032</p></td>
    <td><p>36.9496714176777</p></td>
    <td><p>36.9617207144397</p></td>
    <td><p>36.9568297449021</p></td>
    <td><p>37.172782957406</p></td>
    <td><p>36.875186127754</p></td>
    <td><p>36.9181825691352</p></td>
    <td><p>37.086123061069</p></td>
    <td><p>36.8369730056842</p></td>
    <td><p>37.0645553529345</p></td>
    <td><p>36.8640013634103</p></td>
    <td><p>37.0360040994923</p></td>
    <td><p>36.9882497283166</p></td>
    <td><p>36.8161573621633</p></td>
    <td><p>37.1471648863312</p></td>
    <td><p>36.8294476474854</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.00845165642724766</p></td>
    <td><p>-0.0452492739973209</p></td>
    <td><p>-0.0846938973276536</p></td>
    <td><p>-0.142769555827954</p></td>
    <td><p>0.111906309527129</p></td>
    <td><p>-0.0981083727290866</p></td>
    <td><p>0.0346975020793678</p></td>
    <td><p>0.0705908576032357</p></td>
    <td><p>-0.0503285823223294</p></td>
    <td><p>-0.0382792855602858</p></td>
    <td><p>-0.0431702550979125</p></td>
    <td><p>0.172782957406028</p></td>
    <td><p>-0.124813872245959</p></td>
    <td><p>-0.0818174308647954</p></td>
    <td><p>0.0861230610689674</p></td>
    <td><p>-0.163026994315771</p></td>
    <td><p>0.064555352934498</p></td>
    <td><p>-0.13599863658969</p></td>
    <td><p>0.0360040994922741</p></td>
    <td><p>-0.0117502716833897</p></td>
    <td><p>-0.183842637836655</p></td>
    <td><p>0.147164886331197</p></td>
    <td><p>-0.170552352514633</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6901</p></td>
    <td><p>6902</p></td>
    <td><p>6903</p></td>
    <td><p>6904</p></td>
    <td><p>6905</p></td>
    <td><p>6906</p></td>
    <td><p>6907</p></td>
    <td><p>6908</p></td>
    <td><p>6909</p></td>
    <td><p>6910</p></td>
    <td><p>6911</p></td>
    <td><p>6912</p></td>
    <td><p>6913</p></td>
    <td><p>6914</p></td>
    <td><p>6915</p></td>
    <td><p>6916</p></td>
    <td><p>6917</p></td>
    <td><p>6918</p></td>
    <td><p>6919</p></td>
    <td><p>6920</p></td>
    <td><p>6921</p></td>
    <td><p>6922</p></td>
    <td><p>6923</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0795325332748</p></td>
    <td><p>36.9766785542829</p></td>
    <td><p>37.1009123745358</p></td>
    <td><p>36.9689237443167</p></td>
    <td><p>36.9993835543479</p></td>
    <td><p>37.1695462526567</p></td>
    <td><p>36.802996728019</p></td>
    <td><p>36.84246049507</p></td>
    <td><p>36.8295815469182</p></td>
    <td><p>36.8694772015995</p></td>
    <td><p>36.8475384002194</p></td>
    <td><p>36.9916275753585</p></td>
    <td><p>36.8541285685593</p></td>
    <td><p>37.183443473404</p></td>
    <td><p>37.0173434135904</p></td>
    <td><p>37.1555962800839</p></td>
    <td><p>36.863609658007</p></td>
    <td><p>37.1726895358068</p></td>
    <td><p>37.0042999205877</p></td>
    <td><p>36.8741787343633</p></td>
    <td><p>36.8012635247837</p></td>
    <td><p>36.8896206400178</p></td>
    <td><p>36.9668758997143</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.079532533274751</p></td>
    <td><p>-0.023321445717059</p></td>
    <td><p>0.100912374535831</p></td>
    <td><p>-0.0310762556832813</p></td>
    <td><p>-0.000616445652077857</p></td>
    <td><p>0.169546252656723</p></td>
    <td><p>-0.197003271981046</p></td>
    <td><p>-0.157539504929971</p></td>
    <td><p>-0.17041845308178</p></td>
    <td><p>-0.130522798400463</p></td>
    <td><p>-0.152461599780565</p></td>
    <td><p>-0.00837242464148602</p></td>
    <td><p>-0.145871431440732</p></td>
    <td><p>0.183443473403976</p></td>
    <td><p>0.0173434135903676</p></td>
    <td><p>0.155596280083905</p></td>
    <td><p>-0.136390341993007</p></td>
    <td><p>0.172689535806775</p></td>
    <td><p>0.00429992058773365</p></td>
    <td><p>-0.125821265636688</p></td>
    <td><p>-0.198736475216272</p></td>
    <td><p>-0.110379359982247</p></td>
    <td><p>-0.0331241002857325</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6924</p></td>
    <td><p>6925</p></td>
    <td><p>6926</p></td>
    <td><p>6927</p></td>
    <td><p>6928</p></td>
    <td><p>6929</p></td>
    <td><p>6930</p></td>
    <td><p>6931</p></td>
    <td><p>6932</p></td>
    <td><p>6933</p></td>
    <td><p>6934</p></td>
    <td><p>6935</p></td>
    <td><p>6936</p></td>
    <td><p>6937</p></td>
    <td><p>6938</p></td>
    <td><p>6939</p></td>
    <td><p>6940</p></td>
    <td><p>6941</p></td>
    <td><p>6942</p></td>
    <td><p>6943</p></td>
    <td><p>6944</p></td>
    <td><p>6945</p></td>
    <td><p>6946</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1276626387472</p></td>
    <td><p>37.1309692745337</p></td>
    <td><p>36.991230886047</p></td>
    <td><p>36.8826295642623</p></td>
    <td><p>36.8039925443237</p></td>
    <td><p>36.8357956421506</p></td>
    <td><p>37.1641414265447</p></td>
    <td><p>37.0930609113901</p></td>
    <td><p>36.8495746168993</p></td>
    <td><p>37.0510176053567</p></td>
    <td><p>36.975769683309</p></td>
    <td><p>36.9243923931997</p></td>
    <td><p>36.8787508625208</p></td>
    <td><p>37.10082461325</p></td>
    <td><p>37.0487128811332</p></td>
    <td><p>36.9059341770944</p></td>
    <td><p>37.0072362482426</p></td>
    <td><p>37.186072358942</p></td>
    <td><p>37.005238263833</p></td>
    <td><p>36.8037081052584</p></td>
    <td><p>37.1683777070212</p></td>
    <td><p>36.9910131303879</p></td>
    <td><p>37.1873333797372</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.127662638747218</p></td>
    <td><p>0.130969274533705</p></td>
    <td><p>-0.00876911395296531</p></td>
    <td><p>-0.117370435737712</p></td>
    <td><p>-0.196007455676309</p></td>
    <td><p>-0.164204357849428</p></td>
    <td><p>0.164141426544745</p></td>
    <td><p>0.0930609113901184</p></td>
    <td><p>-0.150425383100732</p></td>
    <td><p>0.0510176053566909</p></td>
    <td><p>-0.0242303166910105</p></td>
    <td><p>-0.0756076068003395</p></td>
    <td><p>-0.121249137479218</p></td>
    <td><p>0.100824613249969</p></td>
    <td><p>0.0487128811331559</p></td>
    <td><p>-0.0940658229055913</p></td>
    <td><p>0.00723624824261293</p></td>
    <td><p>0.186072358942035</p></td>
    <td><p>0.00523826383297887</p></td>
    <td><p>-0.196291894741556</p></td>
    <td><p>0.168377707021158</p></td>
    <td><p>-0.00898686961208739</p></td>
    <td><p>0.187333379737161</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6947</p></td>
    <td><p>6948</p></td>
    <td><p>6949</p></td>
    <td><p>6950</p></td>
    <td><p>6951</p></td>
    <td><p>6952</p></td>
    <td><p>6953</p></td>
    <td><p>6954</p></td>
    <td><p>6955</p></td>
    <td><p>6956</p></td>
    <td><p>6957</p></td>
    <td><p>6958</p></td>
    <td><p>6959</p></td>
    <td><p>6960</p></td>
    <td><p>6961</p></td>
    <td><p>6962</p></td>
    <td><p>6963</p></td>
    <td><p>6964</p></td>
    <td><p>6965</p></td>
    <td><p>6966</p></td>
    <td><p>6967</p></td>
    <td><p>6968</p></td>
    <td><p>6969</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9307725980851</p></td>
    <td><p>37.0688273699474</p></td>
    <td><p>36.8328329205704</p></td>
    <td><p>36.82938856162</p></td>
    <td><p>37.0377128167178</p></td>
    <td><p>36.8654920878856</p></td>
    <td><p>36.9110610689553</p></td>
    <td><p>36.9310993182982</p></td>
    <td><p>37.063534097969</p></td>
    <td><p>37.0963114837336</p></td>
    <td><p>37.111718892664</p></td>
    <td><p>36.86288942841</p></td>
    <td><p>37.0729858805134</p></td>
    <td><p>37.1211304704379</p></td>
    <td><p>36.9514837808916</p></td>
    <td><p>37.014440457273</p></td>
    <td><p>37.1245990072619</p></td>
    <td><p>36.943716947456</p></td>
    <td><p>37.0846665396168</p></td>
    <td><p>36.8052501293484</p></td>
    <td><p>37.0271105775468</p></td>
    <td><p>36.9172468212145</p></td>
    <td><p>36.9405133785957</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.069227401914894</p></td>
    <td><p>0.0688273699474067</p></td>
    <td><p>-0.167167079429618</p></td>
    <td><p>-0.170611438379986</p></td>
    <td><p>0.0377128167178427</p></td>
    <td><p>-0.134507912114358</p></td>
    <td><p>-0.0889389310446873</p></td>
    <td><p>-0.0689006817017841</p></td>
    <td><p>0.0635340979689971</p></td>
    <td><p>0.0963114837336008</p></td>
    <td><p>0.111718892664001</p></td>
    <td><p>-0.137110571590021</p></td>
    <td><p>0.0729858805134072</p></td>
    <td><p>0.121130470437933</p></td>
    <td><p>-0.0485162191083788</p></td>
    <td><p>0.0144404572729826</p></td>
    <td><p>0.124599007261871</p></td>
    <td><p>-0.0562830525440177</p></td>
    <td><p>0.0846665396167694</p></td>
    <td><p>-0.194749870651577</p></td>
    <td><p>0.0271105775468001</p></td>
    <td><p>-0.0827531787855307</p></td>
    <td><p>-0.0594866214043037</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6970</p></td>
    <td><p>6971</p></td>
    <td><p>6972</p></td>
    <td><p>6973</p></td>
    <td><p>6974</p></td>
    <td><p>6975</p></td>
    <td><p>6976</p></td>
    <td><p>6977</p></td>
    <td><p>6978</p></td>
    <td><p>6979</p></td>
    <td><p>6980</p></td>
    <td><p>6981</p></td>
    <td><p>6982</p></td>
    <td><p>6983</p></td>
    <td><p>6984</p></td>
    <td><p>6985</p></td>
    <td><p>6986</p></td>
    <td><p>6987</p></td>
    <td><p>6988</p></td>
    <td><p>6989</p></td>
    <td><p>6990</p></td>
    <td><p>6991</p></td>
    <td><p>6992</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0698893703257</p></td>
    <td><p>37.1239465434364</p></td>
    <td><p>37.0114889779698</p></td>
    <td><p>36.8355806526406</p></td>
    <td><p>36.8827826117655</p></td>
    <td><p>37.0563060509515</p></td>
    <td><p>36.8271966761238</p></td>
    <td><p>37.1411108727175</p></td>
    <td><p>37.1594088254954</p></td>
    <td><p>37.1399047201422</p></td>
    <td><p>36.8435491053307</p></td>
    <td><p>37.0330169713227</p></td>
    <td><p>37.0992098862546</p></td>
    <td><p>37.1598917454369</p></td>
    <td><p>36.9894078477727</p></td>
    <td><p>36.8629229680648</p></td>
    <td><p>36.8439439615372</p></td>
    <td><p>37.0820298072984</p></td>
    <td><p>36.9567045775196</p></td>
    <td><p>37.1621713358647</p></td>
    <td><p>37.1084535160934</p></td>
    <td><p>37.1258055528852</p></td>
    <td><p>36.8281816790204</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0698893703256687</p></td>
    <td><p>0.123946543436439</p></td>
    <td><p>0.0114889779697549</p></td>
    <td><p>-0.164419347359392</p></td>
    <td><p>-0.117217388234515</p></td>
    <td><p>0.056306050951477</p></td>
    <td><p>-0.172803323876195</p></td>
    <td><p>0.141110872717455</p></td>
    <td><p>0.159408825495433</p></td>
    <td><p>0.139904720142233</p></td>
    <td><p>-0.156450894669341</p></td>
    <td><p>0.0330169713227235</p></td>
    <td><p>0.0992098862545774</p></td>
    <td><p>0.159891745436887</p></td>
    <td><p>-0.0105921522272538</p></td>
    <td><p>-0.13707703193522</p></td>
    <td><p>-0.156056038462765</p></td>
    <td><p>0.0820298072983761</p></td>
    <td><p>-0.0432954224804405</p></td>
    <td><p>0.162171335864663</p></td>
    <td><p>0.108453516093405</p></td>
    <td><p>0.125805552885225</p></td>
    <td><p>-0.17181832097959</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>6993</p></td>
    <td><p>6994</p></td>
    <td><p>6995</p></td>
    <td><p>6996</p></td>
    <td><p>6997</p></td>
    <td><p>6998</p></td>
    <td><p>6999</p></td>
    <td><p>7000</p></td>
    <td><p>7001</p></td>
    <td><p>7002</p></td>
    <td><p>7003</p></td>
    <td><p>7004</p></td>
    <td><p>7005</p></td>
    <td><p>7006</p></td>
    <td><p>7007</p></td>
    <td><p>7008</p></td>
    <td><p>7009</p></td>
    <td><p>7010</p></td>
    <td><p>7011</p></td>
    <td><p>7012</p></td>
    <td><p>7013</p></td>
    <td><p>7014</p></td>
    <td><p>7015</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9418763880738</p></td>
    <td><p>36.816610271425</p></td>
    <td><p>36.8775205917196</p></td>
    <td><p>36.8324307594825</p></td>
    <td><p>36.9044217419172</p></td>
    <td><p>36.8138659941505</p></td>
    <td><p>36.827811399999</p></td>
    <td><p>36.8978260244522</p></td>
    <td><p>37.1299572481907</p></td>
    <td><p>37.089481945454</p></td>
    <td><p>37.0833426181927</p></td>
    <td><p>37.149779728186</p></td>
    <td><p>36.8457372309643</p></td>
    <td><p>36.9094246799903</p></td>
    <td><p>37.1979507012125</p></td>
    <td><p>37.0862481940093</p></td>
    <td><p>37.1798439249534</p></td>
    <td><p>36.9637527081856</p></td>
    <td><p>37.0631173909163</p></td>
    <td><p>37.0786475130916</p></td>
    <td><p>36.8918374491132</p></td>
    <td><p>36.9880184488477</p></td>
    <td><p>36.8850917191446</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0581236119261632</p></td>
    <td><p>-0.183389728574994</p></td>
    <td><p>-0.122479408280377</p></td>
    <td><p>-0.16756924051753</p></td>
    <td><p>-0.0955782580827886</p></td>
    <td><p>-0.18613400584946</p></td>
    <td><p>-0.172188600001036</p></td>
    <td><p>-0.102173975547764</p></td>
    <td><p>0.129957248190735</p></td>
    <td><p>0.0894819454540254</p></td>
    <td><p>0.0833426181927166</p></td>
    <td><p>0.149779728185976</p></td>
    <td><p>-0.154262769035739</p></td>
    <td><p>-0.0905753200097408</p></td>
    <td><p>0.197950701212505</p></td>
    <td><p>0.086248194009336</p></td>
    <td><p>0.179843924953438</p></td>
    <td><p>-0.0362472918143837</p></td>
    <td><p>0.0631173909162968</p></td>
    <td><p>0.0786475130916244</p></td>
    <td><p>-0.108162550886789</p></td>
    <td><p>-0.0119815511523171</p></td>
    <td><p>-0.114908280855396</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7016</p></td>
    <td><p>7017</p></td>
    <td><p>7018</p></td>
    <td><p>7019</p></td>
    <td><p>7020</p></td>
    <td><p>7021</p></td>
    <td><p>7022</p></td>
    <td><p>7023</p></td>
    <td><p>7024</p></td>
    <td><p>7025</p></td>
    <td><p>7026</p></td>
    <td><p>7027</p></td>
    <td><p>7028</p></td>
    <td><p>7029</p></td>
    <td><p>7030</p></td>
    <td><p>7031</p></td>
    <td><p>7032</p></td>
    <td><p>7033</p></td>
    <td><p>7034</p></td>
    <td><p>7035</p></td>
    <td><p>7036</p></td>
    <td><p>7037</p></td>
    <td><p>7038</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8016588459906</p></td>
    <td><p>37.1961444115251</p></td>
    <td><p>37.0852910302532</p></td>
    <td><p>36.9419070917431</p></td>
    <td><p>37.145075636794</p></td>
    <td><p>37.0957402853798</p></td>
    <td><p>37.178269014135</p></td>
    <td><p>37.0486908163973</p></td>
    <td><p>37.1601642384593</p></td>
    <td><p>36.9003118269564</p></td>
    <td><p>37.1235473184699</p></td>
    <td><p>37.1715355339852</p></td>
    <td><p>36.8925742987153</p></td>
    <td><p>37.067867592979</p></td>
    <td><p>37.097227193836</p></td>
    <td><p>37.1788008205559</p></td>
    <td><p>37.1228302684145</p></td>
    <td><p>36.8126928221445</p></td>
    <td><p>36.9792481744141</p></td>
    <td><p>37.0635654701574</p></td>
    <td><p>36.8995302492648</p></td>
    <td><p>37.027219544484</p></td>
    <td><p>36.9106881409368</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.198341154009434</p></td>
    <td><p>0.196144411525125</p></td>
    <td><p>0.0852910302531811</p></td>
    <td><p>-0.0580929082569028</p></td>
    <td><p>0.145075636794026</p></td>
    <td><p>0.0957402853797973</p></td>
    <td><p>0.17826901413499</p></td>
    <td><p>0.0486908163972544</p></td>
    <td><p>0.160164238459316</p></td>
    <td><p>-0.0996881730436314</p></td>
    <td><p>0.123547318469925</p></td>
    <td><p>0.171535533985249</p></td>
    <td><p>-0.10742570128474</p></td>
    <td><p>0.0678675929789705</p></td>
    <td><p>0.0972271938360123</p></td>
    <td><p>0.178800820555928</p></td>
    <td><p>0.122830268414489</p></td>
    <td><p>-0.18730717785553</p></td>
    <td><p>-0.0207518255859185</p></td>
    <td><p>0.063565470157414</p></td>
    <td><p>-0.100469750735208</p></td>
    <td><p>0.0272195444839696</p></td>
    <td><p>-0.0893118590632156</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7039</p></td>
    <td><p>7040</p></td>
    <td><p>7041</p></td>
    <td><p>7042</p></td>
    <td><p>7043</p></td>
    <td><p>7044</p></td>
    <td><p>7045</p></td>
    <td><p>7046</p></td>
    <td><p>7047</p></td>
    <td><p>7048</p></td>
    <td><p>7049</p></td>
    <td><p>7050</p></td>
    <td><p>7051</p></td>
    <td><p>7052</p></td>
    <td><p>7053</p></td>
    <td><p>7054</p></td>
    <td><p>7055</p></td>
    <td><p>7056</p></td>
    <td><p>7057</p></td>
    <td><p>7058</p></td>
    <td><p>7059</p></td>
    <td><p>7060</p></td>
    <td><p>7061</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9394675146736</p></td>
    <td><p>36.9208717009803</p></td>
    <td><p>37.1192970704088</p></td>
    <td><p>37.0839204651406</p></td>
    <td><p>37.0905057751056</p></td>
    <td><p>36.8813073745881</p></td>
    <td><p>36.9569869827991</p></td>
    <td><p>36.8645402101934</p></td>
    <td><p>36.9439398856361</p></td>
    <td><p>37.1478882704874</p></td>
    <td><p>36.8747943299354</p></td>
    <td><p>37.1281187592062</p></td>
    <td><p>37.0381681565106</p></td>
    <td><p>36.9175575755053</p></td>
    <td><p>37.1006749229517</p></td>
    <td><p>37.0023748574928</p></td>
    <td><p>36.8135104399598</p></td>
    <td><p>36.9628655174267</p></td>
    <td><p>37.0093870701332</p></td>
    <td><p>37.0953674926168</p></td>
    <td><p>36.8621870034035</p></td>
    <td><p>36.8156012516007</p></td>
    <td><p>37.0581841497684</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0605324853263554</p></td>
    <td><p>-0.0791282990197288</p></td>
    <td><p>0.119297070408827</p></td>
    <td><p>0.0839204651405581</p></td>
    <td><p>0.0905057751056404</p></td>
    <td><p>-0.118692625411917</p></td>
    <td><p>-0.0430130172009129</p></td>
    <td><p>-0.135459789806625</p></td>
    <td><p>-0.0560601143639232</p></td>
    <td><p>0.147888270487421</p></td>
    <td><p>-0.125205670064574</p></td>
    <td><p>0.128118759206203</p></td>
    <td><p>0.0381681565106149</p></td>
    <td><p>-0.0824424244947437</p></td>
    <td><p>0.10067492295169</p></td>
    <td><p>0.00237485749284616</p></td>
    <td><p>-0.186489560040243</p></td>
    <td><p>-0.0371344825733146</p></td>
    <td><p>0.00938707013316531</p></td>
    <td><p>0.0953674926168233</p></td>
    <td><p>-0.137812996596516</p></td>
    <td><p>-0.184398748399303</p></td>
    <td><p>0.0581841497684152</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7062</p></td>
    <td><p>7063</p></td>
    <td><p>7064</p></td>
    <td><p>7065</p></td>
    <td><p>7066</p></td>
    <td><p>7067</p></td>
    <td><p>7068</p></td>
    <td><p>7069</p></td>
    <td><p>7070</p></td>
    <td><p>7071</p></td>
    <td><p>7072</p></td>
    <td><p>7073</p></td>
    <td><p>7074</p></td>
    <td><p>7075</p></td>
    <td><p>7076</p></td>
    <td><p>7077</p></td>
    <td><p>7078</p></td>
    <td><p>7079</p></td>
    <td><p>7080</p></td>
    <td><p>7081</p></td>
    <td><p>7082</p></td>
    <td><p>7083</p></td>
    <td><p>7084</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.812411618637</p></td>
    <td><p>36.9291264663685</p></td>
    <td><p>36.8310292636758</p></td>
    <td><p>37.0976008093617</p></td>
    <td><p>37.0295126481843</p></td>
    <td><p>36.8830577380203</p></td>
    <td><p>37.0814589387864</p></td>
    <td><p>37.0660447684127</p></td>
    <td><p>37.0848235924152</p></td>
    <td><p>36.8072260234674</p></td>
    <td><p>36.8645882303356</p></td>
    <td><p>36.8971613211237</p></td>
    <td><p>37.0900932214291</p></td>
    <td><p>36.9834504937539</p></td>
    <td><p>36.9888358663018</p></td>
    <td><p>37.1261186264603</p></td>
    <td><p>36.9767578471837</p></td>
    <td><p>37.1513788557445</p></td>
    <td><p>37.092672554138</p></td>
    <td><p>37.130409933581</p></td>
    <td><p>36.9717400743543</p></td>
    <td><p>36.9904062047138</p></td>
    <td><p>37.0256476430958</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.187588381362957</p></td>
    <td><p>-0.0708735336314916</p></td>
    <td><p>-0.168970736324191</p></td>
    <td><p>0.0976008093617153</p></td>
    <td><p>0.0295126481843297</p></td>
    <td><p>-0.116942261979673</p></td>
    <td><p>0.0814589387864117</p></td>
    <td><p>0.0660447684127448</p></td>
    <td><p>0.0848235924152121</p></td>
    <td><p>-0.192773976532571</p></td>
    <td><p>-0.135411769664394</p></td>
    <td><p>-0.102838678876275</p></td>
    <td><p>0.0900932214291146</p></td>
    <td><p>-0.016549506246136</p></td>
    <td><p>-0.0111641336981592</p></td>
    <td><p>0.126118626460318</p></td>
    <td><p>-0.02324215281633</p></td>
    <td><p>0.151378855744468</p></td>
    <td><p>0.0926725541380193</p></td>
    <td><p>0.130409933580964</p></td>
    <td><p>-0.0282599256457345</p></td>
    <td><p>-0.00959379528622151</p></td>
    <td><p>0.0256476430958301</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7085</p></td>
    <td><p>7086</p></td>
    <td><p>7087</p></td>
    <td><p>7088</p></td>
    <td><p>7089</p></td>
    <td><p>7090</p></td>
    <td><p>7091</p></td>
    <td><p>7092</p></td>
    <td><p>7093</p></td>
    <td><p>7094</p></td>
    <td><p>7095</p></td>
    <td><p>7096</p></td>
    <td><p>7097</p></td>
    <td><p>7098</p></td>
    <td><p>7099</p></td>
    <td><p>7100</p></td>
    <td><p>7101</p></td>
    <td><p>7102</p></td>
    <td><p>7103</p></td>
    <td><p>7104</p></td>
    <td><p>7105</p></td>
    <td><p>7106</p></td>
    <td><p>7107</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1008488553578</p></td>
    <td><p>37.0327012504019</p></td>
    <td><p>37.1009129321205</p></td>
    <td><p>37.1645630251911</p></td>
    <td><p>37.0949463818063</p></td>
    <td><p>37.0109706701212</p></td>
    <td><p>37.0283479373126</p></td>
    <td><p>36.8275087836485</p></td>
    <td><p>37.1148521712505</p></td>
    <td><p>37.0284034458484</p></td>
    <td><p>36.8113299720507</p></td>
    <td><p>36.9255744426878</p></td>
    <td><p>37.1476856998877</p></td>
    <td><p>37.0962978645945</p></td>
    <td><p>37.012055821526</p></td>
    <td><p>36.9095202100873</p></td>
    <td><p>37.0948052863476</p></td>
    <td><p>36.9512184788156</p></td>
    <td><p>36.9386700170673</p></td>
    <td><p>36.8286596891713</p></td>
    <td><p>36.8510768822178</p></td>
    <td><p>37.0304109917086</p></td>
    <td><p>36.9878565931046</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.10084885535781</p></td>
    <td><p>0.0327012504019066</p></td>
    <td><p>0.100912932120536</p></td>
    <td><p>0.164563025191086</p></td>
    <td><p>0.0949463818062597</p></td>
    <td><p>0.0109706701211536</p></td>
    <td><p>0.0283479373126383</p></td>
    <td><p>-0.172491216351489</p></td>
    <td><p>0.11485217125054</p></td>
    <td><p>0.0284034458484399</p></td>
    <td><p>-0.1886700279493</p></td>
    <td><p>-0.0744255573122174</p></td>
    <td><p>0.147685699887717</p></td>
    <td><p>0.0962978645945327</p></td>
    <td><p>0.0120558215259905</p></td>
    <td><p>-0.0904797899126919</p></td>
    <td><p>0.0948052863476434</p></td>
    <td><p>-0.0487815211844094</p></td>
    <td><p>-0.0613299829326834</p></td>
    <td><p>-0.171340310828711</p></td>
    <td><p>-0.148923117782225</p></td>
    <td><p>0.030410991708564</p></td>
    <td><p>-0.01214340689544</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7108</p></td>
    <td><p>7109</p></td>
    <td><p>7110</p></td>
    <td><p>7111</p></td>
    <td><p>7112</p></td>
    <td><p>7113</p></td>
    <td><p>7114</p></td>
    <td><p>7115</p></td>
    <td><p>7116</p></td>
    <td><p>7117</p></td>
    <td><p>7118</p></td>
    <td><p>7119</p></td>
    <td><p>7120</p></td>
    <td><p>7121</p></td>
    <td><p>7122</p></td>
    <td><p>7123</p></td>
    <td><p>7124</p></td>
    <td><p>7125</p></td>
    <td><p>7126</p></td>
    <td><p>7127</p></td>
    <td><p>7128</p></td>
    <td><p>7129</p></td>
    <td><p>7130</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1800268149248</p></td>
    <td><p>36.9531267426686</p></td>
    <td><p>37.0877864299879</p></td>
    <td><p>37.1719149112209</p></td>
    <td><p>36.9345554337635</p></td>
    <td><p>37.0516098567124</p></td>
    <td><p>37.0049228793854</p></td>
    <td><p>36.8985537061607</p></td>
    <td><p>36.8244768705796</p></td>
    <td><p>36.932029346339</p></td>
    <td><p>37.0475998781373</p></td>
    <td><p>37.0902936445983</p></td>
    <td><p>37.0010618094298</p></td>
    <td><p>36.933609353459</p></td>
    <td><p>37.1001570936714</p></td>
    <td><p>36.8268844229727</p></td>
    <td><p>36.812279428299</p></td>
    <td><p>36.9495123873631</p></td>
    <td><p>37.0226977119231</p></td>
    <td><p>36.9040704635092</p></td>
    <td><p>37.093788070793</p></td>
    <td><p>36.8870903923586</p></td>
    <td><p>37.0074642226823</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.180026814924773</p></td>
    <td><p>-0.0468732573313844</p></td>
    <td><p>0.0877864299879079</p></td>
    <td><p>0.171914911220853</p></td>
    <td><p>-0.0654445662364651</p></td>
    <td><p>0.051609856712389</p></td>
    <td><p>0.00492287938538283</p></td>
    <td><p>-0.10144629383926</p></td>
    <td><p>-0.175523129420391</p></td>
    <td><p>-0.0679706536609928</p></td>
    <td><p>0.0475998781372979</p></td>
    <td><p>0.0902936445983329</p></td>
    <td><p>0.00106180942980671</p></td>
    <td><p>-0.0663906465410307</p></td>
    <td><p>0.100157093671406</p></td>
    <td><p>-0.173115577027254</p></td>
    <td><p>-0.187720571700993</p></td>
    <td><p>-0.0504876126368643</p></td>
    <td><p>0.0226977119230725</p></td>
    <td><p>-0.0959295364908428</p></td>
    <td><p>0.093788070793039</p></td>
    <td><p>-0.112909607641392</p></td>
    <td><p>0.00746422268229452</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7131</p></td>
    <td><p>7132</p></td>
    <td><p>7133</p></td>
    <td><p>7134</p></td>
    <td><p>7135</p></td>
    <td><p>7136</p></td>
    <td><p>7137</p></td>
    <td><p>7138</p></td>
    <td><p>7139</p></td>
    <td><p>7140</p></td>
    <td><p>7141</p></td>
    <td><p>7142</p></td>
    <td><p>7143</p></td>
    <td><p>7144</p></td>
    <td><p>7145</p></td>
    <td><p>7146</p></td>
    <td><p>7147</p></td>
    <td><p>7148</p></td>
    <td><p>7149</p></td>
    <td><p>7150</p></td>
    <td><p>7151</p></td>
    <td><p>7152</p></td>
    <td><p>7153</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1334225727671</p></td>
    <td><p>36.9524111300988</p></td>
    <td><p>36.8045449600369</p></td>
    <td><p>36.8133517889821</p></td>
    <td><p>36.8387729794731</p></td>
    <td><p>37.0729804079187</p></td>
    <td><p>37.041431231738</p></td>
    <td><p>37.1512387329938</p></td>
    <td><p>36.8382322097719</p></td>
    <td><p>36.987154314406</p></td>
    <td><p>36.894892137367</p></td>
    <td><p>37.0000073266502</p></td>
    <td><p>36.8692634148218</p></td>
    <td><p>36.921766383728</p></td>
    <td><p>36.9704189714759</p></td>
    <td><p>36.8634347693515</p></td>
    <td><p>36.9472249274462</p></td>
    <td><p>36.8920301069183</p></td>
    <td><p>37.1300510539697</p></td>
    <td><p>37.0422528187817</p></td>
    <td><p>36.8614664544911</p></td>
    <td><p>36.8564482834188</p></td>
    <td><p>36.8697832184247</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.133422572767053</p></td>
    <td><p>-0.0475888699011833</p></td>
    <td><p>-0.195455039963072</p></td>
    <td><p>-0.186648211017925</p></td>
    <td><p>-0.161227020526923</p></td>
    <td><p>0.0729804079187417</p></td>
    <td><p>0.0414312317379668</p></td>
    <td><p>0.151238732993818</p></td>
    <td><p>-0.16176779022814</p></td>
    <td><p>-0.0128456855940442</p></td>
    <td><p>-0.105107862633041</p></td>
    <td><p>7.32665022695755e-06</p></td>
    <td><p>-0.130736585178241</p></td>
    <td><p>-0.0782336162719659</p></td>
    <td><p>-0.0295810285240563</p></td>
    <td><p>-0.136565230648515</p></td>
    <td><p>-0.0527750725537999</p></td>
    <td><p>-0.107969893081659</p></td>
    <td><p>0.130051053969673</p></td>
    <td><p>0.042252818781698</p></td>
    <td><p>-0.138533545508885</p></td>
    <td><p>-0.143551716581243</p></td>
    <td><p>-0.130216781575285</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7154</p></td>
    <td><p>7155</p></td>
    <td><p>7156</p></td>
    <td><p>7157</p></td>
    <td><p>7158</p></td>
    <td><p>7159</p></td>
    <td><p>7160</p></td>
    <td><p>7161</p></td>
    <td><p>7162</p></td>
    <td><p>7163</p></td>
    <td><p>7164</p></td>
    <td><p>7165</p></td>
    <td><p>7166</p></td>
    <td><p>7167</p></td>
    <td><p>7168</p></td>
    <td><p>7169</p></td>
    <td><p>7170</p></td>
    <td><p>7171</p></td>
    <td><p>7172</p></td>
    <td><p>7173</p></td>
    <td><p>7174</p></td>
    <td><p>7175</p></td>
    <td><p>7176</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0240315442045</p></td>
    <td><p>37.120997969677</p></td>
    <td><p>36.8603612267314</p></td>
    <td><p>37.1196694877558</p></td>
    <td><p>37.1270043063806</p></td>
    <td><p>37.0482424972899</p></td>
    <td><p>36.8322753881705</p></td>
    <td><p>37.0096776834343</p></td>
    <td><p>37.1233007314177</p></td>
    <td><p>37.0971012658162</p></td>
    <td><p>37.181974424146</p></td>
    <td><p>36.9490755731693</p></td>
    <td><p>37.0062739465184</p></td>
    <td><p>36.8096865703828</p></td>
    <td><p>36.8936394048263</p></td>
    <td><p>36.9677214034422</p></td>
    <td><p>36.8388107619611</p></td>
    <td><p>37.1565461352369</p></td>
    <td><p>36.9850225617964</p></td>
    <td><p>37.0156460120929</p></td>
    <td><p>36.9350635631276</p></td>
    <td><p>36.9573971905915</p></td>
    <td><p>37.0273759875087</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0240315442044619</p></td>
    <td><p>0.120997969677013</p></td>
    <td><p>-0.139638773268551</p></td>
    <td><p>0.119669487755758</p></td>
    <td><p>0.12700430638062</p></td>
    <td><p>0.0482424972899338</p></td>
    <td><p>-0.167724611829541</p></td>
    <td><p>0.00967768343430464</p></td>
    <td><p>0.123300731417721</p></td>
    <td><p>0.0971012658161712</p></td>
    <td><p>0.181974424146041</p></td>
    <td><p>-0.0509244268306759</p></td>
    <td><p>0.00627394651835544</p></td>
    <td><p>-0.190313429617191</p></td>
    <td><p>-0.106360595173676</p></td>
    <td><p>-0.0322785965577665</p></td>
    <td><p>-0.161189238038922</p></td>
    <td><p>0.156546135236901</p></td>
    <td><p>-0.0149774382036156</p></td>
    <td><p>0.0156460120928941</p></td>
    <td><p>-0.0649364368724363</p></td>
    <td><p>-0.0426028094084714</p></td>
    <td><p>0.0273759875086625</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7177</p></td>
    <td><p>7178</p></td>
    <td><p>7179</p></td>
    <td><p>7180</p></td>
    <td><p>7181</p></td>
    <td><p>7182</p></td>
    <td><p>7183</p></td>
    <td><p>7184</p></td>
    <td><p>7185</p></td>
    <td><p>7186</p></td>
    <td><p>7187</p></td>
    <td><p>7188</p></td>
    <td><p>7189</p></td>
    <td><p>7190</p></td>
    <td><p>7191</p></td>
    <td><p>7192</p></td>
    <td><p>7193</p></td>
    <td><p>7194</p></td>
    <td><p>7195</p></td>
    <td><p>7196</p></td>
    <td><p>7197</p></td>
    <td><p>7198</p></td>
    <td><p>7199</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0960156009541</p></td>
    <td><p>36.9822977547186</p></td>
    <td><p>37.1984878164902</p></td>
    <td><p>37.037576284127</p></td>
    <td><p>36.9765532249881</p></td>
    <td><p>37.1518254532983</p></td>
    <td><p>36.8770178596762</p></td>
    <td><p>37.027063243981</p></td>
    <td><p>36.9365172751213</p></td>
    <td><p>36.9481848673241</p></td>
    <td><p>36.8184402800722</p></td>
    <td><p>37.086901002913</p></td>
    <td><p>36.9169094878011</p></td>
    <td><p>37.0905263514396</p></td>
    <td><p>36.8214952294506</p></td>
    <td><p>36.9453368348102</p></td>
    <td><p>37.0521495295436</p></td>
    <td><p>36.8671034515966</p></td>
    <td><p>36.867576187364</p></td>
    <td><p>36.9769637315646</p></td>
    <td><p>37.1234447766518</p></td>
    <td><p>37.1001417628715</p></td>
    <td><p>36.8773523623476</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0960156009540754</p></td>
    <td><p>-0.0177022452814199</p></td>
    <td><p>0.198487816490236</p></td>
    <td><p>0.0375762841270344</p></td>
    <td><p>-0.0234467750118554</p></td>
    <td><p>0.151825453298308</p></td>
    <td><p>-0.122982140323785</p></td>
    <td><p>0.027063243980983</p></td>
    <td><p>-0.0634827248786891</p></td>
    <td><p>-0.0518151326759408</p></td>
    <td><p>-0.18155971992779</p></td>
    <td><p>0.086901002912974</p></td>
    <td><p>-0.0830905121988863</p></td>
    <td><p>0.0905263514396282</p></td>
    <td><p>-0.178504770549438</p></td>
    <td><p>-0.0546631651898295</p></td>
    <td><p>0.0521495295436267</p></td>
    <td><p>-0.13289654840338</p></td>
    <td><p>-0.132423812635984</p></td>
    <td><p>-0.0230362684353693</p></td>
    <td><p>0.123444776651795</p></td>
    <td><p>0.100141762871537</p></td>
    <td><p>-0.122647637652364</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7200</p></td>
    <td><p>7201</p></td>
    <td><p>7202</p></td>
    <td><p>7203</p></td>
    <td><p>7204</p></td>
    <td><p>7205</p></td>
    <td><p>7206</p></td>
    <td><p>7207</p></td>
    <td><p>7208</p></td>
    <td><p>7209</p></td>
    <td><p>7210</p></td>
    <td><p>7211</p></td>
    <td><p>7212</p></td>
    <td><p>7213</p></td>
    <td><p>7214</p></td>
    <td><p>7215</p></td>
    <td><p>7216</p></td>
    <td><p>7217</p></td>
    <td><p>7218</p></td>
    <td><p>7219</p></td>
    <td><p>7220</p></td>
    <td><p>7221</p></td>
    <td><p>7222</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9362979364146</p></td>
    <td><p>36.8946567694853</p></td>
    <td><p>36.9326259230841</p></td>
    <td><p>37.1774459416129</p></td>
    <td><p>36.8448542464811</p></td>
    <td><p>36.8098519402454</p></td>
    <td><p>36.8779833922995</p></td>
    <td><p>36.9978237756848</p></td>
    <td><p>36.9260678430057</p></td>
    <td><p>37.1291109857974</p></td>
    <td><p>36.8834336744025</p></td>
    <td><p>36.8578733636118</p></td>
    <td><p>36.8126645540567</p></td>
    <td><p>36.81700285494</p></td>
    <td><p>36.9838947508412</p></td>
    <td><p>37.1023714016983</p></td>
    <td><p>37.0429867951462</p></td>
    <td><p>37.1056137341297</p></td>
    <td><p>37.0473750974627</p></td>
    <td><p>36.9218657399336</p></td>
    <td><p>36.9689960616459</p></td>
    <td><p>36.9652540685283</p></td>
    <td><p>37.1618326342241</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0637020635854171</p></td>
    <td><p>-0.105343230514677</p></td>
    <td><p>-0.0673740769158684</p></td>
    <td><p>0.177445941612923</p></td>
    <td><p>-0.15514575351893</p></td>
    <td><p>-0.190148059754591</p></td>
    <td><p>-0.122016607700502</p></td>
    <td><p>-0.00217622431524944</p></td>
    <td><p>-0.0739321569942746</p></td>
    <td><p>0.129110985797354</p></td>
    <td><p>-0.116566325597525</p></td>
    <td><p>-0.142126636388177</p></td>
    <td><p>-0.187335445943262</p></td>
    <td><p>-0.182997145059993</p></td>
    <td><p>-0.0161052491587839</p></td>
    <td><p>0.102371401698342</p></td>
    <td><p>0.0429867951461986</p></td>
    <td><p>0.105613734129733</p></td>
    <td><p>0.0473750974627194</p></td>
    <td><p>-0.078134260066399</p></td>
    <td><p>-0.0310039383541252</p></td>
    <td><p>-0.0347459314717184</p></td>
    <td><p>0.161832634224091</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7223</p></td>
    <td><p>7224</p></td>
    <td><p>7225</p></td>
    <td><p>7226</p></td>
    <td><p>7227</p></td>
    <td><p>7228</p></td>
    <td><p>7229</p></td>
    <td><p>7230</p></td>
    <td><p>7231</p></td>
    <td><p>7232</p></td>
    <td><p>7233</p></td>
    <td><p>7234</p></td>
    <td><p>7235</p></td>
    <td><p>7236</p></td>
    <td><p>7237</p></td>
    <td><p>7238</p></td>
    <td><p>7239</p></td>
    <td><p>7240</p></td>
    <td><p>7241</p></td>
    <td><p>7242</p></td>
    <td><p>7243</p></td>
    <td><p>7244</p></td>
    <td><p>7245</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1148646174901</p></td>
    <td><p>37.1410334547782</p></td>
    <td><p>37.1492712456876</p></td>
    <td><p>37.1022873946365</p></td>
    <td><p>37.1781372859549</p></td>
    <td><p>36.9871893117203</p></td>
    <td><p>36.9903352765388</p></td>
    <td><p>37.0635633008351</p></td>
    <td><p>36.9566894356419</p></td>
    <td><p>37.031561948124</p></td>
    <td><p>37.1849939755682</p></td>
    <td><p>36.8118746167507</p></td>
    <td><p>36.8519223775735</p></td>
    <td><p>37.1451968303876</p></td>
    <td><p>36.8876714142616</p></td>
    <td><p>37.1932822769402</p></td>
    <td><p>37.1572378489541</p></td>
    <td><p>36.9021766461545</p></td>
    <td><p>36.9120207358015</p></td>
    <td><p>37.1251699682998</p></td>
    <td><p>37.0355128686442</p></td>
    <td><p>37.1823228022183</p></td>
    <td><p>36.8547607660469</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.114864617490078</p></td>
    <td><p>0.141033454778245</p></td>
    <td><p>0.149271245687643</p></td>
    <td><p>0.102287394636541</p></td>
    <td><p>0.178137285954897</p></td>
    <td><p>-0.0128106882796786</p></td>
    <td><p>-0.00966472346122771</p></td>
    <td><p>0.063563300835078</p></td>
    <td><p>-0.0433105643580802</p></td>
    <td><p>0.0315619481239509</p></td>
    <td><p>0.184993975568204</p></td>
    <td><p>-0.18812538324935</p></td>
    <td><p>-0.148077622426506</p></td>
    <td><p>0.145196830387597</p></td>
    <td><p>-0.112328585738403</p></td>
    <td><p>0.193282276940181</p></td>
    <td><p>0.157237848954125</p></td>
    <td><p>-0.0978233538455413</p></td>
    <td><p>-0.0879792641984523</p></td>
    <td><p>0.125169968299808</p></td>
    <td><p>0.0355128686442114</p></td>
    <td><p>0.18232280221828</p></td>
    <td><p>-0.145239233953077</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7246</p></td>
    <td><p>7247</p></td>
    <td><p>7248</p></td>
    <td><p>7249</p></td>
    <td><p>7250</p></td>
    <td><p>7251</p></td>
    <td><p>7252</p></td>
    <td><p>7253</p></td>
    <td><p>7254</p></td>
    <td><p>7255</p></td>
    <td><p>7256</p></td>
    <td><p>7257</p></td>
    <td><p>7258</p></td>
    <td><p>7259</p></td>
    <td><p>7260</p></td>
    <td><p>7261</p></td>
    <td><p>7262</p></td>
    <td><p>7263</p></td>
    <td><p>7264</p></td>
    <td><p>7265</p></td>
    <td><p>7266</p></td>
    <td><p>7267</p></td>
    <td><p>7268</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0186293050904</p></td>
    <td><p>36.8423561723474</p></td>
    <td><p>36.8203748595692</p></td>
    <td><p>37.1991715153706</p></td>
    <td><p>37.1612479241154</p></td>
    <td><p>37.0471638025971</p></td>
    <td><p>37.140033733922</p></td>
    <td><p>37.0027775456265</p></td>
    <td><p>36.8367341051825</p></td>
    <td><p>36.9128162872291</p></td>
    <td><p>36.8626708013894</p></td>
    <td><p>36.8801243707679</p></td>
    <td><p>37.0712493937378</p></td>
    <td><p>37.0183448056691</p></td>
    <td><p>37.0130120751751</p></td>
    <td><p>36.8719882429161</p></td>
    <td><p>36.9030255194063</p></td>
    <td><p>37.1827027917995</p></td>
    <td><p>36.8169005027172</p></td>
    <td><p>36.8065059519197</p></td>
    <td><p>37.0234037049811</p></td>
    <td><p>37.1129727087274</p></td>
    <td><p>37.0280448015458</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0186293050904354</p></td>
    <td><p>-0.157643827652642</p></td>
    <td><p>-0.17962514043078</p></td>
    <td><p>0.199171515370637</p></td>
    <td><p>0.161247924115351</p></td>
    <td><p>0.0471638025970762</p></td>
    <td><p>0.140033733921953</p></td>
    <td><p>0.00277754562650756</p></td>
    <td><p>-0.163265894817542</p></td>
    <td><p>-0.0871837127709085</p></td>
    <td><p>-0.137329198610601</p></td>
    <td><p>-0.119875629232126</p></td>
    <td><p>0.0712493937378014</p></td>
    <td><p>0.0183448056690523</p></td>
    <td><p>0.0130120751751264</p></td>
    <td><p>-0.128011757083861</p></td>
    <td><p>-0.0969744805936799</p></td>
    <td><p>0.182702791799528</p></td>
    <td><p>-0.183099497282818</p></td>
    <td><p>-0.193494048080275</p></td>
    <td><p>0.0234037049811278</p></td>
    <td><p>0.112972708727447</p></td>
    <td><p>0.0280448015458177</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7269</p></td>
    <td><p>7270</p></td>
    <td><p>7271</p></td>
    <td><p>7272</p></td>
    <td><p>7273</p></td>
    <td><p>7274</p></td>
    <td><p>7275</p></td>
    <td><p>7276</p></td>
    <td><p>7277</p></td>
    <td><p>7278</p></td>
    <td><p>7279</p></td>
    <td><p>7280</p></td>
    <td><p>7281</p></td>
    <td><p>7282</p></td>
    <td><p>7283</p></td>
    <td><p>7284</p></td>
    <td><p>7285</p></td>
    <td><p>7286</p></td>
    <td><p>7287</p></td>
    <td><p>7288</p></td>
    <td><p>7289</p></td>
    <td><p>7290</p></td>
    <td><p>7291</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8310018843432</p></td>
    <td><p>37.043776719545</p></td>
    <td><p>37.0876785436702</p></td>
    <td><p>37.1797621630309</p></td>
    <td><p>37.0057624858695</p></td>
    <td><p>36.9370897548872</p></td>
    <td><p>37.1724521573408</p></td>
    <td><p>37.110479359192</p></td>
    <td><p>37.185947025091</p></td>
    <td><p>37.1536861736338</p></td>
    <td><p>36.9457763600073</p></td>
    <td><p>37.0140267376188</p></td>
    <td><p>37.1844432083397</p></td>
    <td><p>36.9930578579292</p></td>
    <td><p>36.879527105779</p></td>
    <td><p>37.1093716363425</p></td>
    <td><p>36.8062031293852</p></td>
    <td><p>36.9531378259444</p></td>
    <td><p>36.8845318427543</p></td>
    <td><p>36.8822957338001</p></td>
    <td><p>37.0937489293505</p></td>
    <td><p>37.085871370216</p></td>
    <td><p>36.828958152782</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.168998115656791</p></td>
    <td><p>0.043776719545022</p></td>
    <td><p>0.087678543670215</p></td>
    <td><p>0.179762163030851</p></td>
    <td><p>0.00576248586953199</p></td>
    <td><p>-0.0629102451127537</p></td>
    <td><p>0.17245215734085</p></td>
    <td><p>0.110479359191991</p></td>
    <td><p>0.185947025090961</p></td>
    <td><p>0.15368617363378</p></td>
    <td><p>-0.0542236399927063</p></td>
    <td><p>0.0140267376187566</p></td>
    <td><p>0.18444320833968</p></td>
    <td><p>-0.00694214207080535</p></td>
    <td><p>-0.120472894220995</p></td>
    <td><p>0.10937163634248</p></td>
    <td><p>-0.19379687061484</p></td>
    <td><p>-0.0468621740556401</p></td>
    <td><p>-0.115468157245701</p></td>
    <td><p>-0.117704266199873</p></td>
    <td><p>0.0937489293505394</p></td>
    <td><p>0.0858713702159974</p></td>
    <td><p>-0.171041847218021</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7292</p></td>
    <td><p>7293</p></td>
    <td><p>7294</p></td>
    <td><p>7295</p></td>
    <td><p>7296</p></td>
    <td><p>7297</p></td>
    <td><p>7298</p></td>
    <td><p>7299</p></td>
    <td><p>7300</p></td>
    <td><p>7301</p></td>
    <td><p>7302</p></td>
    <td><p>7303</p></td>
    <td><p>7304</p></td>
    <td><p>7305</p></td>
    <td><p>7306</p></td>
    <td><p>7307</p></td>
    <td><p>7308</p></td>
    <td><p>7309</p></td>
    <td><p>7310</p></td>
    <td><p>7311</p></td>
    <td><p>7312</p></td>
    <td><p>7313</p></td>
    <td><p>7314</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0680291362454</p></td>
    <td><p>36.8514449170429</p></td>
    <td><p>37.1518649860204</p></td>
    <td><p>37.0272763492932</p></td>
    <td><p>37.1771741818616</p></td>
    <td><p>36.9607295808748</p></td>
    <td><p>36.8612082373383</p></td>
    <td><p>36.8024165886324</p></td>
    <td><p>37.0172376806743</p></td>
    <td><p>37.0169968126042</p></td>
    <td><p>36.901285975697</p></td>
    <td><p>36.8015849049219</p></td>
    <td><p>36.9685074011405</p></td>
    <td><p>36.8928212049784</p></td>
    <td><p>36.8738784924315</p></td>
    <td><p>37.0148168814862</p></td>
    <td><p>36.9512349466551</p></td>
    <td><p>36.9094844634855</p></td>
    <td><p>37.149588332984</p></td>
    <td><p>36.9387636994068</p></td>
    <td><p>37.0917497838441</p></td>
    <td><p>36.9607648502358</p></td>
    <td><p>37.0518187416121</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0680291362453573</p></td>
    <td><p>-0.148555082957088</p></td>
    <td><p>0.151864986020385</p></td>
    <td><p>0.0272763492931603</p></td>
    <td><p>0.177174181861595</p></td>
    <td><p>-0.0392704191251738</p></td>
    <td><p>-0.13879176266169</p></td>
    <td><p>-0.197583411367589</p></td>
    <td><p>0.0172376806742989</p></td>
    <td><p>0.0169968126042122</p></td>
    <td><p>-0.0987140243029714</p></td>
    <td><p>-0.198415095078062</p></td>
    <td><p>-0.031492598859451</p></td>
    <td><p>-0.107178795021575</p></td>
    <td><p>-0.126121507568485</p></td>
    <td><p>0.014816881486162</p></td>
    <td><p>-0.0487650533448942</p></td>
    <td><p>-0.0905155365145376</p></td>
    <td><p>0.149588332984038</p></td>
    <td><p>-0.0612363005931726</p></td>
    <td><p>0.0917497838440582</p></td>
    <td><p>-0.039235149764238</p></td>
    <td><p>0.0518187416120597</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7315</p></td>
    <td><p>7316</p></td>
    <td><p>7317</p></td>
    <td><p>7318</p></td>
    <td><p>7319</p></td>
    <td><p>7320</p></td>
    <td><p>7321</p></td>
    <td><p>7322</p></td>
    <td><p>7323</p></td>
    <td><p>7324</p></td>
    <td><p>7325</p></td>
    <td><p>7326</p></td>
    <td><p>7327</p></td>
    <td><p>7328</p></td>
    <td><p>7329</p></td>
    <td><p>7330</p></td>
    <td><p>7331</p></td>
    <td><p>7332</p></td>
    <td><p>7333</p></td>
    <td><p>7334</p></td>
    <td><p>7335</p></td>
    <td><p>7336</p></td>
    <td><p>7337</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8865672038218</p></td>
    <td><p>37.1051669067843</p></td>
    <td><p>36.9284365240887</p></td>
    <td><p>37.0571018940543</p></td>
    <td><p>36.866808293881</p></td>
    <td><p>37.0452447950043</p></td>
    <td><p>37.1009741622386</p></td>
    <td><p>36.8615490804732</p></td>
    <td><p>36.9362576853078</p></td>
    <td><p>36.8849746543828</p></td>
    <td><p>36.9171677809506</p></td>
    <td><p>36.9295297334254</p></td>
    <td><p>36.8482861356956</p></td>
    <td><p>36.8948433604161</p></td>
    <td><p>37.0471917641037</p></td>
    <td><p>37.0202584327673</p></td>
    <td><p>36.9611470592805</p></td>
    <td><p>37.034385026894</p></td>
    <td><p>36.8287522282769</p></td>
    <td><p>37.0472853763377</p></td>
    <td><p>36.8124973481769</p></td>
    <td><p>37.1482647918403</p></td>
    <td><p>36.9721813859306</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.113432796178174</p></td>
    <td><p>0.105166906784319</p></td>
    <td><p>-0.0715634759113257</p></td>
    <td><p>0.05710189405427</p></td>
    <td><p>-0.133191706119021</p></td>
    <td><p>0.0452447950043009</p></td>
    <td><p>0.10097416223865</p></td>
    <td><p>-0.138450919526846</p></td>
    <td><p>-0.0637423146921847</p></td>
    <td><p>-0.115025345617205</p></td>
    <td><p>-0.0828322190493935</p></td>
    <td><p>-0.0704702665745671</p></td>
    <td><p>-0.151713864304412</p></td>
    <td><p>-0.105156639583896</p></td>
    <td><p>0.0471917641036512</p></td>
    <td><p>0.0202584327673492</p></td>
    <td><p>-0.0388529407195364</p></td>
    <td><p>0.03438502689405</p></td>
    <td><p>-0.171247771723067</p></td>
    <td><p>0.0472853763376833</p></td>
    <td><p>-0.187502651823138</p></td>
    <td><p>0.14826479184034</p></td>
    <td><p>-0.0278186140694174</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7338</p></td>
    <td><p>7339</p></td>
    <td><p>7340</p></td>
    <td><p>7341</p></td>
    <td><p>7342</p></td>
    <td><p>7343</p></td>
    <td><p>7344</p></td>
    <td><p>7345</p></td>
    <td><p>7346</p></td>
    <td><p>7347</p></td>
    <td><p>7348</p></td>
    <td><p>7349</p></td>
    <td><p>7350</p></td>
    <td><p>7351</p></td>
    <td><p>7352</p></td>
    <td><p>7353</p></td>
    <td><p>7354</p></td>
    <td><p>7355</p></td>
    <td><p>7356</p></td>
    <td><p>7357</p></td>
    <td><p>7358</p></td>
    <td><p>7359</p></td>
    <td><p>7360</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0627744569264</p></td>
    <td><p>37.1004800465085</p></td>
    <td><p>37.0630381151298</p></td>
    <td><p>37.0983792534847</p></td>
    <td><p>37.157049127002</p></td>
    <td><p>36.8288633884656</p></td>
    <td><p>36.9005329470751</p></td>
    <td><p>37.0177378221123</p></td>
    <td><p>37.124955900192</p></td>
    <td><p>36.8537503736626</p></td>
    <td><p>36.9046983455113</p></td>
    <td><p>37.0907692818313</p></td>
    <td><p>36.9305156880597</p></td>
    <td><p>36.8214722511044</p></td>
    <td><p>37.169635504377</p></td>
    <td><p>36.9542077141125</p></td>
    <td><p>37.1768580746875</p></td>
    <td><p>36.8104318895168</p></td>
    <td><p>36.9301873811408</p></td>
    <td><p>37.0874890217524</p></td>
    <td><p>36.9507674544234</p></td>
    <td><p>36.8416876188056</p></td>
    <td><p>36.8581965959034</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0627744569264053</p></td>
    <td><p>0.100480046508473</p></td>
    <td><p>0.0630381151297712</p></td>
    <td><p>0.0983792534847225</p></td>
    <td><p>0.157049127002011</p></td>
    <td><p>-0.171136611534372</p></td>
    <td><p>-0.0994670529248864</p></td>
    <td><p>0.0177378221123092</p></td>
    <td><p>0.124955900191978</p></td>
    <td><p>-0.146249626337415</p></td>
    <td><p>-0.0953016544886793</p></td>
    <td><p>0.0907692818312924</p></td>
    <td><p>-0.0694843119403217</p></td>
    <td><p>-0.178527748895647</p></td>
    <td><p>0.169635504377005</p></td>
    <td><p>-0.0457922858874724</p></td>
    <td><p>0.176858074687537</p></td>
    <td><p>-0.189568110483215</p></td>
    <td><p>-0.0698126188591885</p></td>
    <td><p>0.0874890217524467</p></td>
    <td><p>-0.0492325455765652</p></td>
    <td><p>-0.15831238119442</p></td>
    <td><p>-0.141803404096592</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7361</p></td>
    <td><p>7362</p></td>
    <td><p>7363</p></td>
    <td><p>7364</p></td>
    <td><p>7365</p></td>
    <td><p>7366</p></td>
    <td><p>7367</p></td>
    <td><p>7368</p></td>
    <td><p>7369</p></td>
    <td><p>7370</p></td>
    <td><p>7371</p></td>
    <td><p>7372</p></td>
    <td><p>7373</p></td>
    <td><p>7374</p></td>
    <td><p>7375</p></td>
    <td><p>7376</p></td>
    <td><p>7377</p></td>
    <td><p>7378</p></td>
    <td><p>7379</p></td>
    <td><p>7380</p></td>
    <td><p>7381</p></td>
    <td><p>7382</p></td>
    <td><p>7383</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1443252073246</p></td>
    <td><p>36.8912889662293</p></td>
    <td><p>37.0932704422528</p></td>
    <td><p>37.0138097329325</p></td>
    <td><p>36.9937073259158</p></td>
    <td><p>37.0691760936201</p></td>
    <td><p>37.034779708741</p></td>
    <td><p>37.1515278055978</p></td>
    <td><p>36.8668177077844</p></td>
    <td><p>37.0773370952955</p></td>
    <td><p>36.8945386237276</p></td>
    <td><p>37.1407361006635</p></td>
    <td><p>36.8343642559022</p></td>
    <td><p>37.0099868694451</p></td>
    <td><p>36.8555651851435</p></td>
    <td><p>36.8263610486897</p></td>
    <td><p>37.0322873387341</p></td>
    <td><p>36.9070432138529</p></td>
    <td><p>36.9281295528966</p></td>
    <td><p>37.0250627031681</p></td>
    <td><p>37.068539497836</p></td>
    <td><p>37.0635248583447</p></td>
    <td><p>37.1024742520449</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.144325207324634</p></td>
    <td><p>-0.108711033770668</p></td>
    <td><p>0.093270442252809</p></td>
    <td><p>0.013809732932458</p></td>
    <td><p>-0.00629267408424283</p></td>
    <td><p>0.0691760936201007</p></td>
    <td><p>0.03477970874102</p></td>
    <td><p>0.151527805597816</p></td>
    <td><p>-0.133182292215608</p></td>
    <td><p>0.0773370952955048</p></td>
    <td><p>-0.105461376272416</p></td>
    <td><p>0.140736100663474</p></td>
    <td><p>-0.165635744097784</p></td>
    <td><p>0.00998686944510752</p></td>
    <td><p>-0.14443481485651</p></td>
    <td><p>-0.173638951310281</p></td>
    <td><p>0.0322873387340721</p></td>
    <td><p>-0.0929567861470915</p></td>
    <td><p>-0.0718704471034357</p></td>
    <td><p>0.0250627031680821</p></td>
    <td><p>0.0685394978359781</p></td>
    <td><p>0.0635248583447492</p></td>
    <td><p>0.102474252044871</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7384</p></td>
    <td><p>7385</p></td>
    <td><p>7386</p></td>
    <td><p>7387</p></td>
    <td><p>7388</p></td>
    <td><p>7389</p></td>
    <td><p>7390</p></td>
    <td><p>7391</p></td>
    <td><p>7392</p></td>
    <td><p>7393</p></td>
    <td><p>7394</p></td>
    <td><p>7395</p></td>
    <td><p>7396</p></td>
    <td><p>7397</p></td>
    <td><p>7398</p></td>
    <td><p>7399</p></td>
    <td><p>7400</p></td>
    <td><p>7401</p></td>
    <td><p>7402</p></td>
    <td><p>7403</p></td>
    <td><p>7404</p></td>
    <td><p>7405</p></td>
    <td><p>7406</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0461849314969</p></td>
    <td><p>37.0205730365518</p></td>
    <td><p>36.9538310180926</p></td>
    <td><p>37.0439913465449</p></td>
    <td><p>36.8574204156388</p></td>
    <td><p>36.9031636376702</p></td>
    <td><p>36.8401371853644</p></td>
    <td><p>37.1711211133146</p></td>
    <td><p>36.9123943528267</p></td>
    <td><p>36.9425240819281</p></td>
    <td><p>37.0550446656263</p></td>
    <td><p>36.9954987099188</p></td>
    <td><p>36.8758134527055</p></td>
    <td><p>37.0760431093071</p></td>
    <td><p>37.1248404969034</p></td>
    <td><p>37.0585966933907</p></td>
    <td><p>37.1565682809601</p></td>
    <td><p>37.1018378224349</p></td>
    <td><p>37.0224059479977</p></td>
    <td><p>36.9155778753277</p></td>
    <td><p>37.0834150060495</p></td>
    <td><p>37.1495548173322</p></td>
    <td><p>37.0593918325153</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0461849314969456</p></td>
    <td><p>0.0205730365517951</p></td>
    <td><p>-0.0461689819074138</p></td>
    <td><p>0.0439913465448782</p></td>
    <td><p>-0.142579584361215</p></td>
    <td><p>-0.0968363623298458</p></td>
    <td><p>-0.159862814635552</p></td>
    <td><p>0.17112111331457</p></td>
    <td><p>-0.0876056471733406</p></td>
    <td><p>-0.057475918071944</p></td>
    <td><p>0.0550446656262835</p></td>
    <td><p>-0.00450129008118694</p></td>
    <td><p>-0.124186547294464</p></td>
    <td><p>0.076043109307129</p></td>
    <td><p>0.124840496903396</p></td>
    <td><p>0.0585966933906832</p></td>
    <td><p>0.156568280960144</p></td>
    <td><p>0.101837822434945</p></td>
    <td><p>0.0224059479977115</p></td>
    <td><p>-0.0844221246722512</p></td>
    <td><p>0.0834150060495205</p></td>
    <td><p>0.149554817332231</p></td>
    <td><p>0.0593918325153382</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7407</p></td>
    <td><p>7408</p></td>
    <td><p>7409</p></td>
    <td><p>7410</p></td>
    <td><p>7411</p></td>
    <td><p>7412</p></td>
    <td><p>7413</p></td>
    <td><p>7414</p></td>
    <td><p>7415</p></td>
    <td><p>7416</p></td>
    <td><p>7417</p></td>
    <td><p>7418</p></td>
    <td><p>7419</p></td>
    <td><p>7420</p></td>
    <td><p>7421</p></td>
    <td><p>7422</p></td>
    <td><p>7423</p></td>
    <td><p>7424</p></td>
    <td><p>7425</p></td>
    <td><p>7426</p></td>
    <td><p>7427</p></td>
    <td><p>7428</p></td>
    <td><p>7429</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8417504711982</p></td>
    <td><p>36.8605027337636</p></td>
    <td><p>37.1371883416334</p></td>
    <td><p>36.8770369605722</p></td>
    <td><p>36.9468489273281</p></td>
    <td><p>36.8589521555317</p></td>
    <td><p>36.8418660788172</p></td>
    <td><p>37.1961249636897</p></td>
    <td><p>37.15269841</p></td>
    <td><p>37.1496485419841</p></td>
    <td><p>36.972617207339</p></td>
    <td><p>37.1120280434754</p></td>
    <td><p>36.923065182781</p></td>
    <td><p>37.0263555618031</p></td>
    <td><p>37.0881683311798</p></td>
    <td><p>37.0857310103932</p></td>
    <td><p>36.9686720909422</p></td>
    <td><p>36.952448850886</p></td>
    <td><p>36.8102873804119</p></td>
    <td><p>37.1138840930008</p></td>
    <td><p>37.0183335334164</p></td>
    <td><p>37.0188020184163</p></td>
    <td><p>36.9228905822922</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.158249528801839</p></td>
    <td><p>-0.13949726623644</p></td>
    <td><p>0.137188341633419</p></td>
    <td><p>-0.122963039427766</p></td>
    <td><p>-0.053151072671902</p></td>
    <td><p>-0.141047844468311</p></td>
    <td><p>-0.158133921182845</p></td>
    <td><p>0.196124963689741</p></td>
    <td><p>0.152698410000028</p></td>
    <td><p>0.149648541984106</p></td>
    <td><p>-0.0273827926610295</p></td>
    <td><p>0.112028043475426</p></td>
    <td><p>-0.0769348172189979</p></td>
    <td><p>0.0263555618030793</p></td>
    <td><p>0.0881683311797516</p></td>
    <td><p>0.0857310103931681</p></td>
    <td><p>-0.0313279090577652</p></td>
    <td><p>-0.0475511491140139</p></td>
    <td><p>-0.189712619588114</p></td>
    <td><p>0.113884093000792</p></td>
    <td><p>0.0183335334164241</p></td>
    <td><p>0.018802018416288</p></td>
    <td><p>-0.0771094177077885</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7430</p></td>
    <td><p>7431</p></td>
    <td><p>7432</p></td>
    <td><p>7433</p></td>
    <td><p>7434</p></td>
    <td><p>7435</p></td>
    <td><p>7436</p></td>
    <td><p>7437</p></td>
    <td><p>7438</p></td>
    <td><p>7439</p></td>
    <td><p>7440</p></td>
    <td><p>7441</p></td>
    <td><p>7442</p></td>
    <td><p>7443</p></td>
    <td><p>7444</p></td>
    <td><p>7445</p></td>
    <td><p>7446</p></td>
    <td><p>7447</p></td>
    <td><p>7448</p></td>
    <td><p>7449</p></td>
    <td><p>7450</p></td>
    <td><p>7451</p></td>
    <td><p>7452</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9599718390297</p></td>
    <td><p>37.1738272593988</p></td>
    <td><p>36.9294089137974</p></td>
    <td><p>36.8985306413473</p></td>
    <td><p>36.9687268546783</p></td>
    <td><p>36.9175744280253</p></td>
    <td><p>37.0550153684095</p></td>
    <td><p>37.1600419615387</p></td>
    <td><p>37.0834213344416</p></td>
    <td><p>36.9827718122964</p></td>
    <td><p>36.8165143155386</p></td>
    <td><p>36.9376027342044</p></td>
    <td><p>36.8073967450077</p></td>
    <td><p>36.9296995457047</p></td>
    <td><p>36.8692398796405</p></td>
    <td><p>36.8030685342391</p></td>
    <td><p>37.1287514020713</p></td>
    <td><p>37.1664233501834</p></td>
    <td><p>37.1894995854485</p></td>
    <td><p>37.035104198505</p></td>
    <td><p>37.1263479543567</p></td>
    <td><p>36.9953928175643</p></td>
    <td><p>36.9184450739922</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0400281609702873</p></td>
    <td><p>0.173827259398777</p></td>
    <td><p>-0.0705910862026329</p></td>
    <td><p>-0.1014693586527</p></td>
    <td><p>-0.0312731453217125</p></td>
    <td><p>-0.0824255719746745</p></td>
    <td><p>0.0550153684095491</p></td>
    <td><p>0.160041961538653</p></td>
    <td><p>0.0834213344415886</p></td>
    <td><p>-0.0172281877035658</p></td>
    <td><p>-0.183485684461367</p></td>
    <td><p>-0.0623972657955605</p></td>
    <td><p>-0.192603254992278</p></td>
    <td><p>-0.0703004542953067</p></td>
    <td><p>-0.130760120359469</p></td>
    <td><p>-0.196931465760905</p></td>
    <td><p>0.12875140207133</p></td>
    <td><p>0.166423350183429</p></td>
    <td><p>0.189499585448516</p></td>
    <td><p>0.0351041985050387</p></td>
    <td><p>0.126347954356696</p></td>
    <td><p>-0.0046071824357341</p></td>
    <td><p>-0.0815549260077617</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7453</p></td>
    <td><p>7454</p></td>
    <td><p>7455</p></td>
    <td><p>7456</p></td>
    <td><p>7457</p></td>
    <td><p>7458</p></td>
    <td><p>7459</p></td>
    <td><p>7460</p></td>
    <td><p>7461</p></td>
    <td><p>7462</p></td>
    <td><p>7463</p></td>
    <td><p>7464</p></td>
    <td><p>7465</p></td>
    <td><p>7466</p></td>
    <td><p>7467</p></td>
    <td><p>7468</p></td>
    <td><p>7469</p></td>
    <td><p>7470</p></td>
    <td><p>7471</p></td>
    <td><p>7472</p></td>
    <td><p>7473</p></td>
    <td><p>7474</p></td>
    <td><p>7475</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0816992205099</p></td>
    <td><p>36.8816007542433</p></td>
    <td><p>37.1936995501659</p></td>
    <td><p>36.8092902711232</p></td>
    <td><p>37.1867926645291</p></td>
    <td><p>37.0648834941061</p></td>
    <td><p>36.8895285998478</p></td>
    <td><p>36.938354532033</p></td>
    <td><p>36.9531995590094</p></td>
    <td><p>36.8682250414073</p></td>
    <td><p>37.1752843503367</p></td>
    <td><p>37.069265330001</p></td>
    <td><p>36.985542443071</p></td>
    <td><p>37.0722644565432</p></td>
    <td><p>36.8433403662174</p></td>
    <td><p>36.9610818107352</p></td>
    <td><p>36.9976836828401</p></td>
    <td><p>36.9753102157384</p></td>
    <td><p>37.0047318979301</p></td>
    <td><p>36.8060865018704</p></td>
    <td><p>37.1297979712494</p></td>
    <td><p>37.0362229942991</p></td>
    <td><p>37.1819561079314</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0816992205098899</p></td>
    <td><p>-0.118399245756699</p></td>
    <td><p>0.19369955016591</p></td>
    <td><p>-0.190709728876804</p></td>
    <td><p>0.186792664529086</p></td>
    <td><p>0.0648834941061338</p></td>
    <td><p>-0.1104714001522</p></td>
    <td><p>-0.0616454679670184</p></td>
    <td><p>-0.0468004409906158</p></td>
    <td><p>-0.131774958592743</p></td>
    <td><p>0.175284350336696</p></td>
    <td><p>0.0692653300009809</p></td>
    <td><p>-0.0144575569289742</p></td>
    <td><p>0.0722644565431807</p></td>
    <td><p>-0.156659633782553</p></td>
    <td><p>-0.0389181892648267</p></td>
    <td><p>-0.00231631715985259</p></td>
    <td><p>-0.0246897842615894</p></td>
    <td><p>0.00473189793014228</p></td>
    <td><p>-0.193913498129611</p></td>
    <td><p>0.12979797124936</p></td>
    <td><p>0.0362229942990879</p></td>
    <td><p>0.181956107931398</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7476</p></td>
    <td><p>7477</p></td>
    <td><p>7478</p></td>
    <td><p>7479</p></td>
    <td><p>7480</p></td>
    <td><p>7481</p></td>
    <td><p>7482</p></td>
    <td><p>7483</p></td>
    <td><p>7484</p></td>
    <td><p>7485</p></td>
    <td><p>7486</p></td>
    <td><p>7487</p></td>
    <td><p>7488</p></td>
    <td><p>7489</p></td>
    <td><p>7490</p></td>
    <td><p>7491</p></td>
    <td><p>7492</p></td>
    <td><p>7493</p></td>
    <td><p>7494</p></td>
    <td><p>7495</p></td>
    <td><p>7496</p></td>
    <td><p>7497</p></td>
    <td><p>7498</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0832893096094</p></td>
    <td><p>37.1361343467154</p></td>
    <td><p>37.1867401736619</p></td>
    <td><p>36.9405726629114</p></td>
    <td><p>36.894530578395</p></td>
    <td><p>37.1577505517975</p></td>
    <td><p>37.0851744970424</p></td>
    <td><p>37.1173901200171</p></td>
    <td><p>36.8605729533067</p></td>
    <td><p>36.9608961364611</p></td>
    <td><p>36.8801860349066</p></td>
    <td><p>37.1943163969787</p></td>
    <td><p>36.9578270168025</p></td>
    <td><p>37.0584456315597</p></td>
    <td><p>36.9268237382529</p></td>
    <td><p>36.9919988080877</p></td>
    <td><p>36.8927431004819</p></td>
    <td><p>36.8601367346782</p></td>
    <td><p>36.8454031585002</p></td>
    <td><p>36.839282890534</p></td>
    <td><p>36.8250654956607</p></td>
    <td><p>36.9119523035897</p></td>
    <td><p>37.0011011166671</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0832893096093983</p></td>
    <td><p>0.136134346715423</p></td>
    <td><p>0.186740173661931</p></td>
    <td><p>-0.0594273370885503</p></td>
    <td><p>-0.105469421605044</p></td>
    <td><p>0.157750551797456</p></td>
    <td><p>0.085174497042388</p></td>
    <td><p>0.117390120017099</p></td>
    <td><p>-0.139427046693292</p></td>
    <td><p>-0.0391038635388767</p></td>
    <td><p>-0.119813965093371</p></td>
    <td><p>0.194316396978735</p></td>
    <td><p>-0.0421729831974957</p></td>
    <td><p>0.0584456315597492</p></td>
    <td><p>-0.073176261747129</p></td>
    <td><p>-0.00800119191228532</p></td>
    <td><p>-0.107256899518056</p></td>
    <td><p>-0.139863265321829</p></td>
    <td><p>-0.154596841499817</p></td>
    <td><p>-0.160717109465963</p></td>
    <td><p>-0.174934504339255</p></td>
    <td><p>-0.0880476964102641</p></td>
    <td><p>0.00110111666706558</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7499</p></td>
    <td><p>7500</p></td>
    <td><p>7501</p></td>
    <td><p>7502</p></td>
    <td><p>7503</p></td>
    <td><p>7504</p></td>
    <td><p>7505</p></td>
    <td><p>7506</p></td>
    <td><p>7507</p></td>
    <td><p>7508</p></td>
    <td><p>7509</p></td>
    <td><p>7510</p></td>
    <td><p>7511</p></td>
    <td><p>7512</p></td>
    <td><p>7513</p></td>
    <td><p>7514</p></td>
    <td><p>7515</p></td>
    <td><p>7516</p></td>
    <td><p>7517</p></td>
    <td><p>7518</p></td>
    <td><p>7519</p></td>
    <td><p>7520</p></td>
    <td><p>7521</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.11636168415</p></td>
    <td><p>37.1847730809864</p></td>
    <td><p>36.8613621018505</p></td>
    <td><p>37.0128232863628</p></td>
    <td><p>37.1179178139638</p></td>
    <td><p>37.1703059872043</p></td>
    <td><p>37.1231334822081</p></td>
    <td><p>36.8172771378149</p></td>
    <td><p>37.0272298069569</p></td>
    <td><p>36.9614968274758</p></td>
    <td><p>36.810628746392</p></td>
    <td><p>36.8178476185251</p></td>
    <td><p>36.8692844827643</p></td>
    <td><p>36.9233431788131</p></td>
    <td><p>36.9849183566077</p></td>
    <td><p>36.9191688890825</p></td>
    <td><p>36.8262539404279</p></td>
    <td><p>36.9780294941244</p></td>
    <td><p>37.1783204325931</p></td>
    <td><p>36.965352323228</p></td>
    <td><p>36.9400268013068</p></td>
    <td><p>36.9641686142678</p></td>
    <td><p>37.1702133837788</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.116361684149986</p></td>
    <td><p>0.184773080986446</p></td>
    <td><p>-0.138637898149526</p></td>
    <td><p>0.0128232863628455</p></td>
    <td><p>0.117917813963849</p></td>
    <td><p>0.170305987204294</p></td>
    <td><p>0.123133482208075</p></td>
    <td><p>-0.182722862185059</p></td>
    <td><p>0.0272298069568606</p></td>
    <td><p>-0.0385031725242229</p></td>
    <td><p>-0.189371253607973</p></td>
    <td><p>-0.182152381474921</p></td>
    <td><p>-0.130715517235735</p></td>
    <td><p>-0.0766568211869156</p></td>
    <td><p>-0.0150816433923353</p></td>
    <td><p>-0.0808311109174866</p></td>
    <td><p>-0.173746059572139</p></td>
    <td><p>-0.0219705058755579</p></td>
    <td><p>0.178320432593132</p></td>
    <td><p>-0.034647676771975</p></td>
    <td><p>-0.0599731986931857</p></td>
    <td><p>-0.0358313857321946</p></td>
    <td><p>0.170213383778815</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7522</p></td>
    <td><p>7523</p></td>
    <td><p>7524</p></td>
    <td><p>7525</p></td>
    <td><p>7526</p></td>
    <td><p>7527</p></td>
    <td><p>7528</p></td>
    <td><p>7529</p></td>
    <td><p>7530</p></td>
    <td><p>7531</p></td>
    <td><p>7532</p></td>
    <td><p>7533</p></td>
    <td><p>7534</p></td>
    <td><p>7535</p></td>
    <td><p>7536</p></td>
    <td><p>7537</p></td>
    <td><p>7538</p></td>
    <td><p>7539</p></td>
    <td><p>7540</p></td>
    <td><p>7541</p></td>
    <td><p>7542</p></td>
    <td><p>7543</p></td>
    <td><p>7544</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9248375619699</p></td>
    <td><p>36.8971368081337</p></td>
    <td><p>36.8020506123662</p></td>
    <td><p>37.1701377098046</p></td>
    <td><p>37.0774424161022</p></td>
    <td><p>37.0014571995543</p></td>
    <td><p>37.1670683640454</p></td>
    <td><p>37.1960472938301</p></td>
    <td><p>36.9183821043779</p></td>
    <td><p>36.9785686556296</p></td>
    <td><p>36.9815983405256</p></td>
    <td><p>36.9585150723314</p></td>
    <td><p>36.9955563692753</p></td>
    <td><p>37.0140950888298</p></td>
    <td><p>36.9503068838618</p></td>
    <td><p>37.0575604390845</p></td>
    <td><p>36.8238347613714</p></td>
    <td><p>36.9431637034482</p></td>
    <td><p>36.9506754530254</p></td>
    <td><p>36.9702603741079</p></td>
    <td><p>37.0086181811516</p></td>
    <td><p>37.0356220770933</p></td>
    <td><p>37.0716486683921</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0751624380301195</p></td>
    <td><p>-0.102863191866348</p></td>
    <td><p>-0.19794938763377</p></td>
    <td><p>0.170137709804564</p></td>
    <td><p>0.0774424161021656</p></td>
    <td><p>0.00145719955433776</p></td>
    <td><p>0.16706836404542</p></td>
    <td><p>0.196047293830127</p></td>
    <td><p>-0.0816178956220526</p></td>
    <td><p>-0.021431344370356</p></td>
    <td><p>-0.0184016594744421</p></td>
    <td><p>-0.0414849276686482</p></td>
    <td><p>-0.00444363072465848</p></td>
    <td><p>0.0140950888297766</p></td>
    <td><p>-0.0496931161381582</p></td>
    <td><p>0.0575604390845044</p></td>
    <td><p>-0.176165238628627</p></td>
    <td><p>-0.0568362965517792</p></td>
    <td><p>-0.0493245469745887</p></td>
    <td><p>-0.0297396258920841</p></td>
    <td><p>0.00861818115160418</p></td>
    <td><p>0.0356220770933149</p></td>
    <td><p>0.0716486683921005</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7545</p></td>
    <td><p>7546</p></td>
    <td><p>7547</p></td>
    <td><p>7548</p></td>
    <td><p>7549</p></td>
    <td><p>7550</p></td>
    <td><p>7551</p></td>
    <td><p>7552</p></td>
    <td><p>7553</p></td>
    <td><p>7554</p></td>
    <td><p>7555</p></td>
    <td><p>7556</p></td>
    <td><p>7557</p></td>
    <td><p>7558</p></td>
    <td><p>7559</p></td>
    <td><p>7560</p></td>
    <td><p>7561</p></td>
    <td><p>7562</p></td>
    <td><p>7563</p></td>
    <td><p>7564</p></td>
    <td><p>7565</p></td>
    <td><p>7566</p></td>
    <td><p>7567</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8704815670155</p></td>
    <td><p>36.9753960655483</p></td>
    <td><p>37.1440458765411</p></td>
    <td><p>36.8223401535842</p></td>
    <td><p>36.840060696941</p></td>
    <td><p>36.8012727458192</p></td>
    <td><p>37.0019635808075</p></td>
    <td><p>36.9451217873594</p></td>
    <td><p>36.9480343552094</p></td>
    <td><p>36.9695579820588</p></td>
    <td><p>36.8707792794527</p></td>
    <td><p>36.9030068258611</p></td>
    <td><p>37.0501354811782</p></td>
    <td><p>37.144023474404</p></td>
    <td><p>37.1787132722171</p></td>
    <td><p>36.9274073832161</p></td>
    <td><p>36.8256377920824</p></td>
    <td><p>36.9804364958148</p></td>
    <td><p>37.1310351823117</p></td>
    <td><p>36.8885129279939</p></td>
    <td><p>37.1445446246855</p></td>
    <td><p>36.8867710808676</p></td>
    <td><p>37.151741529427</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.129518432984511</p></td>
    <td><p>-0.0246039344516902</p></td>
    <td><p>0.144045876541078</p></td>
    <td><p>-0.177659846415807</p></td>
    <td><p>-0.159939303058977</p></td>
    <td><p>-0.198727254180824</p></td>
    <td><p>0.00196358080749803</p></td>
    <td><p>-0.0548782126405811</p></td>
    <td><p>-0.0519656447906485</p></td>
    <td><p>-0.0304420179412332</p></td>
    <td><p>-0.129220720547345</p></td>
    <td><p>-0.0969931741389161</p></td>
    <td><p>0.0501354811782093</p></td>
    <td><p>0.14402347440403</p></td>
    <td><p>0.178713272217095</p></td>
    <td><p>-0.0725926167839077</p></td>
    <td><p>-0.174362207917596</p></td>
    <td><p>-0.0195635041852071</p></td>
    <td><p>0.131035182311749</p></td>
    <td><p>-0.111487072006135</p></td>
    <td><p>0.144544624685544</p></td>
    <td><p>-0.113228919132396</p></td>
    <td><p>0.151741529427021</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7568</p></td>
    <td><p>7569</p></td>
    <td><p>7570</p></td>
    <td><p>7571</p></td>
    <td><p>7572</p></td>
    <td><p>7573</p></td>
    <td><p>7574</p></td>
    <td><p>7575</p></td>
    <td><p>7576</p></td>
    <td><p>7577</p></td>
    <td><p>7578</p></td>
    <td><p>7579</p></td>
    <td><p>7580</p></td>
    <td><p>7581</p></td>
    <td><p>7582</p></td>
    <td><p>7583</p></td>
    <td><p>7584</p></td>
    <td><p>7585</p></td>
    <td><p>7586</p></td>
    <td><p>7587</p></td>
    <td><p>7588</p></td>
    <td><p>7589</p></td>
    <td><p>7590</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0039694808156</p></td>
    <td><p>37.0375590546168</p></td>
    <td><p>36.9597732106629</p></td>
    <td><p>37.1191690164201</p></td>
    <td><p>36.9839375607023</p></td>
    <td><p>36.8127873455423</p></td>
    <td><p>36.9813120032393</p></td>
    <td><p>36.8181874881791</p></td>
    <td><p>36.8552545454023</p></td>
    <td><p>37.1684394738172</p></td>
    <td><p>36.8606527212625</p></td>
    <td><p>37.006278437511</p></td>
    <td><p>36.8778578408286</p></td>
    <td><p>37.0866585750014</p></td>
    <td><p>36.8490141575758</p></td>
    <td><p>36.9748891259828</p></td>
    <td><p>37.1137508320989</p></td>
    <td><p>36.8449487902719</p></td>
    <td><p>36.8877365097118</p></td>
    <td><p>36.8739802839268</p></td>
    <td><p>36.9134555593446</p></td>
    <td><p>37.1177949500797</p></td>
    <td><p>37.1786354735616</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.00396948081560566</p></td>
    <td><p>0.0375590546168354</p></td>
    <td><p>-0.0402267893370549</p></td>
    <td><p>0.119169016420095</p></td>
    <td><p>-0.0160624392976843</p></td>
    <td><p>-0.187212654457738</p></td>
    <td><p>-0.0186879967606615</p></td>
    <td><p>-0.18181251182088</p></td>
    <td><p>-0.14474545459769</p></td>
    <td><p>0.16843947381718</p></td>
    <td><p>-0.139347278737453</p></td>
    <td><p>0.00627843751099988</p></td>
    <td><p>-0.122142159171361</p></td>
    <td><p>0.0866585750014224</p></td>
    <td><p>-0.15098584242417</p></td>
    <td><p>-0.0251108740171873</p></td>
    <td><p>0.113750832098944</p></td>
    <td><p>-0.155051209728143</p></td>
    <td><p>-0.112263490288214</p></td>
    <td><p>-0.126019716073188</p></td>
    <td><p>-0.0865444406554019</p></td>
    <td><p>0.117794950079706</p></td>
    <td><p>0.178635473561556</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7591</p></td>
    <td><p>7592</p></td>
    <td><p>7593</p></td>
    <td><p>7594</p></td>
    <td><p>7595</p></td>
    <td><p>7596</p></td>
    <td><p>7597</p></td>
    <td><p>7598</p></td>
    <td><p>7599</p></td>
    <td><p>7600</p></td>
    <td><p>7601</p></td>
    <td><p>7602</p></td>
    <td><p>7603</p></td>
    <td><p>7604</p></td>
    <td><p>7605</p></td>
    <td><p>7606</p></td>
    <td><p>7607</p></td>
    <td><p>7608</p></td>
    <td><p>7609</p></td>
    <td><p>7610</p></td>
    <td><p>7611</p></td>
    <td><p>7612</p></td>
    <td><p>7613</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1506541212198</p></td>
    <td><p>36.9990724835616</p></td>
    <td><p>36.9521511768084</p></td>
    <td><p>36.8070789578694</p></td>
    <td><p>36.8557696409313</p></td>
    <td><p>36.8982072061225</p></td>
    <td><p>37.0078459983299</p></td>
    <td><p>37.0388617212462</p></td>
    <td><p>36.8765495642459</p></td>
    <td><p>37.1277473342384</p></td>
    <td><p>37.0613806241439</p></td>
    <td><p>36.9651135721156</p></td>
    <td><p>36.8615149197314</p></td>
    <td><p>36.8082672281056</p></td>
    <td><p>36.9743718014118</p></td>
    <td><p>36.8026746367062</p></td>
    <td><p>36.8483770428912</p></td>
    <td><p>37.0154539031516</p></td>
    <td><p>36.8764692177199</p></td>
    <td><p>36.8090038373171</p></td>
    <td><p>37.0373012388582</p></td>
    <td><p>36.8483828385202</p></td>
    <td><p>36.8755152816334</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.150654121219759</p></td>
    <td><p>-0.00092751643840927</p></td>
    <td><p>-0.0478488231915648</p></td>
    <td><p>-0.192921042130564</p></td>
    <td><p>-0.144230359068665</p></td>
    <td><p>-0.101792793877451</p></td>
    <td><p>0.00784599832986288</p></td>
    <td><p>0.0388617212462066</p></td>
    <td><p>-0.123450435754087</p></td>
    <td><p>0.127747334238421</p></td>
    <td><p>0.061380624143915</p></td>
    <td><p>-0.0348864278843521</p></td>
    <td><p>-0.138485080268609</p></td>
    <td><p>-0.191732771894429</p></td>
    <td><p>-0.0256281985882438</p></td>
    <td><p>-0.197325363293807</p></td>
    <td><p>-0.151622957108785</p></td>
    <td><p>0.015453903151645</p></td>
    <td><p>-0.123530782280064</p></td>
    <td><p>-0.190996162682886</p></td>
    <td><p>0.0373012388582339</p></td>
    <td><p>-0.151617161479827</p></td>
    <td><p>-0.124484718366588</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7614</p></td>
    <td><p>7615</p></td>
    <td><p>7616</p></td>
    <td><p>7617</p></td>
    <td><p>7618</p></td>
    <td><p>7619</p></td>
    <td><p>7620</p></td>
    <td><p>7621</p></td>
    <td><p>7622</p></td>
    <td><p>7623</p></td>
    <td><p>7624</p></td>
    <td><p>7625</p></td>
    <td><p>7626</p></td>
    <td><p>7627</p></td>
    <td><p>7628</p></td>
    <td><p>7629</p></td>
    <td><p>7630</p></td>
    <td><p>7631</p></td>
    <td><p>7632</p></td>
    <td><p>7633</p></td>
    <td><p>7634</p></td>
    <td><p>7635</p></td>
    <td><p>7636</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9910382890158</p></td>
    <td><p>37.1272402038469</p></td>
    <td><p>36.8747325354954</p></td>
    <td><p>36.8627558554482</p></td>
    <td><p>36.8682117211939</p></td>
    <td><p>36.8272186335664</p></td>
    <td><p>37.0279088079796</p></td>
    <td><p>36.9299081033117</p></td>
    <td><p>36.9091504460314</p></td>
    <td><p>37.1580448273031</p></td>
    <td><p>37.0446991972224</p></td>
    <td><p>36.8765861001993</p></td>
    <td><p>37.0750916958036</p></td>
    <td><p>37.1702305939783</p></td>
    <td><p>37.1800182590535</p></td>
    <td><p>36.9416564017533</p></td>
    <td><p>37.0118276006261</p></td>
    <td><p>37.0199091207365</p></td>
    <td><p>36.9342646079053</p></td>
    <td><p>36.8865407578054</p></td>
    <td><p>36.9705667162177</p></td>
    <td><p>36.9901587452406</p></td>
    <td><p>37.1825871643599</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.00896171098424503</p></td>
    <td><p>0.12724020384691</p></td>
    <td><p>-0.12526746450456</p></td>
    <td><p>-0.137244144551765</p></td>
    <td><p>-0.13178827880607</p></td>
    <td><p>-0.172781366433583</p></td>
    <td><p>0.0279088079795855</p></td>
    <td><p>-0.0700918966882895</p></td>
    <td><p>-0.0908495539686029</p></td>
    <td><p>0.158044827303129</p></td>
    <td><p>0.0446991972223501</p></td>
    <td><p>-0.123413899800717</p></td>
    <td><p>0.0750916958036427</p></td>
    <td><p>0.17023059397831</p></td>
    <td><p>0.180018259053455</p></td>
    <td><p>-0.058343598246708</p></td>
    <td><p>0.0118276006260629</p></td>
    <td><p>0.0199091207364859</p></td>
    <td><p>-0.065735392094723</p></td>
    <td><p>-0.113459242194608</p></td>
    <td><p>-0.0294332837822751</p></td>
    <td><p>-0.00984125475941511</p></td>
    <td><p>0.182587164359937</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7637</p></td>
    <td><p>7638</p></td>
    <td><p>7639</p></td>
    <td><p>7640</p></td>
    <td><p>7641</p></td>
    <td><p>7642</p></td>
    <td><p>7643</p></td>
    <td><p>7644</p></td>
    <td><p>7645</p></td>
    <td><p>7646</p></td>
    <td><p>7647</p></td>
    <td><p>7648</p></td>
    <td><p>7649</p></td>
    <td><p>7650</p></td>
    <td><p>7651</p></td>
    <td><p>7652</p></td>
    <td><p>7653</p></td>
    <td><p>7654</p></td>
    <td><p>7655</p></td>
    <td><p>7656</p></td>
    <td><p>7657</p></td>
    <td><p>7658</p></td>
    <td><p>7659</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0646740228732</p></td>
    <td><p>36.9371553325281</p></td>
    <td><p>37.0223639084225</p></td>
    <td><p>37.172872873345</p></td>
    <td><p>37.1074793368111</p></td>
    <td><p>37.0633750791237</p></td>
    <td><p>37.1176724127047</p></td>
    <td><p>36.9352084890093</p></td>
    <td><p>36.8440329421617</p></td>
    <td><p>36.8662437792601</p></td>
    <td><p>37.1530569283497</p></td>
    <td><p>37.0270962328773</p></td>
    <td><p>37.1637794312114</p></td>
    <td><p>37.0184386862144</p></td>
    <td><p>36.9164456934914</p></td>
    <td><p>36.9652000359565</p></td>
    <td><p>36.8298425692022</p></td>
    <td><p>36.8968229545208</p></td>
    <td><p>37.1638425077723</p></td>
    <td><p>37.1711285394061</p></td>
    <td><p>37.1793341345057</p></td>
    <td><p>37.1051392215971</p></td>
    <td><p>37.0312390688181</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0646740228731986</p></td>
    <td><p>-0.0628446674718575</p></td>
    <td><p>0.0223639084225056</p></td>
    <td><p>0.172872873345021</p></td>
    <td><p>0.107479336811053</p></td>
    <td><p>0.0633750791237162</p></td>
    <td><p>0.117672412704692</p></td>
    <td><p>-0.0647915109907231</p></td>
    <td><p>-0.155967057838332</p></td>
    <td><p>-0.133756220739855</p></td>
    <td><p>0.153056928349692</p></td>
    <td><p>0.0270962328773052</p></td>
    <td><p>0.163779431211424</p></td>
    <td><p>0.0184386862144095</p></td>
    <td><p>-0.08355430650861</p></td>
    <td><p>-0.0347999640435361</p></td>
    <td><p>-0.170157430797772</p></td>
    <td><p>-0.103177045479228</p></td>
    <td><p>0.163842507772259</p></td>
    <td><p>0.171128539406091</p></td>
    <td><p>0.179334134505659</p></td>
    <td><p>0.105139221597057</p></td>
    <td><p>0.0312390688180599</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7660</p></td>
    <td><p>7661</p></td>
    <td><p>7662</p></td>
    <td><p>7663</p></td>
    <td><p>7664</p></td>
    <td><p>7665</p></td>
    <td><p>7666</p></td>
    <td><p>7667</p></td>
    <td><p>7668</p></td>
    <td><p>7669</p></td>
    <td><p>7670</p></td>
    <td><p>7671</p></td>
    <td><p>7672</p></td>
    <td><p>7673</p></td>
    <td><p>7674</p></td>
    <td><p>7675</p></td>
    <td><p>7676</p></td>
    <td><p>7677</p></td>
    <td><p>7678</p></td>
    <td><p>7679</p></td>
    <td><p>7680</p></td>
    <td><p>7681</p></td>
    <td><p>7682</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8621502743948</p></td>
    <td><p>36.8262630799675</p></td>
    <td><p>37.1005163131523</p></td>
    <td><p>36.9238934978683</p></td>
    <td><p>37.1212936889304</p></td>
    <td><p>36.9395198136203</p></td>
    <td><p>36.8753654817927</p></td>
    <td><p>37.1262877904256</p></td>
    <td><p>36.9906476410439</p></td>
    <td><p>36.8589499460854</p></td>
    <td><p>36.966158645936</p></td>
    <td><p>37.1498587426898</p></td>
    <td><p>36.9764235296847</p></td>
    <td><p>37.1080227984512</p></td>
    <td><p>36.8750262192891</p></td>
    <td><p>37.1968608025357</p></td>
    <td><p>37.0565322187037</p></td>
    <td><p>37.02725139307</p></td>
    <td><p>36.9779672016696</p></td>
    <td><p>36.9511783024921</p></td>
    <td><p>37.1438452384323</p></td>
    <td><p>37.0708373791242</p></td>
    <td><p>36.9142975715337</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.1378497256052</p></td>
    <td><p>-0.173736920032461</p></td>
    <td><p>0.100516313152347</p></td>
    <td><p>-0.0761065021316725</p></td>
    <td><p>0.121293688930351</p></td>
    <td><p>-0.0604801863796851</p></td>
    <td><p>-0.12463451820733</p></td>
    <td><p>0.126287790425607</p></td>
    <td><p>-0.00935235895613573</p></td>
    <td><p>-0.14105005391464</p></td>
    <td><p>-0.0338413540640303</p></td>
    <td><p>0.149858742689837</p></td>
    <td><p>-0.0235764703153052</p></td>
    <td><p>0.108022798451209</p></td>
    <td><p>-0.124973780710938</p></td>
    <td><p>0.196860802535682</p></td>
    <td><p>0.0565322187036656</p></td>
    <td><p>0.02725139307001</p></td>
    <td><p>-0.0220327983304429</p></td>
    <td><p>-0.0488216975079112</p></td>
    <td><p>0.143845238432284</p></td>
    <td><p>0.0708373791242494</p></td>
    <td><p>-0.0857024284662842</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7683</p></td>
    <td><p>7684</p></td>
    <td><p>7685</p></td>
    <td><p>7686</p></td>
    <td><p>7687</p></td>
    <td><p>7688</p></td>
    <td><p>7689</p></td>
    <td><p>7690</p></td>
    <td><p>7691</p></td>
    <td><p>7692</p></td>
    <td><p>7693</p></td>
    <td><p>7694</p></td>
    <td><p>7695</p></td>
    <td><p>7696</p></td>
    <td><p>7697</p></td>
    <td><p>7698</p></td>
    <td><p>7699</p></td>
    <td><p>7700</p></td>
    <td><p>7701</p></td>
    <td><p>7702</p></td>
    <td><p>7703</p></td>
    <td><p>7704</p></td>
    <td><p>7705</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8644347394255</p></td>
    <td><p>37.1184023818788</p></td>
    <td><p>36.8762258449478</p></td>
    <td><p>37.0640570947535</p></td>
    <td><p>36.9931050058923</p></td>
    <td><p>36.8698781330706</p></td>
    <td><p>36.8190177878571</p></td>
    <td><p>36.807467883827</p></td>
    <td><p>36.9169635189161</p></td>
    <td><p>37.0805597653472</p></td>
    <td><p>37.1871512036262</p></td>
    <td><p>36.8347036718408</p></td>
    <td><p>36.9488093241884</p></td>
    <td><p>37.0784540975926</p></td>
    <td><p>36.9072640590007</p></td>
    <td><p>37.172870478453</p></td>
    <td><p>37.0147677849232</p></td>
    <td><p>37.1968919922494</p></td>
    <td><p>37.1313342016219</p></td>
    <td><p>36.98882324009</p></td>
    <td><p>37.1993570634965</p></td>
    <td><p>36.9445215787749</p></td>
    <td><p>36.8851541012042</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.135565260574467</p></td>
    <td><p>0.118402381878838</p></td>
    <td><p>-0.123774155052189</p></td>
    <td><p>0.0640570947534513</p></td>
    <td><p>-0.00689499410773919</p></td>
    <td><p>-0.130121866929422</p></td>
    <td><p>-0.180982212142915</p></td>
    <td><p>-0.192532116173005</p></td>
    <td><p>-0.0830364810838518</p></td>
    <td><p>0.080559765347175</p></td>
    <td><p>0.187151203626165</p></td>
    <td><p>-0.165296328159179</p></td>
    <td><p>-0.051190675811597</p></td>
    <td><p>0.0784540975926404</p></td>
    <td><p>-0.0927359409992548</p></td>
    <td><p>0.172870478452957</p></td>
    <td><p>0.0147677849231584</p></td>
    <td><p>0.196891992249427</p></td>
    <td><p>0.131334201621854</p></td>
    <td><p>-0.0111767599099863</p></td>
    <td><p>0.199357063496521</p></td>
    <td><p>-0.0554784212251107</p></td>
    <td><p>-0.114845898795757</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7706</p></td>
    <td><p>7707</p></td>
    <td><p>7708</p></td>
    <td><p>7709</p></td>
    <td><p>7710</p></td>
    <td><p>7711</p></td>
    <td><p>7712</p></td>
    <td><p>7713</p></td>
    <td><p>7714</p></td>
    <td><p>7715</p></td>
    <td><p>7716</p></td>
    <td><p>7717</p></td>
    <td><p>7718</p></td>
    <td><p>7719</p></td>
    <td><p>7720</p></td>
    <td><p>7721</p></td>
    <td><p>7722</p></td>
    <td><p>7723</p></td>
    <td><p>7724</p></td>
    <td><p>7725</p></td>
    <td><p>7726</p></td>
    <td><p>7727</p></td>
    <td><p>7728</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9978741713546</p></td>
    <td><p>36.9718766032569</p></td>
    <td><p>36.9146459780838</p></td>
    <td><p>37.0332927506371</p></td>
    <td><p>36.8437410415866</p></td>
    <td><p>37.1789852769095</p></td>
    <td><p>37.189908669198</p></td>
    <td><p>36.9497639370325</p></td>
    <td><p>36.8530681206687</p></td>
    <td><p>36.9587817901207</p></td>
    <td><p>37.1736707619333</p></td>
    <td><p>37.1032524260043</p></td>
    <td><p>36.9268025670901</p></td>
    <td><p>37.1073994041169</p></td>
    <td><p>36.992100857293</p></td>
    <td><p>36.8385420981369</p></td>
    <td><p>37.0543405283158</p></td>
    <td><p>37.0941698877312</p></td>
    <td><p>36.9785436058059</p></td>
    <td><p>36.8893190558939</p></td>
    <td><p>37.0429490366639</p></td>
    <td><p>37.1464195029387</p></td>
    <td><p>36.8424497052219</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.00212582864542554</p></td>
    <td><p>-0.028123396743112</p></td>
    <td><p>-0.0853540219161601</p></td>
    <td><p>0.0332927506370524</p></td>
    <td><p>-0.156258958413432</p></td>
    <td><p>0.178985276909529</p></td>
    <td><p>0.189908669197997</p></td>
    <td><p>-0.0502360629674854</p></td>
    <td><p>-0.146931879331262</p></td>
    <td><p>-0.0412182098793323</p></td>
    <td><p>0.17367076193328</p></td>
    <td><p>0.103252426004339</p></td>
    <td><p>-0.073197432909943</p></td>
    <td><p>0.107399404116869</p></td>
    <td><p>-0.00789914270697523</p></td>
    <td><p>-0.161457901863088</p></td>
    <td><p>0.0543405283157625</p></td>
    <td><p>0.0941698877311978</p></td>
    <td><p>-0.0214563941940966</p></td>
    <td><p>-0.110680944106136</p></td>
    <td><p>0.0429490366639413</p></td>
    <td><p>0.146419502938663</p></td>
    <td><p>-0.157550294778076</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7729</p></td>
    <td><p>7730</p></td>
    <td><p>7731</p></td>
    <td><p>7732</p></td>
    <td><p>7733</p></td>
    <td><p>7734</p></td>
    <td><p>7735</p></td>
    <td><p>7736</p></td>
    <td><p>7737</p></td>
    <td><p>7738</p></td>
    <td><p>7739</p></td>
    <td><p>7740</p></td>
    <td><p>7741</p></td>
    <td><p>7742</p></td>
    <td><p>7743</p></td>
    <td><p>7744</p></td>
    <td><p>7745</p></td>
    <td><p>7746</p></td>
    <td><p>7747</p></td>
    <td><p>7748</p></td>
    <td><p>7749</p></td>
    <td><p>7750</p></td>
    <td><p>7751</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1272087530901</p></td>
    <td><p>37.0143270600786</p></td>
    <td><p>37.0525285254828</p></td>
    <td><p>37.1991636191056</p></td>
    <td><p>37.172496726703</p></td>
    <td><p>37.1375296557472</p></td>
    <td><p>37.193096585544</p></td>
    <td><p>37.1785478649543</p></td>
    <td><p>37.0218952569571</p></td>
    <td><p>37.0543672285104</p></td>
    <td><p>36.8575403123936</p></td>
    <td><p>36.8991961223657</p></td>
    <td><p>37.1895599593436</p></td>
    <td><p>37.143443803289</p></td>
    <td><p>37.1626271819455</p></td>
    <td><p>36.9373087671869</p></td>
    <td><p>36.8423361823221</p></td>
    <td><p>36.9103150052092</p></td>
    <td><p>37.0531813126467</p></td>
    <td><p>37.0787870536692</p></td>
    <td><p>36.8927507572746</p></td>
    <td><p>36.8845115548017</p></td>
    <td><p>36.8313899335203</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.127208753090088</p></td>
    <td><p>0.0143270600786281</p></td>
    <td><p>0.0525285254828276</p></td>
    <td><p>0.199163619105576</p></td>
    <td><p>0.172496726702995</p></td>
    <td><p>0.137529655747173</p></td>
    <td><p>0.193096585544012</p></td>
    <td><p>0.178547864954346</p></td>
    <td><p>0.0218952569571016</p></td>
    <td><p>0.0543672285104293</p></td>
    <td><p>-0.142459687606383</p></td>
    <td><p>-0.100803877634291</p></td>
    <td><p>0.189559959343597</p></td>
    <td><p>0.143443803288974</p></td>
    <td><p>0.162627181945517</p></td>
    <td><p>-0.0626912328131084</p></td>
    <td><p>-0.157663817677921</p></td>
    <td><p>-0.0896849947907512</p></td>
    <td><p>0.0531813126467071</p></td>
    <td><p>0.0787870536691813</p></td>
    <td><p>-0.107249242725359</p></td>
    <td><p>-0.11548844519826</p></td>
    <td><p>-0.168610066479744</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7752</p></td>
    <td><p>7753</p></td>
    <td><p>7754</p></td>
    <td><p>7755</p></td>
    <td><p>7756</p></td>
    <td><p>7757</p></td>
    <td><p>7758</p></td>
    <td><p>7759</p></td>
    <td><p>7760</p></td>
    <td><p>7761</p></td>
    <td><p>7762</p></td>
    <td><p>7763</p></td>
    <td><p>7764</p></td>
    <td><p>7765</p></td>
    <td><p>7766</p></td>
    <td><p>7767</p></td>
    <td><p>7768</p></td>
    <td><p>7769</p></td>
    <td><p>7770</p></td>
    <td><p>7771</p></td>
    <td><p>7772</p></td>
    <td><p>7773</p></td>
    <td><p>7774</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0712914967323</p></td>
    <td><p>37.1806928124069</p></td>
    <td><p>37.0662531458888</p></td>
    <td><p>37.0006265939029</p></td>
    <td><p>37.1610229472576</p></td>
    <td><p>37.1731645540498</p></td>
    <td><p>36.9832272971888</p></td>
    <td><p>36.9537297949298</p></td>
    <td><p>36.9402002922979</p></td>
    <td><p>36.9041194982593</p></td>
    <td><p>37.1854350991388</p></td>
    <td><p>37.0635280842364</p></td>
    <td><p>37.125403055938</p></td>
    <td><p>37.1798254508483</p></td>
    <td><p>36.8923836477655</p></td>
    <td><p>36.8959748873058</p></td>
    <td><p>37.0399104771471</p></td>
    <td><p>37.157370439988</p></td>
    <td><p>36.9793717304682</p></td>
    <td><p>36.8083957327353</p></td>
    <td><p>36.817303734542</p></td>
    <td><p>37.1427116144947</p></td>
    <td><p>37.0782192662898</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0712914967323144</p></td>
    <td><p>0.180692812406853</p></td>
    <td><p>0.0662531458887798</p></td>
    <td><p>0.000626593902900652</p></td>
    <td><p>0.161022947257607</p></td>
    <td><p>0.173164554049848</p></td>
    <td><p>-0.0167727028111599</p></td>
    <td><p>-0.0462702050702219</p></td>
    <td><p>-0.0597997077021404</p></td>
    <td><p>-0.09588050174073</p></td>
    <td><p>0.185435099138836</p></td>
    <td><p>0.0635280842364452</p></td>
    <td><p>0.125403055938015</p></td>
    <td><p>0.179825450848256</p></td>
    <td><p>-0.10761635223453</p></td>
    <td><p>-0.104025112694174</p></td>
    <td><p>0.0399104771471315</p></td>
    <td><p>0.15737043998795</p></td>
    <td><p>-0.0206282695317626</p></td>
    <td><p>-0.191604267264715</p></td>
    <td><p>-0.182696265458013</p></td>
    <td><p>0.142711614494679</p></td>
    <td><p>0.0782192662898282</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7775</p></td>
    <td><p>7776</p></td>
    <td><p>7777</p></td>
    <td><p>7778</p></td>
    <td><p>7779</p></td>
    <td><p>7780</p></td>
    <td><p>7781</p></td>
    <td><p>7782</p></td>
    <td><p>7783</p></td>
    <td><p>7784</p></td>
    <td><p>7785</p></td>
    <td><p>7786</p></td>
    <td><p>7787</p></td>
    <td><p>7788</p></td>
    <td><p>7789</p></td>
    <td><p>7790</p></td>
    <td><p>7791</p></td>
    <td><p>7792</p></td>
    <td><p>7793</p></td>
    <td><p>7794</p></td>
    <td><p>7795</p></td>
    <td><p>7796</p></td>
    <td><p>7797</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1403839518696</p></td>
    <td><p>37.1820498229712</p></td>
    <td><p>37.1292448685143</p></td>
    <td><p>37.0667069811226</p></td>
    <td><p>37.1758491960696</p></td>
    <td><p>37.1483032989654</p></td>
    <td><p>36.9987730841663</p></td>
    <td><p>36.8199350828172</p></td>
    <td><p>37.1092983292855</p></td>
    <td><p>37.1944785856256</p></td>
    <td><p>37.116829864275</p></td>
    <td><p>37.1692012625437</p></td>
    <td><p>36.8511924902535</p></td>
    <td><p>36.8406359714961</p></td>
    <td><p>37.1928125873976</p></td>
    <td><p>36.975749138459</p></td>
    <td><p>37.1711869610951</p></td>
    <td><p>36.8701710171321</p></td>
    <td><p>37.1806109624328</p></td>
    <td><p>36.9787384887531</p></td>
    <td><p>36.8608787485474</p></td>
    <td><p>36.8313463209196</p></td>
    <td><p>37.0358847169973</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.140383951869573</p></td>
    <td><p>0.182049822971152</p></td>
    <td><p>0.129244868514306</p></td>
    <td><p>0.0667069811226355</p></td>
    <td><p>0.175849196069599</p></td>
    <td><p>0.148303298965359</p></td>
    <td><p>-0.00122691583368351</p></td>
    <td><p>-0.180064917182833</p></td>
    <td><p>0.109298329285515</p></td>
    <td><p>0.194478585625568</p></td>
    <td><p>0.116829864275012</p></td>
    <td><p>0.16920126254373</p></td>
    <td><p>-0.148807509746547</p></td>
    <td><p>-0.159364028503887</p></td>
    <td><p>0.192812587397555</p></td>
    <td><p>-0.0242508615410202</p></td>
    <td><p>0.171186961095096</p></td>
    <td><p>-0.129828982867949</p></td>
    <td><p>0.180610962432837</p></td>
    <td><p>-0.0212615112469408</p></td>
    <td><p>-0.139121251452607</p></td>
    <td><p>-0.168653679080364</p></td>
    <td><p>0.0358847169973302</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7798</p></td>
    <td><p>7799</p></td>
    <td><p>7800</p></td>
    <td><p>7801</p></td>
    <td><p>7802</p></td>
    <td><p>7803</p></td>
    <td><p>7804</p></td>
    <td><p>7805</p></td>
    <td><p>7806</p></td>
    <td><p>7807</p></td>
    <td><p>7808</p></td>
    <td><p>7809</p></td>
    <td><p>7810</p></td>
    <td><p>7811</p></td>
    <td><p>7812</p></td>
    <td><p>7813</p></td>
    <td><p>7814</p></td>
    <td><p>7815</p></td>
    <td><p>7816</p></td>
    <td><p>7817</p></td>
    <td><p>7818</p></td>
    <td><p>7819</p></td>
    <td><p>7820</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9256389639896</p></td>
    <td><p>36.9779796520889</p></td>
    <td><p>37.0543428542492</p></td>
    <td><p>36.8977260736681</p></td>
    <td><p>36.9153448495749</p></td>
    <td><p>36.8660501907707</p></td>
    <td><p>37.145753716264</p></td>
    <td><p>37.1343510741159</p></td>
    <td><p>36.8397263405959</p></td>
    <td><p>37.1909757090329</p></td>
    <td><p>36.9704314806707</p></td>
    <td><p>37.1646972709951</p></td>
    <td><p>37.0766082963193</p></td>
    <td><p>36.8949058660297</p></td>
    <td><p>36.9614910678593</p></td>
    <td><p>36.8356705200633</p></td>
    <td><p>36.8615817331209</p></td>
    <td><p>37.0010395230461</p></td>
    <td><p>36.8840582517052</p></td>
    <td><p>37.0934812160917</p></td>
    <td><p>37.0882841047474</p></td>
    <td><p>36.9071437943563</p></td>
    <td><p>37.1933071416141</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0743610360103872</p></td>
    <td><p>-0.0220203479110879</p></td>
    <td><p>0.0543428542491995</p></td>
    <td><p>-0.102273926331883</p></td>
    <td><p>-0.084655150425121</p></td>
    <td><p>-0.133949809229307</p></td>
    <td><p>0.145753716263961</p></td>
    <td><p>0.134351074115948</p></td>
    <td><p>-0.160273659404126</p></td>
    <td><p>0.190975709032926</p></td>
    <td><p>-0.0295685193292599</p></td>
    <td><p>0.16469727099507</p></td>
    <td><p>0.0766082963193426</p></td>
    <td><p>-0.105094133970326</p></td>
    <td><p>-0.0385089321407293</p></td>
    <td><p>-0.16432947993674</p></td>
    <td><p>-0.1384182668791</p></td>
    <td><p>0.00103952304614552</p></td>
    <td><p>-0.115941748294809</p></td>
    <td><p>0.0934812160916678</p></td>
    <td><p>0.088284104747423</p></td>
    <td><p>-0.0928562056437414</p></td>
    <td><p>0.193307141614113</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7821</p></td>
    <td><p>7822</p></td>
    <td><p>7823</p></td>
    <td><p>7824</p></td>
    <td><p>7825</p></td>
    <td><p>7826</p></td>
    <td><p>7827</p></td>
    <td><p>7828</p></td>
    <td><p>7829</p></td>
    <td><p>7830</p></td>
    <td><p>7831</p></td>
    <td><p>7832</p></td>
    <td><p>7833</p></td>
    <td><p>7834</p></td>
    <td><p>7835</p></td>
    <td><p>7836</p></td>
    <td><p>7837</p></td>
    <td><p>7838</p></td>
    <td><p>7839</p></td>
    <td><p>7840</p></td>
    <td><p>7841</p></td>
    <td><p>7842</p></td>
    <td><p>7843</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
