    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0910616339655</p></td>
    <td><p>36.8386999890958</p></td>
    <td><p>36.8996729153091</p></td>
    <td><p>36.9808439423982</p></td>
    <td><p>36.8555231976005</p></td>
    <td><p>37.1201398625654</p></td>
    <td><p>36.8321161484252</p></td>
    <td><p>36.8844134794792</p></td>
    <td><p>36.9774278738251</p></td>
    <td><p>37.1169717510464</p></td>
    <td><p>36.9930565444659</p></td>
    <td><p>36.8548446360028</p></td>
    <td><p>37.0440126397857</p></td>
    <td><p>36.8104211946965</p></td>
    <td><p>37.0627640619662</p></td>
    <td><p>36.8159446767739</p></td>
    <td><p>36.9693123990507</p></td>
    <td><p>37.1483162460882</p></td>
    <td><p>37.1932789969689</p></td>
    <td><p>37.0090372747484</p></td>
    <td><p>36.8236473662571</p></td>
    <td><p>37.1698720775658</p></td>
    <td><p>36.9762660878871</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0910616339655306</p></td>
    <td><p>-0.161300010904185</p></td>
    <td><p>-0.100327084690932</p></td>
    <td><p>-0.0191560576018048</p></td>
    <td><p>-0.14447680239946</p></td>
    <td><p>0.120139862565395</p></td>
    <td><p>-0.167883851574842</p></td>
    <td><p>-0.115586520520758</p></td>
    <td><p>-0.0225721261749001</p></td>
    <td><p>0.116971751046371</p></td>
    <td><p>-0.00694345553409192</p></td>
    <td><p>-0.145155363997205</p></td>
    <td><p>0.0440126397857483</p></td>
    <td><p>-0.189578805303512</p></td>
    <td><p>0.062764061966206</p></td>
    <td><p>-0.184055323226069</p></td>
    <td><p>-0.0306876009492996</p></td>
    <td><p>0.1483162460882</p></td>
    <td><p>0.193278996968907</p></td>
    <td><p>0.00903727474841531</p></td>
    <td><p>-0.176352633742873</p></td>
    <td><p>0.16987207756582</p></td>
    <td><p>-0.0237339121129452</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7844</p></td>
    <td><p>7845</p></td>
    <td><p>7846</p></td>
    <td><p>7847</p></td>
    <td><p>7848</p></td>
    <td><p>7849</p></td>
    <td><p>7850</p></td>
    <td><p>7851</p></td>
    <td><p>7852</p></td>
    <td><p>7853</p></td>
    <td><p>7854</p></td>
    <td><p>7855</p></td>
    <td><p>7856</p></td>
    <td><p>7857</p></td>
    <td><p>7858</p></td>
    <td><p>7859</p></td>
    <td><p>7860</p></td>
    <td><p>7861</p></td>
    <td><p>7862</p></td>
    <td><p>7863</p></td>
    <td><p>7864</p></td>
    <td><p>7865</p></td>
    <td><p>7866</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0553567160213</p></td>
    <td><p>36.9947261434349</p></td>
    <td><p>37.0168435255397</p></td>
    <td><p>37.0996342501903</p></td>
    <td><p>37.1331162669987</p></td>
    <td><p>37.0009737076204</p></td>
    <td><p>37.147424456559</p></td>
    <td><p>37.0929513016431</p></td>
    <td><p>36.9766190530491</p></td>
    <td><p>36.9688140249813</p></td>
    <td><p>37.1034262246455</p></td>
    <td><p>37.0150221594946</p></td>
    <td><p>36.8021800421402</p></td>
    <td><p>36.8149066257667</p></td>
    <td><p>37.1191110828436</p></td>
    <td><p>36.922112159559</p></td>
    <td><p>37.1115513554091</p></td>
    <td><p>36.9168702042698</p></td>
    <td><p>36.9641531300924</p></td>
    <td><p>37.0644659898171</p></td>
    <td><p>37.0309351205194</p></td>
    <td><p>37.1707260711921</p></td>
    <td><p>37.0357090268284</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0553567160213078</p></td>
    <td><p>-0.00527385656507562</p></td>
    <td><p>0.016843525539656</p></td>
    <td><p>0.0996342501902916</p></td>
    <td><p>0.133116266998719</p></td>
    <td><p>0.00097370762041038</p></td>
    <td><p>0.14742445655898</p></td>
    <td><p>0.0929513016430903</p></td>
    <td><p>-0.0233809469509296</p></td>
    <td><p>-0.0311859750186798</p></td>
    <td><p>0.10342622464551</p></td>
    <td><p>0.0150221594946132</p></td>
    <td><p>-0.197819957859828</p></td>
    <td><p>-0.185093374233276</p></td>
    <td><p>0.119111082843588</p></td>
    <td><p>-0.0778878404409582</p></td>
    <td><p>0.111551355409077</p></td>
    <td><p>-0.08312979573018</p></td>
    <td><p>-0.0358468699076084</p></td>
    <td><p>0.0644659898171369</p></td>
    <td><p>0.0309351205194233</p></td>
    <td><p>0.170726071192107</p></td>
    <td><p>0.0357090268283855</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7867</p></td>
    <td><p>7868</p></td>
    <td><p>7869</p></td>
    <td><p>7870</p></td>
    <td><p>7871</p></td>
    <td><p>7872</p></td>
    <td><p>7873</p></td>
    <td><p>7874</p></td>
    <td><p>7875</p></td>
    <td><p>7876</p></td>
    <td><p>7877</p></td>
    <td><p>7878</p></td>
    <td><p>7879</p></td>
    <td><p>7880</p></td>
    <td><p>7881</p></td>
    <td><p>7882</p></td>
    <td><p>7883</p></td>
    <td><p>7884</p></td>
    <td><p>7885</p></td>
    <td><p>7886</p></td>
    <td><p>7887</p></td>
    <td><p>7888</p></td>
    <td><p>7889</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0949749756786</p></td>
    <td><p>37.0164383274081</p></td>
    <td><p>36.8900185519809</p></td>
    <td><p>37.0431865959374</p></td>
    <td><p>37.1873268454378</p></td>
    <td><p>36.932171620673</p></td>
    <td><p>36.8183090515819</p></td>
    <td><p>37.1330874742982</p></td>
    <td><p>37.1157382892277</p></td>
    <td><p>36.8628574148628</p></td>
    <td><p>36.8599387298147</p></td>
    <td><p>37.0786905875249</p></td>
    <td><p>36.8754769696946</p></td>
    <td><p>37.1335924854683</p></td>
    <td><p>37.1313030677338</p></td>
    <td><p>37.133032990351</p></td>
    <td><p>37.1375030041273</p></td>
    <td><p>37.097878815313</p></td>
    <td><p>37.1021867702485</p></td>
    <td><p>37.0527471592399</p></td>
    <td><p>36.8213279780847</p></td>
    <td><p>36.8239591424565</p></td>
    <td><p>37.0369159116769</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.094974975678646</p></td>
    <td><p>0.0164383274081246</p></td>
    <td><p>-0.109981448019141</p></td>
    <td><p>0.0431865959374207</p></td>
    <td><p>0.187326845437809</p></td>
    <td><p>-0.0678283793270253</p></td>
    <td><p>-0.181690948418144</p></td>
    <td><p>0.133087474298236</p></td>
    <td><p>0.1157382892277</p></td>
    <td><p>-0.137142585137219</p></td>
    <td><p>-0.140061270185285</p></td>
    <td><p>0.0786905875249104</p></td>
    <td><p>-0.12452303030544</p></td>
    <td><p>0.13359248546832</p></td>
    <td><p>0.131303067733782</p></td>
    <td><p>0.133032990351047</p></td>
    <td><p>0.137503004127275</p></td>
    <td><p>0.0978788153130381</p></td>
    <td><p>0.102186770248466</p></td>
    <td><p>0.052747159239857</p></td>
    <td><p>-0.178672021915339</p></td>
    <td><p>-0.176040857543484</p></td>
    <td><p>0.0369159116769282</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7890</p></td>
    <td><p>7891</p></td>
    <td><p>7892</p></td>
    <td><p>7893</p></td>
    <td><p>7894</p></td>
    <td><p>7895</p></td>
    <td><p>7896</p></td>
    <td><p>7897</p></td>
    <td><p>7898</p></td>
    <td><p>7899</p></td>
    <td><p>7900</p></td>
    <td><p>7901</p></td>
    <td><p>7902</p></td>
    <td><p>7903</p></td>
    <td><p>7904</p></td>
    <td><p>7905</p></td>
    <td><p>7906</p></td>
    <td><p>7907</p></td>
    <td><p>7908</p></td>
    <td><p>7909</p></td>
    <td><p>7910</p></td>
    <td><p>7911</p></td>
    <td><p>7912</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8222131408757</p></td>
    <td><p>36.9967771953856</p></td>
    <td><p>36.8925769389046</p></td>
    <td><p>37.1828283610691</p></td>
    <td><p>37.1578169071231</p></td>
    <td><p>36.8063056811308</p></td>
    <td><p>37.1935852232493</p></td>
    <td><p>36.9921200945228</p></td>
    <td><p>36.9175860504371</p></td>
    <td><p>37.1259427228364</p></td>
    <td><p>37.0283179308315</p></td>
    <td><p>37.1395277275669</p></td>
    <td><p>36.929511718768</p></td>
    <td><p>37.0027042343858</p></td>
    <td><p>36.8467750112485</p></td>
    <td><p>37.0317800764781</p></td>
    <td><p>36.9697116994904</p></td>
    <td><p>37.1564729446391</p></td>
    <td><p>36.8402542771329</p></td>
    <td><p>36.8505745081209</p></td>
    <td><p>37.1801303954958</p></td>
    <td><p>36.9406072460973</p></td>
    <td><p>37.1742776968241</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.177786859124318</p></td>
    <td><p>-0.00322280461444535</p></td>
    <td><p>-0.107423061095368</p></td>
    <td><p>0.182828361069063</p></td>
    <td><p>0.157816907123063</p></td>
    <td><p>-0.193694318869227</p></td>
    <td><p>0.193585223249322</p></td>
    <td><p>-0.0078799054771963</p></td>
    <td><p>-0.0824139495628629</p></td>
    <td><p>0.125942722836392</p></td>
    <td><p>0.0283179308315269</p></td>
    <td><p>0.13952772756695</p></td>
    <td><p>-0.0704882812320022</p></td>
    <td><p>0.00270423438580281</p></td>
    <td><p>-0.153224988751489</p></td>
    <td><p>0.0317800764780927</p></td>
    <td><p>-0.0302883005095893</p></td>
    <td><p>0.156472944639113</p></td>
    <td><p>-0.159745722867065</p></td>
    <td><p>-0.1494254918791</p></td>
    <td><p>0.180130395495816</p></td>
    <td><p>-0.0593927539026637</p></td>
    <td><p>0.17427769682412</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7913</p></td>
    <td><p>7914</p></td>
    <td><p>7915</p></td>
    <td><p>7916</p></td>
    <td><p>7917</p></td>
    <td><p>7918</p></td>
    <td><p>7919</p></td>
    <td><p>7920</p></td>
    <td><p>7921</p></td>
    <td><p>7922</p></td>
    <td><p>7923</p></td>
    <td><p>7924</p></td>
    <td><p>7925</p></td>
    <td><p>7926</p></td>
    <td><p>7927</p></td>
    <td><p>7928</p></td>
    <td><p>7929</p></td>
    <td><p>7930</p></td>
    <td><p>7931</p></td>
    <td><p>7932</p></td>
    <td><p>7933</p></td>
    <td><p>7934</p></td>
    <td><p>7935</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0642915734884</p></td>
    <td><p>37.1865927576321</p></td>
    <td><p>36.8630882949856</p></td>
    <td><p>37.1621518558157</p></td>
    <td><p>37.1914748381255</p></td>
    <td><p>37.1724862586331</p></td>
    <td><p>36.8146425424053</p></td>
    <td><p>37.0381063026239</p></td>
    <td><p>36.8796326116306</p></td>
    <td><p>37.1335193273409</p></td>
    <td><p>36.8862678173801</p></td>
    <td><p>37.1003578246319</p></td>
    <td><p>36.9503531821973</p></td>
    <td><p>36.9855106401336</p></td>
    <td><p>37.1787627140017</p></td>
    <td><p>36.9316629387468</p></td>
    <td><p>37.1251669247931</p></td>
    <td><p>37.0784931386739</p></td>
    <td><p>36.9211055258488</p></td>
    <td><p>37.0255807771499</p></td>
    <td><p>36.9820255172479</p></td>
    <td><p>37.1358699656295</p></td>
    <td><p>36.9443700845108</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0642915734884468</p></td>
    <td><p>0.186592757632077</p></td>
    <td><p>-0.136911705014391</p></td>
    <td><p>0.162151855815658</p></td>
    <td><p>0.191474838125501</p></td>
    <td><p>0.172486258633057</p></td>
    <td><p>-0.185357457594677</p></td>
    <td><p>0.0381063026239161</p></td>
    <td><p>-0.120367388369431</p></td>
    <td><p>0.133519327340899</p></td>
    <td><p>-0.113732182619863</p></td>
    <td><p>0.100357824631935</p></td>
    <td><p>-0.0496468178026603</p></td>
    <td><p>-0.0144893598663742</p></td>
    <td><p>0.178762714001657</p></td>
    <td><p>-0.0683370612532244</p></td>
    <td><p>0.125166924793142</p></td>
    <td><p>0.0784931386739274</p></td>
    <td><p>-0.0788944741512196</p></td>
    <td><p>0.0255807771498908</p></td>
    <td><p>-0.0179744827521233</p></td>
    <td><p>0.135869965629489</p></td>
    <td><p>-0.0556299154891846</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7936</p></td>
    <td><p>7937</p></td>
    <td><p>7938</p></td>
    <td><p>7939</p></td>
    <td><p>7940</p></td>
    <td><p>7941</p></td>
    <td><p>7942</p></td>
    <td><p>7943</p></td>
    <td><p>7944</p></td>
    <td><p>7945</p></td>
    <td><p>7946</p></td>
    <td><p>7947</p></td>
    <td><p>7948</p></td>
    <td><p>7949</p></td>
    <td><p>7950</p></td>
    <td><p>7951</p></td>
    <td><p>7952</p></td>
    <td><p>7953</p></td>
    <td><p>7954</p></td>
    <td><p>7955</p></td>
    <td><p>7956</p></td>
    <td><p>7957</p></td>
    <td><p>7958</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0801898718998</p></td>
    <td><p>37.0681418632431</p></td>
    <td><p>36.801040598535</p></td>
    <td><p>36.8248928585674</p></td>
    <td><p>36.9176424581367</p></td>
    <td><p>36.8988783104289</p></td>
    <td><p>37.0002105238877</p></td>
    <td><p>37.1804862108159</p></td>
    <td><p>36.8084815106375</p></td>
    <td><p>37.1918866844603</p></td>
    <td><p>36.802076332458</p></td>
    <td><p>37.094941806051</p></td>
    <td><p>37.1583733600371</p></td>
    <td><p>36.8923248761329</p></td>
    <td><p>36.9970852746914</p></td>
    <td><p>36.8571252236105</p></td>
    <td><p>37.0244507949069</p></td>
    <td><p>36.9255061878305</p></td>
    <td><p>37.0934671088455</p></td>
    <td><p>36.8355119192697</p></td>
    <td><p>36.8665651602519</p></td>
    <td><p>37.1806931543577</p></td>
    <td><p>36.8402933431358</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.080189871899826</p></td>
    <td><p>0.0681418632430635</p></td>
    <td><p>-0.198959401465011</p></td>
    <td><p>-0.175107141432605</p></td>
    <td><p>-0.0823575418633453</p></td>
    <td><p>-0.101121689571052</p></td>
    <td><p>0.000210523887659519</p></td>
    <td><p>0.180486210815893</p></td>
    <td><p>-0.19151848936248</p></td>
    <td><p>0.191886684460293</p></td>
    <td><p>-0.197923667541993</p></td>
    <td><p>0.0949418060510325</p></td>
    <td><p>0.158373360037075</p></td>
    <td><p>-0.107675123867132</p></td>
    <td><p>-0.00291472530864922</p></td>
    <td><p>-0.142874776389547</p></td>
    <td><p>0.0244507949068691</p></td>
    <td><p>-0.0744938121695213</p></td>
    <td><p>0.0934671088454948</p></td>
    <td><p>-0.164488080730329</p></td>
    <td><p>-0.133434839748062</p></td>
    <td><p>0.180693154357712</p></td>
    <td><p>-0.159706656864174</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7959</p></td>
    <td><p>7960</p></td>
    <td><p>7961</p></td>
    <td><p>7962</p></td>
    <td><p>7963</p></td>
    <td><p>7964</p></td>
    <td><p>7965</p></td>
    <td><p>7966</p></td>
    <td><p>7967</p></td>
    <td><p>7968</p></td>
    <td><p>7969</p></td>
    <td><p>7970</p></td>
    <td><p>7971</p></td>
    <td><p>7972</p></td>
    <td><p>7973</p></td>
    <td><p>7974</p></td>
    <td><p>7975</p></td>
    <td><p>7976</p></td>
    <td><p>7977</p></td>
    <td><p>7978</p></td>
    <td><p>7979</p></td>
    <td><p>7980</p></td>
    <td><p>7981</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9390644447156</p></td>
    <td><p>36.954464956961</p></td>
    <td><p>36.8610139460653</p></td>
    <td><p>36.9900833265255</p></td>
    <td><p>37.1256405490398</p></td>
    <td><p>37.1490717137901</p></td>
    <td><p>37.1171487120796</p></td>
    <td><p>37.1001783175251</p></td>
    <td><p>36.9912589371099</p></td>
    <td><p>37.1416140328028</p></td>
    <td><p>37.1116627262184</p></td>
    <td><p>36.9204737472353</p></td>
    <td><p>37.0769443461505</p></td>
    <td><p>36.9558114428348</p></td>
    <td><p>37.0551115040601</p></td>
    <td><p>37.1342023859979</p></td>
    <td><p>37.0214924113004</p></td>
    <td><p>37.027342246472</p></td>
    <td><p>36.919361072092</p></td>
    <td><p>37.102912974589</p></td>
    <td><p>37.1537765792099</p></td>
    <td><p>36.8951284378779</p></td>
    <td><p>37.0624300366346</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0609355552844448</p></td>
    <td><p>-0.045535043039024</p></td>
    <td><p>-0.138986053934694</p></td>
    <td><p>-0.00991667347446423</p></td>
    <td><p>0.125640549039822</p></td>
    <td><p>0.149071713790057</p></td>
    <td><p>0.11714871207959</p></td>
    <td><p>0.100178317525128</p></td>
    <td><p>-0.00874106289009546</p></td>
    <td><p>0.141614032802792</p></td>
    <td><p>0.111662726218434</p></td>
    <td><p>-0.0795262527647154</p></td>
    <td><p>0.0769443461505404</p></td>
    <td><p>-0.0441885571651781</p></td>
    <td><p>0.0551115040600862</p></td>
    <td><p>0.134202385997874</p></td>
    <td><p>0.0214924113003647</p></td>
    <td><p>0.0273422464720312</p></td>
    <td><p>-0.0806389279079767</p></td>
    <td><p>0.102912974588961</p></td>
    <td><p>0.153776579209946</p></td>
    <td><p>-0.104871562122057</p></td>
    <td><p>0.0624300366345594</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>7982</p></td>
    <td><p>7983</p></td>
    <td><p>7984</p></td>
    <td><p>7985</p></td>
    <td><p>7986</p></td>
    <td><p>7987</p></td>
    <td><p>7988</p></td>
    <td><p>7989</p></td>
    <td><p>7990</p></td>
    <td><p>7991</p></td>
    <td><p>7992</p></td>
    <td><p>7993</p></td>
    <td><p>7994</p></td>
    <td><p>7995</p></td>
    <td><p>7996</p></td>
    <td><p>7997</p></td>
    <td><p>7998</p></td>
    <td><p>7999</p></td>
    <td><p>8000</p></td>
    <td><p>8001</p></td>
    <td><p>8002</p></td>
    <td><p>8003</p></td>
    <td><p>8004</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1631809505029</p></td>
    <td><p>36.80550368305</p></td>
    <td><p>37.1939895045028</p></td>
    <td><p>37.1514668870128</p></td>
    <td><p>36.8530526753631</p></td>
    <td><p>37.122400622818</p></td>
    <td><p>37.0114791352471</p></td>
    <td><p>36.9363969514534</p></td>
    <td><p>36.9428593661705</p></td>
    <td><p>37.1436956086847</p></td>
    <td><p>37.0659482900311</p></td>
    <td><p>36.9691038637236</p></td>
    <td><p>37.0973096016937</p></td>
    <td><p>36.8302142112035</p></td>
    <td><p>37.1391353078723</p></td>
    <td><p>37.1979205959478</p></td>
    <td><p>36.9002108247931</p></td>
    <td><p>36.8254271362111</p></td>
    <td><p>37.0148913677038</p></td>
    <td><p>37.1239428407369</p></td>
    <td><p>36.9279221253253</p></td>
    <td><p>37.1084150291694</p></td>
    <td><p>36.8285826474779</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.163180950502941</p></td>
    <td><p>-0.194496316949952</p></td>
    <td><p>0.193989504502824</p></td>
    <td><p>0.151466887012766</p></td>
    <td><p>-0.146947324636876</p></td>
    <td><p>0.12240062281797</p></td>
    <td><p>0.0114791352470931</p></td>
    <td><p>-0.0636030485465966</p></td>
    <td><p>-0.0571406338295333</p></td>
    <td><p>0.143695608684723</p></td>
    <td><p>0.0659482900311161</p></td>
    <td><p>-0.030896136276354</p></td>
    <td><p>0.0973096016937163</p></td>
    <td><p>-0.169785788796496</p></td>
    <td><p>0.139135307872266</p></td>
    <td><p>0.197920595947828</p></td>
    <td><p>-0.0997891752068867</p></td>
    <td><p>-0.174572863788882</p></td>
    <td><p>0.0148913677037541</p></td>
    <td><p>0.123942840736873</p></td>
    <td><p>-0.0720778746746618</p></td>
    <td><p>0.10841502916945</p></td>
    <td><p>-0.171417352522127</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8005</p></td>
    <td><p>8006</p></td>
    <td><p>8007</p></td>
    <td><p>8008</p></td>
    <td><p>8009</p></td>
    <td><p>8010</p></td>
    <td><p>8011</p></td>
    <td><p>8012</p></td>
    <td><p>8013</p></td>
    <td><p>8014</p></td>
    <td><p>8015</p></td>
    <td><p>8016</p></td>
    <td><p>8017</p></td>
    <td><p>8018</p></td>
    <td><p>8019</p></td>
    <td><p>8020</p></td>
    <td><p>8021</p></td>
    <td><p>8022</p></td>
    <td><p>8023</p></td>
    <td><p>8024</p></td>
    <td><p>8025</p></td>
    <td><p>8026</p></td>
    <td><p>8027</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9362802557078</p></td>
    <td><p>36.8190911360987</p></td>
    <td><p>36.8012793028387</p></td>
    <td><p>37.1671332857171</p></td>
    <td><p>36.9122595989047</p></td>
    <td><p>36.8491133482626</p></td>
    <td><p>36.8134391717837</p></td>
    <td><p>37.0619755918947</p></td>
    <td><p>36.9466055710349</p></td>
    <td><p>36.9465921970692</p></td>
    <td><p>37.1929271614263</p></td>
    <td><p>36.9000683116871</p></td>
    <td><p>37.1795981548921</p></td>
    <td><p>37.1725438727303</p></td>
    <td><p>37.0063684971152</p></td>
    <td><p>37.123407525646</p></td>
    <td><p>37.0995905626155</p></td>
    <td><p>37.0954886835429</p></td>
    <td><p>37.1148175782663</p></td>
    <td><p>37.10333013371</p></td>
    <td><p>37.1865847589863</p></td>
    <td><p>36.9930961713113</p></td>
    <td><p>36.9087887823322</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0637197442921789</p></td>
    <td><p>-0.180908863901251</p></td>
    <td><p>-0.198720697161257</p></td>
    <td><p>0.167133285717135</p></td>
    <td><p>-0.0877404010952603</p></td>
    <td><p>-0.150886651737373</p></td>
    <td><p>-0.186560828216294</p></td>
    <td><p>0.061975591894722</p></td>
    <td><p>-0.0533944289651203</p></td>
    <td><p>-0.0534078029307565</p></td>
    <td><p>0.192927161426326</p></td>
    <td><p>-0.0999316883129424</p></td>
    <td><p>0.179598154892091</p></td>
    <td><p>0.172543872730287</p></td>
    <td><p>0.00636849711517584</p></td>
    <td><p>0.12340752564598</p></td>
    <td><p>0.0995905626155462</p></td>
    <td><p>0.0954886835429036</p></td>
    <td><p>0.114817578266297</p></td>
    <td><p>0.103330133710017</p></td>
    <td><p>0.186584758986271</p></td>
    <td><p>-0.00690382868866379</p></td>
    <td><p>-0.0912112176677624</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8028</p></td>
    <td><p>8029</p></td>
    <td><p>8030</p></td>
    <td><p>8031</p></td>
    <td><p>8032</p></td>
    <td><p>8033</p></td>
    <td><p>8034</p></td>
    <td><p>8035</p></td>
    <td><p>8036</p></td>
    <td><p>8037</p></td>
    <td><p>8038</p></td>
    <td><p>8039</p></td>
    <td><p>8040</p></td>
    <td><p>8041</p></td>
    <td><p>8042</p></td>
    <td><p>8043</p></td>
    <td><p>8044</p></td>
    <td><p>8045</p></td>
    <td><p>8046</p></td>
    <td><p>8047</p></td>
    <td><p>8048</p></td>
    <td><p>8049</p></td>
    <td><p>8050</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8834974817814</p></td>
    <td><p>37.1801692083386</p></td>
    <td><p>37.0330705243626</p></td>
    <td><p>36.8451165240783</p></td>
    <td><p>37.0786759606938</p></td>
    <td><p>37.1234926408086</p></td>
    <td><p>37.0058271734592</p></td>
    <td><p>37.1871896261491</p></td>
    <td><p>36.8589000461876</p></td>
    <td><p>36.9825147295839</p></td>
    <td><p>36.8985657296062</p></td>
    <td><p>36.8948698400733</p></td>
    <td><p>37.0063003207263</p></td>
    <td><p>37.0470258230306</p></td>
    <td><p>37.0247890098508</p></td>
    <td><p>37.0203788928286</p></td>
    <td><p>37.0570040789998</p></td>
    <td><p>36.9495726546241</p></td>
    <td><p>37.0896802503774</p></td>
    <td><p>37.1280422681108</p></td>
    <td><p>36.9862991715074</p></td>
    <td><p>36.965350279473</p></td>
    <td><p>36.9354557655361</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.116502518218553</p></td>
    <td><p>0.18016920833864</p></td>
    <td><p>0.0330705243626426</p></td>
    <td><p>-0.154883475921672</p></td>
    <td><p>0.0786759606938077</p></td>
    <td><p>0.123492640808621</p></td>
    <td><p>0.00582717345916706</p></td>
    <td><p>0.187189626149149</p></td>
    <td><p>-0.141099953812443</p></td>
    <td><p>-0.0174852704161026</p></td>
    <td><p>-0.101434270393767</p></td>
    <td><p>-0.105130159926716</p></td>
    <td><p>0.00630032072633213</p></td>
    <td><p>0.0470258230305731</p></td>
    <td><p>0.0247890098507995</p></td>
    <td><p>0.0203788928286031</p></td>
    <td><p>0.057004078999789</p></td>
    <td><p>-0.0504273453758586</p></td>
    <td><p>0.0896802503773841</p></td>
    <td><p>0.128042268110811</p></td>
    <td><p>-0.0137008284925955</p></td>
    <td><p>-0.0346497205269998</p></td>
    <td><p>-0.064544234463888</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8051</p></td>
    <td><p>8052</p></td>
    <td><p>8053</p></td>
    <td><p>8054</p></td>
    <td><p>8055</p></td>
    <td><p>8056</p></td>
    <td><p>8057</p></td>
    <td><p>8058</p></td>
    <td><p>8059</p></td>
    <td><p>8060</p></td>
    <td><p>8061</p></td>
    <td><p>8062</p></td>
    <td><p>8063</p></td>
    <td><p>8064</p></td>
    <td><p>8065</p></td>
    <td><p>8066</p></td>
    <td><p>8067</p></td>
    <td><p>8068</p></td>
    <td><p>8069</p></td>
    <td><p>8070</p></td>
    <td><p>8071</p></td>
    <td><p>8072</p></td>
    <td><p>8073</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0537999014374</p></td>
    <td><p>36.9882747349123</p></td>
    <td><p>36.8692114312455</p></td>
    <td><p>37.1971001993065</p></td>
    <td><p>36.8586852806671</p></td>
    <td><p>36.8221050390567</p></td>
    <td><p>37.1939819578151</p></td>
    <td><p>36.9200528873703</p></td>
    <td><p>37.016079319149</p></td>
    <td><p>36.8590992517823</p></td>
    <td><p>36.9084647090546</p></td>
    <td><p>37.0614154764797</p></td>
    <td><p>37.0608460245368</p></td>
    <td><p>37.1915013983054</p></td>
    <td><p>37.0437067418226</p></td>
    <td><p>37.1103465933215</p></td>
    <td><p>36.8912007543174</p></td>
    <td><p>36.8238728944522</p></td>
    <td><p>37.0930779332791</p></td>
    <td><p>36.9149970121767</p></td>
    <td><p>36.9836987167329</p></td>
    <td><p>36.8661707804127</p></td>
    <td><p>37.0148466362303</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0537999014374009</p></td>
    <td><p>-0.0117252650877333</p></td>
    <td><p>-0.130788568754518</p></td>
    <td><p>0.197100199306504</p></td>
    <td><p>-0.141314719332911</p></td>
    <td><p>-0.177894960943334</p></td>
    <td><p>0.193981957815083</p></td>
    <td><p>-0.0799471126297249</p></td>
    <td><p>0.0160793191490285</p></td>
    <td><p>-0.140900748217675</p></td>
    <td><p>-0.091535290945437</p></td>
    <td><p>0.0614154764797448</p></td>
    <td><p>0.0608460245368008</p></td>
    <td><p>0.191501398305398</p></td>
    <td><p>0.043706741822561</p></td>
    <td><p>0.110346593321474</p></td>
    <td><p>-0.108799245682604</p></td>
    <td><p>-0.176127105547828</p></td>
    <td><p>0.0930779332791118</p></td>
    <td><p>-0.0850029878233016</p></td>
    <td><p>-0.0163012832670759</p></td>
    <td><p>-0.133829219587312</p></td>
    <td><p>0.0148466362302813</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8074</p></td>
    <td><p>8075</p></td>
    <td><p>8076</p></td>
    <td><p>8077</p></td>
    <td><p>8078</p></td>
    <td><p>8079</p></td>
    <td><p>8080</p></td>
    <td><p>8081</p></td>
    <td><p>8082</p></td>
    <td><p>8083</p></td>
    <td><p>8084</p></td>
    <td><p>8085</p></td>
    <td><p>8086</p></td>
    <td><p>8087</p></td>
    <td><p>8088</p></td>
    <td><p>8089</p></td>
    <td><p>8090</p></td>
    <td><p>8091</p></td>
    <td><p>8092</p></td>
    <td><p>8093</p></td>
    <td><p>8094</p></td>
    <td><p>8095</p></td>
    <td><p>8096</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.847928401585</p></td>
    <td><p>36.9907233700899</p></td>
    <td><p>36.9101076991919</p></td>
    <td><p>36.8563073956612</p></td>
    <td><p>37.1183375334268</p></td>
    <td><p>36.9135404124772</p></td>
    <td><p>37.059509053028</p></td>
    <td><p>36.9237768098179</p></td>
    <td><p>36.8350432584502</p></td>
    <td><p>37.0783844678862</p></td>
    <td><p>36.9340787128073</p></td>
    <td><p>36.9900074903586</p></td>
    <td><p>37.1055885938129</p></td>
    <td><p>37.0822857680462</p></td>
    <td><p>36.9761772932097</p></td>
    <td><p>36.9759544197389</p></td>
    <td><p>36.9126637218699</p></td>
    <td><p>36.9653511341761</p></td>
    <td><p>36.8176092741822</p></td>
    <td><p>36.8162220267707</p></td>
    <td><p>37.0458167393898</p></td>
    <td><p>37.1446861688723</p></td>
    <td><p>37.0500806494019</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.152071598414956</p></td>
    <td><p>-0.00927662991006883</p></td>
    <td><p>-0.0898923008080743</p></td>
    <td><p>-0.143692604338824</p></td>
    <td><p>0.118337533426775</p></td>
    <td><p>-0.0864595875228247</p></td>
    <td><p>0.0595090530280089</p></td>
    <td><p>-0.0762231901821266</p></td>
    <td><p>-0.164956741549808</p></td>
    <td><p>0.0783844678861954</p></td>
    <td><p>-0.0659212871926584</p></td>
    <td><p>-0.00999250964144238</p></td>
    <td><p>0.105588593812904</p></td>
    <td><p>0.0822857680461624</p></td>
    <td><p>-0.0238227067903338</p></td>
    <td><p>-0.024045580261074</p></td>
    <td><p>-0.0873362781300955</p></td>
    <td><p>-0.0346488658239466</p></td>
    <td><p>-0.182390725817797</p></td>
    <td><p>-0.183777973229283</p></td>
    <td><p>0.0458167393897781</p></td>
    <td><p>0.144686168872262</p></td>
    <td><p>0.0500806494019201</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8097</p></td>
    <td><p>8098</p></td>
    <td><p>8099</p></td>
    <td><p>8100</p></td>
    <td><p>8101</p></td>
    <td><p>8102</p></td>
    <td><p>8103</p></td>
    <td><p>8104</p></td>
    <td><p>8105</p></td>
    <td><p>8106</p></td>
    <td><p>8107</p></td>
    <td><p>8108</p></td>
    <td><p>8109</p></td>
    <td><p>8110</p></td>
    <td><p>8111</p></td>
    <td><p>8112</p></td>
    <td><p>8113</p></td>
    <td><p>8114</p></td>
    <td><p>8115</p></td>
    <td><p>8116</p></td>
    <td><p>8117</p></td>
    <td><p>8118</p></td>
    <td><p>8119</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0809576866618</p></td>
    <td><p>37.0833576239373</p></td>
    <td><p>37.131927831777</p></td>
    <td><p>37.0387542870566</p></td>
    <td><p>37.1302147664705</p></td>
    <td><p>36.9908654450565</p></td>
    <td><p>36.9497145005374</p></td>
    <td><p>36.9059080642365</p></td>
    <td><p>36.8409444278893</p></td>
    <td><p>36.9734902732001</p></td>
    <td><p>37.1175360829738</p></td>
    <td><p>36.8678395513352</p></td>
    <td><p>37.1693569539144</p></td>
    <td><p>36.8340160068261</p></td>
    <td><p>37.0461000303375</p></td>
    <td><p>37.1358269352253</p></td>
    <td><p>36.8570776298666</p></td>
    <td><p>36.8552066104404</p></td>
    <td><p>36.8364899254277</p></td>
    <td><p>36.9867621485379</p></td>
    <td><p>37.0089486504659</p></td>
    <td><p>36.9577187058248</p></td>
    <td><p>37.1523952737953</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0809576866618329</p></td>
    <td><p>0.0833576239373173</p></td>
    <td><p>0.13192783177697</p></td>
    <td><p>0.0387542870565696</p></td>
    <td><p>0.130214766470495</p></td>
    <td><p>-0.00913455494347204</p></td>
    <td><p>-0.0502854994625963</p></td>
    <td><p>-0.0940919357634513</p></td>
    <td><p>-0.159055572110653</p></td>
    <td><p>-0.0265097267999153</p></td>
    <td><p>0.117536082973807</p></td>
    <td><p>-0.132160448664798</p></td>
    <td><p>0.169356953914424</p></td>
    <td><p>-0.165983993173896</p></td>
    <td><p>0.0461000303374774</p></td>
    <td><p>0.135826935225303</p></td>
    <td><p>-0.142922370133398</p></td>
    <td><p>-0.144793389559581</p></td>
    <td><p>-0.163510074572265</p></td>
    <td><p>-0.0132378514621294</p></td>
    <td><p>0.00894865046588222</p></td>
    <td><p>-0.0422812941751545</p></td>
    <td><p>0.152395273795271</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8120</p></td>
    <td><p>8121</p></td>
    <td><p>8122</p></td>
    <td><p>8123</p></td>
    <td><p>8124</p></td>
    <td><p>8125</p></td>
    <td><p>8126</p></td>
    <td><p>8127</p></td>
    <td><p>8128</p></td>
    <td><p>8129</p></td>
    <td><p>8130</p></td>
    <td><p>8131</p></td>
    <td><p>8132</p></td>
    <td><p>8133</p></td>
    <td><p>8134</p></td>
    <td><p>8135</p></td>
    <td><p>8136</p></td>
    <td><p>8137</p></td>
    <td><p>8138</p></td>
    <td><p>8139</p></td>
    <td><p>8140</p></td>
    <td><p>8141</p></td>
    <td><p>8142</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8033749557626</p></td>
    <td><p>36.929518186615</p></td>
    <td><p>37.0989562559891</p></td>
    <td><p>36.8982652098984</p></td>
    <td><p>36.8128609305776</p></td>
    <td><p>36.8306441457145</p></td>
    <td><p>36.9930712187101</p></td>
    <td><p>37.0653218679817</p></td>
    <td><p>36.9996070834642</p></td>
    <td><p>36.8749431335961</p></td>
    <td><p>37.0356227136898</p></td>
    <td><p>36.9699219379551</p></td>
    <td><p>37.0494602504591</p></td>
    <td><p>36.9152789922361</p></td>
    <td><p>37.0983760487948</p></td>
    <td><p>37.0363101272967</p></td>
    <td><p>36.8668847122319</p></td>
    <td><p>36.8661286561828</p></td>
    <td><p>37.0096931740138</p></td>
    <td><p>36.8678494921648</p></td>
    <td><p>36.9224992964325</p></td>
    <td><p>36.9643398446838</p></td>
    <td><p>36.9931976260478</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.196625044237408</p></td>
    <td><p>-0.0704818133849514</p></td>
    <td><p>0.0989562559890871</p></td>
    <td><p>-0.101734790101574</p></td>
    <td><p>-0.187139069422386</p></td>
    <td><p>-0.169355854285513</p></td>
    <td><p>-0.00692878128987928</p></td>
    <td><p>0.0653218679816518</p></td>
    <td><p>-0.000392916535801646</p></td>
    <td><p>-0.12505686640386</p></td>
    <td><p>0.0356227136898113</p></td>
    <td><p>-0.0300780620449146</p></td>
    <td><p>0.0494602504590844</p></td>
    <td><p>-0.0847210077638749</p></td>
    <td><p>0.098376048794762</p></td>
    <td><p>0.036310127296673</p></td>
    <td><p>-0.133115287768092</p></td>
    <td><p>-0.133871343817184</p></td>
    <td><p>0.00969317401381886</p></td>
    <td><p>-0.132150507835185</p></td>
    <td><p>-0.0775007035675088</p></td>
    <td><p>-0.0356601553161937</p></td>
    <td><p>-0.00680237395216921</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8143</p></td>
    <td><p>8144</p></td>
    <td><p>8145</p></td>
    <td><p>8146</p></td>
    <td><p>8147</p></td>
    <td><p>8148</p></td>
    <td><p>8149</p></td>
    <td><p>8150</p></td>
    <td><p>8151</p></td>
    <td><p>8152</p></td>
    <td><p>8153</p></td>
    <td><p>8154</p></td>
    <td><p>8155</p></td>
    <td><p>8156</p></td>
    <td><p>8157</p></td>
    <td><p>8158</p></td>
    <td><p>8159</p></td>
    <td><p>8160</p></td>
    <td><p>8161</p></td>
    <td><p>8162</p></td>
    <td><p>8163</p></td>
    <td><p>8164</p></td>
    <td><p>8165</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0127479509926</p></td>
    <td><p>37.1155419720212</p></td>
    <td><p>37.0390660841041</p></td>
    <td><p>37.0830777483751</p></td>
    <td><p>36.9239293254827</p></td>
    <td><p>37.1545772538546</p></td>
    <td><p>36.9195657199518</p></td>
    <td><p>36.865857816108</p></td>
    <td><p>36.9113878248561</p></td>
    <td><p>37.1460010755775</p></td>
    <td><p>36.93535190394</p></td>
    <td><p>36.8257943891865</p></td>
    <td><p>36.8732801136617</p></td>
    <td><p>37.1599035145967</p></td>
    <td><p>37.0567006707173</p></td>
    <td><p>36.9283083669633</p></td>
    <td><p>37.0334588284818</p></td>
    <td><p>36.8064026663874</p></td>
    <td><p>37.0310629211714</p></td>
    <td><p>36.8587653652734</p></td>
    <td><p>36.9959660343298</p></td>
    <td><p>36.8104838386566</p></td>
    <td><p>36.9677355837541</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0127479509925621</p></td>
    <td><p>0.11554197202117</p></td>
    <td><p>0.0390660841040784</p></td>
    <td><p>0.0830777483751319</p></td>
    <td><p>-0.0760706745173252</p></td>
    <td><p>0.154577253854569</p></td>
    <td><p>-0.0804342800481876</p></td>
    <td><p>-0.134142183891953</p></td>
    <td><p>-0.0886121751439006</p></td>
    <td><p>0.146001075577537</p></td>
    <td><p>-0.0646480960599831</p></td>
    <td><p>-0.174205610813495</p></td>
    <td><p>-0.126719886338321</p></td>
    <td><p>0.159903514596706</p></td>
    <td><p>0.0567006707173192</p></td>
    <td><p>-0.071691633036707</p></td>
    <td><p>0.0334588284818196</p></td>
    <td><p>-0.193597333612566</p></td>
    <td><p>0.0310629211713831</p></td>
    <td><p>-0.141234634726572</p></td>
    <td><p>-0.00403396567020309</p></td>
    <td><p>-0.189516161343391</p></td>
    <td><p>-0.0322644162458516</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8166</p></td>
    <td><p>8167</p></td>
    <td><p>8168</p></td>
    <td><p>8169</p></td>
    <td><p>8170</p></td>
    <td><p>8171</p></td>
    <td><p>8172</p></td>
    <td><p>8173</p></td>
    <td><p>8174</p></td>
    <td><p>8175</p></td>
    <td><p>8176</p></td>
    <td><p>8177</p></td>
    <td><p>8178</p></td>
    <td><p>8179</p></td>
    <td><p>8180</p></td>
    <td><p>8181</p></td>
    <td><p>8182</p></td>
    <td><p>8183</p></td>
    <td><p>8184</p></td>
    <td><p>8185</p></td>
    <td><p>8186</p></td>
    <td><p>8187</p></td>
    <td><p>8188</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0708241581681</p></td>
    <td><p>36.8407500126404</p></td>
    <td><p>36.8064332860925</p></td>
    <td><p>37.1054714276891</p></td>
    <td><p>36.8385895348548</p></td>
    <td><p>36.8654142291456</p></td>
    <td><p>37.0871008994341</p></td>
    <td><p>36.9437001040539</p></td>
    <td><p>36.8100767729311</p></td>
    <td><p>36.9484318107054</p></td>
    <td><p>37.1680834438168</p></td>
    <td><p>36.8175060281475</p></td>
    <td><p>36.8188230812485</p></td>
    <td><p>36.9666319775199</p></td>
    <td><p>37.0228134629502</p></td>
    <td><p>36.8703947001281</p></td>
    <td><p>36.9292160664832</p></td>
    <td><p>36.8102171338176</p></td>
    <td><p>37.1487945283021</p></td>
    <td><p>36.9980438915576</p></td>
    <td><p>36.8001995330047</p></td>
    <td><p>37.1735322933127</p></td>
    <td><p>37.1992728581224</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0708241581680511</p></td>
    <td><p>-0.159249987359559</p></td>
    <td><p>-0.193566713907458</p></td>
    <td><p>0.105471427689132</p></td>
    <td><p>-0.161410465145195</p></td>
    <td><p>-0.134585770854429</p></td>
    <td><p>0.0871008994340912</p></td>
    <td><p>-0.0562998959460899</p></td>
    <td><p>-0.18992322706886</p></td>
    <td><p>-0.0515681892946063</p></td>
    <td><p>0.168083443816755</p></td>
    <td><p>-0.182493971852487</p></td>
    <td><p>-0.181176918751547</p></td>
    <td><p>-0.0333680224801256</p></td>
    <td><p>0.0228134629502037</p></td>
    <td><p>-0.129605299871862</p></td>
    <td><p>-0.0707839335168359</p></td>
    <td><p>-0.189782866182384</p></td>
    <td><p>0.14879452830214</p></td>
    <td><p>-0.00195610844239269</p></td>
    <td><p>-0.199800466995349</p></td>
    <td><p>0.173532293312732</p></td>
    <td><p>0.199272858122434</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8189</p></td>
    <td><p>8190</p></td>
    <td><p>8191</p></td>
    <td><p>8192</p></td>
    <td><p>8193</p></td>
    <td><p>8194</p></td>
    <td><p>8195</p></td>
    <td><p>8196</p></td>
    <td><p>8197</p></td>
    <td><p>8198</p></td>
    <td><p>8199</p></td>
    <td><p>8200</p></td>
    <td><p>8201</p></td>
    <td><p>8202</p></td>
    <td><p>8203</p></td>
    <td><p>8204</p></td>
    <td><p>8205</p></td>
    <td><p>8206</p></td>
    <td><p>8207</p></td>
    <td><p>8208</p></td>
    <td><p>8209</p></td>
    <td><p>8210</p></td>
    <td><p>8211</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1047505711889</p></td>
    <td><p>37.0332104532652</p></td>
    <td><p>37.0565498150749</p></td>
    <td><p>36.8123057415646</p></td>
    <td><p>37.1250356097218</p></td>
    <td><p>36.9695015552056</p></td>
    <td><p>36.8968976691465</p></td>
    <td><p>36.9287819426052</p></td>
    <td><p>37.1436031685698</p></td>
    <td><p>36.8800458771558</p></td>
    <td><p>36.9265477393637</p></td>
    <td><p>36.8600037432341</p></td>
    <td><p>36.8178978450599</p></td>
    <td><p>37.0443728482352</p></td>
    <td><p>37.0955801013881</p></td>
    <td><p>36.9067513891109</p></td>
    <td><p>36.9690672094962</p></td>
    <td><p>37.0808407729994</p></td>
    <td><p>36.8115092985991</p></td>
    <td><p>37.0438059572632</p></td>
    <td><p>36.9702470258522</p></td>
    <td><p>37.1079897499553</p></td>
    <td><p>37.0692988134722</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.104750571188944</p></td>
    <td><p>0.0332104532652053</p></td>
    <td><p>0.0565498150748596</p></td>
    <td><p>-0.187694258435371</p></td>
    <td><p>0.12503560972182</p></td>
    <td><p>-0.030498444794361</p></td>
    <td><p>-0.10310233085351</p></td>
    <td><p>-0.0712180573948018</p></td>
    <td><p>0.143603168569761</p></td>
    <td><p>-0.119954122844206</p></td>
    <td><p>-0.0734522606362873</p></td>
    <td><p>-0.139996256765912</p></td>
    <td><p>-0.182102154940132</p></td>
    <td><p>0.0443728482351844</p></td>
    <td><p>0.0955801013881228</p></td>
    <td><p>-0.0932486108890842</p></td>
    <td><p>-0.030932790503833</p></td>
    <td><p>0.0808407729994443</p></td>
    <td><p>-0.188490701400909</p></td>
    <td><p>0.0438059572631602</p></td>
    <td><p>-0.0297529741478044</p></td>
    <td><p>0.107989749955344</p></td>
    <td><p>0.0692988134722157</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8212</p></td>
    <td><p>8213</p></td>
    <td><p>8214</p></td>
    <td><p>8215</p></td>
    <td><p>8216</p></td>
    <td><p>8217</p></td>
    <td><p>8218</p></td>
    <td><p>8219</p></td>
    <td><p>8220</p></td>
    <td><p>8221</p></td>
    <td><p>8222</p></td>
    <td><p>8223</p></td>
    <td><p>8224</p></td>
    <td><p>8225</p></td>
    <td><p>8226</p></td>
    <td><p>8227</p></td>
    <td><p>8228</p></td>
    <td><p>8229</p></td>
    <td><p>8230</p></td>
    <td><p>8231</p></td>
    <td><p>8232</p></td>
    <td><p>8233</p></td>
    <td><p>8234</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0663945875745</p></td>
    <td><p>37.0401583855129</p></td>
    <td><p>37.0127594406146</p></td>
    <td><p>37.1753645892134</p></td>
    <td><p>36.8886623608758</p></td>
    <td><p>37.1866089416602</p></td>
    <td><p>36.9502512260395</p></td>
    <td><p>37.1138534975792</p></td>
    <td><p>37.1107607929896</p></td>
    <td><p>36.9767502081981</p></td>
    <td><p>37.127646556415</p></td>
    <td><p>37.0282130049348</p></td>
    <td><p>37.0398409045545</p></td>
    <td><p>36.8417660004778</p></td>
    <td><p>36.9362557148685</p></td>
    <td><p>37.0763398970632</p></td>
    <td><p>37.1209336301192</p></td>
    <td><p>37.1593491343344</p></td>
    <td><p>36.9229467449449</p></td>
    <td><p>36.9052242454486</p></td>
    <td><p>36.8270504025072</p></td>
    <td><p>36.8291242181163</p></td>
    <td><p>36.8326708519427</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0663945875745355</p></td>
    <td><p>0.0401583855128607</p></td>
    <td><p>0.0127594406145803</p></td>
    <td><p>0.175364589213366</p></td>
    <td><p>-0.111337639124166</p></td>
    <td><p>0.186608941660211</p></td>
    <td><p>-0.0497487739605305</p></td>
    <td><p>0.113853497579193</p></td>
    <td><p>0.110760792989581</p></td>
    <td><p>-0.0232497918019376</p></td>
    <td><p>0.127646556415044</p></td>
    <td><p>0.0282130049348197</p></td>
    <td><p>0.039840904554481</p></td>
    <td><p>-0.158233999522238</p></td>
    <td><p>-0.0637442851315484</p></td>
    <td><p>0.0763398970631997</p></td>
    <td><p>0.120933630119247</p></td>
    <td><p>0.159349134334398</p></td>
    <td><p>-0.0770532550550982</p></td>
    <td><p>-0.0947757545513994</p></td>
    <td><p>-0.172949597492767</p></td>
    <td><p>-0.170875781883659</p></td>
    <td><p>-0.167329148057284</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8235</p></td>
    <td><p>8236</p></td>
    <td><p>8237</p></td>
    <td><p>8238</p></td>
    <td><p>8239</p></td>
    <td><p>8240</p></td>
    <td><p>8241</p></td>
    <td><p>8242</p></td>
    <td><p>8243</p></td>
    <td><p>8244</p></td>
    <td><p>8245</p></td>
    <td><p>8246</p></td>
    <td><p>8247</p></td>
    <td><p>8248</p></td>
    <td><p>8249</p></td>
    <td><p>8250</p></td>
    <td><p>8251</p></td>
    <td><p>8252</p></td>
    <td><p>8253</p></td>
    <td><p>8254</p></td>
    <td><p>8255</p></td>
    <td><p>8256</p></td>
    <td><p>8257</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1043583117472</p></td>
    <td><p>37.1688934806895</p></td>
    <td><p>36.9522018699427</p></td>
    <td><p>36.855651788086</p></td>
    <td><p>36.8132487271186</p></td>
    <td><p>36.9104584003763</p></td>
    <td><p>37.1819093652862</p></td>
    <td><p>36.9125755553132</p></td>
    <td><p>36.8908209467522</p></td>
    <td><p>37.0274445535846</p></td>
    <td><p>36.8132270023593</p></td>
    <td><p>37.073740122656</p></td>
    <td><p>36.9731222333702</p></td>
    <td><p>36.8730415088821</p></td>
    <td><p>36.8503507614886</p></td>
    <td><p>37.0977630983582</p></td>
    <td><p>37.0014416724644</p></td>
    <td><p>37.1022972586416</p></td>
    <td><p>36.849353025936</p></td>
    <td><p>36.8492250827897</p></td>
    <td><p>37.0979605453844</p></td>
    <td><p>37.1062520590634</p></td>
    <td><p>36.9788010143758</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.10435831174722</p></td>
    <td><p>0.168893480689512</p></td>
    <td><p>-0.0477981300572736</p></td>
    <td><p>-0.144348211914007</p></td>
    <td><p>-0.186751272881388</p></td>
    <td><p>-0.0895415996236792</p></td>
    <td><p>0.181909365286195</p></td>
    <td><p>-0.0874244446868246</p></td>
    <td><p>-0.10917905324785</p></td>
    <td><p>0.0274445535845871</p></td>
    <td><p>-0.186772997640702</p></td>
    <td><p>0.0737401226560053</p></td>
    <td><p>-0.0268777666298377</p></td>
    <td><p>-0.126958491117897</p></td>
    <td><p>-0.149649238511394</p></td>
    <td><p>0.0977630983582358</p></td>
    <td><p>0.00144167246437377</p></td>
    <td><p>0.102297258641606</p></td>
    <td><p>-0.150646974063982</p></td>
    <td><p>-0.150774917210278</p></td>
    <td><p>0.0979605453843817</p></td>
    <td><p>0.106252059063429</p></td>
    <td><p>-0.0211989856242383</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8258</p></td>
    <td><p>8259</p></td>
    <td><p>8260</p></td>
    <td><p>8261</p></td>
    <td><p>8262</p></td>
    <td><p>8263</p></td>
    <td><p>8264</p></td>
    <td><p>8265</p></td>
    <td><p>8266</p></td>
    <td><p>8267</p></td>
    <td><p>8268</p></td>
    <td><p>8269</p></td>
    <td><p>8270</p></td>
    <td><p>8271</p></td>
    <td><p>8272</p></td>
    <td><p>8273</p></td>
    <td><p>8274</p></td>
    <td><p>8275</p></td>
    <td><p>8276</p></td>
    <td><p>8277</p></td>
    <td><p>8278</p></td>
    <td><p>8279</p></td>
    <td><p>8280</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.177127718983</p></td>
    <td><p>36.902902273624</p></td>
    <td><p>36.8009780259018</p></td>
    <td><p>37.1897491808355</p></td>
    <td><p>37.0339517646236</p></td>
    <td><p>36.975202212006</p></td>
    <td><p>37.0094080237209</p></td>
    <td><p>37.0564081609757</p></td>
    <td><p>37.0332975001767</p></td>
    <td><p>37.1121927563432</p></td>
    <td><p>36.8027324872191</p></td>
    <td><p>36.8812125092259</p></td>
    <td><p>36.8600047371166</p></td>
    <td><p>37.1467577082034</p></td>
    <td><p>36.8063529075921</p></td>
    <td><p>37.1592803286862</p></td>
    <td><p>37.1745008818468</p></td>
    <td><p>36.954604927168</p></td>
    <td><p>37.0565737031993</p></td>
    <td><p>36.8442386719874</p></td>
    <td><p>37.0338201950813</p></td>
    <td><p>37.1767962598819</p></td>
    <td><p>37.0076844332092</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.177127718983002</p></td>
    <td><p>-0.097097726375992</p></td>
    <td><p>-0.19902197409818</p></td>
    <td><p>0.189749180835477</p></td>
    <td><p>0.033951764623616</p></td>
    <td><p>-0.0247977879940109</p></td>
    <td><p>0.00940802372088001</p></td>
    <td><p>0.056408160975657</p></td>
    <td><p>0.0332975001767437</p></td>
    <td><p>0.112192756343184</p></td>
    <td><p>-0.19726751278089</p></td>
    <td><p>-0.118787490774061</p></td>
    <td><p>-0.139995262883438</p></td>
    <td><p>0.146757708203374</p></td>
    <td><p>-0.193647092407936</p></td>
    <td><p>0.159280328686243</p></td>
    <td><p>0.174500881846804</p></td>
    <td><p>-0.0453950728320365</p></td>
    <td><p>0.0565737031993407</p></td>
    <td><p>-0.155761328012581</p></td>
    <td><p>0.0338201950813115</p></td>
    <td><p>0.176796259881861</p></td>
    <td><p>0.007684433209171</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8281</p></td>
    <td><p>8282</p></td>
    <td><p>8283</p></td>
    <td><p>8284</p></td>
    <td><p>8285</p></td>
    <td><p>8286</p></td>
    <td><p>8287</p></td>
    <td><p>8288</p></td>
    <td><p>8289</p></td>
    <td><p>8290</p></td>
    <td><p>8291</p></td>
    <td><p>8292</p></td>
    <td><p>8293</p></td>
    <td><p>8294</p></td>
    <td><p>8295</p></td>
    <td><p>8296</p></td>
    <td><p>8297</p></td>
    <td><p>8298</p></td>
    <td><p>8299</p></td>
    <td><p>8300</p></td>
    <td><p>8301</p></td>
    <td><p>8302</p></td>
    <td><p>8303</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1709997179677</p></td>
    <td><p>37.0519224367902</p></td>
    <td><p>37.0843337192865</p></td>
    <td><p>36.9133810193283</p></td>
    <td><p>37.0913768982508</p></td>
    <td><p>36.980509319312</p></td>
    <td><p>37.1440432237184</p></td>
    <td><p>37.1340977560277</p></td>
    <td><p>36.8544447441997</p></td>
    <td><p>37.1624110668999</p></td>
    <td><p>37.1317998483445</p></td>
    <td><p>36.8302740984176</p></td>
    <td><p>36.8330769649705</p></td>
    <td><p>36.9021807856822</p></td>
    <td><p>37.0084873033328</p></td>
    <td><p>37.1721152482292</p></td>
    <td><p>37.0600952520638</p></td>
    <td><p>37.0865448961961</p></td>
    <td><p>36.9307478561242</p></td>
    <td><p>37.0476325745841</p></td>
    <td><p>37.0364159351235</p></td>
    <td><p>36.8166721720741</p></td>
    <td><p>36.9635065207036</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.170999717967675</p></td>
    <td><p>0.0519224367901714</p></td>
    <td><p>0.0843337192864624</p></td>
    <td><p>-0.0866189806717159</p></td>
    <td><p>0.0913768982507932</p></td>
    <td><p>-0.0194906806880439</p></td>
    <td><p>0.144043223718391</p></td>
    <td><p>0.134097756027735</p></td>
    <td><p>-0.145555255800296</p></td>
    <td><p>0.162411066899921</p></td>
    <td><p>0.131799848344471</p></td>
    <td><p>-0.169725901582417</p></td>
    <td><p>-0.166923035029477</p></td>
    <td><p>-0.097819214317802</p></td>
    <td><p>0.00848730333276393</p></td>
    <td><p>0.172115248229233</p></td>
    <td><p>0.0600952520637961</p></td>
    <td><p>0.0865448961961164</p></td>
    <td><p>-0.0692521438757652</p></td>
    <td><p>0.047632574584128</p></td>
    <td><p>0.0364159351234505</p></td>
    <td><p>-0.183327827925858</p></td>
    <td><p>-0.0364934792964462</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8304</p></td>
    <td><p>8305</p></td>
    <td><p>8306</p></td>
    <td><p>8307</p></td>
    <td><p>8308</p></td>
    <td><p>8309</p></td>
    <td><p>8310</p></td>
    <td><p>8311</p></td>
    <td><p>8312</p></td>
    <td><p>8313</p></td>
    <td><p>8314</p></td>
    <td><p>8315</p></td>
    <td><p>8316</p></td>
    <td><p>8317</p></td>
    <td><p>8318</p></td>
    <td><p>8319</p></td>
    <td><p>8320</p></td>
    <td><p>8321</p></td>
    <td><p>8322</p></td>
    <td><p>8323</p></td>
    <td><p>8324</p></td>
    <td><p>8325</p></td>
    <td><p>8326</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8860234004495</p></td>
    <td><p>37.0151158937732</p></td>
    <td><p>37.1017163834198</p></td>
    <td><p>37.0268273134761</p></td>
    <td><p>36.9871126967148</p></td>
    <td><p>37.059925800271</p></td>
    <td><p>37.0058698988849</p></td>
    <td><p>37.0059408314889</p></td>
    <td><p>37.0033348903521</p></td>
    <td><p>37.1502267893169</p></td>
    <td><p>36.9024805529285</p></td>
    <td><p>36.9319723084796</p></td>
    <td><p>36.8069378838071</p></td>
    <td><p>37.1322687501077</p></td>
    <td><p>37.0276166389319</p></td>
    <td><p>37.1646251132599</p></td>
    <td><p>36.8454258141174</p></td>
    <td><p>36.8097587121891</p></td>
    <td><p>36.9853352769233</p></td>
    <td><p>36.9451275525011</p></td>
    <td><p>36.8323592180912</p></td>
    <td><p>37.1583193978522</p></td>
    <td><p>36.8864993195647</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.113976599550455</p></td>
    <td><p>0.0151158937732347</p></td>
    <td><p>0.101716383419785</p></td>
    <td><p>0.0268273134761046</p></td>
    <td><p>-0.0128873032851899</p></td>
    <td><p>0.0599258002709959</p></td>
    <td><p>0.00586989888486755</p></td>
    <td><p>0.00594083148887137</p></td>
    <td><p>0.00333489035210022</p></td>
    <td><p>0.150226789316932</p></td>
    <td><p>-0.0975194470714769</p></td>
    <td><p>-0.0680276915203564</p></td>
    <td><p>-0.193062116192912</p></td>
    <td><p>0.132268750107656</p></td>
    <td><p>0.0276166389318533</p></td>
    <td><p>0.164625113259902</p></td>
    <td><p>-0.154574185882595</p></td>
    <td><p>-0.190241287810927</p></td>
    <td><p>-0.0146647230766703</p></td>
    <td><p>-0.0548724474989015</p></td>
    <td><p>-0.167640781908759</p></td>
    <td><p>0.158319397852246</p></td>
    <td><p>-0.113500680435273</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8327</p></td>
    <td><p>8328</p></td>
    <td><p>8329</p></td>
    <td><p>8330</p></td>
    <td><p>8331</p></td>
    <td><p>8332</p></td>
    <td><p>8333</p></td>
    <td><p>8334</p></td>
    <td><p>8335</p></td>
    <td><p>8336</p></td>
    <td><p>8337</p></td>
    <td><p>8338</p></td>
    <td><p>8339</p></td>
    <td><p>8340</p></td>
    <td><p>8341</p></td>
    <td><p>8342</p></td>
    <td><p>8343</p></td>
    <td><p>8344</p></td>
    <td><p>8345</p></td>
    <td><p>8346</p></td>
    <td><p>8347</p></td>
    <td><p>8348</p></td>
    <td><p>8349</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9899762622285</p></td>
    <td><p>36.9740030915063</p></td>
    <td><p>37.113308693236</p></td>
    <td><p>37.0390752377745</p></td>
    <td><p>37.0644756438563</p></td>
    <td><p>36.9378692241294</p></td>
    <td><p>36.8631933059742</p></td>
    <td><p>37.0401919234776</p></td>
    <td><p>37.1220092207841</p></td>
    <td><p>37.1569885655542</p></td>
    <td><p>36.9131595751023</p></td>
    <td><p>37.0933088864213</p></td>
    <td><p>36.910037857464</p></td>
    <td><p>36.9042333912314</p></td>
    <td><p>37.0778921017562</p></td>
    <td><p>36.9902127264988</p></td>
    <td><p>37.183723786853</p></td>
    <td><p>37.1929297259387</p></td>
    <td><p>36.8180188842285</p></td>
    <td><p>37.005711443114</p></td>
    <td><p>37.0190638060097</p></td>
    <td><p>36.8830492698564</p></td>
    <td><p>36.968234224135</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.010023737771526</p></td>
    <td><p>-0.0259969084937026</p></td>
    <td><p>0.113308693236</p></td>
    <td><p>0.0390752377745329</p></td>
    <td><p>0.0644756438563405</p></td>
    <td><p>-0.0621307758706138</p></td>
    <td><p>-0.136806694025807</p></td>
    <td><p>0.0401919234775718</p></td>
    <td><p>0.122009220784115</p></td>
    <td><p>0.156988565554158</p></td>
    <td><p>-0.0868404248977228</p></td>
    <td><p>0.0933088864213474</p></td>
    <td><p>-0.0899621425360166</p></td>
    <td><p>-0.0957666087686491</p></td>
    <td><p>0.0778921017561558</p></td>
    <td><p>-0.00978727350120323</p></td>
    <td><p>0.183723786852966</p></td>
    <td><p>0.19292972593874</p></td>
    <td><p>-0.181981115771478</p></td>
    <td><p>0.00571144311395244</p></td>
    <td><p>0.0190638060097257</p></td>
    <td><p>-0.116950730143593</p></td>
    <td><p>-0.031765775864983</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8350</p></td>
    <td><p>8351</p></td>
    <td><p>8352</p></td>
    <td><p>8353</p></td>
    <td><p>8354</p></td>
    <td><p>8355</p></td>
    <td><p>8356</p></td>
    <td><p>8357</p></td>
    <td><p>8358</p></td>
    <td><p>8359</p></td>
    <td><p>8360</p></td>
    <td><p>8361</p></td>
    <td><p>8362</p></td>
    <td><p>8363</p></td>
    <td><p>8364</p></td>
    <td><p>8365</p></td>
    <td><p>8366</p></td>
    <td><p>8367</p></td>
    <td><p>8368</p></td>
    <td><p>8369</p></td>
    <td><p>8370</p></td>
    <td><p>8371</p></td>
    <td><p>8372</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8661141542015</p></td>
    <td><p>37.194305455711</p></td>
    <td><p>37.104252586236</p></td>
    <td><p>36.9847109763646</p></td>
    <td><p>36.9887716135071</p></td>
    <td><p>36.9200570633446</p></td>
    <td><p>37.0629311472198</p></td>
    <td><p>36.9134527438759</p></td>
    <td><p>36.8104798029195</p></td>
    <td><p>37.0857025802166</p></td>
    <td><p>37.0716493598421</p></td>
    <td><p>37.0850262531196</p></td>
    <td><p>37.1440475969074</p></td>
    <td><p>36.8517821914288</p></td>
    <td><p>36.9283783179152</p></td>
    <td><p>36.9539169755443</p></td>
    <td><p>37.1347324328191</p></td>
    <td><p>36.904519405459</p></td>
    <td><p>37.1945585772162</p></td>
    <td><p>36.9474980242017</p></td>
    <td><p>37.134429288154</p></td>
    <td><p>37.157631077207</p></td>
    <td><p>36.9255190057101</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.133885845798517</p></td>
    <td><p>0.194305455711046</p></td>
    <td><p>0.104252586236008</p></td>
    <td><p>-0.0152890236353826</p></td>
    <td><p>-0.01122838649286</p></td>
    <td><p>-0.0799429366554207</p></td>
    <td><p>0.0629311472198282</p></td>
    <td><p>-0.0865472561241347</p></td>
    <td><p>-0.189520197080498</p></td>
    <td><p>0.0857025802165907</p></td>
    <td><p>0.0716493598421337</p></td>
    <td><p>0.085026253119608</p></td>
    <td><p>0.144047596907441</p></td>
    <td><p>-0.148217808571232</p></td>
    <td><p>-0.0716216820847819</p></td>
    <td><p>-0.0460830244556547</p></td>
    <td><p>0.134732432819085</p></td>
    <td><p>-0.0954805945409589</p></td>
    <td><p>0.194558577216199</p></td>
    <td><p>-0.0525019757982506</p></td>
    <td><p>0.134429288153996</p></td>
    <td><p>0.15763107720705</p></td>
    <td><p>-0.0744809942898996</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8373</p></td>
    <td><p>8374</p></td>
    <td><p>8375</p></td>
    <td><p>8376</p></td>
    <td><p>8377</p></td>
    <td><p>8378</p></td>
    <td><p>8379</p></td>
    <td><p>8380</p></td>
    <td><p>8381</p></td>
    <td><p>8382</p></td>
    <td><p>8383</p></td>
    <td><p>8384</p></td>
    <td><p>8385</p></td>
    <td><p>8386</p></td>
    <td><p>8387</p></td>
    <td><p>8388</p></td>
    <td><p>8389</p></td>
    <td><p>8390</p></td>
    <td><p>8391</p></td>
    <td><p>8392</p></td>
    <td><p>8393</p></td>
    <td><p>8394</p></td>
    <td><p>8395</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0203672871377</p></td>
    <td><p>36.9952482979859</p></td>
    <td><p>37.1054999039605</p></td>
    <td><p>37.1079562575635</p></td>
    <td><p>37.1312156341703</p></td>
    <td><p>36.8660153992288</p></td>
    <td><p>36.9352158808033</p></td>
    <td><p>37.1380736755916</p></td>
    <td><p>36.9526872804566</p></td>
    <td><p>36.9225623846698</p></td>
    <td><p>37.0565662268109</p></td>
    <td><p>37.0964703374136</p></td>
    <td><p>37.0881725980395</p></td>
    <td><p>37.0588895915895</p></td>
    <td><p>36.911848816783</p></td>
    <td><p>37.0928354746538</p></td>
    <td><p>37.1573505140765</p></td>
    <td><p>36.8794062790766</p></td>
    <td><p>36.9208598524085</p></td>
    <td><p>37.1252806330644</p></td>
    <td><p>36.8724152928071</p></td>
    <td><p>36.8209504917542</p></td>
    <td><p>36.9105973588529</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0203672871377449</p></td>
    <td><p>-0.00475170201406172</p></td>
    <td><p>0.105499903960549</p></td>
    <td><p>0.107956257563487</p></td>
    <td><p>0.131215634170282</p></td>
    <td><p>-0.13398460077125</p></td>
    <td><p>-0.0647841191966734</p></td>
    <td><p>0.138073675591578</p></td>
    <td><p>-0.0473127195433918</p></td>
    <td><p>-0.0774376153301972</p></td>
    <td><p>0.0565662268109364</p></td>
    <td><p>0.0964703374136135</p></td>
    <td><p>0.0881725980394847</p></td>
    <td><p>0.058889591589498</p></td>
    <td><p>-0.0881511832169579</p></td>
    <td><p>0.092835474653775</p></td>
    <td><p>0.157350514076548</p></td>
    <td><p>-0.120593720923431</p></td>
    <td><p>-0.079140147591545</p></td>
    <td><p>0.125280633064442</p></td>
    <td><p>-0.12758470719286</p></td>
    <td><p>-0.179049508245768</p></td>
    <td><p>-0.0894026411470605</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8396</p></td>
    <td><p>8397</p></td>
    <td><p>8398</p></td>
    <td><p>8399</p></td>
    <td><p>8400</p></td>
    <td><p>8401</p></td>
    <td><p>8402</p></td>
    <td><p>8403</p></td>
    <td><p>8404</p></td>
    <td><p>8405</p></td>
    <td><p>8406</p></td>
    <td><p>8407</p></td>
    <td><p>8408</p></td>
    <td><p>8409</p></td>
    <td><p>8410</p></td>
    <td><p>8411</p></td>
    <td><p>8412</p></td>
    <td><p>8413</p></td>
    <td><p>8414</p></td>
    <td><p>8415</p></td>
    <td><p>8416</p></td>
    <td><p>8417</p></td>
    <td><p>8418</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0789417882367</p></td>
    <td><p>37.1573514786083</p></td>
    <td><p>37.0982045752907</p></td>
    <td><p>36.897115425011</p></td>
    <td><p>37.0012527535005</p></td>
    <td><p>37.1110010784391</p></td>
    <td><p>36.9737410854152</p></td>
    <td><p>36.8392596376131</p></td>
    <td><p>36.8942455384935</p></td>
    <td><p>36.9816902045132</p></td>
    <td><p>37.0362084835445</p></td>
    <td><p>36.8534010367194</p></td>
    <td><p>36.8230268893108</p></td>
    <td><p>36.8759765087856</p></td>
    <td><p>37.0011364938699</p></td>
    <td><p>36.9662593130226</p></td>
    <td><p>36.8069694364059</p></td>
    <td><p>36.8613396751026</p></td>
    <td><p>36.9780272568497</p></td>
    <td><p>37.0627570177224</p></td>
    <td><p>37.0692044313908</p></td>
    <td><p>36.8658857583679</p></td>
    <td><p>36.889479195906</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0789417882366621</p></td>
    <td><p>0.157351478608277</p></td>
    <td><p>0.0982045752906799</p></td>
    <td><p>-0.10288457498897</p></td>
    <td><p>0.00125275350049492</p></td>
    <td><p>0.111001078439145</p></td>
    <td><p>-0.0262589145847727</p></td>
    <td><p>-0.160740362386861</p></td>
    <td><p>-0.105754461506464</p></td>
    <td><p>-0.0183097954868359</p></td>
    <td><p>0.0362084835444918</p></td>
    <td><p>-0.146598963280617</p></td>
    <td><p>-0.176973110689239</p></td>
    <td><p>-0.124023491214444</p></td>
    <td><p>0.00113649386987191</p></td>
    <td><p>-0.0337406869774384</p></td>
    <td><p>-0.193030563594114</p></td>
    <td><p>-0.138660324897401</p></td>
    <td><p>-0.0219727431502719</p></td>
    <td><p>0.0627570177223973</p></td>
    <td><p>0.0692044313908085</p></td>
    <td><p>-0.134114241632147</p></td>
    <td><p>-0.110520804094044</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8419</p></td>
    <td><p>8420</p></td>
    <td><p>8421</p></td>
    <td><p>8422</p></td>
    <td><p>8423</p></td>
    <td><p>8424</p></td>
    <td><p>8425</p></td>
    <td><p>8426</p></td>
    <td><p>8427</p></td>
    <td><p>8428</p></td>
    <td><p>8429</p></td>
    <td><p>8430</p></td>
    <td><p>8431</p></td>
    <td><p>8432</p></td>
    <td><p>8433</p></td>
    <td><p>8434</p></td>
    <td><p>8435</p></td>
    <td><p>8436</p></td>
    <td><p>8437</p></td>
    <td><p>8438</p></td>
    <td><p>8439</p></td>
    <td><p>8440</p></td>
    <td><p>8441</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.854250470226</p></td>
    <td><p>36.8260881585943</p></td>
    <td><p>36.9957610244211</p></td>
    <td><p>36.9121081837794</p></td>
    <td><p>37.016082806961</p></td>
    <td><p>36.8207751255228</p></td>
    <td><p>37.091678293339</p></td>
    <td><p>36.9599098851632</p></td>
    <td><p>37.0529480044078</p></td>
    <td><p>37.1648478848357</p></td>
    <td><p>36.8232505866467</p></td>
    <td><p>36.9350014170165</p></td>
    <td><p>37.1971818582404</p></td>
    <td><p>37.1068577581393</p></td>
    <td><p>36.9890794690946</p></td>
    <td><p>36.9417162627131</p></td>
    <td><p>37.197257623202</p></td>
    <td><p>36.8141173698457</p></td>
    <td><p>37.1868200908768</p></td>
    <td><p>36.922036615883</p></td>
    <td><p>36.8554438446116</p></td>
    <td><p>37.195418381643</p></td>
    <td><p>37.0054425904046</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.145749529774022</p></td>
    <td><p>-0.173911841405676</p></td>
    <td><p>-0.00423897557886477</p></td>
    <td><p>-0.0878918162205622</p></td>
    <td><p>0.0160828069609593</p></td>
    <td><p>-0.179224874477164</p></td>
    <td><p>0.091678293339001</p></td>
    <td><p>-0.0400901148368078</p></td>
    <td><p>0.0529480044078241</p></td>
    <td><p>0.16484788483568</p></td>
    <td><p>-0.176749413353328</p></td>
    <td><p>-0.0649985829835273</p></td>
    <td><p>0.197181858240413</p></td>
    <td><p>0.106857758139341</p></td>
    <td><p>-0.0109205309053877</p></td>
    <td><p>-0.0582837372869278</p></td>
    <td><p>0.197257623201999</p></td>
    <td><p>-0.185882630154268</p></td>
    <td><p>0.186820090876779</p></td>
    <td><p>-0.0779633841169698</p></td>
    <td><p>-0.144556155388422</p></td>
    <td><p>0.195418381642959</p></td>
    <td><p>0.0054425904046127</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8442</p></td>
    <td><p>8443</p></td>
    <td><p>8444</p></td>
    <td><p>8445</p></td>
    <td><p>8446</p></td>
    <td><p>8447</p></td>
    <td><p>8448</p></td>
    <td><p>8449</p></td>
    <td><p>8450</p></td>
    <td><p>8451</p></td>
    <td><p>8452</p></td>
    <td><p>8453</p></td>
    <td><p>8454</p></td>
    <td><p>8455</p></td>
    <td><p>8456</p></td>
    <td><p>8457</p></td>
    <td><p>8458</p></td>
    <td><p>8459</p></td>
    <td><p>8460</p></td>
    <td><p>8461</p></td>
    <td><p>8462</p></td>
    <td><p>8463</p></td>
    <td><p>8464</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9205337036588</p></td>
    <td><p>36.8106129030858</p></td>
    <td><p>36.8359394396488</p></td>
    <td><p>37.1376140240598</p></td>
    <td><p>36.8950546810969</p></td>
    <td><p>37.0303422283864</p></td>
    <td><p>36.8787085106139</p></td>
    <td><p>37.1358667137579</p></td>
    <td><p>36.8334649073425</p></td>
    <td><p>36.889636058313</p></td>
    <td><p>37.0865065597764</p></td>
    <td><p>37.1584442300853</p></td>
    <td><p>37.0953300200702</p></td>
    <td><p>37.1393341138886</p></td>
    <td><p>36.9680434986205</p></td>
    <td><p>37.0482105432186</p></td>
    <td><p>37.0963754788113</p></td>
    <td><p>37.1638721012502</p></td>
    <td><p>36.9991635520434</p></td>
    <td><p>37.0397743991654</p></td>
    <td><p>36.8958868901848</p></td>
    <td><p>37.1050312326066</p></td>
    <td><p>37.0424584718571</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0794662963411668</p></td>
    <td><p>-0.189387096914167</p></td>
    <td><p>-0.16406056035121</p></td>
    <td><p>0.137614024059751</p></td>
    <td><p>-0.104945318903106</p></td>
    <td><p>0.0303422283863526</p></td>
    <td><p>-0.121291489386053</p></td>
    <td><p>0.135866713757942</p></td>
    <td><p>-0.16653509265749</p></td>
    <td><p>-0.110363941686984</p></td>
    <td><p>0.0865065597763746</p></td>
    <td><p>0.158444230085259</p></td>
    <td><p>0.0953300200702287</p></td>
    <td><p>0.13933411388863</p></td>
    <td><p>-0.0319565013794687</p></td>
    <td><p>0.048210543218616</p></td>
    <td><p>0.0963754788112539</p></td>
    <td><p>0.163872101250242</p></td>
    <td><p>-0.000836447956629627</p></td>
    <td><p>0.0397743991654451</p></td>
    <td><p>-0.104113109815202</p></td>
    <td><p>0.105031232606557</p></td>
    <td><p>0.0424584718571452</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8465</p></td>
    <td><p>8466</p></td>
    <td><p>8467</p></td>
    <td><p>8468</p></td>
    <td><p>8469</p></td>
    <td><p>8470</p></td>
    <td><p>8471</p></td>
    <td><p>8472</p></td>
    <td><p>8473</p></td>
    <td><p>8474</p></td>
    <td><p>8475</p></td>
    <td><p>8476</p></td>
    <td><p>8477</p></td>
    <td><p>8478</p></td>
    <td><p>8479</p></td>
    <td><p>8480</p></td>
    <td><p>8481</p></td>
    <td><p>8482</p></td>
    <td><p>8483</p></td>
    <td><p>8484</p></td>
    <td><p>8485</p></td>
    <td><p>8486</p></td>
    <td><p>8487</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0794023180135</p></td>
    <td><p>37.1255725691197</p></td>
    <td><p>36.9282539122838</p></td>
    <td><p>36.932485863816</p></td>
    <td><p>37.0953865236062</p></td>
    <td><p>36.9541162607838</p></td>
    <td><p>37.002253946814</p></td>
    <td><p>37.0646315202091</p></td>
    <td><p>36.8916711746746</p></td>
    <td><p>37.0694567185452</p></td>
    <td><p>36.9733494312184</p></td>
    <td><p>37.0800316188425</p></td>
    <td><p>36.830132976402</p></td>
    <td><p>37.1521254017364</p></td>
    <td><p>37.0171626575984</p></td>
    <td><p>36.925882188215</p></td>
    <td><p>37.0046015991243</p></td>
    <td><p>36.8213165968718</p></td>
    <td><p>37.0905933412937</p></td>
    <td><p>36.958816014268</p></td>
    <td><p>36.9883518665232</p></td>
    <td><p>36.8883955860165</p></td>
    <td><p>36.8417995339687</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0794023180134786</p></td>
    <td><p>0.125572569119704</p></td>
    <td><p>-0.0717460877162281</p></td>
    <td><p>-0.0675141361840375</p></td>
    <td><p>0.0953865236062228</p></td>
    <td><p>-0.0458837392161655</p></td>
    <td><p>0.00225394681404367</p></td>
    <td><p>0.0646315202090904</p></td>
    <td><p>-0.108328825325437</p></td>
    <td><p>0.0694567185452399</p></td>
    <td><p>-0.0266505687815766</p></td>
    <td><p>0.0800316188424617</p></td>
    <td><p>-0.169867023598023</p></td>
    <td><p>0.152125401736377</p></td>
    <td><p>0.0171626575984192</p></td>
    <td><p>-0.0741178117850225</p></td>
    <td><p>0.00460159912430669</p></td>
    <td><p>-0.178683403128211</p></td>
    <td><p>0.090593341293669</p></td>
    <td><p>-0.0411839857319976</p></td>
    <td><p>-0.0116481334768324</p></td>
    <td><p>-0.111604413983486</p></td>
    <td><p>-0.158200466031332</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8488</p></td>
    <td><p>8489</p></td>
    <td><p>8490</p></td>
    <td><p>8491</p></td>
    <td><p>8492</p></td>
    <td><p>8493</p></td>
    <td><p>8494</p></td>
    <td><p>8495</p></td>
    <td><p>8496</p></td>
    <td><p>8497</p></td>
    <td><p>8498</p></td>
    <td><p>8499</p></td>
    <td><p>8500</p></td>
    <td><p>8501</p></td>
    <td><p>8502</p></td>
    <td><p>8503</p></td>
    <td><p>8504</p></td>
    <td><p>8505</p></td>
    <td><p>8506</p></td>
    <td><p>8507</p></td>
    <td><p>8508</p></td>
    <td><p>8509</p></td>
    <td><p>8510</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8471969113022</p></td>
    <td><p>37.0619537909538</p></td>
    <td><p>37.1815725173529</p></td>
    <td><p>36.975512571049</p></td>
    <td><p>37.1829142335196</p></td>
    <td><p>36.8355810489813</p></td>
    <td><p>37.0257862436275</p></td>
    <td><p>36.8070773284324</p></td>
    <td><p>36.9979830342074</p></td>
    <td><p>36.913903857974</p></td>
    <td><p>36.8246085354127</p></td>
    <td><p>37.0775778087015</p></td>
    <td><p>37.0729805002496</p></td>
    <td><p>37.197435591469</p></td>
    <td><p>36.9791980468116</p></td>
    <td><p>36.9538451699576</p></td>
    <td><p>37.1107351230821</p></td>
    <td><p>37.0847826126044</p></td>
    <td><p>36.8435283941204</p></td>
    <td><p>37.1231563378648</p></td>
    <td><p>36.8616920032283</p></td>
    <td><p>37.1989391798151</p></td>
    <td><p>36.9892714770926</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.152803088697759</p></td>
    <td><p>0.0619537909538224</p></td>
    <td><p>0.181572517352919</p></td>
    <td><p>-0.0244874289509625</p></td>
    <td><p>0.182914233519647</p></td>
    <td><p>-0.164418951018725</p></td>
    <td><p>0.0257862436274934</p></td>
    <td><p>-0.192922671567572</p></td>
    <td><p>-0.0020169657925635</p></td>
    <td><p>-0.0860961420260082</p></td>
    <td><p>-0.175391464587314</p></td>
    <td><p>0.0775778087014558</p></td>
    <td><p>0.0729805002496491</p></td>
    <td><p>0.197435591468974</p></td>
    <td><p>-0.0208019531884318</p></td>
    <td><p>-0.0461548300424113</p></td>
    <td><p>0.110735123082101</p></td>
    <td><p>0.0847826126043714</p></td>
    <td><p>-0.156471605879638</p></td>
    <td><p>0.123156337864792</p></td>
    <td><p>-0.138307996771729</p></td>
    <td><p>0.198939179815135</p></td>
    <td><p>-0.0107285229073781</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8511</p></td>
    <td><p>8512</p></td>
    <td><p>8513</p></td>
    <td><p>8514</p></td>
    <td><p>8515</p></td>
    <td><p>8516</p></td>
    <td><p>8517</p></td>
    <td><p>8518</p></td>
    <td><p>8519</p></td>
    <td><p>8520</p></td>
    <td><p>8521</p></td>
    <td><p>8522</p></td>
    <td><p>8523</p></td>
    <td><p>8524</p></td>
    <td><p>8525</p></td>
    <td><p>8526</p></td>
    <td><p>8527</p></td>
    <td><p>8528</p></td>
    <td><p>8529</p></td>
    <td><p>8530</p></td>
    <td><p>8531</p></td>
    <td><p>8532</p></td>
    <td><p>8533</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.965580886721</p></td>
    <td><p>36.918296731866</p></td>
    <td><p>37.0389736903546</p></td>
    <td><p>36.8257703377294</p></td>
    <td><p>36.8250929276837</p></td>
    <td><p>36.9925620688927</p></td>
    <td><p>37.0011143216795</p></td>
    <td><p>37.0672485542463</p></td>
    <td><p>36.9933592376817</p></td>
    <td><p>36.993320365808</p></td>
    <td><p>37.0989045740411</p></td>
    <td><p>36.886186994284</p></td>
    <td><p>36.8763721811019</p></td>
    <td><p>37.0218009418291</p></td>
    <td><p>36.8418743294597</p></td>
    <td><p>37.1011765133883</p></td>
    <td><p>37.1605677911723</p></td>
    <td><p>37.1622068741112</p></td>
    <td><p>36.877440854352</p></td>
    <td><p>36.8470780761039</p></td>
    <td><p>37.1953963602802</p></td>
    <td><p>36.9439861926082</p></td>
    <td><p>37.0199885156648</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0344191132789504</p></td>
    <td><p>-0.0817032681340351</p></td>
    <td><p>0.0389736903545668</p></td>
    <td><p>-0.174229662270648</p></td>
    <td><p>-0.17490707231633</p></td>
    <td><p>-0.00743793110734714</p></td>
    <td><p>0.00111432167953751</p></td>
    <td><p>0.0672485542462553</p></td>
    <td><p>-0.00664076231825561</p></td>
    <td><p>-0.00667963419196127</p></td>
    <td><p>0.0989045740411072</p></td>
    <td><p>-0.113813005716018</p></td>
    <td><p>-0.123627818898079</p></td>
    <td><p>0.0218009418290919</p></td>
    <td><p>-0.158125670540279</p></td>
    <td><p>0.101176513388289</p></td>
    <td><p>0.160567791172255</p></td>
    <td><p>0.162206874111192</p></td>
    <td><p>-0.122559145647998</p></td>
    <td><p>-0.152921923896116</p></td>
    <td><p>0.195396360280192</p></td>
    <td><p>-0.0560138073917713</p></td>
    <td><p>0.0199885156648349</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8534</p></td>
    <td><p>8535</p></td>
    <td><p>8536</p></td>
    <td><p>8537</p></td>
    <td><p>8538</p></td>
    <td><p>8539</p></td>
    <td><p>8540</p></td>
    <td><p>8541</p></td>
    <td><p>8542</p></td>
    <td><p>8543</p></td>
    <td><p>8544</p></td>
    <td><p>8545</p></td>
    <td><p>8546</p></td>
    <td><p>8547</p></td>
    <td><p>8548</p></td>
    <td><p>8549</p></td>
    <td><p>8550</p></td>
    <td><p>8551</p></td>
    <td><p>8552</p></td>
    <td><p>8553</p></td>
    <td><p>8554</p></td>
    <td><p>8555</p></td>
    <td><p>8556</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1111258705537</p></td>
    <td><p>36.9883084922488</p></td>
    <td><p>36.8620067551273</p></td>
    <td><p>36.903394632248</p></td>
    <td><p>37.046258592248</p></td>
    <td><p>37.1504671184189</p></td>
    <td><p>37.0752170854315</p></td>
    <td><p>36.8016174825748</p></td>
    <td><p>37.0234756564396</p></td>
    <td><p>36.9430413721493</p></td>
    <td><p>36.9000800080555</p></td>
    <td><p>36.859109892523</p></td>
    <td><p>37.0048520015147</p></td>
    <td><p>36.9831470218921</p></td>
    <td><p>36.9281460102552</p></td>
    <td><p>37.1417186828152</p></td>
    <td><p>36.9611318909878</p></td>
    <td><p>37.185111403301</p></td>
    <td><p>36.9782227602389</p></td>
    <td><p>36.8792052121744</p></td>
    <td><p>37.0393410300636</p></td>
    <td><p>36.8714509741842</p></td>
    <td><p>37.1832597687436</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.111125870553742</p></td>
    <td><p>-0.0116915077511734</p></td>
    <td><p>-0.137993244872682</p></td>
    <td><p>-0.0966053677520406</p></td>
    <td><p>0.0462585922479875</p></td>
    <td><p>0.15046711841886</p></td>
    <td><p>0.075217085431504</p></td>
    <td><p>-0.198382517425244</p></td>
    <td><p>0.0234756564396079</p></td>
    <td><p>-0.0569586278506691</p></td>
    <td><p>-0.0999199919444962</p></td>
    <td><p>-0.140890107476963</p></td>
    <td><p>0.00485200151470622</p></td>
    <td><p>-0.016852978107913</p></td>
    <td><p>-0.0718539897448096</p></td>
    <td><p>0.14171868281516</p></td>
    <td><p>-0.0388681090121707</p></td>
    <td><p>0.185111403301022</p></td>
    <td><p>-0.0217772397610929</p></td>
    <td><p>-0.120794787825567</p></td>
    <td><p>0.0393410300635608</p></td>
    <td><p>-0.128549025815843</p></td>
    <td><p>0.183259768743596</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8557</p></td>
    <td><p>8558</p></td>
    <td><p>8559</p></td>
    <td><p>8560</p></td>
    <td><p>8561</p></td>
    <td><p>8562</p></td>
    <td><p>8563</p></td>
    <td><p>8564</p></td>
    <td><p>8565</p></td>
    <td><p>8566</p></td>
    <td><p>8567</p></td>
    <td><p>8568</p></td>
    <td><p>8569</p></td>
    <td><p>8570</p></td>
    <td><p>8571</p></td>
    <td><p>8572</p></td>
    <td><p>8573</p></td>
    <td><p>8574</p></td>
    <td><p>8575</p></td>
    <td><p>8576</p></td>
    <td><p>8577</p></td>
    <td><p>8578</p></td>
    <td><p>8579</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1045459600489</p></td>
    <td><p>36.9662471759866</p></td>
    <td><p>36.9640875109491</p></td>
    <td><p>37.1652996214454</p></td>
    <td><p>36.9824982277379</p></td>
    <td><p>36.8609855952086</p></td>
    <td><p>37.0141734114325</p></td>
    <td><p>37.1911974632186</p></td>
    <td><p>36.8329003187805</p></td>
    <td><p>37.1862620975156</p></td>
    <td><p>37.0335714792945</p></td>
    <td><p>36.9075465768107</p></td>
    <td><p>36.8479605718964</p></td>
    <td><p>37.0960284805583</p></td>
    <td><p>36.9763840550945</p></td>
    <td><p>37.1497749575804</p></td>
    <td><p>37.0103391909861</p></td>
    <td><p>36.8798014723191</p></td>
    <td><p>37.1189455533833</p></td>
    <td><p>36.8600968709008</p></td>
    <td><p>36.8396301774228</p></td>
    <td><p>36.914893919683</p></td>
    <td><p>36.9351082559877</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.104545960048874</p></td>
    <td><p>-0.0337528240134048</p></td>
    <td><p>-0.0359124890508511</p></td>
    <td><p>0.165299621445421</p></td>
    <td><p>-0.017501772262122</p></td>
    <td><p>-0.139014404791418</p></td>
    <td><p>0.0141734114324663</p></td>
    <td><p>0.19119746321855</p></td>
    <td><p>-0.167099681219497</p></td>
    <td><p>0.18626209751563</p></td>
    <td><p>0.0335714792945438</p></td>
    <td><p>-0.0924534231893475</p></td>
    <td><p>-0.152039428103606</p></td>
    <td><p>0.0960284805583029</p></td>
    <td><p>-0.0236159449054654</p></td>
    <td><p>0.149774957580412</p></td>
    <td><p>0.0103391909861372</p></td>
    <td><p>-0.120198527680941</p></td>
    <td><p>0.11894555338327</p></td>
    <td><p>-0.139903129099174</p></td>
    <td><p>-0.160369822577167</p></td>
    <td><p>-0.0851060803169901</p></td>
    <td><p>-0.0648917440123071</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8580</p></td>
    <td><p>8581</p></td>
    <td><p>8582</p></td>
    <td><p>8583</p></td>
    <td><p>8584</p></td>
    <td><p>8585</p></td>
    <td><p>8586</p></td>
    <td><p>8587</p></td>
    <td><p>8588</p></td>
    <td><p>8589</p></td>
    <td><p>8590</p></td>
    <td><p>8591</p></td>
    <td><p>8592</p></td>
    <td><p>8593</p></td>
    <td><p>8594</p></td>
    <td><p>8595</p></td>
    <td><p>8596</p></td>
    <td><p>8597</p></td>
    <td><p>8598</p></td>
    <td><p>8599</p></td>
    <td><p>8600</p></td>
    <td><p>8601</p></td>
    <td><p>8602</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1969024578197</p></td>
    <td><p>36.8671850035794</p></td>
    <td><p>36.9290227826193</p></td>
    <td><p>36.949872392496</p></td>
    <td><p>36.800742190619</p></td>
    <td><p>37.1463059872313</p></td>
    <td><p>36.8674983835744</p></td>
    <td><p>36.8849114894749</p></td>
    <td><p>36.9802873077068</p></td>
    <td><p>36.9926848420964</p></td>
    <td><p>37.1858103737156</p></td>
    <td><p>36.8748884284077</p></td>
    <td><p>36.9148946001617</p></td>
    <td><p>37.0822986917282</p></td>
    <td><p>36.93822141532</p></td>
    <td><p>36.9857559667192</p></td>
    <td><p>36.8455152534665</p></td>
    <td><p>37.1890573125978</p></td>
    <td><p>36.9663659174936</p></td>
    <td><p>37.0345195190626</p></td>
    <td><p>37.1691896834833</p></td>
    <td><p>36.9082829639085</p></td>
    <td><p>36.8510762669813</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.196902457819661</p></td>
    <td><p>-0.132814996420556</p></td>
    <td><p>-0.0709772173807153</p></td>
    <td><p>-0.050127607503974</p></td>
    <td><p>-0.199257809380974</p></td>
    <td><p>0.146305987231344</p></td>
    <td><p>-0.1325016164256</p></td>
    <td><p>-0.115088510525084</p></td>
    <td><p>-0.0197126922931616</p></td>
    <td><p>-0.00731515790361925</p></td>
    <td><p>0.185810373715569</p></td>
    <td><p>-0.125111571592313</p></td>
    <td><p>-0.0851053998383406</p></td>
    <td><p>0.0822986917281696</p></td>
    <td><p>-0.0617785846799634</p></td>
    <td><p>-0.0142440332807894</p></td>
    <td><p>-0.154484746533527</p></td>
    <td><p>0.189057312597846</p></td>
    <td><p>-0.0336340825063743</p></td>
    <td><p>0.03451951906262</p></td>
    <td><p>0.169189683483317</p></td>
    <td><p>-0.0917170360914668</p></td>
    <td><p>-0.148923733018677</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8603</p></td>
    <td><p>8604</p></td>
    <td><p>8605</p></td>
    <td><p>8606</p></td>
    <td><p>8607</p></td>
    <td><p>8608</p></td>
    <td><p>8609</p></td>
    <td><p>8610</p></td>
    <td><p>8611</p></td>
    <td><p>8612</p></td>
    <td><p>8613</p></td>
    <td><p>8614</p></td>
    <td><p>8615</p></td>
    <td><p>8616</p></td>
    <td><p>8617</p></td>
    <td><p>8618</p></td>
    <td><p>8619</p></td>
    <td><p>8620</p></td>
    <td><p>8621</p></td>
    <td><p>8622</p></td>
    <td><p>8623</p></td>
    <td><p>8624</p></td>
    <td><p>8625</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9394816237574</p></td>
    <td><p>37.1603884025671</p></td>
    <td><p>37.1492181791663</p></td>
    <td><p>37.0777579429023</p></td>
    <td><p>36.8979475680565</p></td>
    <td><p>36.8115904348774</p></td>
    <td><p>37.1575315994074</p></td>
    <td><p>37.1695255243617</p></td>
    <td><p>36.9194539015222</p></td>
    <td><p>37.0229181377794</p></td>
    <td><p>36.8965828363331</p></td>
    <td><p>37.1414026446185</p></td>
    <td><p>36.9799372777616</p></td>
    <td><p>37.1919841824039</p></td>
    <td><p>36.9945658293128</p></td>
    <td><p>36.9751149878699</p></td>
    <td><p>37.0089517036817</p></td>
    <td><p>37.0170123120919</p></td>
    <td><p>36.9133147904006</p></td>
    <td><p>36.9260316505796</p></td>
    <td><p>37.0097462742876</p></td>
    <td><p>36.8194153251188</p></td>
    <td><p>36.8567700689132</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0605183762425625</p></td>
    <td><p>0.160388402567101</p></td>
    <td><p>0.149218179166269</p></td>
    <td><p>0.0777579429022737</p></td>
    <td><p>-0.102052431943456</p></td>
    <td><p>-0.188409565122612</p></td>
    <td><p>0.157531599407413</p></td>
    <td><p>0.169525524361745</p></td>
    <td><p>-0.080546098477754</p></td>
    <td><p>0.0229181377793992</p></td>
    <td><p>-0.103417163666876</p></td>
    <td><p>0.141402644618495</p></td>
    <td><p>-0.0200627222383645</p></td>
    <td><p>0.191984182403871</p></td>
    <td><p>-0.00543417068716678</p></td>
    <td><p>-0.0248850121301132</p></td>
    <td><p>0.00895170368166021</p></td>
    <td><p>0.0170123120918859</p></td>
    <td><p>-0.0866852095994375</p></td>
    <td><p>-0.0739683494203547</p></td>
    <td><p>0.00974627428762176</p></td>
    <td><p>-0.180584674881224</p></td>
    <td><p>-0.143229931086758</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8626</p></td>
    <td><p>8627</p></td>
    <td><p>8628</p></td>
    <td><p>8629</p></td>
    <td><p>8630</p></td>
    <td><p>8631</p></td>
    <td><p>8632</p></td>
    <td><p>8633</p></td>
    <td><p>8634</p></td>
    <td><p>8635</p></td>
    <td><p>8636</p></td>
    <td><p>8637</p></td>
    <td><p>8638</p></td>
    <td><p>8639</p></td>
    <td><p>8640</p></td>
    <td><p>8641</p></td>
    <td><p>8642</p></td>
    <td><p>8643</p></td>
    <td><p>8644</p></td>
    <td><p>8645</p></td>
    <td><p>8646</p></td>
    <td><p>8647</p></td>
    <td><p>8648</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.180832331763</p></td>
    <td><p>37.0570798754828</p></td>
    <td><p>36.8598927693525</p></td>
    <td><p>37.0839797396252</p></td>
    <td><p>36.9973752504906</p></td>
    <td><p>36.9049349011655</p></td>
    <td><p>37.1413121815776</p></td>
    <td><p>37.1241876767125</p></td>
    <td><p>37.0174253258267</p></td>
    <td><p>36.9606451728391</p></td>
    <td><p>37.125201080347</p></td>
    <td><p>36.9266443013866</p></td>
    <td><p>37.0365486772685</p></td>
    <td><p>36.9946895191488</p></td>
    <td><p>36.9989078944418</p></td>
    <td><p>36.8620763919025</p></td>
    <td><p>37.1939513425892</p></td>
    <td><p>36.8177511903111</p></td>
    <td><p>37.1588595680215</p></td>
    <td><p>36.9221702466459</p></td>
    <td><p>36.9527216445093</p></td>
    <td><p>37.0495544104049</p></td>
    <td><p>37.1164320514011</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.180832331762957</p></td>
    <td><p>0.0570798754827848</p></td>
    <td><p>-0.140107230647487</p></td>
    <td><p>0.0839797396252138</p></td>
    <td><p>-0.00262474950937275</p></td>
    <td><p>-0.095065098834489</p></td>
    <td><p>0.141312181577582</p></td>
    <td><p>0.124187676712538</p></td>
    <td><p>0.0174253258267143</p></td>
    <td><p>-0.039354827160949</p></td>
    <td><p>0.12520108034704</p></td>
    <td><p>-0.0733556986134403</p></td>
    <td><p>0.0365486772684847</p></td>
    <td><p>-0.00531048085122166</p></td>
    <td><p>-0.00109210555819317</p></td>
    <td><p>-0.137923608097488</p></td>
    <td><p>0.193951342589195</p></td>
    <td><p>-0.182248809688929</p></td>
    <td><p>0.158859568021477</p></td>
    <td><p>-0.0778297533541306</p></td>
    <td><p>-0.0472783554906542</p></td>
    <td><p>0.0495544104048804</p></td>
    <td><p>0.116432051401105</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8649</p></td>
    <td><p>8650</p></td>
    <td><p>8651</p></td>
    <td><p>8652</p></td>
    <td><p>8653</p></td>
    <td><p>8654</p></td>
    <td><p>8655</p></td>
    <td><p>8656</p></td>
    <td><p>8657</p></td>
    <td><p>8658</p></td>
    <td><p>8659</p></td>
    <td><p>8660</p></td>
    <td><p>8661</p></td>
    <td><p>8662</p></td>
    <td><p>8663</p></td>
    <td><p>8664</p></td>
    <td><p>8665</p></td>
    <td><p>8666</p></td>
    <td><p>8667</p></td>
    <td><p>8668</p></td>
    <td><p>8669</p></td>
    <td><p>8670</p></td>
    <td><p>8671</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1700822206897</p></td>
    <td><p>36.9314428993312</p></td>
    <td><p>36.881499112296</p></td>
    <td><p>36.9342569522055</p></td>
    <td><p>37.147062277974</p></td>
    <td><p>37.1260593323529</p></td>
    <td><p>37.1832413246692</p></td>
    <td><p>36.9125054916551</p></td>
    <td><p>36.8956881021143</p></td>
    <td><p>36.9909583188529</p></td>
    <td><p>37.147388984516</p></td>
    <td><p>37.1890761404125</p></td>
    <td><p>37.0530648489966</p></td>
    <td><p>37.1629156721386</p></td>
    <td><p>36.9054718686334</p></td>
    <td><p>36.830083450368</p></td>
    <td><p>37.0533319495852</p></td>
    <td><p>36.8685953558629</p></td>
    <td><p>37.0436214403676</p></td>
    <td><p>36.8244076841681</p></td>
    <td><p>37.1990436648079</p></td>
    <td><p>37.0266628122846</p></td>
    <td><p>36.9556929467735</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.1700822206897</p></td>
    <td><p>-0.0685571006688264</p></td>
    <td><p>-0.118500887703981</p></td>
    <td><p>-0.0657430477944629</p></td>
    <td><p>0.147062277974001</p></td>
    <td><p>0.126059332352881</p></td>
    <td><p>0.183241324669154</p></td>
    <td><p>-0.0874945083449177</p></td>
    <td><p>-0.104311897885744</p></td>
    <td><p>-0.00904168114712434</p></td>
    <td><p>0.147388984515985</p></td>
    <td><p>0.189076140412546</p></td>
    <td><p>0.0530648489965841</p></td>
    <td><p>0.162915672138631</p></td>
    <td><p>-0.0945281313665518</p></td>
    <td><p>-0.169916549631964</p></td>
    <td><p>0.0533319495852425</p></td>
    <td><p>-0.131404644137056</p></td>
    <td><p>0.0436214403675521</p></td>
    <td><p>-0.175592315831921</p></td>
    <td><p>0.199043664807931</p></td>
    <td><p>0.0266628122846413</p></td>
    <td><p>-0.0443070532264613</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8672</p></td>
    <td><p>8673</p></td>
    <td><p>8674</p></td>
    <td><p>8675</p></td>
    <td><p>8676</p></td>
    <td><p>8677</p></td>
    <td><p>8678</p></td>
    <td><p>8679</p></td>
    <td><p>8680</p></td>
    <td><p>8681</p></td>
    <td><p>8682</p></td>
    <td><p>8683</p></td>
    <td><p>8684</p></td>
    <td><p>8685</p></td>
    <td><p>8686</p></td>
    <td><p>8687</p></td>
    <td><p>8688</p></td>
    <td><p>8689</p></td>
    <td><p>8690</p></td>
    <td><p>8691</p></td>
    <td><p>8692</p></td>
    <td><p>8693</p></td>
    <td><p>8694</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1096638306864</p></td>
    <td><p>36.8978633495336</p></td>
    <td><p>37.0163558039611</p></td>
    <td><p>36.9316353500941</p></td>
    <td><p>36.9720000134728</p></td>
    <td><p>36.941755690607</p></td>
    <td><p>37.1219593487054</p></td>
    <td><p>37.0337297347432</p></td>
    <td><p>37.1650919168391</p></td>
    <td><p>36.9005068781066</p></td>
    <td><p>36.8054614308533</p></td>
    <td><p>36.854670012085</p></td>
    <td><p>37.0093682095159</p></td>
    <td><p>36.93989795614</p></td>
    <td><p>37.0452888011687</p></td>
    <td><p>36.9145143075316</p></td>
    <td><p>37.1445011980776</p></td>
    <td><p>36.8176189331325</p></td>
    <td><p>36.9082421026572</p></td>
    <td><p>36.9651044117292</p></td>
    <td><p>37.1432478422193</p></td>
    <td><p>37.0913045972934</p></td>
    <td><p>37.0703637752291</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.109663830686372</p></td>
    <td><p>-0.102136650466385</p></td>
    <td><p>0.0163558039611118</p></td>
    <td><p>-0.0683646499059449</p></td>
    <td><p>-0.0279999865272131</p></td>
    <td><p>-0.0582443093930181</p></td>
    <td><p>0.12195934870536</p></td>
    <td><p>0.0337297347432184</p></td>
    <td><p>0.165091916839067</p></td>
    <td><p>-0.0994931218933957</p></td>
    <td><p>-0.194538569146694</p></td>
    <td><p>-0.145329987915026</p></td>
    <td><p>0.00936820951594797</p></td>
    <td><p>-0.0601020438599704</p></td>
    <td><p>0.0452888011686525</p></td>
    <td><p>-0.0854856924684242</p></td>
    <td><p>0.144501198077606</p></td>
    <td><p>-0.182381066867514</p></td>
    <td><p>-0.0917578973428022</p></td>
    <td><p>-0.034895588270814</p></td>
    <td><p>0.143247842219267</p></td>
    <td><p>0.0913045972933801</p></td>
    <td><p>0.0703637752291257</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8695</p></td>
    <td><p>8696</p></td>
    <td><p>8697</p></td>
    <td><p>8698</p></td>
    <td><p>8699</p></td>
    <td><p>8700</p></td>
    <td><p>8701</p></td>
    <td><p>8702</p></td>
    <td><p>8703</p></td>
    <td><p>8704</p></td>
    <td><p>8705</p></td>
    <td><p>8706</p></td>
    <td><p>8707</p></td>
    <td><p>8708</p></td>
    <td><p>8709</p></td>
    <td><p>8710</p></td>
    <td><p>8711</p></td>
    <td><p>8712</p></td>
    <td><p>8713</p></td>
    <td><p>8714</p></td>
    <td><p>8715</p></td>
    <td><p>8716</p></td>
    <td><p>8717</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1643114321957</p></td>
    <td><p>37.0185681221453</p></td>
    <td><p>37.0586144476695</p></td>
    <td><p>37.0408491935309</p></td>
    <td><p>36.9557494769287</p></td>
    <td><p>36.898485490028</p></td>
    <td><p>36.9240651258786</p></td>
    <td><p>37.140780062311</p></td>
    <td><p>37.0203815613647</p></td>
    <td><p>37.0457795005196</p></td>
    <td><p>37.0219339916649</p></td>
    <td><p>37.0982390143371</p></td>
    <td><p>36.9194217576308</p></td>
    <td><p>36.8711270394101</p></td>
    <td><p>37.0292215991093</p></td>
    <td><p>37.0776981325368</p></td>
    <td><p>36.8242527587845</p></td>
    <td><p>36.9960386575031</p></td>
    <td><p>37.1016395389383</p></td>
    <td><p>36.951754203189</p></td>
    <td><p>36.9842767502095</p></td>
    <td><p>37.0092771004473</p></td>
    <td><p>37.0637236824965</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.164311432195653</p></td>
    <td><p>0.0185681221453109</p></td>
    <td><p>0.0586144476694628</p></td>
    <td><p>0.0408491935308675</p></td>
    <td><p>-0.0442505230713266</p></td>
    <td><p>-0.101514509971992</p></td>
    <td><p>-0.0759348741213586</p></td>
    <td><p>0.140780062311009</p></td>
    <td><p>0.0203815613646512</p></td>
    <td><p>0.0457795005196431</p></td>
    <td><p>0.0219339916649091</p></td>
    <td><p>0.0982390143370537</p></td>
    <td><p>-0.0805782423691639</p></td>
    <td><p>-0.128872960589923</p></td>
    <td><p>0.0292215991092917</p></td>
    <td><p>0.0776981325368027</p></td>
    <td><p>-0.175747241215547</p></td>
    <td><p>-0.00396134249692892</p></td>
    <td><p>0.101639538938308</p></td>
    <td><p>-0.048245796811031</p></td>
    <td><p>-0.0157232497904829</p></td>
    <td><p>0.00927710044734198</p></td>
    <td><p>0.0637236824965441</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8718</p></td>
    <td><p>8719</p></td>
    <td><p>8720</p></td>
    <td><p>8721</p></td>
    <td><p>8722</p></td>
    <td><p>8723</p></td>
    <td><p>8724</p></td>
    <td><p>8725</p></td>
    <td><p>8726</p></td>
    <td><p>8727</p></td>
    <td><p>8728</p></td>
    <td><p>8729</p></td>
    <td><p>8730</p></td>
    <td><p>8731</p></td>
    <td><p>8732</p></td>
    <td><p>8733</p></td>
    <td><p>8734</p></td>
    <td><p>8735</p></td>
    <td><p>8736</p></td>
    <td><p>8737</p></td>
    <td><p>8738</p></td>
    <td><p>8739</p></td>
    <td><p>8740</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0124254433041</p></td>
    <td><p>37.0108660805435</p></td>
    <td><p>37.0353783178206</p></td>
    <td><p>37.0502331389305</p></td>
    <td><p>37.1563524704611</p></td>
    <td><p>36.9277043152115</p></td>
    <td><p>37.1775373359584</p></td>
    <td><p>37.0222297623453</p></td>
    <td><p>36.9525544817658</p></td>
    <td><p>36.8370023393766</p></td>
    <td><p>37.113786849862</p></td>
    <td><p>36.9664617196073</p></td>
    <td><p>37.1099351504135</p></td>
    <td><p>37.0486670227368</p></td>
    <td><p>36.8572806541609</p></td>
    <td><p>36.9773421385661</p></td>
    <td><p>36.9783782539156</p></td>
    <td><p>37.0219198674956</p></td>
    <td><p>36.8424571912019</p></td>
    <td><p>36.8565020904705</p></td>
    <td><p>37.0109044512177</p></td>
    <td><p>37.0329941263278</p></td>
    <td><p>36.8046553219572</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0124254433041244</p></td>
    <td><p>0.0108660805434795</p></td>
    <td><p>0.0353783178206299</p></td>
    <td><p>0.0502331389305084</p></td>
    <td><p>0.156352470461059</p></td>
    <td><p>-0.0722956847884575</p></td>
    <td><p>0.177537335958391</p></td>
    <td><p>0.0222297623452619</p></td>
    <td><p>-0.0474455182342339</p></td>
    <td><p>-0.162997660623375</p></td>
    <td><p>0.113786849861995</p></td>
    <td><p>-0.0335382803926692</p></td>
    <td><p>0.109935150413534</p></td>
    <td><p>0.0486670227368293</p></td>
    <td><p>-0.14271934583909</p></td>
    <td><p>-0.0226578614339061</p></td>
    <td><p>-0.0216217460843708</p></td>
    <td><p>0.0219198674955905</p></td>
    <td><p>-0.157542808798141</p></td>
    <td><p>-0.143497909529465</p></td>
    <td><p>0.0109044512177121</p></td>
    <td><p>0.0329941263277576</p></td>
    <td><p>-0.19534467804278</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8741</p></td>
    <td><p>8742</p></td>
    <td><p>8743</p></td>
    <td><p>8744</p></td>
    <td><p>8745</p></td>
    <td><p>8746</p></td>
    <td><p>8747</p></td>
    <td><p>8748</p></td>
    <td><p>8749</p></td>
    <td><p>8750</p></td>
    <td><p>8751</p></td>
    <td><p>8752</p></td>
    <td><p>8753</p></td>
    <td><p>8754</p></td>
    <td><p>8755</p></td>
    <td><p>8756</p></td>
    <td><p>8757</p></td>
    <td><p>8758</p></td>
    <td><p>8759</p></td>
    <td><p>8760</p></td>
    <td><p>8761</p></td>
    <td><p>8762</p></td>
    <td><p>8763</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.196253983659</p></td>
    <td><p>36.9816970812664</p></td>
    <td><p>36.9908951102196</p></td>
    <td><p>36.8378979224694</p></td>
    <td><p>36.9981886096109</p></td>
    <td><p>37.103767722354</p></td>
    <td><p>37.1307682133206</p></td>
    <td><p>36.9979369292291</p></td>
    <td><p>36.9085777964963</p></td>
    <td><p>36.8830926448217</p></td>
    <td><p>36.9281841540875</p></td>
    <td><p>36.9027819196496</p></td>
    <td><p>37.0407706942626</p></td>
    <td><p>37.1877627034507</p></td>
    <td><p>37.1653917988433</p></td>
    <td><p>37.1181939398319</p></td>
    <td><p>37.0898307853085</p></td>
    <td><p>36.9269794895015</p></td>
    <td><p>37.1987633609933</p></td>
    <td><p>36.9677595767392</p></td>
    <td><p>37.0648917939416</p></td>
    <td><p>37.0331083606329</p></td>
    <td><p>36.97463346128</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.196253983658984</p></td>
    <td><p>-0.0183029187336246</p></td>
    <td><p>-0.00910488978044555</p></td>
    <td><p>-0.162102077530626</p></td>
    <td><p>-0.00181139038905798</p></td>
    <td><p>0.103767722353979</p></td>
    <td><p>0.130768213320557</p></td>
    <td><p>-0.0020630707708591</p></td>
    <td><p>-0.0914222035037042</p></td>
    <td><p>-0.116907355178334</p></td>
    <td><p>-0.0718158459124609</p></td>
    <td><p>-0.0972180803503946</p></td>
    <td><p>0.0407706942625694</p></td>
    <td><p>0.18776270345068</p></td>
    <td><p>0.165391798843324</p></td>
    <td><p>0.118193939831926</p></td>
    <td><p>0.0898307853085498</p></td>
    <td><p>-0.0730205104985018</p></td>
    <td><p>0.198763360993311</p></td>
    <td><p>-0.0322404232608022</p></td>
    <td><p>0.0648917939416407</p></td>
    <td><p>0.0331083606329443</p></td>
    <td><p>-0.0253665387200286</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8764</p></td>
    <td><p>8765</p></td>
    <td><p>8766</p></td>
    <td><p>8767</p></td>
    <td><p>8768</p></td>
    <td><p>8769</p></td>
    <td><p>8770</p></td>
    <td><p>8771</p></td>
    <td><p>8772</p></td>
    <td><p>8773</p></td>
    <td><p>8774</p></td>
    <td><p>8775</p></td>
    <td><p>8776</p></td>
    <td><p>8777</p></td>
    <td><p>8778</p></td>
    <td><p>8779</p></td>
    <td><p>8780</p></td>
    <td><p>8781</p></td>
    <td><p>8782</p></td>
    <td><p>8783</p></td>
    <td><p>8784</p></td>
    <td><p>8785</p></td>
    <td><p>8786</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1486477368275</p></td>
    <td><p>37.0377822483098</p></td>
    <td><p>36.9527998576871</p></td>
    <td><p>37.1270093312379</p></td>
    <td><p>36.9316180978808</p></td>
    <td><p>36.832731562483</p></td>
    <td><p>37.1097322572686</p></td>
    <td><p>36.9440320160385</p></td>
    <td><p>37.1570038579683</p></td>
    <td><p>36.8001784910792</p></td>
    <td><p>37.0232283826185</p></td>
    <td><p>36.864766789339</p></td>
    <td><p>37.0665938556066</p></td>
    <td><p>36.8750824285074</p></td>
    <td><p>37.1420518094804</p></td>
    <td><p>37.0209072561986</p></td>
    <td><p>36.9404905987005</p></td>
    <td><p>37.0743668423681</p></td>
    <td><p>37.0335823518396</p></td>
    <td><p>37.1769748133387</p></td>
    <td><p>36.9725455882801</p></td>
    <td><p>36.8697522204073</p></td>
    <td><p>36.8827120309644</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.148647736827492</p></td>
    <td><p>0.0377822483098029</p></td>
    <td><p>-0.0472001423128603</p></td>
    <td><p>0.127009331237879</p></td>
    <td><p>-0.0683819021191852</p></td>
    <td><p>-0.167268437517016</p></td>
    <td><p>0.10973225726859</p></td>
    <td><p>-0.0559679839615157</p></td>
    <td><p>0.157003857968341</p></td>
    <td><p>-0.199821508920813</p></td>
    <td><p>0.0232283826184556</p></td>
    <td><p>-0.135233210661035</p></td>
    <td><p>0.0665938556065981</p></td>
    <td><p>-0.124917571492574</p></td>
    <td><p>0.1420518094804</p></td>
    <td><p>0.0209072561985622</p></td>
    <td><p>-0.0595094012995219</p></td>
    <td><p>0.0743668423681001</p></td>
    <td><p>0.033582351839577</p></td>
    <td><p>0.17697481333871</p></td>
    <td><p>-0.0274544117198516</p></td>
    <td><p>-0.130247779592686</p></td>
    <td><p>-0.117287969035615</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8787</p></td>
    <td><p>8788</p></td>
    <td><p>8789</p></td>
    <td><p>8790</p></td>
    <td><p>8791</p></td>
    <td><p>8792</p></td>
    <td><p>8793</p></td>
    <td><p>8794</p></td>
    <td><p>8795</p></td>
    <td><p>8796</p></td>
    <td><p>8797</p></td>
    <td><p>8798</p></td>
    <td><p>8799</p></td>
    <td><p>8800</p></td>
    <td><p>8801</p></td>
    <td><p>8802</p></td>
    <td><p>8803</p></td>
    <td><p>8804</p></td>
    <td><p>8805</p></td>
    <td><p>8806</p></td>
    <td><p>8807</p></td>
    <td><p>8808</p></td>
    <td><p>8809</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.841310862445</p></td>
    <td><p>36.9135349902669</p></td>
    <td><p>37.0346338352447</p></td>
    <td><p>36.8823206078969</p></td>
    <td><p>36.997466084836</p></td>
    <td><p>37.1306347956027</p></td>
    <td><p>37.1191687665824</p></td>
    <td><p>37.1762728214611</p></td>
    <td><p>36.9047676606137</p></td>
    <td><p>36.9212438257782</p></td>
    <td><p>37.1741230412122</p></td>
    <td><p>36.9638736693359</p></td>
    <td><p>37.0792916723467</p></td>
    <td><p>36.8985382286373</p></td>
    <td><p>37.0018624097927</p></td>
    <td><p>37.059003588093</p></td>
    <td><p>37.0517788547602</p></td>
    <td><p>36.9004775642816</p></td>
    <td><p>37.0378435678374</p></td>
    <td><p>36.8382407813613</p></td>
    <td><p>36.9202099539613</p></td>
    <td><p>36.9936523464253</p></td>
    <td><p>36.9737078648122</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.158689137555037</p></td>
    <td><p>-0.0864650097330824</p></td>
    <td><p>0.0346338352447191</p></td>
    <td><p>-0.117679392103149</p></td>
    <td><p>-0.00253391516402246</p></td>
    <td><p>0.130634795602674</p></td>
    <td><p>0.119168766582405</p></td>
    <td><p>0.176272821461062</p></td>
    <td><p>-0.0952323393862571</p></td>
    <td><p>-0.078756174221823</p></td>
    <td><p>0.174123041212177</p></td>
    <td><p>-0.0361263306641177</p></td>
    <td><p>0.0792916723466988</p></td>
    <td><p>-0.101461771362736</p></td>
    <td><p>0.00186240979273578</p></td>
    <td><p>0.0590035880930415</p></td>
    <td><p>0.0517788547601512</p></td>
    <td><p>-0.0995224357184412</p></td>
    <td><p>0.0378435678374274</p></td>
    <td><p>-0.16175921863875</p></td>
    <td><p>-0.0797900460387311</p></td>
    <td><p>-0.00634765357465028</p></td>
    <td><p>-0.0262921351878163</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8810</p></td>
    <td><p>8811</p></td>
    <td><p>8812</p></td>
    <td><p>8813</p></td>
    <td><p>8814</p></td>
    <td><p>8815</p></td>
    <td><p>8816</p></td>
    <td><p>8817</p></td>
    <td><p>8818</p></td>
    <td><p>8819</p></td>
    <td><p>8820</p></td>
    <td><p>8821</p></td>
    <td><p>8822</p></td>
    <td><p>8823</p></td>
    <td><p>8824</p></td>
    <td><p>8825</p></td>
    <td><p>8826</p></td>
    <td><p>8827</p></td>
    <td><p>8828</p></td>
    <td><p>8829</p></td>
    <td><p>8830</p></td>
    <td><p>8831</p></td>
    <td><p>8832</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9329338306227</p></td>
    <td><p>37.029324831197</p></td>
    <td><p>37.0312396882922</p></td>
    <td><p>36.8968089994616</p></td>
    <td><p>37.1492382378345</p></td>
    <td><p>37.0313815647524</p></td>
    <td><p>36.907455060139</p></td>
    <td><p>37.0267344049687</p></td>
    <td><p>37.1962012822544</p></td>
    <td><p>36.8023994900683</p></td>
    <td><p>36.9508355369416</p></td>
    <td><p>37.0489174606253</p></td>
    <td><p>36.9267698983491</p></td>
    <td><p>37.1986992081866</p></td>
    <td><p>37.102964261517</p></td>
    <td><p>36.8362606820613</p></td>
    <td><p>36.9927623613485</p></td>
    <td><p>36.9991584891785</p></td>
    <td><p>36.8718167938974</p></td>
    <td><p>36.9034369585386</p></td>
    <td><p>36.9120549262411</p></td>
    <td><p>36.8866914897614</p></td>
    <td><p>36.8775417724224</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0670661693773127</p></td>
    <td><p>0.0293248311969947</p></td>
    <td><p>0.0312396882921888</p></td>
    <td><p>-0.103191000538423</p></td>
    <td><p>0.14923823783446</p></td>
    <td><p>0.0313815647523654</p></td>
    <td><p>-0.0925449398609501</p></td>
    <td><p>0.0267344049686997</p></td>
    <td><p>0.196201282254371</p></td>
    <td><p>-0.197600509931696</p></td>
    <td><p>-0.0491644630584105</p></td>
    <td><p>0.0489174606252618</p></td>
    <td><p>-0.0732301016509496</p></td>
    <td><p>0.198699208186596</p></td>
    <td><p>0.102964261516959</p></td>
    <td><p>-0.16373931793872</p></td>
    <td><p>-0.00723763865148186</p></td>
    <td><p>-0.00084151082148054</p></td>
    <td><p>-0.128183206102612</p></td>
    <td><p>-0.0965630414613656</p></td>
    <td><p>-0.0879450737589096</p></td>
    <td><p>-0.113308510238646</p></td>
    <td><p>-0.122458227577617</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8833</p></td>
    <td><p>8834</p></td>
    <td><p>8835</p></td>
    <td><p>8836</p></td>
    <td><p>8837</p></td>
    <td><p>8838</p></td>
    <td><p>8839</p></td>
    <td><p>8840</p></td>
    <td><p>8841</p></td>
    <td><p>8842</p></td>
    <td><p>8843</p></td>
    <td><p>8844</p></td>
    <td><p>8845</p></td>
    <td><p>8846</p></td>
    <td><p>8847</p></td>
    <td><p>8848</p></td>
    <td><p>8849</p></td>
    <td><p>8850</p></td>
    <td><p>8851</p></td>
    <td><p>8852</p></td>
    <td><p>8853</p></td>
    <td><p>8854</p></td>
    <td><p>8855</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1752378449293</p></td>
    <td><p>37.0260001590131</p></td>
    <td><p>37.1426767315152</p></td>
    <td><p>36.9515607640549</p></td>
    <td><p>37.1216144772793</p></td>
    <td><p>36.9924935198965</p></td>
    <td><p>36.8073389978948</p></td>
    <td><p>37.1824476328098</p></td>
    <td><p>37.1087855298308</p></td>
    <td><p>36.9689289708908</p></td>
    <td><p>37.0009806932641</p></td>
    <td><p>36.8379010178558</p></td>
    <td><p>36.8762033845053</p></td>
    <td><p>36.8579789675207</p></td>
    <td><p>36.946233982545</p></td>
    <td><p>37.1170188629801</p></td>
    <td><p>36.847321585505</p></td>
    <td><p>37.102428762285</p></td>
    <td><p>37.1918668232655</p></td>
    <td><p>36.9600842677412</p></td>
    <td><p>36.9775335039506</p></td>
    <td><p>36.9694679198557</p></td>
    <td><p>36.8293900961614</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.175237844929292</p></td>
    <td><p>0.0260001590131012</p></td>
    <td><p>0.142676731515209</p></td>
    <td><p>-0.0484392359450752</p></td>
    <td><p>0.121614477279344</p></td>
    <td><p>-0.0075064801035154</p></td>
    <td><p>-0.192661002105169</p></td>
    <td><p>0.182447632809755</p></td>
    <td><p>0.108785529830847</p></td>
    <td><p>-0.0310710291092207</p></td>
    <td><p>0.000980693264089894</p></td>
    <td><p>-0.162098982144194</p></td>
    <td><p>-0.123796615494662</p></td>
    <td><p>-0.142021032479327</p></td>
    <td><p>-0.0537660174549899</p></td>
    <td><p>0.117018862980089</p></td>
    <td><p>-0.152678414495043</p></td>
    <td><p>0.102428762285008</p></td>
    <td><p>0.191866823265478</p></td>
    <td><p>-0.0399157322587769</p></td>
    <td><p>-0.022466496049411</p></td>
    <td><p>-0.030532080144269</p></td>
    <td><p>-0.170609903838596</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8856</p></td>
    <td><p>8857</p></td>
    <td><p>8858</p></td>
    <td><p>8859</p></td>
    <td><p>8860</p></td>
    <td><p>8861</p></td>
    <td><p>8862</p></td>
    <td><p>8863</p></td>
    <td><p>8864</p></td>
    <td><p>8865</p></td>
    <td><p>8866</p></td>
    <td><p>8867</p></td>
    <td><p>8868</p></td>
    <td><p>8869</p></td>
    <td><p>8870</p></td>
    <td><p>8871</p></td>
    <td><p>8872</p></td>
    <td><p>8873</p></td>
    <td><p>8874</p></td>
    <td><p>8875</p></td>
    <td><p>8876</p></td>
    <td><p>8877</p></td>
    <td><p>8878</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9911416561827</p></td>
    <td><p>37.0074985150456</p></td>
    <td><p>36.8087278267607</p></td>
    <td><p>37.1103555134332</p></td>
    <td><p>37.1317164298484</p></td>
    <td><p>37.1351806397386</p></td>
    <td><p>37.092738855514</p></td>
    <td><p>37.1451606481169</p></td>
    <td><p>37.002228180202</p></td>
    <td><p>36.9020219407145</p></td>
    <td><p>36.9287675636462</p></td>
    <td><p>36.8607503613183</p></td>
    <td><p>37.1529721074961</p></td>
    <td><p>37.082539435635</p></td>
    <td><p>37.0259308255027</p></td>
    <td><p>37.0033462273503</p></td>
    <td><p>36.8302308137756</p></td>
    <td><p>37.0795330030539</p></td>
    <td><p>36.931796056413</p></td>
    <td><p>37.0929930522821</p></td>
    <td><p>36.8712985962527</p></td>
    <td><p>36.9350633712378</p></td>
    <td><p>37.1481804975886</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.00885834381732309</p></td>
    <td><p>0.00749851504557597</p></td>
    <td><p>-0.191272173239284</p></td>
    <td><p>0.110355513433156</p></td>
    <td><p>0.131716429848375</p></td>
    <td><p>0.13518063973865</p></td>
    <td><p>0.0927388555139714</p></td>
    <td><p>0.145160648116871</p></td>
    <td><p>0.00222818020202453</p></td>
    <td><p>-0.0979780592854667</p></td>
    <td><p>-0.0712324363537675</p></td>
    <td><p>-0.139249638681655</p></td>
    <td><p>0.152972107496069</p></td>
    <td><p>0.0825394356350415</p></td>
    <td><p>0.0259308255026696</p></td>
    <td><p>0.003346227350292</p></td>
    <td><p>-0.16976918622445</p></td>
    <td><p>0.0795330030538892</p></td>
    <td><p>-0.0682039435870294</p></td>
    <td><p>0.0929930522820896</p></td>
    <td><p>-0.128701403747272</p></td>
    <td><p>-0.0649366287621618</p></td>
    <td><p>0.148180497588555</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8879</p></td>
    <td><p>8880</p></td>
    <td><p>8881</p></td>
    <td><p>8882</p></td>
    <td><p>8883</p></td>
    <td><p>8884</p></td>
    <td><p>8885</p></td>
    <td><p>8886</p></td>
    <td><p>8887</p></td>
    <td><p>8888</p></td>
    <td><p>8889</p></td>
    <td><p>8890</p></td>
    <td><p>8891</p></td>
    <td><p>8892</p></td>
    <td><p>8893</p></td>
    <td><p>8894</p></td>
    <td><p>8895</p></td>
    <td><p>8896</p></td>
    <td><p>8897</p></td>
    <td><p>8898</p></td>
    <td><p>8899</p></td>
    <td><p>8900</p></td>
    <td><p>8901</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8738792416636</p></td>
    <td><p>37.1039583161432</p></td>
    <td><p>36.8627692463909</p></td>
    <td><p>37.169597398678</p></td>
    <td><p>36.9631105230106</p></td>
    <td><p>36.9641108602333</p></td>
    <td><p>37.0750180073789</p></td>
    <td><p>37.154839016211</p></td>
    <td><p>37.0521475917051</p></td>
    <td><p>36.9501991018683</p></td>
    <td><p>37.0312506369091</p></td>
    <td><p>37.1799713147151</p></td>
    <td><p>37.1870804505768</p></td>
    <td><p>37.1158178518062</p></td>
    <td><p>36.8619617074529</p></td>
    <td><p>36.9911195696706</p></td>
    <td><p>37.1451867867295</p></td>
    <td><p>37.0483540597696</p></td>
    <td><p>36.838370977353</p></td>
    <td><p>36.9916393272278</p></td>
    <td><p>36.8778080903355</p></td>
    <td><p>37.0408611207667</p></td>
    <td><p>37.0827481161908</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.126120758336413</p></td>
    <td><p>0.103958316143213</p></td>
    <td><p>-0.13723075360911</p></td>
    <td><p>0.169597398677986</p></td>
    <td><p>-0.0368894769893586</p></td>
    <td><p>-0.0358891397666952</p></td>
    <td><p>0.0750180073789153</p></td>
    <td><p>0.154839016210957</p></td>
    <td><p>0.052147591705122</p></td>
    <td><p>-0.0498008981316502</p></td>
    <td><p>0.0312506369091281</p></td>
    <td><p>0.179971314715054</p></td>
    <td><p>0.187080450576815</p></td>
    <td><p>0.115817851806241</p></td>
    <td><p>-0.138038292547101</p></td>
    <td><p>-0.00888043032939123</p></td>
    <td><p>0.145186786729546</p></td>
    <td><p>0.0483540597696361</p></td>
    <td><p>-0.161629022646963</p></td>
    <td><p>-0.00836067277224828</p></td>
    <td><p>-0.122191909664494</p></td>
    <td><p>0.0408611207667278</p></td>
    <td><p>0.0827481161907784</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8902</p></td>
    <td><p>8903</p></td>
    <td><p>8904</p></td>
    <td><p>8905</p></td>
    <td><p>8906</p></td>
    <td><p>8907</p></td>
    <td><p>8908</p></td>
    <td><p>8909</p></td>
    <td><p>8910</p></td>
    <td><p>8911</p></td>
    <td><p>8912</p></td>
    <td><p>8913</p></td>
    <td><p>8914</p></td>
    <td><p>8915</p></td>
    <td><p>8916</p></td>
    <td><p>8917</p></td>
    <td><p>8918</p></td>
    <td><p>8919</p></td>
    <td><p>8920</p></td>
    <td><p>8921</p></td>
    <td><p>8922</p></td>
    <td><p>8923</p></td>
    <td><p>8924</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0298584346015</p></td>
    <td><p>37.1356808164165</p></td>
    <td><p>37.0140575006902</p></td>
    <td><p>37.0275127065722</p></td>
    <td><p>37.1198562459002</p></td>
    <td><p>37.0731423037718</p></td>
    <td><p>36.8197887268308</p></td>
    <td><p>36.8970507674174</p></td>
    <td><p>36.8229253804926</p></td>
    <td><p>37.119399912414</p></td>
    <td><p>36.8658915687382</p></td>
    <td><p>36.8539505061373</p></td>
    <td><p>37.0683870340826</p></td>
    <td><p>37.032400034659</p></td>
    <td><p>36.8003068013982</p></td>
    <td><p>36.990530324735</p></td>
    <td><p>36.8490639953922</p></td>
    <td><p>36.9406744416246</p></td>
    <td><p>36.8304024764647</p></td>
    <td><p>36.8852862708461</p></td>
    <td><p>36.9517431620692</p></td>
    <td><p>36.8799002015841</p></td>
    <td><p>37.1915497962573</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.029858434601465</p></td>
    <td><p>0.135680816416532</p></td>
    <td><p>0.0140575006901784</p></td>
    <td><p>0.0275127065722032</p></td>
    <td><p>0.119856245900166</p></td>
    <td><p>0.0731423037717605</p></td>
    <td><p>-0.180211273169178</p></td>
    <td><p>-0.102949232582617</p></td>
    <td><p>-0.177074619507415</p></td>
    <td><p>0.119399912414032</p></td>
    <td><p>-0.134108431261829</p></td>
    <td><p>-0.14604949386267</p></td>
    <td><p>0.0683870340826473</p></td>
    <td><p>0.0324000346590267</p></td>
    <td><p>-0.199693198601786</p></td>
    <td><p>-0.00946967526500231</p></td>
    <td><p>-0.150936004607821</p></td>
    <td><p>-0.0593255583754271</p></td>
    <td><p>-0.169597523535259</p></td>
    <td><p>-0.114713729153898</p></td>
    <td><p>-0.048256837930829</p></td>
    <td><p>-0.120099798415872</p></td>
    <td><p>0.191549796257306</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8925</p></td>
    <td><p>8926</p></td>
    <td><p>8927</p></td>
    <td><p>8928</p></td>
    <td><p>8929</p></td>
    <td><p>8930</p></td>
    <td><p>8931</p></td>
    <td><p>8932</p></td>
    <td><p>8933</p></td>
    <td><p>8934</p></td>
    <td><p>8935</p></td>
    <td><p>8936</p></td>
    <td><p>8937</p></td>
    <td><p>8938</p></td>
    <td><p>8939</p></td>
    <td><p>8940</p></td>
    <td><p>8941</p></td>
    <td><p>8942</p></td>
    <td><p>8943</p></td>
    <td><p>8944</p></td>
    <td><p>8945</p></td>
    <td><p>8946</p></td>
    <td><p>8947</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0160217705804</p></td>
    <td><p>37.0153445466277</p></td>
    <td><p>36.8802528219607</p></td>
    <td><p>37.1057764707813</p></td>
    <td><p>37.0529060946169</p></td>
    <td><p>37.0126646288885</p></td>
    <td><p>37.1959117202551</p></td>
    <td><p>37.0843761941627</p></td>
    <td><p>37.0024475949799</p></td>
    <td><p>36.9446334313666</p></td>
    <td><p>37.0257135734734</p></td>
    <td><p>37.0100563568938</p></td>
    <td><p>36.8786759527722</p></td>
    <td><p>36.9659668327654</p></td>
    <td><p>37.1874519275772</p></td>
    <td><p>37.0903520944402</p></td>
    <td><p>37.0219537036595</p></td>
    <td><p>36.9626003819614</p></td>
    <td><p>36.8892960864825</p></td>
    <td><p>37.1761277881382</p></td>
    <td><p>37.1492032047269</p></td>
    <td><p>36.8869814017673</p></td>
    <td><p>37.1694147601041</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0160217705803731</p></td>
    <td><p>0.0153445466277375</p></td>
    <td><p>-0.119747178039283</p></td>
    <td><p>0.105776470781329</p></td>
    <td><p>0.0529060946169011</p></td>
    <td><p>0.0126646288884871</p></td>
    <td><p>0.195911720255133</p></td>
    <td><p>0.0843761941626937</p></td>
    <td><p>0.0024475949798628</p></td>
    <td><p>-0.0553665686333957</p></td>
    <td><p>0.0257135734733538</p></td>
    <td><p>0.0100563568937844</p></td>
    <td><p>-0.121324047227816</p></td>
    <td><p>-0.0340331672346181</p></td>
    <td><p>0.187451927577243</p></td>
    <td><p>0.0903520944401777</p></td>
    <td><p>0.0219537036594843</p></td>
    <td><p>-0.0373996180386271</p></td>
    <td><p>-0.110703913517462</p></td>
    <td><p>0.17612778813816</p></td>
    <td><p>0.149203204726895</p></td>
    <td><p>-0.113018598232721</p></td>
    <td><p>0.169414760104054</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8948</p></td>
    <td><p>8949</p></td>
    <td><p>8950</p></td>
    <td><p>8951</p></td>
    <td><p>8952</p></td>
    <td><p>8953</p></td>
    <td><p>8954</p></td>
    <td><p>8955</p></td>
    <td><p>8956</p></td>
    <td><p>8957</p></td>
    <td><p>8958</p></td>
    <td><p>8959</p></td>
    <td><p>8960</p></td>
    <td><p>8961</p></td>
    <td><p>8962</p></td>
    <td><p>8963</p></td>
    <td><p>8964</p></td>
    <td><p>8965</p></td>
    <td><p>8966</p></td>
    <td><p>8967</p></td>
    <td><p>8968</p></td>
    <td><p>8969</p></td>
    <td><p>8970</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8130792922903</p></td>
    <td><p>36.8151744441168</p></td>
    <td><p>36.863479616209</p></td>
    <td><p>37.1162660305125</p></td>
    <td><p>36.9825314724883</p></td>
    <td><p>37.0799108996834</p></td>
    <td><p>36.8570664391975</p></td>
    <td><p>36.9836255200741</p></td>
    <td><p>37.1085797023754</p></td>
    <td><p>37.1002643121117</p></td>
    <td><p>37.0063884316833</p></td>
    <td><p>36.8412848109901</p></td>
    <td><p>37.1138210641716</p></td>
    <td><p>37.1852192778751</p></td>
    <td><p>37.1195408076194</p></td>
    <td><p>37.1931531759752</p></td>
    <td><p>36.8472373552453</p></td>
    <td><p>36.9473889738712</p></td>
    <td><p>36.8662147857004</p></td>
    <td><p>37.0904797233634</p></td>
    <td><p>37.1205099466743</p></td>
    <td><p>37.0463738818296</p></td>
    <td><p>36.9582071703331</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.186920707709703</p></td>
    <td><p>-0.184825555883229</p></td>
    <td><p>-0.136520383790987</p></td>
    <td><p>0.116266030512463</p></td>
    <td><p>-0.0174685275117312</p></td>
    <td><p>0.0799108996834335</p></td>
    <td><p>-0.142933560802511</p></td>
    <td><p>-0.0163744799259433</p></td>
    <td><p>0.10857970237543</p></td>
    <td><p>0.10026431211174</p></td>
    <td><p>0.00638843168326986</p></td>
    <td><p>-0.158715189009918</p></td>
    <td><p>0.11382106417161</p></td>
    <td><p>0.185219277875149</p></td>
    <td><p>0.11954080761938</p></td>
    <td><p>0.193153175975155</p></td>
    <td><p>-0.152762644754709</p></td>
    <td><p>-0.0526110261288437</p></td>
    <td><p>-0.133785214299614</p></td>
    <td><p>0.0904797233633587</p></td>
    <td><p>0.120509946674254</p></td>
    <td><p>0.0463738818295738</p></td>
    <td><p>-0.0417928296668606</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8971</p></td>
    <td><p>8972</p></td>
    <td><p>8973</p></td>
    <td><p>8974</p></td>
    <td><p>8975</p></td>
    <td><p>8976</p></td>
    <td><p>8977</p></td>
    <td><p>8978</p></td>
    <td><p>8979</p></td>
    <td><p>8980</p></td>
    <td><p>8981</p></td>
    <td><p>8982</p></td>
    <td><p>8983</p></td>
    <td><p>8984</p></td>
    <td><p>8985</p></td>
    <td><p>8986</p></td>
    <td><p>8987</p></td>
    <td><p>8988</p></td>
    <td><p>8989</p></td>
    <td><p>8990</p></td>
    <td><p>8991</p></td>
    <td><p>8992</p></td>
    <td><p>8993</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9007717197934</p></td>
    <td><p>36.954613736477</p></td>
    <td><p>37.0935814044466</p></td>
    <td><p>36.8475136790779</p></td>
    <td><p>37.0528003208419</p></td>
    <td><p>37.0026092473793</p></td>
    <td><p>37.0793959828121</p></td>
    <td><p>37.1621186777813</p></td>
    <td><p>37.0284690407667</p></td>
    <td><p>36.8506468327596</p></td>
    <td><p>37.1034400784915</p></td>
    <td><p>36.8994417379382</p></td>
    <td><p>36.806703875454</p></td>
    <td><p>36.8753717593122</p></td>
    <td><p>36.9160145540351</p></td>
    <td><p>37.0961404500914</p></td>
    <td><p>37.1156113915377</p></td>
    <td><p>37.0094949663864</p></td>
    <td><p>37.1814539585465</p></td>
    <td><p>37.1488984312957</p></td>
    <td><p>36.9214201637186</p></td>
    <td><p>37.1105355756311</p></td>
    <td><p>36.8106336235737</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0992282802065887</p></td>
    <td><p>-0.0453862635229783</p></td>
    <td><p>0.0935814044466312</p></td>
    <td><p>-0.152486320922122</p></td>
    <td><p>0.0528003208418681</p></td>
    <td><p>0.00260924737929003</p></td>
    <td><p>0.0793959828121018</p></td>
    <td><p>0.162118677781272</p></td>
    <td><p>0.0284690407667085</p></td>
    <td><p>-0.14935316724042</p></td>
    <td><p>0.103440078491488</p></td>
    <td><p>-0.100558262061796</p></td>
    <td><p>-0.193296124546002</p></td>
    <td><p>-0.124628240687841</p></td>
    <td><p>-0.0839854459649203</p></td>
    <td><p>0.0961404500913972</p></td>
    <td><p>0.115611391537719</p></td>
    <td><p>0.009494966386427</p></td>
    <td><p>0.181453958546548</p></td>
    <td><p>0.148898431295741</p></td>
    <td><p>-0.0785798362814347</p></td>
    <td><p>0.110535575631125</p></td>
    <td><p>-0.189366376426349</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>8994</p></td>
    <td><p>8995</p></td>
    <td><p>8996</p></td>
    <td><p>8997</p></td>
    <td><p>8998</p></td>
    <td><p>8999</p></td>
    <td><p>9000</p></td>
    <td><p>9001</p></td>
    <td><p>9002</p></td>
    <td><p>9003</p></td>
    <td><p>9004</p></td>
    <td><p>9005</p></td>
    <td><p>9006</p></td>
    <td><p>9007</p></td>
    <td><p>9008</p></td>
    <td><p>9009</p></td>
    <td><p>9010</p></td>
    <td><p>9011</p></td>
    <td><p>9012</p></td>
    <td><p>9013</p></td>
    <td><p>9014</p></td>
    <td><p>9015</p></td>
    <td><p>9016</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8374214676781</p></td>
    <td><p>36.8175112098264</p></td>
    <td><p>37.1002270694008</p></td>
    <td><p>36.8441769570671</p></td>
    <td><p>37.1746125816449</p></td>
    <td><p>37.0192447801403</p></td>
    <td><p>37.1919353449517</p></td>
    <td><p>36.8288163485343</p></td>
    <td><p>37.1782017065934</p></td>
    <td><p>37.114308349986</p></td>
    <td><p>37.0748865277382</p></td>
    <td><p>37.0884780275822</p></td>
    <td><p>37.0878576159387</p></td>
    <td><p>37.09916990019</p></td>
    <td><p>37.0219087609615</p></td>
    <td><p>37.0075847005447</p></td>
    <td><p>37.0810274562585</p></td>
    <td><p>36.887659527273</p></td>
    <td><p>37.07489993384</p></td>
    <td><p>37.1885222512971</p></td>
    <td><p>36.864095305131</p></td>
    <td><p>36.9089961120557</p></td>
    <td><p>37.0483591306727</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.162578532321916</p></td>
    <td><p>-0.182488790173565</p></td>
    <td><p>0.100227069400795</p></td>
    <td><p>-0.155823042932873</p></td>
    <td><p>0.174612581644929</p></td>
    <td><p>0.0192447801402906</p></td>
    <td><p>0.191935344951673</p></td>
    <td><p>-0.171183651465725</p></td>
    <td><p>0.178201706593441</p></td>
    <td><p>0.114308349986032</p></td>
    <td><p>0.0748865277382009</p></td>
    <td><p>0.0884780275822479</p></td>
    <td><p>0.0878576159386952</p></td>
    <td><p>0.0991699001899562</p></td>
    <td><p>0.02190876096153</p></td>
    <td><p>0.00758470054466187</p></td>
    <td><p>0.0810274562584965</p></td>
    <td><p>-0.112340472727027</p></td>
    <td><p>0.0748999338399514</p></td>
    <td><p>0.188522251297087</p></td>
    <td><p>-0.135904694868991</p></td>
    <td><p>-0.0910038879443249</p></td>
    <td><p>0.048359130672722</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9017</p></td>
    <td><p>9018</p></td>
    <td><p>9019</p></td>
    <td><p>9020</p></td>
    <td><p>9021</p></td>
    <td><p>9022</p></td>
    <td><p>9023</p></td>
    <td><p>9024</p></td>
    <td><p>9025</p></td>
    <td><p>9026</p></td>
    <td><p>9027</p></td>
    <td><p>9028</p></td>
    <td><p>9029</p></td>
    <td><p>9030</p></td>
    <td><p>9031</p></td>
    <td><p>9032</p></td>
    <td><p>9033</p></td>
    <td><p>9034</p></td>
    <td><p>9035</p></td>
    <td><p>9036</p></td>
    <td><p>9037</p></td>
    <td><p>9038</p></td>
    <td><p>9039</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8633425314948</p></td>
    <td><p>36.9105663969202</p></td>
    <td><p>36.9807546380391</p></td>
    <td><p>36.8237714414231</p></td>
    <td><p>37.1854392846804</p></td>
    <td><p>37.1891887877118</p></td>
    <td><p>36.8559151509258</p></td>
    <td><p>36.8746985550705</p></td>
    <td><p>37.0221107250639</p></td>
    <td><p>37.1317289188008</p></td>
    <td><p>36.8991457453739</p></td>
    <td><p>36.9011888251095</p></td>
    <td><p>37.1565433355941</p></td>
    <td><p>37.0772402358961</p></td>
    <td><p>37.0227066030422</p></td>
    <td><p>37.1045941803531</p></td>
    <td><p>37.0352552588803</p></td>
    <td><p>36.9806248243516</p></td>
    <td><p>37.1012205072494</p></td>
    <td><p>36.8851611872979</p></td>
    <td><p>37.104877077776</p></td>
    <td><p>36.889724603855</p></td>
    <td><p>36.8428073309683</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.136657468505163</p></td>
    <td><p>-0.0894336030797831</p></td>
    <td><p>-0.0192453619609196</p></td>
    <td><p>-0.176228558576931</p></td>
    <td><p>0.185439284680434</p></td>
    <td><p>0.189188787711849</p></td>
    <td><p>-0.144084849074162</p></td>
    <td><p>-0.125301444929477</p></td>
    <td><p>0.0221107250638752</p></td>
    <td><p>0.131728918800803</p></td>
    <td><p>-0.100854254626149</p></td>
    <td><p>-0.0988111748904927</p></td>
    <td><p>0.15654333559408</p></td>
    <td><p>0.0772402358960704</p></td>
    <td><p>0.0227066030421526</p></td>
    <td><p>0.104594180353125</p></td>
    <td><p>0.0352552588802766</p></td>
    <td><p>-0.0193751756483564</p></td>
    <td><p>0.101220507249408</p></td>
    <td><p>-0.114838812702089</p></td>
    <td><p>0.104877077776024</p></td>
    <td><p>-0.110275396145013</p></td>
    <td><p>-0.157192669031687</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9040</p></td>
    <td><p>9041</p></td>
    <td><p>9042</p></td>
    <td><p>9043</p></td>
    <td><p>9044</p></td>
    <td><p>9045</p></td>
    <td><p>9046</p></td>
    <td><p>9047</p></td>
    <td><p>9048</p></td>
    <td><p>9049</p></td>
    <td><p>9050</p></td>
    <td><p>9051</p></td>
    <td><p>9052</p></td>
    <td><p>9053</p></td>
    <td><p>9054</p></td>
    <td><p>9055</p></td>
    <td><p>9056</p></td>
    <td><p>9057</p></td>
    <td><p>9058</p></td>
    <td><p>9059</p></td>
    <td><p>9060</p></td>
    <td><p>9061</p></td>
    <td><p>9062</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1988945418171</p></td>
    <td><p>37.0034239625921</p></td>
    <td><p>37.1720681199426</p></td>
    <td><p>37.1438551536455</p></td>
    <td><p>37.1917048716069</p></td>
    <td><p>37.0269419881063</p></td>
    <td><p>36.8365078514598</p></td>
    <td><p>37.1082524368055</p></td>
    <td><p>36.8657187056457</p></td>
    <td><p>37.1923374695553</p></td>
    <td><p>36.9912014419158</p></td>
    <td><p>37.0420325549671</p></td>
    <td><p>37.016371494355</p></td>
    <td><p>37.0938035245737</p></td>
    <td><p>37.1156041340892</p></td>
    <td><p>36.895381299698</p></td>
    <td><p>36.8168569424607</p></td>
    <td><p>37.197560292055</p></td>
    <td><p>37.1463882344136</p></td>
    <td><p>36.8569474424682</p></td>
    <td><p>36.834850646063</p></td>
    <td><p>37.133304674602</p></td>
    <td><p>37.0856696440034</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.19889454181714</p></td>
    <td><p>0.00342396259212308</p></td>
    <td><p>0.172068119942637</p></td>
    <td><p>0.143855153645532</p></td>
    <td><p>0.191704871606902</p></td>
    <td><p>0.0269419881062731</p></td>
    <td><p>-0.163492148540215</p></td>
    <td><p>0.108252436805515</p></td>
    <td><p>-0.134281294354324</p></td>
    <td><p>0.192337469555348</p></td>
    <td><p>-0.00879855808415897</p></td>
    <td><p>0.0420325549671077</p></td>
    <td><p>0.0163714943549707</p></td>
    <td><p>0.0938035245737225</p></td>
    <td><p>0.115604134089153</p></td>
    <td><p>-0.104618700301991</p></td>
    <td><p>-0.183143057539347</p></td>
    <td><p>0.19756029205503</p></td>
    <td><p>0.146388234413578</p></td>
    <td><p>-0.143052557531774</p></td>
    <td><p>-0.165149353937032</p></td>
    <td><p>0.133304674602037</p></td>
    <td><p>0.0856696440034241</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9063</p></td>
    <td><p>9064</p></td>
    <td><p>9065</p></td>
    <td><p>9066</p></td>
    <td><p>9067</p></td>
    <td><p>9068</p></td>
    <td><p>9069</p></td>
    <td><p>9070</p></td>
    <td><p>9071</p></td>
    <td><p>9072</p></td>
    <td><p>9073</p></td>
    <td><p>9074</p></td>
    <td><p>9075</p></td>
    <td><p>9076</p></td>
    <td><p>9077</p></td>
    <td><p>9078</p></td>
    <td><p>9079</p></td>
    <td><p>9080</p></td>
    <td><p>9081</p></td>
    <td><p>9082</p></td>
    <td><p>9083</p></td>
    <td><p>9084</p></td>
    <td><p>9085</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8187566764227</p></td>
    <td><p>37.0164478200621</p></td>
    <td><p>37.1584029769766</p></td>
    <td><p>36.8062117201215</p></td>
    <td><p>37.0144122566271</p></td>
    <td><p>37.0226998121788</p></td>
    <td><p>37.1288104654749</p></td>
    <td><p>37.0350200030817</p></td>
    <td><p>36.9744190004445</p></td>
    <td><p>36.8357887577255</p></td>
    <td><p>37.1488414189816</p></td>
    <td><p>37.0538172543979</p></td>
    <td><p>37.1666479478027</p></td>
    <td><p>37.0909971502026</p></td>
    <td><p>36.9157900522778</p></td>
    <td><p>36.8053404737536</p></td>
    <td><p>37.0728630464645</p></td>
    <td><p>36.980225540491</p></td>
    <td><p>37.1123203886888</p></td>
    <td><p>36.8939335485758</p></td>
    <td><p>37.1934526770885</p></td>
    <td><p>37.1721131278471</p></td>
    <td><p>37.1554256314838</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.181243323577327</p></td>
    <td><p>0.0164478200620692</p></td>
    <td><p>0.158402976976639</p></td>
    <td><p>-0.193788279878461</p></td>
    <td><p>0.014412256627125</p></td>
    <td><p>0.0226998121788071</p></td>
    <td><p>0.128810465474864</p></td>
    <td><p>0.0350200030816623</p></td>
    <td><p>-0.0255809995554657</p></td>
    <td><p>-0.16421124227454</p></td>
    <td><p>0.148841418981561</p></td>
    <td><p>0.0538172543978632</p></td>
    <td><p>0.166647947802709</p></td>
    <td><p>0.0909971502026181</p></td>
    <td><p>-0.0842099477221794</p></td>
    <td><p>-0.194659526246355</p></td>
    <td><p>0.0728630464645192</p></td>
    <td><p>-0.0197744595089588</p></td>
    <td><p>0.112320388688779</p></td>
    <td><p>-0.106066451424162</p></td>
    <td><p>0.193452677088466</p></td>
    <td><p>0.172113127847147</p></td>
    <td><p>0.155425631483766</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9086</p></td>
    <td><p>9087</p></td>
    <td><p>9088</p></td>
    <td><p>9089</p></td>
    <td><p>9090</p></td>
    <td><p>9091</p></td>
    <td><p>9092</p></td>
    <td><p>9093</p></td>
    <td><p>9094</p></td>
    <td><p>9095</p></td>
    <td><p>9096</p></td>
    <td><p>9097</p></td>
    <td><p>9098</p></td>
    <td><p>9099</p></td>
    <td><p>9100</p></td>
    <td><p>9101</p></td>
    <td><p>9102</p></td>
    <td><p>9103</p></td>
    <td><p>9104</p></td>
    <td><p>9105</p></td>
    <td><p>9106</p></td>
    <td><p>9107</p></td>
    <td><p>9108</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0517441307431</p></td>
    <td><p>37.1257392282385</p></td>
    <td><p>36.8543634908268</p></td>
    <td><p>36.8209913977578</p></td>
    <td><p>37.137031892248</p></td>
    <td><p>36.8370575140619</p></td>
    <td><p>37.1375093172155</p></td>
    <td><p>37.1835991000866</p></td>
    <td><p>37.0295547926721</p></td>
    <td><p>36.8856852253216</p></td>
    <td><p>37.1219733116926</p></td>
    <td><p>36.9828606907417</p></td>
    <td><p>36.9434933635346</p></td>
    <td><p>37.1899199780789</p></td>
    <td><p>36.8782352897423</p></td>
    <td><p>37.0444114752776</p></td>
    <td><p>36.88793445043</p></td>
    <td><p>37.1512135844014</p></td>
    <td><p>37.1244603712551</p></td>
    <td><p>37.167900763693</p></td>
    <td><p>37.1399683993453</p></td>
    <td><p>37.0028781300704</p></td>
    <td><p>37.1207249578338</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0517441307430602</p></td>
    <td><p>0.125739228238508</p></td>
    <td><p>-0.14563650917318</p></td>
    <td><p>-0.179008602242192</p></td>
    <td><p>0.137031892248018</p></td>
    <td><p>-0.162942485938125</p></td>
    <td><p>0.137509317215489</p></td>
    <td><p>0.183599100086631</p></td>
    <td><p>0.0295547926721085</p></td>
    <td><p>-0.114314774678377</p></td>
    <td><p>0.121973311692592</p></td>
    <td><p>-0.0171393092583401</p></td>
    <td><p>-0.0565066364654001</p></td>
    <td><p>0.189919978078947</p></td>
    <td><p>-0.121764710257658</p></td>
    <td><p>0.0444114752776059</p></td>
    <td><p>-0.112065549569969</p></td>
    <td><p>0.15121358440144</p></td>
    <td><p>0.12446037125509</p></td>
    <td><p>0.167900763693012</p></td>
    <td><p>0.139968399345271</p></td>
    <td><p>0.00287813007042814</p></td>
    <td><p>0.120724957833829</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9109</p></td>
    <td><p>9110</p></td>
    <td><p>9111</p></td>
    <td><p>9112</p></td>
    <td><p>9113</p></td>
    <td><p>9114</p></td>
    <td><p>9115</p></td>
    <td><p>9116</p></td>
    <td><p>9117</p></td>
    <td><p>9118</p></td>
    <td><p>9119</p></td>
    <td><p>9120</p></td>
    <td><p>9121</p></td>
    <td><p>9122</p></td>
    <td><p>9123</p></td>
    <td><p>9124</p></td>
    <td><p>9125</p></td>
    <td><p>9126</p></td>
    <td><p>9127</p></td>
    <td><p>9128</p></td>
    <td><p>9129</p></td>
    <td><p>9130</p></td>
    <td><p>9131</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1008532952982</p></td>
    <td><p>37.1243345446574</p></td>
    <td><p>36.8261960714938</p></td>
    <td><p>37.1872625602185</p></td>
    <td><p>37.092327882662</p></td>
    <td><p>37.1475036845574</p></td>
    <td><p>37.0209580751727</p></td>
    <td><p>37.0918144358963</p></td>
    <td><p>36.8846681752238</p></td>
    <td><p>37.129527671977</p></td>
    <td><p>37.18359145426</p></td>
    <td><p>37.0026005082566</p></td>
    <td><p>37.138418068246</p></td>
    <td><p>36.9904504446085</p></td>
    <td><p>36.856913739918</p></td>
    <td><p>37.1168661481575</p></td>
    <td><p>36.9204831758654</p></td>
    <td><p>37.0995858548087</p></td>
    <td><p>36.9406212454599</p></td>
    <td><p>37.0361996863095</p></td>
    <td><p>36.9491222102886</p></td>
    <td><p>36.9037925911072</p></td>
    <td><p>37.0134932649665</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.100853295298151</p></td>
    <td><p>0.124334544657444</p></td>
    <td><p>-0.173803928506224</p></td>
    <td><p>0.187262560218514</p></td>
    <td><p>0.0923278826620262</p></td>
    <td><p>0.147503684557414</p></td>
    <td><p>0.0209580751726719</p></td>
    <td><p>0.0918144358963389</p></td>
    <td><p>-0.115331824776163</p></td>
    <td><p>0.129527671976959</p></td>
    <td><p>0.183591454260004</p></td>
    <td><p>0.00260050825664138</p></td>
    <td><p>0.138418068245961</p></td>
    <td><p>-0.0095495553915157</p></td>
    <td><p>-0.143086260081958</p></td>
    <td><p>0.116866148157541</p></td>
    <td><p>-0.0795168241345579</p></td>
    <td><p>0.0995858548087085</p></td>
    <td><p>-0.0593787545400843</p></td>
    <td><p>0.03619968630953</p></td>
    <td><p>-0.0508777897114143</p></td>
    <td><p>-0.0962074088928162</p></td>
    <td><p>0.0134932649665487</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9132</p></td>
    <td><p>9133</p></td>
    <td><p>9134</p></td>
    <td><p>9135</p></td>
    <td><p>9136</p></td>
    <td><p>9137</p></td>
    <td><p>9138</p></td>
    <td><p>9139</p></td>
    <td><p>9140</p></td>
    <td><p>9141</p></td>
    <td><p>9142</p></td>
    <td><p>9143</p></td>
    <td><p>9144</p></td>
    <td><p>9145</p></td>
    <td><p>9146</p></td>
    <td><p>9147</p></td>
    <td><p>9148</p></td>
    <td><p>9149</p></td>
    <td><p>9150</p></td>
    <td><p>9151</p></td>
    <td><p>9152</p></td>
    <td><p>9153</p></td>
    <td><p>9154</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8063012830695</p></td>
    <td><p>36.9559404100092</p></td>
    <td><p>37.1315859054656</p></td>
    <td><p>37.1389097608446</p></td>
    <td><p>36.9543482614189</p></td>
    <td><p>36.9002253964353</p></td>
    <td><p>37.1838195132421</p></td>
    <td><p>37.0546974046756</p></td>
    <td><p>36.8209202696923</p></td>
    <td><p>37.0684922475403</p></td>
    <td><p>37.0996791713629</p></td>
    <td><p>36.8069238981262</p></td>
    <td><p>36.8946230670977</p></td>
    <td><p>36.8718551328946</p></td>
    <td><p>36.9040609135881</p></td>
    <td><p>37.1814473521342</p></td>
    <td><p>37.1172785949986</p></td>
    <td><p>36.8692684484174</p></td>
    <td><p>37.1120393379223</p></td>
    <td><p>36.8421891452151</p></td>
    <td><p>36.8833364340168</p></td>
    <td><p>37.0499380523291</p></td>
    <td><p>36.8419090689265</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.193698716930527</p></td>
    <td><p>-0.0440595899907876</p></td>
    <td><p>0.131585905465634</p></td>
    <td><p>0.138909760844648</p></td>
    <td><p>-0.0456517385810571</p></td>
    <td><p>-0.0997746035646827</p></td>
    <td><p>0.183819513242085</p></td>
    <td><p>0.0546974046755579</p></td>
    <td><p>-0.179079730307699</p></td>
    <td><p>0.0684922475403056</p></td>
    <td><p>0.0996791713629293</p></td>
    <td><p>-0.193076101873821</p></td>
    <td><p>-0.105376932902267</p></td>
    <td><p>-0.128144867105441</p></td>
    <td><p>-0.0959390864119243</p></td>
    <td><p>0.181447352134171</p></td>
    <td><p>0.117278594998574</p></td>
    <td><p>-0.130731551582585</p></td>
    <td><p>0.11203933792229</p></td>
    <td><p>-0.15781085478487</p></td>
    <td><p>-0.116663565983181</p></td>
    <td><p>0.0499380523291322</p></td>
    <td><p>-0.158090931073467</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9155</p></td>
    <td><p>9156</p></td>
    <td><p>9157</p></td>
    <td><p>9158</p></td>
    <td><p>9159</p></td>
    <td><p>9160</p></td>
    <td><p>9161</p></td>
    <td><p>9162</p></td>
    <td><p>9163</p></td>
    <td><p>9164</p></td>
    <td><p>9165</p></td>
    <td><p>9166</p></td>
    <td><p>9167</p></td>
    <td><p>9168</p></td>
    <td><p>9169</p></td>
    <td><p>9170</p></td>
    <td><p>9171</p></td>
    <td><p>9172</p></td>
    <td><p>9173</p></td>
    <td><p>9174</p></td>
    <td><p>9175</p></td>
    <td><p>9176</p></td>
    <td><p>9177</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8368605488737</p></td>
    <td><p>36.8884547166426</p></td>
    <td><p>37.1090002014081</p></td>
    <td><p>37.1211873556131</p></td>
    <td><p>37.1855292198307</p></td>
    <td><p>37.0734501549441</p></td>
    <td><p>37.0927352970522</p></td>
    <td><p>37.0308168188674</p></td>
    <td><p>36.9261172985575</p></td>
    <td><p>36.9232424726439</p></td>
    <td><p>37.19252314196</p></td>
    <td><p>37.1878280436385</p></td>
    <td><p>36.8168046200439</p></td>
    <td><p>36.9025384253253</p></td>
    <td><p>37.0310008605627</p></td>
    <td><p>36.8082016752537</p></td>
    <td><p>36.959928284655</p></td>
    <td><p>37.0166677775011</p></td>
    <td><p>36.9523712933333</p></td>
    <td><p>37.0979084266952</p></td>
    <td><p>36.8864379657611</p></td>
    <td><p>37.0809552777016</p></td>
    <td><p>37.0524744052351</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.163139451126312</p></td>
    <td><p>-0.11154528335738</p></td>
    <td><p>0.109000201408108</p></td>
    <td><p>0.121187355613081</p></td>
    <td><p>0.185529219830663</p></td>
    <td><p>0.0734501549441475</p></td>
    <td><p>0.0927352970522293</p></td>
    <td><p>0.0308168188674216</p></td>
    <td><p>-0.0738827014424572</p></td>
    <td><p>-0.076757527356051</p></td>
    <td><p>0.192523141959981</p></td>
    <td><p>0.187828043638476</p></td>
    <td><p>-0.183195379956132</p></td>
    <td><p>-0.0974615746746537</p></td>
    <td><p>0.0310008605626848</p></td>
    <td><p>-0.191798324746337</p></td>
    <td><p>-0.0400717153450074</p></td>
    <td><p>0.0166677775011266</p></td>
    <td><p>-0.0476287066666572</p></td>
    <td><p>0.0979084266951631</p></td>
    <td><p>-0.113562034238889</p></td>
    <td><p>0.0809552777016194</p></td>
    <td><p>0.0524744052351096</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9178</p></td>
    <td><p>9179</p></td>
    <td><p>9180</p></td>
    <td><p>9181</p></td>
    <td><p>9182</p></td>
    <td><p>9183</p></td>
    <td><p>9184</p></td>
    <td><p>9185</p></td>
    <td><p>9186</p></td>
    <td><p>9187</p></td>
    <td><p>9188</p></td>
    <td><p>9189</p></td>
    <td><p>9190</p></td>
    <td><p>9191</p></td>
    <td><p>9192</p></td>
    <td><p>9193</p></td>
    <td><p>9194</p></td>
    <td><p>9195</p></td>
    <td><p>9196</p></td>
    <td><p>9197</p></td>
    <td><p>9198</p></td>
    <td><p>9199</p></td>
    <td><p>9200</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0034172117428</p></td>
    <td><p>36.8620787012289</p></td>
    <td><p>37.0251675390793</p></td>
    <td><p>37.0704353648079</p></td>
    <td><p>36.9499880072918</p></td>
    <td><p>36.9075648333922</p></td>
    <td><p>37.09940533894</p></td>
    <td><p>37.0171044888968</p></td>
    <td><p>36.9947294772487</p></td>
    <td><p>37.0539618060907</p></td>
    <td><p>36.9712271584136</p></td>
    <td><p>36.9384047890363</p></td>
    <td><p>36.8586709122436</p></td>
    <td><p>37.0729673471685</p></td>
    <td><p>37.1322634116452</p></td>
    <td><p>37.1186856805288</p></td>
    <td><p>36.9351015269339</p></td>
    <td><p>37.1486247258976</p></td>
    <td><p>36.8969245084217</p></td>
    <td><p>37.1886954836116</p></td>
    <td><p>37.150316449454</p></td>
    <td><p>36.8361891331279</p></td>
    <td><p>37.0790682628171</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.00341721174282128</p></td>
    <td><p>-0.137921298771083</p></td>
    <td><p>0.0251675390793054</p></td>
    <td><p>0.0704353648079135</p></td>
    <td><p>-0.050011992708157</p></td>
    <td><p>-0.0924351666077925</p></td>
    <td><p>0.0994053389400023</p></td>
    <td><p>0.0171044888967913</p></td>
    <td><p>-0.0052705227512746</p></td>
    <td><p>0.0539618060906548</p></td>
    <td><p>-0.0287728415863526</p></td>
    <td><p>-0.0615952109637306</p></td>
    <td><p>-0.141329087756432</p></td>
    <td><p>0.0729673471684578</p></td>
    <td><p>0.132263411645198</p></td>
    <td><p>0.118685680528806</p></td>
    <td><p>-0.0648984730660942</p></td>
    <td><p>0.148624725897641</p></td>
    <td><p>-0.103075491578295</p></td>
    <td><p>0.188695483611561</p></td>
    <td><p>0.150316449454024</p></td>
    <td><p>-0.163810866872112</p></td>
    <td><p>0.0790682628171027</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9201</p></td>
    <td><p>9202</p></td>
    <td><p>9203</p></td>
    <td><p>9204</p></td>
    <td><p>9205</p></td>
    <td><p>9206</p></td>
    <td><p>9207</p></td>
    <td><p>9208</p></td>
    <td><p>9209</p></td>
    <td><p>9210</p></td>
    <td><p>9211</p></td>
    <td><p>9212</p></td>
    <td><p>9213</p></td>
    <td><p>9214</p></td>
    <td><p>9215</p></td>
    <td><p>9216</p></td>
    <td><p>9217</p></td>
    <td><p>9218</p></td>
    <td><p>9219</p></td>
    <td><p>9220</p></td>
    <td><p>9221</p></td>
    <td><p>9222</p></td>
    <td><p>9223</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1290713421321</p></td>
    <td><p>36.932008036339</p></td>
    <td><p>36.8086170933919</p></td>
    <td><p>37.0031374526981</p></td>
    <td><p>36.925338665705</p></td>
    <td><p>36.8859698055993</p></td>
    <td><p>36.9182439305159</p></td>
    <td><p>36.9231842332478</p></td>
    <td><p>36.8102404213019</p></td>
    <td><p>37.0295730783288</p></td>
    <td><p>36.8846207588396</p></td>
    <td><p>36.967659579791</p></td>
    <td><p>36.8561477458059</p></td>
    <td><p>36.937892026766</p></td>
    <td><p>37.146422633243</p></td>
    <td><p>37.0750626638727</p></td>
    <td><p>37.1111384421663</p></td>
    <td><p>36.8472733693703</p></td>
    <td><p>37.1831374841906</p></td>
    <td><p>37.1119463303724</p></td>
    <td><p>37.1633049308058</p></td>
    <td><p>36.9925133454966</p></td>
    <td><p>37.0641738202042</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.129071342132079</p></td>
    <td><p>-0.0679919636609725</p></td>
    <td><p>-0.191382906608126</p></td>
    <td><p>0.00313745269808408</p></td>
    <td><p>-0.0746613342949516</p></td>
    <td><p>-0.114030194400669</p></td>
    <td><p>-0.0817560694840509</p></td>
    <td><p>-0.0768157667521834</p></td>
    <td><p>-0.189759578698116</p></td>
    <td><p>0.0295730783287809</p></td>
    <td><p>-0.115379241160383</p></td>
    <td><p>-0.0323404202090316</p></td>
    <td><p>-0.143852254194108</p></td>
    <td><p>-0.0621079732340064</p></td>
    <td><p>0.146422633243041</p></td>
    <td><p>0.0750626638726644</p></td>
    <td><p>0.111138442166308</p></td>
    <td><p>-0.152726630629672</p></td>
    <td><p>0.183137484190553</p></td>
    <td><p>0.111946330372398</p></td>
    <td><p>0.163304930805815</p></td>
    <td><p>-0.00748665450338137</p></td>
    <td><p>0.0641738202041537</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9224</p></td>
    <td><p>9225</p></td>
    <td><p>9226</p></td>
    <td><p>9227</p></td>
    <td><p>9228</p></td>
    <td><p>9229</p></td>
    <td><p>9230</p></td>
    <td><p>9231</p></td>
    <td><p>9232</p></td>
    <td><p>9233</p></td>
    <td><p>9234</p></td>
    <td><p>9235</p></td>
    <td><p>9236</p></td>
    <td><p>9237</p></td>
    <td><p>9238</p></td>
    <td><p>9239</p></td>
    <td><p>9240</p></td>
    <td><p>9241</p></td>
    <td><p>9242</p></td>
    <td><p>9243</p></td>
    <td><p>9244</p></td>
    <td><p>9245</p></td>
    <td><p>9246</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8776895560303</p></td>
    <td><p>37.1304407681836</p></td>
    <td><p>37.1643824674944</p></td>
    <td><p>36.8910943167225</p></td>
    <td><p>36.8020612588733</p></td>
    <td><p>37.0063684578358</p></td>
    <td><p>37.017770611385</p></td>
    <td><p>36.9136185272743</p></td>
    <td><p>37.1005031133161</p></td>
    <td><p>36.9580711879687</p></td>
    <td><p>37.1156212797105</p></td>
    <td><p>37.1126050373453</p></td>
    <td><p>36.9245843688894</p></td>
    <td><p>37.0474790049837</p></td>
    <td><p>36.8621510463215</p></td>
    <td><p>36.8320278920735</p></td>
    <td><p>37.1962013233257</p></td>
    <td><p>36.9288338393168</p></td>
    <td><p>36.8232716719778</p></td>
    <td><p>36.9564603227085</p></td>
    <td><p>36.8539017495995</p></td>
    <td><p>36.9634326460484</p></td>
    <td><p>36.8436469154794</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.122310443969724</p></td>
    <td><p>0.130440768183611</p></td>
    <td><p>0.164382467494406</p></td>
    <td><p>-0.108905683277548</p></td>
    <td><p>-0.19793874112667</p></td>
    <td><p>0.0063684578358334</p></td>
    <td><p>0.0177706113850178</p></td>
    <td><p>-0.0863814727256695</p></td>
    <td><p>0.100503113316115</p></td>
    <td><p>-0.0419288120313155</p></td>
    <td><p>0.115621279710538</p></td>
    <td><p>0.112605037345254</p></td>
    <td><p>-0.0754156311105518</p></td>
    <td><p>0.0474790049836926</p></td>
    <td><p>-0.137848953678485</p></td>
    <td><p>-0.167972107926524</p></td>
    <td><p>0.196201323325667</p></td>
    <td><p>-0.0711661606832266</p></td>
    <td><p>-0.176728328022165</p></td>
    <td><p>-0.043539677291534</p></td>
    <td><p>-0.146098250400456</p></td>
    <td><p>-0.036567353951618</p></td>
    <td><p>-0.156353084520617</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9247</p></td>
    <td><p>9248</p></td>
    <td><p>9249</p></td>
    <td><p>9250</p></td>
    <td><p>9251</p></td>
    <td><p>9252</p></td>
    <td><p>9253</p></td>
    <td><p>9254</p></td>
    <td><p>9255</p></td>
    <td><p>9256</p></td>
    <td><p>9257</p></td>
    <td><p>9258</p></td>
    <td><p>9259</p></td>
    <td><p>9260</p></td>
    <td><p>9261</p></td>
    <td><p>9262</p></td>
    <td><p>9263</p></td>
    <td><p>9264</p></td>
    <td><p>9265</p></td>
    <td><p>9266</p></td>
    <td><p>9267</p></td>
    <td><p>9268</p></td>
    <td><p>9269</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0815550093356</p></td>
    <td><p>37.1664246853085</p></td>
    <td><p>37.1785932746143</p></td>
    <td><p>37.1743848387029</p></td>
    <td><p>37.0118527699508</p></td>
    <td><p>36.8116190830957</p></td>
    <td><p>36.9471520983181</p></td>
    <td><p>37.0797218597381</p></td>
    <td><p>36.9022987556943</p></td>
    <td><p>37.1187971065754</p></td>
    <td><p>37.0537974070289</p></td>
    <td><p>37.007075887652</p></td>
    <td><p>37.0853625251327</p></td>
    <td><p>36.9084676145657</p></td>
    <td><p>36.9707808014757</p></td>
    <td><p>37.117069454877</p></td>
    <td><p>37.0336406499521</p></td>
    <td><p>37.1750827332069</p></td>
    <td><p>36.9623807444227</p></td>
    <td><p>37.1571614601035</p></td>
    <td><p>36.967630399646</p></td>
    <td><p>37.1338178961218</p></td>
    <td><p>36.805090742559</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0815550093355668</p></td>
    <td><p>0.166424685308485</p></td>
    <td><p>0.178593274614343</p></td>
    <td><p>0.174384838702927</p></td>
    <td><p>0.0118527699508491</p></td>
    <td><p>-0.188380916904272</p></td>
    <td><p>-0.0528479016819148</p></td>
    <td><p>0.0797218597380507</p></td>
    <td><p>-0.097701244305668</p></td>
    <td><p>0.118797106575428</p></td>
    <td><p>0.0537974070289451</p></td>
    <td><p>0.0070758876520074</p></td>
    <td><p>0.085362525132652</p></td>
    <td><p>-0.0915323854342631</p></td>
    <td><p>-0.0292191985243448</p></td>
    <td><p>0.117069454876955</p></td>
    <td><p>0.0336406499521331</p></td>
    <td><p>0.175082733206885</p></td>
    <td><p>-0.0376192555773045</p></td>
    <td><p>0.157161460103509</p></td>
    <td><p>-0.0323696003540164</p></td>
    <td><p>0.133817896121762</p></td>
    <td><p>-0.194909257440983</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9270</p></td>
    <td><p>9271</p></td>
    <td><p>9272</p></td>
    <td><p>9273</p></td>
    <td><p>9274</p></td>
    <td><p>9275</p></td>
    <td><p>9276</p></td>
    <td><p>9277</p></td>
    <td><p>9278</p></td>
    <td><p>9279</p></td>
    <td><p>9280</p></td>
    <td><p>9281</p></td>
    <td><p>9282</p></td>
    <td><p>9283</p></td>
    <td><p>9284</p></td>
    <td><p>9285</p></td>
    <td><p>9286</p></td>
    <td><p>9287</p></td>
    <td><p>9288</p></td>
    <td><p>9289</p></td>
    <td><p>9290</p></td>
    <td><p>9291</p></td>
    <td><p>9292</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1384998072548</p></td>
    <td><p>37.1942625889023</p></td>
    <td><p>36.8081048460549</p></td>
    <td><p>37.0382568026625</p></td>
    <td><p>37.027189079113</p></td>
    <td><p>36.9170722480541</p></td>
    <td><p>37.1805179839421</p></td>
    <td><p>36.9389422162554</p></td>
    <td><p>36.8081981441129</p></td>
    <td><p>36.9435107249216</p></td>
    <td><p>36.812533277321</p></td>
    <td><p>36.9677029069646</p></td>
    <td><p>37.0609445030948</p></td>
    <td><p>36.9930531077604</p></td>
    <td><p>36.8113076728215</p></td>
    <td><p>36.9200481345067</p></td>
    <td><p>37.1880423863651</p></td>
    <td><p>36.9557771678214</p></td>
    <td><p>36.862515059966</p></td>
    <td><p>36.9520406494276</p></td>
    <td><p>37.0188382944713</p></td>
    <td><p>37.1716853510936</p></td>
    <td><p>36.9442729884643</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.13849980725481</p></td>
    <td><p>0.194262588902284</p></td>
    <td><p>-0.191895153945133</p></td>
    <td><p>0.0382568026625307</p></td>
    <td><p>0.0271890791130076</p></td>
    <td><p>-0.0829277519459097</p></td>
    <td><p>0.180517983942082</p></td>
    <td><p>-0.0610577837446087</p></td>
    <td><p>-0.191801855887142</p></td>
    <td><p>-0.0564892750784196</p></td>
    <td><p>-0.187466722679012</p></td>
    <td><p>-0.0322970930353534</p></td>
    <td><p>0.0609445030948237</p></td>
    <td><p>-0.00694689223963252</p></td>
    <td><p>-0.188692327178472</p></td>
    <td><p>-0.0799518654933209</p></td>
    <td><p>0.188042386365055</p></td>
    <td><p>-0.0442228321785905</p></td>
    <td><p>-0.137484940033964</p></td>
    <td><p>-0.0479593505723841</p></td>
    <td><p>0.0188382944713297</p></td>
    <td><p>0.171685351093565</p></td>
    <td><p>-0.0557270115356516</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9293</p></td>
    <td><p>9294</p></td>
    <td><p>9295</p></td>
    <td><p>9296</p></td>
    <td><p>9297</p></td>
    <td><p>9298</p></td>
    <td><p>9299</p></td>
    <td><p>9300</p></td>
    <td><p>9301</p></td>
    <td><p>9302</p></td>
    <td><p>9303</p></td>
    <td><p>9304</p></td>
    <td><p>9305</p></td>
    <td><p>9306</p></td>
    <td><p>9307</p></td>
    <td><p>9308</p></td>
    <td><p>9309</p></td>
    <td><p>9310</p></td>
    <td><p>9311</p></td>
    <td><p>9312</p></td>
    <td><p>9313</p></td>
    <td><p>9314</p></td>
    <td><p>9315</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9344126199187</p></td>
    <td><p>37.0335287765872</p></td>
    <td><p>37.0386285018978</p></td>
    <td><p>37.0411877059877</p></td>
    <td><p>36.8095620970134</p></td>
    <td><p>37.0595662678279</p></td>
    <td><p>37.180372435706</p></td>
    <td><p>36.9067415819104</p></td>
    <td><p>37.0775815310381</p></td>
    <td><p>37.0215231355527</p></td>
    <td><p>37.1317935360191</p></td>
    <td><p>37.1266229901182</p></td>
    <td><p>37.0228963724933</p></td>
    <td><p>37.1361247324569</p></td>
    <td><p>36.8350649516171</p></td>
    <td><p>36.8337771000747</p></td>
    <td><p>37.1515541417407</p></td>
    <td><p>36.8998598612434</p></td>
    <td><p>37.0372188526581</p></td>
    <td><p>36.9221782624776</p></td>
    <td><p>36.9913855497648</p></td>
    <td><p>37.0113730720278</p></td>
    <td><p>37.1425750483185</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0655873800813112</p></td>
    <td><p>0.0335287765871755</p></td>
    <td><p>0.0386285018977759</p></td>
    <td><p>0.0411877059877241</p></td>
    <td><p>-0.190437902986559</p></td>
    <td><p>0.0595662678279467</p></td>
    <td><p>0.180372435705998</p></td>
    <td><p>-0.0932584180895688</p></td>
    <td><p>0.0775815310381134</p></td>
    <td><p>0.0215231355527479</p></td>
    <td><p>0.131793536019075</p></td>
    <td><p>0.12662299011825</p></td>
    <td><p>0.0228963724933209</p></td>
    <td><p>0.136124732456885</p></td>
    <td><p>-0.16493504838288</p></td>
    <td><p>-0.166222899925287</p></td>
    <td><p>0.151554141740739</p></td>
    <td><p>-0.100140138756601</p></td>
    <td><p>0.0372188526580999</p></td>
    <td><p>-0.0778217375223917</p></td>
    <td><p>-0.00861445023523544</p></td>
    <td><p>0.01137307202778</p></td>
    <td><p>0.142575048318498</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9316</p></td>
    <td><p>9317</p></td>
    <td><p>9318</p></td>
    <td><p>9319</p></td>
    <td><p>9320</p></td>
    <td><p>9321</p></td>
    <td><p>9322</p></td>
    <td><p>9323</p></td>
    <td><p>9324</p></td>
    <td><p>9325</p></td>
    <td><p>9326</p></td>
    <td><p>9327</p></td>
    <td><p>9328</p></td>
    <td><p>9329</p></td>
    <td><p>9330</p></td>
    <td><p>9331</p></td>
    <td><p>9332</p></td>
    <td><p>9333</p></td>
    <td><p>9334</p></td>
    <td><p>9335</p></td>
    <td><p>9336</p></td>
    <td><p>9337</p></td>
    <td><p>9338</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.950824051457</p></td>
    <td><p>37.1833497009061</p></td>
    <td><p>37.048649856445</p></td>
    <td><p>36.8200123613739</p></td>
    <td><p>37.1966402971609</p></td>
    <td><p>37.0335760952377</p></td>
    <td><p>37.1881665794008</p></td>
    <td><p>37.1966995756724</p></td>
    <td><p>37.0576101797831</p></td>
    <td><p>36.8401873742737</p></td>
    <td><p>36.8568382929236</p></td>
    <td><p>36.9955206493424</p></td>
    <td><p>37.1119408755654</p></td>
    <td><p>36.9254306241413</p></td>
    <td><p>37.1018871903961</p></td>
    <td><p>37.1743671559938</p></td>
    <td><p>37.1363497579989</p></td>
    <td><p>36.9525243813635</p></td>
    <td><p>36.9195405776373</p></td>
    <td><p>37.0881601664231</p></td>
    <td><p>37.0652370518302</p></td>
    <td><p>37.1656519712244</p></td>
    <td><p>36.8755264020836</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0491759485430379</p></td>
    <td><p>0.183349700906071</p></td>
    <td><p>0.0486498564450386</p></td>
    <td><p>-0.17998763862613</p></td>
    <td><p>0.19664029716094</p></td>
    <td><p>0.03357609523772</p></td>
    <td><p>0.188166579400765</p></td>
    <td><p>0.19669957567239</p></td>
    <td><p>0.057610179783147</p></td>
    <td><p>-0.159812625726261</p></td>
    <td><p>-0.143161707076416</p></td>
    <td><p>-0.00447935065756155</p></td>
    <td><p>0.111940875565381</p></td>
    <td><p>-0.0745693758587365</p></td>
    <td><p>0.10188719039607</p></td>
    <td><p>0.174367155993757</p></td>
    <td><p>0.136349757998858</p></td>
    <td><p>-0.04747561863649</p></td>
    <td><p>-0.0804594223626722</p></td>
    <td><p>0.0881601664230871</p></td>
    <td><p>0.0652370518301666</p></td>
    <td><p>0.165651971224428</p></td>
    <td><p>-0.124473597916371</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9339</p></td>
    <td><p>9340</p></td>
    <td><p>9341</p></td>
    <td><p>9342</p></td>
    <td><p>9343</p></td>
    <td><p>9344</p></td>
    <td><p>9345</p></td>
    <td><p>9346</p></td>
    <td><p>9347</p></td>
    <td><p>9348</p></td>
    <td><p>9349</p></td>
    <td><p>9350</p></td>
    <td><p>9351</p></td>
    <td><p>9352</p></td>
    <td><p>9353</p></td>
    <td><p>9354</p></td>
    <td><p>9355</p></td>
    <td><p>9356</p></td>
    <td><p>9357</p></td>
    <td><p>9358</p></td>
    <td><p>9359</p></td>
    <td><p>9360</p></td>
    <td><p>9361</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.887086961515</p></td>
    <td><p>37.1507282345149</p></td>
    <td><p>37.0764489265666</p></td>
    <td><p>36.8545530321638</p></td>
    <td><p>36.9702130736252</p></td>
    <td><p>36.9884954912981</p></td>
    <td><p>36.9834549470974</p></td>
    <td><p>36.9837619675229</p></td>
    <td><p>37.1904459345562</p></td>
    <td><p>36.9992331295176</p></td>
    <td><p>37.0392733093287</p></td>
    <td><p>36.9828966649247</p></td>
    <td><p>36.8676111614199</p></td>
    <td><p>37.0550112544326</p></td>
    <td><p>36.9290734679565</p></td>
    <td><p>36.9730685650569</p></td>
    <td><p>36.8306403690608</p></td>
    <td><p>37.0158043560611</p></td>
    <td><p>37.1756483161099</p></td>
    <td><p>37.0155361015141</p></td>
    <td><p>37.0812502620259</p></td>
    <td><p>37.1833429101038</p></td>
    <td><p>37.0681570643413</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.112913038484955</p></td>
    <td><p>0.150728234514915</p></td>
    <td><p>0.0764489265666413</p></td>
    <td><p>-0.145446967836229</p></td>
    <td><p>-0.0297869263748112</p></td>
    <td><p>-0.0115045087019396</p></td>
    <td><p>-0.0165450529026003</p></td>
    <td><p>-0.0162380324770552</p></td>
    <td><p>0.190445934556173</p></td>
    <td><p>-0.000766870482394211</p></td>
    <td><p>0.0392733093286779</p></td>
    <td><p>-0.0171033350752978</p></td>
    <td><p>-0.132388838580127</p></td>
    <td><p>0.0550112544325785</p></td>
    <td><p>-0.0709265320434511</p></td>
    <td><p>-0.0269314349430729</p></td>
    <td><p>-0.169359630939162</p></td>
    <td><p>0.015804356061075</p></td>
    <td><p>0.175648316109907</p></td>
    <td><p>0.0155361015141366</p></td>
    <td><p>0.0812502620258897</p></td>
    <td><p>0.183342910103804</p></td>
    <td><p>0.0681570643413139</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9362</p></td>
    <td><p>9363</p></td>
    <td><p>9364</p></td>
    <td><p>9365</p></td>
    <td><p>9366</p></td>
    <td><p>9367</p></td>
    <td><p>9368</p></td>
    <td><p>9369</p></td>
    <td><p>9370</p></td>
    <td><p>9371</p></td>
    <td><p>9372</p></td>
    <td><p>9373</p></td>
    <td><p>9374</p></td>
    <td><p>9375</p></td>
    <td><p>9376</p></td>
    <td><p>9377</p></td>
    <td><p>9378</p></td>
    <td><p>9379</p></td>
    <td><p>9380</p></td>
    <td><p>9381</p></td>
    <td><p>9382</p></td>
    <td><p>9383</p></td>
    <td><p>9384</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8584554520848</p></td>
    <td><p>37.1454253502912</p></td>
    <td><p>37.1466560960434</p></td>
    <td><p>37.1692029459641</p></td>
    <td><p>36.8949337301825</p></td>
    <td><p>37.0323595396466</p></td>
    <td><p>36.9921891445264</p></td>
    <td><p>36.8276851335004</p></td>
    <td><p>37.0841885189781</p></td>
    <td><p>37.0075238632472</p></td>
    <td><p>36.9248036813972</p></td>
    <td><p>37.157234191636</p></td>
    <td><p>37.1700046687409</p></td>
    <td><p>36.9143635380652</p></td>
    <td><p>36.9345023052463</p></td>
    <td><p>36.8961129771936</p></td>
    <td><p>37.1427063933035</p></td>
    <td><p>36.8095333763091</p></td>
    <td><p>36.9084543283788</p></td>
    <td><p>36.8985388018825</p></td>
    <td><p>36.9086146865849</p></td>
    <td><p>37.0923355881623</p></td>
    <td><p>36.8321911756548</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.141544547915238</p></td>
    <td><p>0.145425350291163</p></td>
    <td><p>0.146656096043372</p></td>
    <td><p>0.169202945964138</p></td>
    <td><p>-0.105066269817485</p></td>
    <td><p>0.0323595396466345</p></td>
    <td><p>-0.00781085547357208</p></td>
    <td><p>-0.17231486649959</p></td>
    <td><p>0.0841885189781308</p></td>
    <td><p>0.00752386324719367</p></td>
    <td><p>-0.0751963186027567</p></td>
    <td><p>0.157234191636022</p></td>
    <td><p>0.170004668740873</p></td>
    <td><p>-0.0856364619348042</p></td>
    <td><p>-0.0654976947537236</p></td>
    <td><p>-0.10388702280639</p></td>
    <td><p>0.142706393303534</p></td>
    <td><p>-0.190466623690874</p></td>
    <td><p>-0.0915456716212404</p></td>
    <td><p>-0.101461198117512</p></td>
    <td><p>-0.0913853134150813</p></td>
    <td><p>0.0923355881622712</p></td>
    <td><p>-0.167808824345151</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9385</p></td>
    <td><p>9386</p></td>
    <td><p>9387</p></td>
    <td><p>9388</p></td>
    <td><p>9389</p></td>
    <td><p>9390</p></td>
    <td><p>9391</p></td>
    <td><p>9392</p></td>
    <td><p>9393</p></td>
    <td><p>9394</p></td>
    <td><p>9395</p></td>
    <td><p>9396</p></td>
    <td><p>9397</p></td>
    <td><p>9398</p></td>
    <td><p>9399</p></td>
    <td><p>9400</p></td>
    <td><p>9401</p></td>
    <td><p>9402</p></td>
    <td><p>9403</p></td>
    <td><p>9404</p></td>
    <td><p>9405</p></td>
    <td><p>9406</p></td>
    <td><p>9407</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1794206759734</p></td>
    <td><p>37.0796011534764</p></td>
    <td><p>36.9397733304171</p></td>
    <td><p>36.8428181663162</p></td>
    <td><p>37.1282084963853</p></td>
    <td><p>37.1334796346588</p></td>
    <td><p>36.9769219669401</p></td>
    <td><p>36.8272297248505</p></td>
    <td><p>37.1202146092389</p></td>
    <td><p>36.9590787074442</p></td>
    <td><p>37.1328481811264</p></td>
    <td><p>37.0484497103814</p></td>
    <td><p>36.9822727959072</p></td>
    <td><p>37.1593539781857</p></td>
    <td><p>36.9230857075397</p></td>
    <td><p>37.0464387727758</p></td>
    <td><p>36.8950803285454</p></td>
    <td><p>36.8062188049893</p></td>
    <td><p>36.9710550541478</p></td>
    <td><p>36.9263391349884</p></td>
    <td><p>36.8114371283511</p></td>
    <td><p>37.0747053790919</p></td>
    <td><p>37.1622285492895</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.179420675973375</p></td>
    <td><p>0.0796011534764247</p></td>
    <td><p>-0.0602266695828675</p></td>
    <td><p>-0.157181833683758</p></td>
    <td><p>0.128208496385319</p></td>
    <td><p>0.133479634658784</p></td>
    <td><p>-0.0230780330599245</p></td>
    <td><p>-0.172770275149482</p></td>
    <td><p>0.1202146092389</p></td>
    <td><p>-0.0409212925557938</p></td>
    <td><p>0.13284818112637</p></td>
    <td><p>0.0484497103813837</p></td>
    <td><p>-0.0177272040927505</p></td>
    <td><p>0.159353978185663</p></td>
    <td><p>-0.0769142924602733</p></td>
    <td><p>0.0464387727758364</p></td>
    <td><p>-0.104919671454581</p></td>
    <td><p>-0.193781195010736</p></td>
    <td><p>-0.0289449458521531</p></td>
    <td><p>-0.0736608650116466</p></td>
    <td><p>-0.188562871648855</p></td>
    <td><p>0.0747053790919452</p></td>
    <td><p>0.162228549289473</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9408</p></td>
    <td><p>9409</p></td>
    <td><p>9410</p></td>
    <td><p>9411</p></td>
    <td><p>9412</p></td>
    <td><p>9413</p></td>
    <td><p>9414</p></td>
    <td><p>9415</p></td>
    <td><p>9416</p></td>
    <td><p>9417</p></td>
    <td><p>9418</p></td>
    <td><p>9419</p></td>
    <td><p>9420</p></td>
    <td><p>9421</p></td>
    <td><p>9422</p></td>
    <td><p>9423</p></td>
    <td><p>9424</p></td>
    <td><p>9425</p></td>
    <td><p>9426</p></td>
    <td><p>9427</p></td>
    <td><p>9428</p></td>
    <td><p>9429</p></td>
    <td><p>9430</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0449062989852</p></td>
    <td><p>36.8494115649503</p></td>
    <td><p>36.8400997574398</p></td>
    <td><p>37.0014102395282</p></td>
    <td><p>36.8043598530519</p></td>
    <td><p>36.9380379047387</p></td>
    <td><p>37.156958393618</p></td>
    <td><p>37.1580352666193</p></td>
    <td><p>37.0522354888601</p></td>
    <td><p>37.1969393126709</p></td>
    <td><p>37.0900393180637</p></td>
    <td><p>37.0908515233067</p></td>
    <td><p>36.8735030221448</p></td>
    <td><p>36.9207131615185</p></td>
    <td><p>36.9976295710555</p></td>
    <td><p>36.9235634336206</p></td>
    <td><p>37.1654621979727</p></td>
    <td><p>36.9561179968845</p></td>
    <td><p>36.9275131499914</p></td>
    <td><p>36.8280317473206</p></td>
    <td><p>36.8006070365704</p></td>
    <td><p>37.1233383334312</p></td>
    <td><p>36.8659466760785</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0449062989851612</p></td>
    <td><p>-0.150588435049734</p></td>
    <td><p>-0.159900242560212</p></td>
    <td><p>0.00141023952815544</p></td>
    <td><p>-0.195640146948094</p></td>
    <td><p>-0.0619620952612578</p></td>
    <td><p>0.156958393618005</p></td>
    <td><p>0.158035266619287</p></td>
    <td><p>0.0522354888601058</p></td>
    <td><p>0.196939312670878</p></td>
    <td><p>0.0900393180637238</p></td>
    <td><p>0.0908515233067035</p></td>
    <td><p>-0.126496977855169</p></td>
    <td><p>-0.0792868384815009</p></td>
    <td><p>-0.00237042894445949</p></td>
    <td><p>-0.0764365663794209</p></td>
    <td><p>0.165462197972744</p></td>
    <td><p>-0.0438820031154563</p></td>
    <td><p>-0.0724868500086444</p></td>
    <td><p>-0.171968252679406</p></td>
    <td><p>-0.199392963429567</p></td>
    <td><p>0.123338333431214</p></td>
    <td><p>-0.134053323921513</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9431</p></td>
    <td><p>9432</p></td>
    <td><p>9433</p></td>
    <td><p>9434</p></td>
    <td><p>9435</p></td>
    <td><p>9436</p></td>
    <td><p>9437</p></td>
    <td><p>9438</p></td>
    <td><p>9439</p></td>
    <td><p>9440</p></td>
    <td><p>9441</p></td>
    <td><p>9442</p></td>
    <td><p>9443</p></td>
    <td><p>9444</p></td>
    <td><p>9445</p></td>
    <td><p>9446</p></td>
    <td><p>9447</p></td>
    <td><p>9448</p></td>
    <td><p>9449</p></td>
    <td><p>9450</p></td>
    <td><p>9451</p></td>
    <td><p>9452</p></td>
    <td><p>9453</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1672246239482</p></td>
    <td><p>37.1464846315667</p></td>
    <td><p>36.8912802312102</p></td>
    <td><p>37.1295232902837</p></td>
    <td><p>37.1674266810555</p></td>
    <td><p>36.9559913937068</p></td>
    <td><p>37.1447889608242</p></td>
    <td><p>36.9088096983345</p></td>
    <td><p>36.9810114964128</p></td>
    <td><p>36.9923777952762</p></td>
    <td><p>36.9307172118923</p></td>
    <td><p>37.1971560467459</p></td>
    <td><p>36.9976166138669</p></td>
    <td><p>36.844727567336</p></td>
    <td><p>37.1003620604077</p></td>
    <td><p>37.1979180209635</p></td>
    <td><p>36.9249369707066</p></td>
    <td><p>37.0656342718369</p></td>
    <td><p>36.8713678828304</p></td>
    <td><p>36.884923943562</p></td>
    <td><p>36.9563408511219</p></td>
    <td><p>37.0509604414318</p></td>
    <td><p>36.8803892147499</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.167224623948151</p></td>
    <td><p>0.146484631566679</p></td>
    <td><p>-0.108719768789818</p></td>
    <td><p>0.12952329028375</p></td>
    <td><p>0.167426681055531</p></td>
    <td><p>-0.0440086062931684</p></td>
    <td><p>0.144788960824179</p></td>
    <td><p>-0.0911903016654918</p></td>
    <td><p>-0.0189885035872308</p></td>
    <td><p>-0.00762220472382324</p></td>
    <td><p>-0.069282788107742</p></td>
    <td><p>0.197156046745881</p></td>
    <td><p>-0.00238338613306865</p></td>
    <td><p>-0.155272432663971</p></td>
    <td><p>0.100362060407726</p></td>
    <td><p>0.197918020963492</p></td>
    <td><p>-0.0750630292934176</p></td>
    <td><p>0.0656342718369274</p></td>
    <td><p>-0.128632117169644</p></td>
    <td><p>-0.115076056437992</p></td>
    <td><p>-0.0436591488781275</p></td>
    <td><p>0.050960441431755</p></td>
    <td><p>-0.119610785250067</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9454</p></td>
    <td><p>9455</p></td>
    <td><p>9456</p></td>
    <td><p>9457</p></td>
    <td><p>9458</p></td>
    <td><p>9459</p></td>
    <td><p>9460</p></td>
    <td><p>9461</p></td>
    <td><p>9462</p></td>
    <td><p>9463</p></td>
    <td><p>9464</p></td>
    <td><p>9465</p></td>
    <td><p>9466</p></td>
    <td><p>9467</p></td>
    <td><p>9468</p></td>
    <td><p>9469</p></td>
    <td><p>9470</p></td>
    <td><p>9471</p></td>
    <td><p>9472</p></td>
    <td><p>9473</p></td>
    <td><p>9474</p></td>
    <td><p>9475</p></td>
    <td><p>9476</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0331165778563</p></td>
    <td><p>37.1814544879196</p></td>
    <td><p>36.908627466934</p></td>
    <td><p>36.8299604197677</p></td>
    <td><p>37.1158348910738</p></td>
    <td><p>36.9457923263902</p></td>
    <td><p>37.1945979756664</p></td>
    <td><p>37.0010708918913</p></td>
    <td><p>36.9719470512452</p></td>
    <td><p>37.197549371015</p></td>
    <td><p>36.9402730845981</p></td>
    <td><p>37.1039713994833</p></td>
    <td><p>37.116979044812</p></td>
    <td><p>36.9448938012078</p></td>
    <td><p>37.0295168976815</p></td>
    <td><p>36.8779450117303</p></td>
    <td><p>36.9585880139085</p></td>
    <td><p>37.1243664122904</p></td>
    <td><p>36.9442558388173</p></td>
    <td><p>37.1253626095281</p></td>
    <td><p>37.0657462330888</p></td>
    <td><p>36.8976992514655</p></td>
    <td><p>37.0628015051566</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0331165778562834</p></td>
    <td><p>0.181454487919552</p></td>
    <td><p>-0.0913725330659787</p></td>
    <td><p>-0.17003958023232</p></td>
    <td><p>0.115834891073753</p></td>
    <td><p>-0.0542076736097883</p></td>
    <td><p>0.194597975666447</p></td>
    <td><p>0.00107089189125276</p></td>
    <td><p>-0.0280529487548336</p></td>
    <td><p>0.197549371014993</p></td>
    <td><p>-0.0597269154019173</p></td>
    <td><p>0.103971399483264</p></td>
    <td><p>0.116979044812048</p></td>
    <td><p>-0.0551061987921884</p></td>
    <td><p>0.029516897681539</p></td>
    <td><p>-0.12205498826966</p></td>
    <td><p>-0.0414119860914894</p></td>
    <td><p>0.124366412290428</p></td>
    <td><p>-0.055744161182659</p></td>
    <td><p>0.125362609528061</p></td>
    <td><p>0.0657462330887668</p></td>
    <td><p>-0.102300748534518</p></td>
    <td><p>0.0628015051565924</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9477</p></td>
    <td><p>9478</p></td>
    <td><p>9479</p></td>
    <td><p>9480</p></td>
    <td><p>9481</p></td>
    <td><p>9482</p></td>
    <td><p>9483</p></td>
    <td><p>9484</p></td>
    <td><p>9485</p></td>
    <td><p>9486</p></td>
    <td><p>9487</p></td>
    <td><p>9488</p></td>
    <td><p>9489</p></td>
    <td><p>9490</p></td>
    <td><p>9491</p></td>
    <td><p>9492</p></td>
    <td><p>9493</p></td>
    <td><p>9494</p></td>
    <td><p>9495</p></td>
    <td><p>9496</p></td>
    <td><p>9497</p></td>
    <td><p>9498</p></td>
    <td><p>9499</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1427367063689</p></td>
    <td><p>37.1568816712403</p></td>
    <td><p>36.9851964855403</p></td>
    <td><p>37.0907294445274</p></td>
    <td><p>37.0409941935482</p></td>
    <td><p>36.8158348636647</p></td>
    <td><p>36.9150929811837</p></td>
    <td><p>36.8592403433189</p></td>
    <td><p>37.0839624489518</p></td>
    <td><p>36.8045019741794</p></td>
    <td><p>37.1517008797406</p></td>
    <td><p>36.8517085235924</p></td>
    <td><p>37.0290517541903</p></td>
    <td><p>37.1283033267964</p></td>
    <td><p>37.0148524847495</p></td>
    <td><p>37.1227143797567</p></td>
    <td><p>37.0342435295102</p></td>
    <td><p>37.0464123731543</p></td>
    <td><p>37.1055578453825</p></td>
    <td><p>36.8473262694434</p></td>
    <td><p>37.0426572586007</p></td>
    <td><p>37.047193583742</p></td>
    <td><p>37.0003832699325</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.142736706368865</p></td>
    <td><p>0.156881671240313</p></td>
    <td><p>-0.0148035144597216</p></td>
    <td><p>0.0907294445274331</p></td>
    <td><p>0.0409941935482223</p></td>
    <td><p>-0.184165136335317</p></td>
    <td><p>-0.0849070188163452</p></td>
    <td><p>-0.140759656681084</p></td>
    <td><p>0.083962448951759</p></td>
    <td><p>-0.195498025820612</p></td>
    <td><p>0.151700879740567</p></td>
    <td><p>-0.148291476407643</p></td>
    <td><p>0.0290517541903483</p></td>
    <td><p>0.128303326796356</p></td>
    <td><p>0.0148524847495466</p></td>
    <td><p>0.122714379756665</p></td>
    <td><p>0.0342435295101708</p></td>
    <td><p>0.0464123731543111</p></td>
    <td><p>0.105557845382549</p></td>
    <td><p>-0.15267373055655</p></td>
    <td><p>0.0426572586006984</p></td>
    <td><p>0.0471935837419792</p></td>
    <td><p>0.000383269932491714</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9500</p></td>
    <td><p>9501</p></td>
    <td><p>9502</p></td>
    <td><p>9503</p></td>
    <td><p>9504</p></td>
    <td><p>9505</p></td>
    <td><p>9506</p></td>
    <td><p>9507</p></td>
    <td><p>9508</p></td>
    <td><p>9509</p></td>
    <td><p>9510</p></td>
    <td><p>9511</p></td>
    <td><p>9512</p></td>
    <td><p>9513</p></td>
    <td><p>9514</p></td>
    <td><p>9515</p></td>
    <td><p>9516</p></td>
    <td><p>9517</p></td>
    <td><p>9518</p></td>
    <td><p>9519</p></td>
    <td><p>9520</p></td>
    <td><p>9521</p></td>
    <td><p>9522</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8987420748526</p></td>
    <td><p>37.1824578486123</p></td>
    <td><p>37.0936924654599</p></td>
    <td><p>36.8007841108033</p></td>
    <td><p>36.8665889478199</p></td>
    <td><p>37.0693761867753</p></td>
    <td><p>37.1782451970874</p></td>
    <td><p>36.8562725297717</p></td>
    <td><p>36.9838425972509</p></td>
    <td><p>36.8204165389029</p></td>
    <td><p>36.8975857392876</p></td>
    <td><p>37.0127143605482</p></td>
    <td><p>36.9593217806508</p></td>
    <td><p>36.932038831517</p></td>
    <td><p>36.8139504514441</p></td>
    <td><p>37.1181929336482</p></td>
    <td><p>36.8536051437713</p></td>
    <td><p>36.8187830053999</p></td>
    <td><p>37.0342573212638</p></td>
    <td><p>37.048743118221</p></td>
    <td><p>36.8912510878582</p></td>
    <td><p>37.1921157205502</p></td>
    <td><p>37.0650822121342</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.101257925147408</p></td>
    <td><p>0.182457848612259</p></td>
    <td><p>0.0936924654599025</p></td>
    <td><p>-0.19921588919668</p></td>
    <td><p>-0.133411052180101</p></td>
    <td><p>0.0693761867753224</p></td>
    <td><p>0.178245197087392</p></td>
    <td><p>-0.143727470228349</p></td>
    <td><p>-0.016157402749144</p></td>
    <td><p>-0.179583461097145</p></td>
    <td><p>-0.102414260712436</p></td>
    <td><p>0.012714360548209</p></td>
    <td><p>-0.0406782193492319</p></td>
    <td><p>-0.0679611684830448</p></td>
    <td><p>-0.18604954855585</p></td>
    <td><p>0.118192933648245</p></td>
    <td><p>-0.146394856228724</p></td>
    <td><p>-0.181216994600113</p></td>
    <td><p>0.0342573212638158</p></td>
    <td><p>0.0487431182210045</p></td>
    <td><p>-0.108748912141756</p></td>
    <td><p>0.192115720550191</p></td>
    <td><p>0.0650822121342145</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9523</p></td>
    <td><p>9524</p></td>
    <td><p>9525</p></td>
    <td><p>9526</p></td>
    <td><p>9527</p></td>
    <td><p>9528</p></td>
    <td><p>9529</p></td>
    <td><p>9530</p></td>
    <td><p>9531</p></td>
    <td><p>9532</p></td>
    <td><p>9533</p></td>
    <td><p>9534</p></td>
    <td><p>9535</p></td>
    <td><p>9536</p></td>
    <td><p>9537</p></td>
    <td><p>9538</p></td>
    <td><p>9539</p></td>
    <td><p>9540</p></td>
    <td><p>9541</p></td>
    <td><p>9542</p></td>
    <td><p>9543</p></td>
    <td><p>9544</p></td>
    <td><p>9545</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9077151582961</p></td>
    <td><p>36.985404718059</p></td>
    <td><p>37.0167167626759</p></td>
    <td><p>36.9544240364739</p></td>
    <td><p>37.0008170370259</p></td>
    <td><p>37.0150456762508</p></td>
    <td><p>36.8017793239175</p></td>
    <td><p>36.8769596643097</p></td>
    <td><p>36.9336983296361</p></td>
    <td><p>36.8843266262473</p></td>
    <td><p>37.0859586411371</p></td>
    <td><p>37.1160515474188</p></td>
    <td><p>37.1299392160053</p></td>
    <td><p>36.9258549453751</p></td>
    <td><p>36.8198057322566</p></td>
    <td><p>37.0061658418626</p></td>
    <td><p>36.9518546271647</p></td>
    <td><p>37.0617593946349</p></td>
    <td><p>37.1956319595331</p></td>
    <td><p>36.8299591736031</p></td>
    <td><p>37.1534652656413</p></td>
    <td><p>37.0667458008381</p></td>
    <td><p>36.8315519632844</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.092284841703929</p></td>
    <td><p>-0.0145952819409629</p></td>
    <td><p>0.0167167626759195</p></td>
    <td><p>-0.0455759635260904</p></td>
    <td><p>0.000817037025861111</p></td>
    <td><p>0.0150456762508</p></td>
    <td><p>-0.198220676082528</p></td>
    <td><p>-0.123040335690277</p></td>
    <td><p>-0.0663016703638775</p></td>
    <td><p>-0.115673373752671</p></td>
    <td><p>0.0859586411371041</p></td>
    <td><p>0.116051547418756</p></td>
    <td><p>0.129939216005276</p></td>
    <td><p>-0.0741450546249354</p></td>
    <td><p>-0.180194267743438</p></td>
    <td><p>0.0061658418625683</p></td>
    <td><p>-0.0481453728353003</p></td>
    <td><p>0.0617593946349331</p></td>
    <td><p>0.195631959533088</p></td>
    <td><p>-0.170040826396928</p></td>
    <td><p>0.153465265641302</p></td>
    <td><p>0.0667458008380919</p></td>
    <td><p>-0.168448036715617</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9546</p></td>
    <td><p>9547</p></td>
    <td><p>9548</p></td>
    <td><p>9549</p></td>
    <td><p>9550</p></td>
    <td><p>9551</p></td>
    <td><p>9552</p></td>
    <td><p>9553</p></td>
    <td><p>9554</p></td>
    <td><p>9555</p></td>
    <td><p>9556</p></td>
    <td><p>9557</p></td>
    <td><p>9558</p></td>
    <td><p>9559</p></td>
    <td><p>9560</p></td>
    <td><p>9561</p></td>
    <td><p>9562</p></td>
    <td><p>9563</p></td>
    <td><p>9564</p></td>
    <td><p>9565</p></td>
    <td><p>9566</p></td>
    <td><p>9567</p></td>
    <td><p>9568</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8871767604347</p></td>
    <td><p>37.1151750923646</p></td>
    <td><p>37.0368653392732</p></td>
    <td><p>37.0055171893293</p></td>
    <td><p>37.0638901729155</p></td>
    <td><p>37.1123906746807</p></td>
    <td><p>36.984676466733</p></td>
    <td><p>36.8591003370403</p></td>
    <td><p>36.9855300587676</p></td>
    <td><p>37.1156772915157</p></td>
    <td><p>36.8820345650742</p></td>
    <td><p>37.0960814129919</p></td>
    <td><p>37.1939018658557</p></td>
    <td><p>36.9151663564581</p></td>
    <td><p>37.1680628920255</p></td>
    <td><p>37.148528133703</p></td>
    <td><p>37.0615011187993</p></td>
    <td><p>37.0637965764612</p></td>
    <td><p>36.8579196817452</p></td>
    <td><p>37.0563728796255</p></td>
    <td><p>37.128190010496</p></td>
    <td><p>37.0494331797912</p></td>
    <td><p>36.8380778359895</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.112823239565301</p></td>
    <td><p>0.115175092364552</p></td>
    <td><p>0.0368653392731915</p></td>
    <td><p>0.00551718932933198</p></td>
    <td><p>0.0638901729154924</p></td>
    <td><p>0.11239067468069</p></td>
    <td><p>-0.0153235332670363</p></td>
    <td><p>-0.140899662959733</p></td>
    <td><p>-0.0144699412323632</p></td>
    <td><p>0.115677291515652</p></td>
    <td><p>-0.117965434925765</p></td>
    <td><p>0.0960814129918859</p></td>
    <td><p>0.193901865855686</p></td>
    <td><p>-0.084833643541856</p></td>
    <td><p>0.168062892025496</p></td>
    <td><p>0.148528133702968</p></td>
    <td><p>0.0615011187993417</p></td>
    <td><p>0.0637965764612005</p></td>
    <td><p>-0.142080318254848</p></td>
    <td><p>0.0563728796255063</p></td>
    <td><p>0.128190010496006</p></td>
    <td><p>0.0494331797911514</p></td>
    <td><p>-0.161922164010463</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9569</p></td>
    <td><p>9570</p></td>
    <td><p>9571</p></td>
    <td><p>9572</p></td>
    <td><p>9573</p></td>
    <td><p>9574</p></td>
    <td><p>9575</p></td>
    <td><p>9576</p></td>
    <td><p>9577</p></td>
    <td><p>9578</p></td>
    <td><p>9579</p></td>
    <td><p>9580</p></td>
    <td><p>9581</p></td>
    <td><p>9582</p></td>
    <td><p>9583</p></td>
    <td><p>9584</p></td>
    <td><p>9585</p></td>
    <td><p>9586</p></td>
    <td><p>9587</p></td>
    <td><p>9588</p></td>
    <td><p>9589</p></td>
    <td><p>9590</p></td>
    <td><p>9591</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0056159208731</p></td>
    <td><p>37.013319915525</p></td>
    <td><p>37.0203078476695</p></td>
    <td><p>36.9108105020293</p></td>
    <td><p>36.9082418533257</p></td>
    <td><p>36.8135036126049</p></td>
    <td><p>36.8452406392138</p></td>
    <td><p>37.1735638892748</p></td>
    <td><p>36.9209368814059</p></td>
    <td><p>37.1278692842114</p></td>
    <td><p>36.9777078711932</p></td>
    <td><p>37.0457655986786</p></td>
    <td><p>36.9431023782669</p></td>
    <td><p>37.0680401122851</p></td>
    <td><p>36.8209194971822</p></td>
    <td><p>37.1136572341272</p></td>
    <td><p>36.8615092794553</p></td>
    <td><p>37.0816118815563</p></td>
    <td><p>36.8814908432117</p></td>
    <td><p>36.9005089857779</p></td>
    <td><p>36.9530713458836</p></td>
    <td><p>37.193624034349</p></td>
    <td><p>37.0429432126835</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.00561592087313301</p></td>
    <td><p>0.0133199155250026</p></td>
    <td><p>0.0203078476695211</p></td>
    <td><p>-0.089189497970743</p></td>
    <td><p>-0.0917581466743158</p></td>
    <td><p>-0.186496387395117</p></td>
    <td><p>-0.154759360786208</p></td>
    <td><p>0.173563889274782</p></td>
    <td><p>-0.0790631185941137</p></td>
    <td><p>0.127869284211393</p></td>
    <td><p>-0.0222921288068179</p></td>
    <td><p>0.0457655986786207</p></td>
    <td><p>-0.0568976217330572</p></td>
    <td><p>0.0680401122851464</p></td>
    <td><p>-0.179080502817811</p></td>
    <td><p>0.113657234127217</p></td>
    <td><p>-0.138490720544681</p></td>
    <td><p>0.0816118815562632</p></td>
    <td><p>-0.118509156788342</p></td>
    <td><p>-0.0994910142221173</p></td>
    <td><p>-0.0469286541164422</p></td>
    <td><p>0.193624034349014</p></td>
    <td><p>0.0429432126834755</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9592</p></td>
    <td><p>9593</p></td>
    <td><p>9594</p></td>
    <td><p>9595</p></td>
    <td><p>9596</p></td>
    <td><p>9597</p></td>
    <td><p>9598</p></td>
    <td><p>9599</p></td>
    <td><p>9600</p></td>
    <td><p>9601</p></td>
    <td><p>9602</p></td>
    <td><p>9603</p></td>
    <td><p>9604</p></td>
    <td><p>9605</p></td>
    <td><p>9606</p></td>
    <td><p>9607</p></td>
    <td><p>9608</p></td>
    <td><p>9609</p></td>
    <td><p>9610</p></td>
    <td><p>9611</p></td>
    <td><p>9612</p></td>
    <td><p>9613</p></td>
    <td><p>9614</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9800476534502</p></td>
    <td><p>37.0477399898283</p></td>
    <td><p>37.1502809765795</p></td>
    <td><p>37.0712539039976</p></td>
    <td><p>36.8996026878442</p></td>
    <td><p>37.0485397445192</p></td>
    <td><p>37.0320433600383</p></td>
    <td><p>36.8597174930375</p></td>
    <td><p>36.9542612158042</p></td>
    <td><p>36.9912273833534</p></td>
    <td><p>36.9998897610125</p></td>
    <td><p>36.8813175128071</p></td>
    <td><p>36.8736651662611</p></td>
    <td><p>37.0655263541095</p></td>
    <td><p>37.1391713540396</p></td>
    <td><p>36.8261991200543</p></td>
    <td><p>36.857420879903</p></td>
    <td><p>37.052202390868</p></td>
    <td><p>37.1928119989443</p></td>
    <td><p>36.8145568933543</p></td>
    <td><p>36.8542273250055</p></td>
    <td><p>36.9509473672891</p></td>
    <td><p>37.0373013078126</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0199523465497933</p></td>
    <td><p>0.0477399898283437</p></td>
    <td><p>0.150280976579467</p></td>
    <td><p>0.071253903997615</p></td>
    <td><p>-0.100397312155792</p></td>
    <td><p>0.0485397445191822</p></td>
    <td><p>0.0320433600383083</p></td>
    <td><p>-0.140282506962492</p></td>
    <td><p>-0.0457387841957697</p></td>
    <td><p>-0.0087726166466382</p></td>
    <td><p>-0.00011023898753848</p></td>
    <td><p>-0.118682487192878</p></td>
    <td><p>-0.126334833738852</p></td>
    <td><p>0.0655263541095152</p></td>
    <td><p>0.139171354039597</p></td>
    <td><p>-0.173800879945702</p></td>
    <td><p>-0.142579120097011</p></td>
    <td><p>0.0522023908680325</p></td>
    <td><p>0.192811998944258</p></td>
    <td><p>-0.185443106645664</p></td>
    <td><p>-0.145772674994483</p></td>
    <td><p>-0.0490526327109109</p></td>
    <td><p>0.0373013078126476</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9615</p></td>
    <td><p>9616</p></td>
    <td><p>9617</p></td>
    <td><p>9618</p></td>
    <td><p>9619</p></td>
    <td><p>9620</p></td>
    <td><p>9621</p></td>
    <td><p>9622</p></td>
    <td><p>9623</p></td>
    <td><p>9624</p></td>
    <td><p>9625</p></td>
    <td><p>9626</p></td>
    <td><p>9627</p></td>
    <td><p>9628</p></td>
    <td><p>9629</p></td>
    <td><p>9630</p></td>
    <td><p>9631</p></td>
    <td><p>9632</p></td>
    <td><p>9633</p></td>
    <td><p>9634</p></td>
    <td><p>9635</p></td>
    <td><p>9636</p></td>
    <td><p>9637</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8877853933357</p></td>
    <td><p>37.0602201742329</p></td>
    <td><p>37.0950307784892</p></td>
    <td><p>37.057546073471</p></td>
    <td><p>37.185731352734</p></td>
    <td><p>36.9439567893031</p></td>
    <td><p>36.9269828891709</p></td>
    <td><p>37.0623157527607</p></td>
    <td><p>37.0051147115682</p></td>
    <td><p>36.9698261531357</p></td>
    <td><p>37.197440209799</p></td>
    <td><p>37.184258191785</p></td>
    <td><p>36.8438884819148</p></td>
    <td><p>36.9496133015925</p></td>
    <td><p>36.9468185973281</p></td>
    <td><p>37.0384812237621</p></td>
    <td><p>37.063549657278</p></td>
    <td><p>36.9329939723599</p></td>
    <td><p>37.0195114690486</p></td>
    <td><p>37.0927061333984</p></td>
    <td><p>37.1198230781995</p></td>
    <td><p>36.8578002649945</p></td>
    <td><p>36.8674695642029</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.112214606664303</p></td>
    <td><p>0.0602201742329243</p></td>
    <td><p>0.0950307784891891</p></td>
    <td><p>0.0575460734709523</p></td>
    <td><p>0.185731352733953</p></td>
    <td><p>-0.0560432106969202</p></td>
    <td><p>-0.0730171108290705</p></td>
    <td><p>0.062315752760739</p></td>
    <td><p>0.0051147115682042</p></td>
    <td><p>-0.0301738468642938</p></td>
    <td><p>0.197440209799026</p></td>
    <td><p>0.184258191785041</p></td>
    <td><p>-0.156111518085162</p></td>
    <td><p>-0.0503866984075074</p></td>
    <td><p>-0.0531814026719033</p></td>
    <td><p>0.0384812237620622</p></td>
    <td><p>0.0635496572780099</p></td>
    <td><p>-0.0670060276400974</p></td>
    <td><p>0.0195114690485525</p></td>
    <td><p>0.0927061333983588</p></td>
    <td><p>0.119823078199481</p></td>
    <td><p>-0.142199735005477</p></td>
    <td><p>-0.132530435797129</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9638</p></td>
    <td><p>9639</p></td>
    <td><p>9640</p></td>
    <td><p>9641</p></td>
    <td><p>9642</p></td>
    <td><p>9643</p></td>
    <td><p>9644</p></td>
    <td><p>9645</p></td>
    <td><p>9646</p></td>
    <td><p>9647</p></td>
    <td><p>9648</p></td>
    <td><p>9649</p></td>
    <td><p>9650</p></td>
    <td><p>9651</p></td>
    <td><p>9652</p></td>
    <td><p>9653</p></td>
    <td><p>9654</p></td>
    <td><p>9655</p></td>
    <td><p>9656</p></td>
    <td><p>9657</p></td>
    <td><p>9658</p></td>
    <td><p>9659</p></td>
    <td><p>9660</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9546645224098</p></td>
    <td><p>36.8964379891808</p></td>
    <td><p>36.8709433521031</p></td>
    <td><p>37.1530614989312</p></td>
    <td><p>37.1758245370572</p></td>
    <td><p>37.1331140720806</p></td>
    <td><p>37.0311376688957</p></td>
    <td><p>37.1727652872171</p></td>
    <td><p>37.0733100569069</p></td>
    <td><p>37.1827461863452</p></td>
    <td><p>37.1447022889379</p></td>
    <td><p>36.8770580090999</p></td>
    <td><p>36.8843143466348</p></td>
    <td><p>36.9562203413184</p></td>
    <td><p>37.1364216612198</p></td>
    <td><p>36.8698152742698</p></td>
    <td><p>36.9307563648178</p></td>
    <td><p>36.8517946480089</p></td>
    <td><p>37.1519601427446</p></td>
    <td><p>37.0337122586099</p></td>
    <td><p>37.1359176484221</p></td>
    <td><p>36.9862210734171</p></td>
    <td><p>36.8427499495961</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0453354775902284</p></td>
    <td><p>-0.103562010819225</p></td>
    <td><p>-0.12905664789691</p></td>
    <td><p>0.153061498931173</p></td>
    <td><p>0.175824537057231</p></td>
    <td><p>0.133114072080559</p></td>
    <td><p>0.0311376688957381</p></td>
    <td><p>0.172765287217075</p></td>
    <td><p>0.0733100569068696</p></td>
    <td><p>0.182746186345184</p></td>
    <td><p>0.144702288937914</p></td>
    <td><p>-0.122941990900095</p></td>
    <td><p>-0.115685653365162</p></td>
    <td><p>-0.043779658681629</p></td>
    <td><p>0.136421661219757</p></td>
    <td><p>-0.130184725730189</p></td>
    <td><p>-0.0692436351821613</p></td>
    <td><p>-0.148205351991095</p></td>
    <td><p>0.151960142744571</p></td>
    <td><p>0.0337122586098531</p></td>
    <td><p>0.135917648422144</p></td>
    <td><p>-0.0137789265829156</p></td>
    <td><p>-0.157250050403917</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9661</p></td>
    <td><p>9662</p></td>
    <td><p>9663</p></td>
    <td><p>9664</p></td>
    <td><p>9665</p></td>
    <td><p>9666</p></td>
    <td><p>9667</p></td>
    <td><p>9668</p></td>
    <td><p>9669</p></td>
    <td><p>9670</p></td>
    <td><p>9671</p></td>
    <td><p>9672</p></td>
    <td><p>9673</p></td>
    <td><p>9674</p></td>
    <td><p>9675</p></td>
    <td><p>9676</p></td>
    <td><p>9677</p></td>
    <td><p>9678</p></td>
    <td><p>9679</p></td>
    <td><p>9680</p></td>
    <td><p>9681</p></td>
    <td><p>9682</p></td>
    <td><p>9683</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9633425206441</p></td>
    <td><p>37.0044698549573</p></td>
    <td><p>37.0050103860982</p></td>
    <td><p>37.1491244043665</p></td>
    <td><p>36.8514549914769</p></td>
    <td><p>37.0474562360792</p></td>
    <td><p>36.9468025866711</p></td>
    <td><p>37.0276435340503</p></td>
    <td><p>36.8133399953298</p></td>
    <td><p>37.0831502214484</p></td>
    <td><p>37.1234682742749</p></td>
    <td><p>37.1292447248404</p></td>
    <td><p>37.0101912496416</p></td>
    <td><p>37.0219064793112</p></td>
    <td><p>36.9828131187222</p></td>
    <td><p>36.8849894183248</p></td>
    <td><p>36.8698758181372</p></td>
    <td><p>37.1636674902192</p></td>
    <td><p>36.816777416786</p></td>
    <td><p>37.1103484870156</p></td>
    <td><p>36.82027804517</p></td>
    <td><p>37.1107061977194</p></td>
    <td><p>37.119309272619</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0366574793558669</p></td>
    <td><p>0.0044698549572999</p></td>
    <td><p>0.00501038609821336</p></td>
    <td><p>0.149124404366489</p></td>
    <td><p>-0.14854500852308</p></td>
    <td><p>0.0474562360791992</p></td>
    <td><p>-0.0531974133288813</p></td>
    <td><p>0.0276435340503198</p></td>
    <td><p>-0.186660004670216</p></td>
    <td><p>0.0831502214484487</p></td>
    <td><p>0.123468274274877</p></td>
    <td><p>0.129244724840362</p></td>
    <td><p>0.0101912496415935</p></td>
    <td><p>0.0219064793112054</p></td>
    <td><p>-0.0171868812777873</p></td>
    <td><p>-0.115010581675158</p></td>
    <td><p>-0.130124181862847</p></td>
    <td><p>0.163667490219169</p></td>
    <td><p>-0.18322258321399</p></td>
    <td><p>0.110348487015642</p></td>
    <td><p>-0.179721954829994</p></td>
    <td><p>0.110706197719416</p></td>
    <td><p>0.119309272618978</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9684</p></td>
    <td><p>9685</p></td>
    <td><p>9686</p></td>
    <td><p>9687</p></td>
    <td><p>9688</p></td>
    <td><p>9689</p></td>
    <td><p>9690</p></td>
    <td><p>9691</p></td>
    <td><p>9692</p></td>
    <td><p>9693</p></td>
    <td><p>9694</p></td>
    <td><p>9695</p></td>
    <td><p>9696</p></td>
    <td><p>9697</p></td>
    <td><p>9698</p></td>
    <td><p>9699</p></td>
    <td><p>9700</p></td>
    <td><p>9701</p></td>
    <td><p>9702</p></td>
    <td><p>9703</p></td>
    <td><p>9704</p></td>
    <td><p>9705</p></td>
    <td><p>9706</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0812186836343</p></td>
    <td><p>36.801471456972</p></td>
    <td><p>37.0862821344138</p></td>
    <td><p>37.0385743838873</p></td>
    <td><p>37.1474213944935</p></td>
    <td><p>36.8238631525456</p></td>
    <td><p>36.8071251450738</p></td>
    <td><p>37.0657277974172</p></td>
    <td><p>36.841860347924</p></td>
    <td><p>37.115250759824</p></td>
    <td><p>36.8309353875897</p></td>
    <td><p>36.85333939604</p></td>
    <td><p>37.0076780716412</p></td>
    <td><p>36.9249798783272</p></td>
    <td><p>36.8894838363653</p></td>
    <td><p>36.8472028264897</p></td>
    <td><p>36.8109021194463</p></td>
    <td><p>36.9761411454255</p></td>
    <td><p>36.894678748345</p></td>
    <td><p>36.8381474433593</p></td>
    <td><p>37.163430046358</p></td>
    <td><p>36.8247438589094</p></td>
    <td><p>36.8361633988845</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0812186836343258</p></td>
    <td><p>-0.198528543028019</p></td>
    <td><p>0.0862821344137572</p></td>
    <td><p>0.0385743838872656</p></td>
    <td><p>0.147421394493527</p></td>
    <td><p>-0.176136847454359</p></td>
    <td><p>-0.192874854926231</p></td>
    <td><p>0.0657277974172317</p></td>
    <td><p>-0.15813965207596</p></td>
    <td><p>0.115250759823951</p></td>
    <td><p>-0.16906461241026</p></td>
    <td><p>-0.146660603959987</p></td>
    <td><p>0.00767807164123724</p></td>
    <td><p>-0.0750201216728144</p></td>
    <td><p>-0.110516163634657</p></td>
    <td><p>-0.15279717351028</p></td>
    <td><p>-0.189097880553696</p></td>
    <td><p>-0.0238588545745486</p></td>
    <td><p>-0.105321251654999</p></td>
    <td><p>-0.161852556640738</p></td>
    <td><p>0.163430046358023</p></td>
    <td><p>-0.175256141090607</p></td>
    <td><p>-0.163836601115456</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9707</p></td>
    <td><p>9708</p></td>
    <td><p>9709</p></td>
    <td><p>9710</p></td>
    <td><p>9711</p></td>
    <td><p>9712</p></td>
    <td><p>9713</p></td>
    <td><p>9714</p></td>
    <td><p>9715</p></td>
    <td><p>9716</p></td>
    <td><p>9717</p></td>
    <td><p>9718</p></td>
    <td><p>9719</p></td>
    <td><p>9720</p></td>
    <td><p>9721</p></td>
    <td><p>9722</p></td>
    <td><p>9723</p></td>
    <td><p>9724</p></td>
    <td><p>9725</p></td>
    <td><p>9726</p></td>
    <td><p>9727</p></td>
    <td><p>9728</p></td>
    <td><p>9729</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0671919349864</p></td>
    <td><p>37.0569711115511</p></td>
    <td><p>36.8922196966261</p></td>
    <td><p>36.9858986438175</p></td>
    <td><p>36.8486852810112</p></td>
    <td><p>36.9871768054253</p></td>
    <td><p>36.896966950438</p></td>
    <td><p>37.1213743733543</p></td>
    <td><p>36.8954530351494</p></td>
    <td><p>37.0755232937815</p></td>
    <td><p>36.817658932383</p></td>
    <td><p>37.0926862626255</p></td>
    <td><p>37.1977652139944</p></td>
    <td><p>37.1501946627148</p></td>
    <td><p>37.1498726051993</p></td>
    <td><p>36.9776453007951</p></td>
    <td><p>36.8156584157236</p></td>
    <td><p>37.1072623988356</p></td>
    <td><p>36.8548036301837</p></td>
    <td><p>36.8490075659124</p></td>
    <td><p>37.0424360168638</p></td>
    <td><p>36.9388654493726</p></td>
    <td><p>36.9317021161532</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.0671919349864467</p></td>
    <td><p>0.0569711115510572</p></td>
    <td><p>-0.107780303373922</p></td>
    <td><p>-0.0141013561825076</p></td>
    <td><p>-0.151314718988786</p></td>
    <td><p>-0.0128231945747075</p></td>
    <td><p>-0.103033049561979</p></td>
    <td><p>0.121374373354286</p></td>
    <td><p>-0.104546964850641</p></td>
    <td><p>0.0755232937814512</p></td>
    <td><p>-0.182341067617031</p></td>
    <td><p>0.0926862626255485</p></td>
    <td><p>0.197765213994408</p></td>
    <td><p>0.150194662714796</p></td>
    <td><p>0.149872605199327</p></td>
    <td><p>-0.0223546992049322</p></td>
    <td><p>-0.184341584276417</p></td>
    <td><p>0.107262398835559</p></td>
    <td><p>-0.14519636981634</p></td>
    <td><p>-0.150992434087648</p></td>
    <td><p>0.0424360168638032</p></td>
    <td><p>-0.0611345506273508</p></td>
    <td><p>-0.0682978838468387</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9730</p></td>
    <td><p>9731</p></td>
    <td><p>9732</p></td>
    <td><p>9733</p></td>
    <td><p>9734</p></td>
    <td><p>9735</p></td>
    <td><p>9736</p></td>
    <td><p>9737</p></td>
    <td><p>9738</p></td>
    <td><p>9739</p></td>
    <td><p>9740</p></td>
    <td><p>9741</p></td>
    <td><p>9742</p></td>
    <td><p>9743</p></td>
    <td><p>9744</p></td>
    <td><p>9745</p></td>
    <td><p>9746</p></td>
    <td><p>9747</p></td>
    <td><p>9748</p></td>
    <td><p>9749</p></td>
    <td><p>9750</p></td>
    <td><p>9751</p></td>
    <td><p>9752</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9920038972777</p></td>
    <td><p>37.0075949357455</p></td>
    <td><p>37.1297909472115</p></td>
    <td><p>37.132166386758</p></td>
    <td><p>36.9290159589361</p></td>
    <td><p>37.0593450858179</p></td>
    <td><p>36.8226650830901</p></td>
    <td><p>36.8189537415083</p></td>
    <td><p>36.9641329933638</p></td>
    <td><p>37.1703289526014</p></td>
    <td><p>37.191926954101</p></td>
    <td><p>36.9315901567769</p></td>
    <td><p>37.0595841093932</p></td>
    <td><p>37.1392270235658</p></td>
    <td><p>37.0723292198408</p></td>
    <td><p>36.8851137014254</p></td>
    <td><p>37.0841817026751</p></td>
    <td><p>37.0847848888245</p></td>
    <td><p>36.9245258732326</p></td>
    <td><p>36.9216746359039</p></td>
    <td><p>36.9521487044377</p></td>
    <td><p>36.9525931709107</p></td>
    <td><p>37.1069224699858</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.00799610272226658</p></td>
    <td><p>0.00759493574551584</p></td>
    <td><p>0.129790947211454</p></td>
    <td><p>0.132166386758009</p></td>
    <td><p>-0.0709840410639373</p></td>
    <td><p>0.0593450858179168</p></td>
    <td><p>-0.177334916909949</p></td>
    <td><p>-0.18104625849174</p></td>
    <td><p>-0.0358670066361597</p></td>
    <td><p>0.170328952601423</p></td>
    <td><p>0.191926954100964</p></td>
    <td><p>-0.0684098432231224</p></td>
    <td><p>0.0595841093931995</p></td>
    <td><p>0.139227023565766</p></td>
    <td><p>0.0723292198407677</p></td>
    <td><p>-0.114886298574575</p></td>
    <td><p>0.0841817026751386</p></td>
    <td><p>0.0847848888245437</p></td>
    <td><p>-0.0754741267673751</p></td>
    <td><p>-0.0783253640960808</p></td>
    <td><p>-0.0478512955622676</p></td>
    <td><p>-0.0474068290893257</p></td>
    <td><p>0.106922469985825</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9753</p></td>
    <td><p>9754</p></td>
    <td><p>9755</p></td>
    <td><p>9756</p></td>
    <td><p>9757</p></td>
    <td><p>9758</p></td>
    <td><p>9759</p></td>
    <td><p>9760</p></td>
    <td><p>9761</p></td>
    <td><p>9762</p></td>
    <td><p>9763</p></td>
    <td><p>9764</p></td>
    <td><p>9765</p></td>
    <td><p>9766</p></td>
    <td><p>9767</p></td>
    <td><p>9768</p></td>
    <td><p>9769</p></td>
    <td><p>9770</p></td>
    <td><p>9771</p></td>
    <td><p>9772</p></td>
    <td><p>9773</p></td>
    <td><p>9774</p></td>
    <td><p>9775</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.0038210374383</p></td>
    <td><p>37.0410351013065</p></td>
    <td><p>37.0513934135131</p></td>
    <td><p>36.8230330533927</p></td>
    <td><p>37.0275375501453</p></td>
    <td><p>36.8418490939843</p></td>
    <td><p>36.9358046516064</p></td>
    <td><p>37.0967803983207</p></td>
    <td><p>36.9021798528263</p></td>
    <td><p>37.1893596655859</p></td>
    <td><p>36.8536186639564</p></td>
    <td><p>37.0231073850456</p></td>
    <td><p>37.1389709124082</p></td>
    <td><p>37.1804226172761</p></td>
    <td><p>36.9166524737937</p></td>
    <td><p>36.9772581331407</p></td>
    <td><p>36.866251085685</p></td>
    <td><p>36.9355478333196</p></td>
    <td><p>36.9469146661423</p></td>
    <td><p>37.1212358239982</p></td>
    <td><p>36.9288183310445</p></td>
    <td><p>37.1597909658641</p></td>
    <td><p>36.8863899113651</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.00382103743829987</p></td>
    <td><p>0.0410351013064556</p></td>
    <td><p>0.0513934135130683</p></td>
    <td><p>-0.176966946607337</p></td>
    <td><p>0.0275375501453468</p></td>
    <td><p>-0.158150906015699</p></td>
    <td><p>-0.0641953483936391</p></td>
    <td><p>0.0967803983206679</p></td>
    <td><p>-0.097820147173671</p></td>
    <td><p>0.189359665585869</p></td>
    <td><p>-0.146381336043582</p></td>
    <td><p>0.0231073850455559</p></td>
    <td><p>0.138970912408247</p></td>
    <td><p>0.180422617276093</p></td>
    <td><p>-0.0833475262063104</p></td>
    <td><p>-0.0227418668592705</p></td>
    <td><p>-0.133748914315007</p></td>
    <td><p>-0.0644521666804394</p></td>
    <td><p>-0.0530853338576591</p></td>
    <td><p>0.121235823998163</p></td>
    <td><p>-0.0711816689554681</p></td>
    <td><p>0.159790965864076</p></td>
    <td><p>-0.113610088634871</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9776</p></td>
    <td><p>9777</p></td>
    <td><p>9778</p></td>
    <td><p>9779</p></td>
    <td><p>9780</p></td>
    <td><p>9781</p></td>
    <td><p>9782</p></td>
    <td><p>9783</p></td>
    <td><p>9784</p></td>
    <td><p>9785</p></td>
    <td><p>9786</p></td>
    <td><p>9787</p></td>
    <td><p>9788</p></td>
    <td><p>9789</p></td>
    <td><p>9790</p></td>
    <td><p>9791</p></td>
    <td><p>9792</p></td>
    <td><p>9793</p></td>
    <td><p>9794</p></td>
    <td><p>9795</p></td>
    <td><p>9796</p></td>
    <td><p>9797</p></td>
    <td><p>9798</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8445054624393</p></td>
    <td><p>36.8987366761557</p></td>
    <td><p>37.0534710992173</p></td>
    <td><p>36.9522134740566</p></td>
    <td><p>37.1298035701928</p></td>
    <td><p>36.8836372285243</p></td>
    <td><p>36.8864135565997</p></td>
    <td><p>36.8392276068734</p></td>
    <td><p>36.9010689413333</p></td>
    <td><p>36.8135095101284</p></td>
    <td><p>37.1513853190528</p></td>
    <td><p>37.1437146973241</p></td>
    <td><p>37.1985348382982</p></td>
    <td><p>37.0967563056367</p></td>
    <td><p>36.8501979913906</p></td>
    <td><p>36.9458978483859</p></td>
    <td><p>36.998520297337</p></td>
    <td><p>36.8994781876746</p></td>
    <td><p>37.1949200623936</p></td>
    <td><p>37.0605828513862</p></td>
    <td><p>37.0076400566132</p></td>
    <td><p>37.1246766537743</p></td>
    <td><p>36.9816012137915</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.155494537560699</p></td>
    <td><p>-0.101263323844258</p></td>
    <td><p>0.0534710992172691</p></td>
    <td><p>-0.0477865259433941</p></td>
    <td><p>0.129803570192834</p></td>
    <td><p>-0.1163627714757</p></td>
    <td><p>-0.113586443400294</p></td>
    <td><p>-0.160772393126642</p></td>
    <td><p>-0.0989310586666861</p></td>
    <td><p>-0.186490489871581</p></td>
    <td><p>0.151385319052785</p></td>
    <td><p>0.143714697324086</p></td>
    <td><p>0.198534838298173</p></td>
    <td><p>0.0967563056367453</p></td>
    <td><p>-0.149802008609399</p></td>
    <td><p>-0.05410215161411</p></td>
    <td><p>-0.00147970266304753</p></td>
    <td><p>-0.100521812325418</p></td>
    <td><p>0.194920062393599</p></td>
    <td><p>0.0605828513862221</p></td>
    <td><p>0.007640056613198</p></td>
    <td><p>0.124676653774344</p></td>
    <td><p>-0.0183987862085075</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9799</p></td>
    <td><p>9800</p></td>
    <td><p>9801</p></td>
    <td><p>9802</p></td>
    <td><p>9803</p></td>
    <td><p>9804</p></td>
    <td><p>9805</p></td>
    <td><p>9806</p></td>
    <td><p>9807</p></td>
    <td><p>9808</p></td>
    <td><p>9809</p></td>
    <td><p>9810</p></td>
    <td><p>9811</p></td>
    <td><p>9812</p></td>
    <td><p>9813</p></td>
    <td><p>9814</p></td>
    <td><p>9815</p></td>
    <td><p>9816</p></td>
    <td><p>9817</p></td>
    <td><p>9818</p></td>
    <td><p>9819</p></td>
    <td><p>9820</p></td>
    <td><p>9821</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.8866796573646</p></td>
    <td><p>37.1842044091669</p></td>
    <td><p>36.9411853925481</p></td>
    <td><p>37.1072595093171</p></td>
    <td><p>37.0428384610596</p></td>
    <td><p>36.901082013547</p></td>
    <td><p>37.0549674309594</p></td>
    <td><p>36.823441555198</p></td>
    <td><p>36.895567409516</p></td>
    <td><p>36.96552748059</p></td>
    <td><p>37.1606439458586</p></td>
    <td><p>36.8887247215403</p></td>
    <td><p>36.942143363824</p></td>
    <td><p>37.039358531719</p></td>
    <td><p>37.0420481875243</p></td>
    <td><p>36.8589352210994</p></td>
    <td><p>36.8917582669112</p></td>
    <td><p>37.1896197736591</p></td>
    <td><p>36.9080022750892</p></td>
    <td><p>36.9030644012363</p></td>
    <td><p>36.9403937800403</p></td>
    <td><p>36.9885558943418</p></td>
    <td><p>37.0503199153258</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.11332034263544</p></td>
    <td><p>0.184204409166909</p></td>
    <td><p>-0.0588146074519358</p></td>
    <td><p>0.107259509317061</p></td>
    <td><p>0.042838461059624</p></td>
    <td><p>-0.0989179864529746</p></td>
    <td><p>0.054967430959401</p></td>
    <td><p>-0.176558444802026</p></td>
    <td><p>-0.104432590484024</p></td>
    <td><p>-0.034472519409988</p></td>
    <td><p>0.160643945858567</p></td>
    <td><p>-0.111275278459686</p></td>
    <td><p>-0.0578566361759627</p></td>
    <td><p>0.0393585317190102</p></td>
    <td><p>0.0420481875242515</p></td>
    <td><p>-0.141064778900628</p></td>
    <td><p>-0.108241733088832</p></td>
    <td><p>0.189619773659075</p></td>
    <td><p>-0.0919977249107973</p></td>
    <td><p>-0.0969355987636931</p></td>
    <td><p>-0.0596062199597256</p></td>
    <td><p>-0.0114441056581995</p></td>
    <td><p>0.0503199153258365</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9822</p></td>
    <td><p>9823</p></td>
    <td><p>9824</p></td>
    <td><p>9825</p></td>
    <td><p>9826</p></td>
    <td><p>9827</p></td>
    <td><p>9828</p></td>
    <td><p>9829</p></td>
    <td><p>9830</p></td>
    <td><p>9831</p></td>
    <td><p>9832</p></td>
    <td><p>9833</p></td>
    <td><p>9834</p></td>
    <td><p>9835</p></td>
    <td><p>9836</p></td>
    <td><p>9837</p></td>
    <td><p>9838</p></td>
    <td><p>9839</p></td>
    <td><p>9840</p></td>
    <td><p>9841</p></td>
    <td><p>9842</p></td>
    <td><p>9843</p></td>
    <td><p>9844</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1407677637118</p></td>
    <td><p>36.9372696827089</p></td>
    <td><p>36.8083818756764</p></td>
    <td><p>36.9430126494652</p></td>
    <td><p>36.9770731856607</p></td>
    <td><p>36.8418328895208</p></td>
    <td><p>36.8306617304444</p></td>
    <td><p>36.9153564080432</p></td>
    <td><p>36.9637564846367</p></td>
    <td><p>36.804052199153</p></td>
    <td><p>37.1273549533065</p></td>
    <td><p>36.8383110740024</p></td>
    <td><p>37.0364846752019</p></td>
    <td><p>36.8409645426183</p></td>
    <td><p>37.0520023932566</p></td>
    <td><p>37.1726627366543</p></td>
    <td><p>37.122134333689</p></td>
    <td><p>36.840507629399</p></td>
    <td><p>36.9525007150845</p></td>
    <td><p>37.1215221160735</p></td>
    <td><p>36.9811820010078</p></td>
    <td><p>36.8034661271799</p></td>
    <td><p>37.0595023302925</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.1407677637118</p></td>
    <td><p>-0.0627303172911269</p></td>
    <td><p>-0.19161812432359</p></td>
    <td><p>-0.0569873505348042</p></td>
    <td><p>-0.0229268143393</p></td>
    <td><p>-0.158167110479226</p></td>
    <td><p>-0.169338269555638</p></td>
    <td><p>-0.0846435919568052</p></td>
    <td><p>-0.0362435153632958</p></td>
    <td><p>-0.19594780084698</p></td>
    <td><p>0.127354953306458</p></td>
    <td><p>-0.161688925997581</p></td>
    <td><p>0.0364846752018693</p></td>
    <td><p>-0.159035457381655</p></td>
    <td><p>0.0520023932566076</p></td>
    <td><p>0.172662736654281</p></td>
    <td><p>0.122134333688997</p></td>
    <td><p>-0.159492370600951</p></td>
    <td><p>-0.0474992849155385</p></td>
    <td><p>0.121522116073528</p></td>
    <td><p>-0.0188179989921977</p></td>
    <td><p>-0.196533872820069</p></td>
    <td><p>0.0595023302924815</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9845</p></td>
    <td><p>9846</p></td>
    <td><p>9847</p></td>
    <td><p>9848</p></td>
    <td><p>9849</p></td>
    <td><p>9850</p></td>
    <td><p>9851</p></td>
    <td><p>9852</p></td>
    <td><p>9853</p></td>
    <td><p>9854</p></td>
    <td><p>9855</p></td>
    <td><p>9856</p></td>
    <td><p>9857</p></td>
    <td><p>9858</p></td>
    <td><p>9859</p></td>
    <td><p>9860</p></td>
    <td><p>9861</p></td>
    <td><p>9862</p></td>
    <td><p>9863</p></td>
    <td><p>9864</p></td>
    <td><p>9865</p></td>
    <td><p>9866</p></td>
    <td><p>9867</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.853282236468</p></td>
    <td><p>36.9410338008824</p></td>
    <td><p>36.9933169621817</p></td>
    <td><p>36.865114415859</p></td>
    <td><p>36.9161808357855</p></td>
    <td><p>37.1504383435659</p></td>
    <td><p>37.1774406132556</p></td>
    <td><p>36.8326758697262</p></td>
    <td><p>37.0924737226984</p></td>
    <td><p>36.9112887915069</p></td>
    <td><p>37.1242435254822</p></td>
    <td><p>36.8951319364906</p></td>
    <td><p>36.9697277039317</p></td>
    <td><p>37.0256181131813</p></td>
    <td><p>36.9467501604821</p></td>
    <td><p>36.9609376150567</p></td>
    <td><p>37.1580959426148</p></td>
    <td><p>37.0844546681423</p></td>
    <td><p>37.0614295223159</p></td>
    <td><p>37.1389732003627</p></td>
    <td><p>37.0746851468804</p></td>
    <td><p>36.9051331296353</p></td>
    <td><p>37.1409371519986</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.146717763532017</p></td>
    <td><p>-0.0589661991175845</p></td>
    <td><p>-0.00668303781828428</p></td>
    <td><p>-0.134885584141038</p></td>
    <td><p>-0.0838191642144608</p></td>
    <td><p>0.150438343565881</p></td>
    <td><p>0.177440613255627</p></td>
    <td><p>-0.167324130273805</p></td>
    <td><p>0.0924737226983936</p></td>
    <td><p>-0.0887112084930521</p></td>
    <td><p>0.124243525482186</p></td>
    <td><p>-0.104868063509429</p></td>
    <td><p>-0.0302722960683255</p></td>
    <td><p>0.0256181131813449</p></td>
    <td><p>-0.0532498395179175</p></td>
    <td><p>-0.0390623849432927</p></td>
    <td><p>0.158095942614771</p></td>
    <td><p>0.0844546681422784</p></td>
    <td><p>0.0614295223158692</p></td>
    <td><p>0.138973200362685</p></td>
    <td><p>0.0746851468804337</p></td>
    <td><p>-0.0948668703647044</p></td>
    <td><p>0.140937151998635</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9868</p></td>
    <td><p>9869</p></td>
    <td><p>9870</p></td>
    <td><p>9871</p></td>
    <td><p>9872</p></td>
    <td><p>9873</p></td>
    <td><p>9874</p></td>
    <td><p>9875</p></td>
    <td><p>9876</p></td>
    <td><p>9877</p></td>
    <td><p>9878</p></td>
    <td><p>9879</p></td>
    <td><p>9880</p></td>
    <td><p>9881</p></td>
    <td><p>9882</p></td>
    <td><p>9883</p></td>
    <td><p>9884</p></td>
    <td><p>9885</p></td>
    <td><p>9886</p></td>
    <td><p>9887</p></td>
    <td><p>9888</p></td>
    <td><p>9889</p></td>
    <td><p>9890</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.160714423615</p></td>
    <td><p>36.9497943080986</p></td>
    <td><p>36.8036239595034</p></td>
    <td><p>37.1432600281264</p></td>
    <td><p>37.1310302767019</p></td>
    <td><p>36.8277899064425</p></td>
    <td><p>36.912008694384</p></td>
    <td><p>37.1209081756772</p></td>
    <td><p>37.0333564964487</p></td>
    <td><p>36.9188336670069</p></td>
    <td><p>37.0377920739636</p></td>
    <td><p>37.1580740853039</p></td>
    <td><p>37.017020232935</p></td>
    <td><p>36.8900024092948</p></td>
    <td><p>37.0499659150451</p></td>
    <td><p>36.9712055839871</p></td>
    <td><p>37.033210744098</p></td>
    <td><p>37.0366663622388</p></td>
    <td><p>36.9039627323443</p></td>
    <td><p>36.869508446178</p></td>
    <td><p>36.989371039523</p></td>
    <td><p>36.9864987473661</p></td>
    <td><p>36.8770221625837</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.160714423614984</p></td>
    <td><p>-0.0502056919013754</p></td>
    <td><p>-0.196376040496588</p></td>
    <td><p>0.143260028126413</p></td>
    <td><p>0.131030276701949</p></td>
    <td><p>-0.172210093557489</p></td>
    <td><p>-0.0879913056160007</p></td>
    <td><p>0.120908175677222</p></td>
    <td><p>0.0333564964487252</p></td>
    <td><p>-0.0811663329931349</p></td>
    <td><p>0.0377920739636295</p></td>
    <td><p>0.15807408530393</p></td>
    <td><p>0.017020232935046</p></td>
    <td><p>-0.109997590705234</p></td>
    <td><p>0.0499659150451137</p></td>
    <td><p>-0.0287944160128788</p></td>
    <td><p>0.0332107440979783</p></td>
    <td><p>0.036666362238833</p></td>
    <td><p>-0.0960372676556531</p></td>
    <td><p>-0.130491553822033</p></td>
    <td><p>-0.0106289604769927</p></td>
    <td><p>-0.0135012526339366</p></td>
    <td><p>-0.122977837416308</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9891</p></td>
    <td><p>9892</p></td>
    <td><p>9893</p></td>
    <td><p>9894</p></td>
    <td><p>9895</p></td>
    <td><p>9896</p></td>
    <td><p>9897</p></td>
    <td><p>9898</p></td>
    <td><p>9899</p></td>
    <td><p>9900</p></td>
    <td><p>9901</p></td>
    <td><p>9902</p></td>
    <td><p>9903</p></td>
    <td><p>9904</p></td>
    <td><p>9905</p></td>
    <td><p>9906</p></td>
    <td><p>9907</p></td>
    <td><p>9908</p></td>
    <td><p>9909</p></td>
    <td><p>9910</p></td>
    <td><p>9911</p></td>
    <td><p>9912</p></td>
    <td><p>9913</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.9156534351157</p></td>
    <td><p>37.1955704869338</p></td>
    <td><p>37.0290917477074</p></td>
    <td><p>36.8627889326049</p></td>
    <td><p>37.0518783675359</p></td>
    <td><p>37.0114142324936</p></td>
    <td><p>36.9153497430071</p></td>
    <td><p>36.8500413926124</p></td>
    <td><p>36.9158960936777</p></td>
    <td><p>37.1149381118234</p></td>
    <td><p>36.9596949118718</p></td>
    <td><p>37.051564515251</p></td>
    <td><p>37.0292466549428</p></td>
    <td><p>37.0477734221784</p></td>
    <td><p>37.0533174736568</p></td>
    <td><p>36.8001613927649</p></td>
    <td><p>37.1484197033917</p></td>
    <td><p>37.1235104811557</p></td>
    <td><p>36.8598758941164</p></td>
    <td><p>36.860803984385</p></td>
    <td><p>37.0283684904021</p></td>
    <td><p>37.0325370637577</p></td>
    <td><p>36.9104847008753</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.0843465648842923</p></td>
    <td><p>0.195570486933804</p></td>
    <td><p>0.0290917477074188</p></td>
    <td><p>-0.137211067395128</p></td>
    <td><p>0.0518783675359415</p></td>
    <td><p>0.01141423249355</p></td>
    <td><p>-0.0846502569928873</p></td>
    <td><p>-0.149958607387582</p></td>
    <td><p>-0.0841039063222766</p></td>
    <td><p>0.114938111823427</p></td>
    <td><p>-0.0403050881282425</p></td>
    <td><p>0.0515645152510302</p></td>
    <td><p>0.0292466549428099</p></td>
    <td><p>0.0477734221783948</p></td>
    <td><p>0.0533174736568327</p></td>
    <td><p>-0.199838607235115</p></td>
    <td><p>0.148419703391717</p></td>
    <td><p>0.123510481155677</p></td>
    <td><p>-0.140124105883551</p></td>
    <td><p>-0.139196015614978</p></td>
    <td><p>0.0283684904021158</p></td>
    <td><p>0.0325370637577365</p></td>
    <td><p>-0.0895152991247272</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9914</p></td>
    <td><p>9915</p></td>
    <td><p>9916</p></td>
    <td><p>9917</p></td>
    <td><p>9918</p></td>
    <td><p>9919</p></td>
    <td><p>9920</p></td>
    <td><p>9921</p></td>
    <td><p>9922</p></td>
    <td><p>9923</p></td>
    <td><p>9924</p></td>
    <td><p>9925</p></td>
    <td><p>9926</p></td>
    <td><p>9927</p></td>
    <td><p>9928</p></td>
    <td><p>9929</p></td>
    <td><p>9930</p></td>
    <td><p>9931</p></td>
    <td><p>9932</p></td>
    <td><p>9933</p></td>
    <td><p>9934</p></td>
    <td><p>9935</p></td>
    <td><p>9936</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.869660128025</p></td>
    <td><p>37.09088242079</p></td>
    <td><p>36.977927533791</p></td>
    <td><p>36.9080876990358</p></td>
    <td><p>36.9596346906659</p></td>
    <td><p>36.9086980805691</p></td>
    <td><p>36.9391667646034</p></td>
    <td><p>36.9629542129147</p></td>
    <td><p>37.1425183035818</p></td>
    <td><p>36.9462289748649</p></td>
    <td><p>36.8900807622402</p></td>
    <td><p>36.9801850573534</p></td>
    <td><p>37.065878677524</p></td>
    <td><p>37.1655706845034</p></td>
    <td><p>36.9459873082188</p></td>
    <td><p>36.9327304525251</p></td>
    <td><p>36.8646350752916</p></td>
    <td><p>36.8712517976183</p></td>
    <td><p>36.9452754362061</p></td>
    <td><p>37.1806699830248</p></td>
    <td><p>37.1427801037264</p></td>
    <td><p>36.9945043027783</p></td>
    <td><p>36.8791139912091</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.130339871974968</p></td>
    <td><p>0.0908824207900025</p></td>
    <td><p>-0.0220724662090035</p></td>
    <td><p>-0.0919123009641893</p></td>
    <td><p>-0.0403653093341347</p></td>
    <td><p>-0.0913019194309257</p></td>
    <td><p>-0.0608332353966006</p></td>
    <td><p>-0.0370457870853187</p></td>
    <td><p>0.142518303581824</p></td>
    <td><p>-0.0537710251351058</p></td>
    <td><p>-0.10991923775984</p></td>
    <td><p>-0.0198149426466045</p></td>
    <td><p>0.0658786775239619</p></td>
    <td><p>0.165570684503379</p></td>
    <td><p>-0.0540126917811818</p></td>
    <td><p>-0.0672695474749005</p></td>
    <td><p>-0.135364924708448</p></td>
    <td><p>-0.128748202381658</p></td>
    <td><p>-0.0547245637939326</p></td>
    <td><p>0.180669983024814</p></td>
    <td><p>0.142780103726373</p></td>
    <td><p>-0.00549569722166154</p></td>
    <td><p>-0.120886008790919</p></td>
  </tr>
  <tr>
    <td colspan="24"><p>PT9L整机寿命测试数据</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9937</p></td>
    <td><p>9938</p></td>
    <td><p>9939</p></td>
    <td><p>9940</p></td>
    <td><p>9941</p></td>
    <td><p>9942</p></td>
    <td><p>9943</p></td>
    <td><p>9944</p></td>
    <td><p>9945</p></td>
    <td><p>9946</p></td>
    <td><p>9947</p></td>
    <td><p>9948</p></td>
    <td><p>9949</p></td>
    <td><p>9950</p></td>
    <td><p>9951</p></td>
    <td><p>9952</p></td>
    <td><p>9953</p></td>
    <td><p>9954</p></td>
    <td><p>9955</p></td>
    <td><p>9956</p></td>
    <td><p>9957</p></td>
    <td><p>9958</p></td>
    <td><p>9959</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1996428936123</p></td>
    <td><p>36.8686436684948</p></td>
    <td><p>36.8834073363865</p></td>
    <td><p>37.1183530155489</p></td>
    <td><p>36.9809450275519</p></td>
    <td><p>37.1893454555586</p></td>
    <td><p>37.1708071873704</p></td>
    <td><p>37.0978771370341</p></td>
    <td><p>36.8111040350048</p></td>
    <td><p>36.9336286050268</p></td>
    <td><p>36.8665573335546</p></td>
    <td><p>37.0940569015508</p></td>
    <td><p>37.0635640061413</p></td>
    <td><p>36.8858035088545</p></td>
    <td><p>37.0080037543429</p></td>
    <td><p>37.1650283250412</p></td>
    <td><p>37.0654998068661</p></td>
    <td><p>37.1164781227005</p></td>
    <td><p>37.1789986269911</p></td>
    <td><p>37.1561578199644</p></td>
    <td><p>37.1583857077504</p></td>
    <td><p>36.8166497301753</p></td>
    <td><p>37.0486535082526</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.199642893612328</p></td>
    <td><p>-0.131356331505231</p></td>
    <td><p>-0.11659266361351</p></td>
    <td><p>0.11835301554887</p></td>
    <td><p>-0.0190549724480888</p></td>
    <td><p>0.189345455558602</p></td>
    <td><p>0.170807187370357</p></td>
    <td><p>0.0978771370340894</p></td>
    <td><p>-0.18889596499524</p></td>
    <td><p>-0.0663713949731672</p></td>
    <td><p>-0.133442666445433</p></td>
    <td><p>0.0940569015508004</p></td>
    <td><p>0.0635640061412914</p></td>
    <td><p>-0.114196491145535</p></td>
    <td><p>0.00800375434287304</p></td>
    <td><p>0.165028325041241</p></td>
    <td><p>0.0654998068660646</p></td>
    <td><p>0.116478122700521</p></td>
    <td><p>0.178998626991145</p></td>
    <td><p>0.156157819964406</p></td>
    <td><p>0.158385707750391</p></td>
    <td><p>-0.183350269824665</p></td>
    <td><p>0.0486535082526345</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9960</p></td>
    <td><p>9961</p></td>
    <td><p>9962</p></td>
    <td><p>9963</p></td>
    <td><p>9964</p></td>
    <td><p>9965</p></td>
    <td><p>9966</p></td>
    <td><p>9967</p></td>
    <td><p>9968</p></td>
    <td><p>9969</p></td>
    <td><p>9970</p></td>
    <td><p>9971</p></td>
    <td><p>9972</p></td>
    <td><p>9973</p></td>
    <td><p>9974</p></td>
    <td><p>9975</p></td>
    <td><p>9976</p></td>
    <td><p>9977</p></td>
    <td><p>9978</p></td>
    <td><p>9979</p></td>
    <td><p>9980</p></td>
    <td><p>9981</p></td>
    <td><p>9982</p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>36.887799285085</p></td>
    <td><p>36.9529970474597</p></td>
    <td><p>37.0043223535303</p></td>
    <td><p>36.9647055372029</p></td>
    <td><p>37.063432643968</p></td>
    <td><p>36.9077379579128</p></td>
    <td><p>36.9979449010952</p></td>
    <td><p>36.8967120971057</p></td>
    <td><p>37.0630667334435</p></td>
    <td><p>36.8806824013055</p></td>
    <td><p>37.1101153781688</p></td>
    <td><p>36.8131583251756</p></td>
    <td><p>37.1657800165734</p></td>
    <td><p>36.8160579121681</p></td>
    <td><p>37.0213854885852</p></td>
    <td><p>36.9733085608969</p></td>
    <td><p>36.8916993269075</p></td>
    <td><p>37.1627607838557</p></td>
    <td><p>37.0925514999528</p></td>
    <td><p>37.0401595950032</p></td>
    <td><p>37.1287656630425</p></td>
    <td><p>36.8832104671742</p></td>
    <td><p>36.9151854902286</p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>-0.112200714915048</p></td>
    <td><p>-0.0470029525403461</p></td>
    <td><p>0.00432235353032695</p></td>
    <td><p>-0.0352944627970544</p></td>
    <td><p>0.0634326439680493</p></td>
    <td><p>-0.0922620420872065</p></td>
    <td><p>-0.00205509890476918</p></td>
    <td><p>-0.103287902894316</p></td>
    <td><p>0.0630667334434847</p></td>
    <td><p>-0.119317598694479</p></td>
    <td><p>0.110115378168828</p></td>
    <td><p>-0.186841674824379</p></td>
    <td><p>0.1657800165734</p></td>
    <td><p>-0.183942087831859</p></td>
    <td><p>0.0213854885851887</p></td>
    <td><p>-0.0266914391030824</p></td>
    <td><p>-0.108300673092486</p></td>
    <td><p>0.162760783855695</p></td>
    <td><p>0.0925514999527905</p></td>
    <td><p>0.0401595950031677</p></td>
    <td><p>0.128765663042465</p></td>
    <td><p>-0.116789532825834</p></td>
    <td><p>-0.0848145097713981</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>9983</p></td>
    <td><p>9984</p></td>
    <td><p>9985</p></td>
    <td><p>9986</p></td>
    <td><p>9987</p></td>
    <td><p>9988</p></td>
    <td><p>9989</p></td>
    <td><p>9990</p></td>
    <td><p>9991</p></td>
    <td><p>9992</p></td>
    <td><p>9993</p></td>
    <td><p>9994</p></td>
    <td><p>9995</p></td>
    <td><p>9996</p></td>
    <td><p>9997</p></td>
    <td><p>9998</p></td>
    <td><p>9999</p></td>
    <td><p>10000</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>按键</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>蜂鸣器</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p>√</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>屏显</p></td>
    <td><p>37.1242045801936</p></td>
    <td><p>37.0059599729803</p></td>
    <td><p>37.0357621222951</p></td>
    <td><p>36.9044712236944</p></td>
    <td><p>36.8960999649277</p></td>
    <td><p>36.8904038036313</p></td>
    <td><p>37.1266808994203</p></td>
    <td><p>37.0225465932996</p></td>
    <td><p>36.988237200092</p></td>
    <td><p>36.9911290101869</p></td>
    <td><p>37.0160576983478</p></td>
    <td><p>36.9465348984534</p></td>
    <td><p>36.8366419350561</p></td>
    <td><p>37.0906244079194</p></td>
    <td><p>37.0656137814569</p></td>
    <td><p>36.8273915026402</p></td>
    <td><p>37.1677274308726</p></td>
    <td><p>36.8889126809064</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>误差</p></td>
    <td><p>0.124204580193613</p></td>
    <td><p>0.00595997298025708</p></td>
    <td><p>0.0357621222950542</p></td>
    <td><p>-0.0955287763056489</p></td>
    <td><p>-0.103900035072321</p></td>
    <td><p>-0.109596196368656</p></td>
    <td><p>0.126680899420307</p></td>
    <td><p>0.0225465932995803</p></td>
    <td><p>-0.0117627999079843</p></td>
    <td><p>-0.0088709898131043</p></td>
    <td><p>0.0160576983477654</p></td>
    <td><p>-0.0534651015465712</p></td>
    <td><p>-0.163358064943857</p></td>
    <td><p>0.0906244079193854</p></td>
    <td><p>0.0656137814568964</p></td>
    <td><p>-0.172608497359782</p></td>
    <td><p>0.167727430872631</p></td>
    <td><p>-0.111087319093564</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
</table>