<table>
  <tr>
    <th><p>附录</p></th>
    <th><p></p></th>
    <th><p></p></th>
    <th><p></p></th>
    <th><p></p></th>
    <th><p></p></th>
    <th><p></p></th>
    <th><p></p></th>
    <th><p></p></th>
    <th><p></p></th>
    <th><p></p></th>
    <th><p></p></th>
  </tr>
  <tr>
    <td colspan="11"><p>测试记录一</p></td>
    <td><p>备注</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td rowspan="2"><p>31.6℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>32.6125457147153</p></td>
    <td><p>32.1722029411466</p></td>
    <td><p>32.5776476350397</p></td>
    <td><p>32.3449861851451</p></td>
    <td><p>32.6148807707372</p></td>
    <td><p>32.2423081508707</p></td>
    <td><p>32.5288857261313</p></td>
    <td><p>32.6287423946852</p></td>
    <td><p>32.1828896223458</p></td>
    <td><p>32.4561816025138</p></td>
    <td rowspan="2"><p>32.4℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>32.2195332371076</p></td>
    <td><p>32.4603864196341</p></td>
    <td><p>32.2587565355557</p></td>
    <td><p>32.2346920509291</p></td>
    <td><p>32.4046348503851</p></td>
    <td><p>32.26933286277</p></td>
    <td><p>32.3595387327038</p></td>
    <td><p>32.6291001696872</p></td>
    <td><p>32.6241769269752</p></td>
    <td><p>32.1002988330254</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.5988653694411</p></td>
    <td><p>42.6502789746486</p></td>
    <td><p>42.7825465544618</p></td>
    <td><p>42.7403823242579</p></td>
    <td><p>42.4397767063808</p></td>
    <td><p>42.4822752078391</p></td>
    <td><p>42.3683572966544</p></td>
    <td><p>42.2446099127115</p></td>
    <td><p>42.4545840404257</p></td>
    <td><p>42.5797072654009</p></td>
    <td rowspan="2"><p>42.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.6150643946308</p></td>
    <td><p>42.6440872558448</p></td>
    <td><p>42.6878275819017</p></td>
    <td><p>42.4789829261511</p></td>
    <td><p>42.2092136058952</p></td>
    <td><p>42.3293810395751</p></td>
    <td><p>42.2040509538273</p></td>
    <td><p>42.5662939771999</p></td>
    <td><p>42.2754489984728</p></td>
    <td><p>42.248904670658</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td rowspan="2"><p>43.4℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
    <td><p>--.-℃</p></td>
  </tr>
  <tr>
    <td colspan="11"><p>测试记录二</p></td>
    <td><p>备注</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>31.7812998061078</p></td>
    <td><p>31.9659794043111</p></td>
    <td><p>32.1838066592854</p></td>
    <td><p>32.1756799681671</p></td>
    <td><p>31.9397993288623</p></td>
    <td><p>32.1687250116388</p></td>
    <td><p>31.9021134964233</p></td>
    <td><p>32.1321462797255</p></td>
    <td><p>32.2590352576508</p></td>
    <td><p>31.9292441496391</p></td>
    <td rowspan="2"><p>32.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>32.1868517938291</p></td>
    <td><p>31.7630550578322</p></td>
    <td><p>31.952625823338</p></td>
    <td><p>32.1698268111848</p></td>
    <td><p>31.9557245013182</p></td>
    <td><p>31.9469806066645</p></td>
    <td><p>32.1833410017939</p></td>
    <td><p>32.1231590500298</p></td>
    <td><p>31.9063485215368</p></td>
    <td><p>32.0610767500336</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>32.7905751616662</p></td>
    <td><p>32.2107226944024</p></td>
    <td><p>32.2547660244327</p></td>
    <td><p>32.4959452619477</p></td>
    <td><p>32.7049879751446</p></td>
    <td><p>32.3271163758416</p></td>
    <td><p>32.5625100167811</p></td>
    <td><p>32.4119237101113</p></td>
    <td><p>32.4608038359884</p></td>
    <td><p>32.6595457514347</p></td>
    <td rowspan="2"><p>32.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>32.4508458900151</p></td>
    <td><p>32.6382463844252</p></td>
    <td><p>32.2498837416044</p></td>
    <td><p>32.2025987907793</p></td>
    <td><p>32.2465451141957</p></td>
    <td><p>32.2330972916783</p></td>
    <td><p>32.5397897319518</p></td>
    <td><p>32.5448707242287</p></td>
    <td><p>32.3354179531165</p></td>
    <td><p>32.5059294782152</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>35.118396662538</p></td>
    <td><p>35.028802771706</p></td>
    <td><p>34.9244051989093</p></td>
    <td><p>34.9392736741035</p></td>
    <td><p>35.1450447084266</p></td>
    <td><p>34.8650186626526</p></td>
    <td><p>35.0405752629087</p></td>
    <td><p>35.0466179293478</p></td>
    <td><p>35.1493237717477</p></td>
    <td><p>35.0394340495242</p></td>
    <td rowspan="2"><p>35.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>35.0492087306699</p></td>
    <td><p>34.9749667098709</p></td>
    <td><p>34.8183971029496</p></td>
    <td><p>34.9620940175842</p></td>
    <td><p>35.1892735875042</p></td>
    <td><p>34.9961928106603</p></td>
    <td><p>34.9615568840045</p></td>
    <td><p>34.9419458509157</p></td>
    <td><p>35.069545043522</p></td>
    <td><p>34.9697337762231</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>38.3482327710844</p></td>
    <td><p>38.656783179598</p></td>
    <td><p>38.5100366900029</p></td>
    <td><p>38.4660503217944</p></td>
    <td><p>38.4081252069543</p></td>
    <td><p>38.5831495979527</p></td>
    <td><p>38.6029757930423</p></td>
    <td><p>38.4675294547759</p></td>
    <td><p>38.5344627868862</p></td>
    <td><p>38.5495423333769</p></td>
    <td rowspan="2"><p>38.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>38.4369439447724</p></td>
    <td><p>38.4760920700331</p></td>
    <td><p>38.6866295393873</p></td>
    <td><p>38.6828596332107</p></td>
    <td><p>38.4502731024785</p></td>
    <td><p>38.69684860126</p></td>
    <td><p>38.4127121577003</p></td>
    <td><p>38.3205184509815</p></td>
    <td><p>38.4775240811074</p></td>
    <td><p>38.4877093716802</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.0799603517199</p></td>
    <td><p>42.1543200290128</p></td>
    <td><p>41.802525663504</p></td>
    <td><p>41.8395600883713</p></td>
    <td><p>41.984195078285</p></td>
    <td><p>42.023209570908</p></td>
    <td><p>41.8836968383756</p></td>
    <td><p>41.9905507991471</p></td>
    <td><p>41.8642043404484</p></td>
    <td><p>41.8831980591175</p></td>
    <td rowspan="2"><p>42.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.0843672979233</p></td>
    <td><p>41.9022809351043</p></td>
    <td><p>41.928234112111</p></td>
    <td><p>42.173386271058</p></td>
    <td><p>41.9255831006604</p></td>
    <td><p>42.015102822831</p></td>
    <td><p>42.0321960334864</p></td>
    <td><p>42.1430525597395</p></td>
    <td><p>42.0234490171371</p></td>
    <td><p>41.9386516335604</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.5780501845889</p></td>
    <td><p>42.4717674364269</p></td>
    <td><p>42.5191711155222</p></td>
    <td><p>42.7216534260519</p></td>
    <td><p>42.5890310108217</p></td>
    <td><p>42.3877246095164</p></td>
    <td><p>42.7368349013673</p></td>
    <td><p>42.262785907287</p></td>
    <td><p>42.7817169581967</p></td>
    <td><p>42.2908927388483</p></td>
    <td rowspan="2"><p>42.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.2053327114618</p></td>
    <td><p>42.7915356393176</p></td>
    <td><p>42.4448457849386</p></td>
    <td><p>42.3151404832218</p></td>
    <td><p>42.2526005208987</p></td>
    <td><p>42.6827687742707</p></td>
    <td><p>42.4241126289918</p></td>
    <td><p>42.4421179300767</p></td>
    <td><p>42.2241759241644</p></td>
    <td><p>42.4351907017641</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>43.0697986535952</p></td>
    <td><p>43.0637109889379</p></td>
    <td><p>43.1810001679478</p></td>
    <td><p>42.7665042709128</p></td>
    <td><p>42.623169442549</p></td>
    <td><p>42.9176197385981</p></td>
    <td><p>42.6040573652069</p></td>
    <td><p>42.6938285742124</p></td>
    <td><p>42.9165121113259</p></td>
    <td><p>42.8493156729415</p></td>
    <td rowspan="2"><p>42.9℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>43.0485700319879</p></td>
    <td><p>42.7370626767703</p></td>
    <td><p>42.8036546745035</p></td>
    <td><p>43.0150434253596</p></td>
    <td><p>43.1042070283859</p></td>
    <td><p>42.7264093788822</p></td>
    <td><p>42.8434454123408</p></td>
    <td><p>42.826584512081</p></td>
    <td><p>42.629874698062</p></td>
    <td><p>42.9050511969937</p></td>
  </tr>
  <tr>
    <td colspan="12"><p>测试记录三</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p>2</p></td>
    <td><p>3</p></td>
    <td><p>4</p></td>
    <td><p>5</p></td>
    <td><p>6</p></td>
    <td><p>7</p></td>
    <td><p>8</p></td>
    <td><p>9</p></td>
    <td><p>10</p></td>
    <td rowspan="3"><p>34℃</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
    <td><p>白色</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p>2</p></td>
    <td><p>3</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td rowspan="3"><p>35.7℃</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
    <td><p>橙色</p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>1</p></td>
    <td><p>2</p></td>
    <td><p>3</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td rowspan="3"><p>37℃</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
    <td><p>红色</p></td>
  </tr>
  <tr>
    <td colspan="12"><p>测试记录四</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>31.8483584805439</p></td>
    <td><p>32.2592130795688</p></td>
    <td><p>31.9804576757642</p></td>
    <td><p>32.2509718707056</p></td>
    <td><p>31.7380700737475</p></td>
    <td><p>31.779641922543</p></td>
    <td><p>32.2300804967311</p></td>
    <td><p>32.1538458632903</p></td>
    <td><p>32.2063675513405</p></td>
    <td><p>32.0964525992054</p></td>
    <td rowspan="2"><p>32.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>32.0932786975861</p></td>
    <td><p>32.1533057264402</p></td>
    <td><p>31.9412529261286</p></td>
    <td><p>31.9901308836195</p></td>
    <td><p>31.808206099532</p></td>
    <td><p>32.2019995368215</p></td>
    <td><p>31.8957851084446</p></td>
    <td><p>31.9219234653778</p></td>
    <td><p>31.8128431992955</p></td>
    <td><p>31.7557349435084</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>32.5678015782169</p></td>
    <td><p>32.4795715889667</p></td>
    <td><p>32.770705864159</p></td>
    <td><p>32.4866061823431</p></td>
    <td><p>32.548273969908</p></td>
    <td><p>32.2591345869568</p></td>
    <td><p>32.2125191393026</p></td>
    <td><p>32.371802775149</p></td>
    <td><p>32.4400206431417</p></td>
    <td><p>32.3556693099463</p></td>
    <td rowspan="2"><p>32.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>32.4454019914511</p></td>
    <td><p>32.6790872755108</p></td>
    <td><p>32.6061590325333</p></td>
    <td><p>32.5483015856008</p></td>
    <td><p>32.5997321298316</p></td>
    <td><p>32.6709643740044</p></td>
    <td><p>32.3816770811998</p></td>
    <td><p>32.4689955147552</p></td>
    <td><p>32.4978202618236</p></td>
    <td><p>32.6604763804141</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>35.1568947815446</p></td>
    <td><p>34.8552698881015</p></td>
    <td><p>35.1763464292104</p></td>
    <td><p>35.1562897314456</p></td>
    <td><p>35.1493107885291</p></td>
    <td><p>35.0024207193408</p></td>
    <td><p>35.1362020690615</p></td>
    <td><p>34.8790226178427</p></td>
    <td><p>35.0011232052363</p></td>
    <td><p>35.1506655833796</p></td>
    <td rowspan="2"><p>35.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>34.9358666615178</p></td>
    <td><p>34.9026590647267</p></td>
    <td><p>35.0166120957039</p></td>
    <td><p>35.0806176310683</p></td>
    <td><p>34.8893941888517</p></td>
    <td><p>35.0502122044532</p></td>
    <td><p>35.0678460904026</p></td>
    <td><p>35.1347409301767</p></td>
    <td><p>35.0830181401186</p></td>
    <td><p>35.0786779536711</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>38.4450180445815</p></td>
    <td><p>38.5501239154085</p></td>
    <td><p>38.517846343154</p></td>
    <td><p>38.67154146818</p></td>
    <td><p>38.6275095139972</p></td>
    <td><p>38.5240223076232</p></td>
    <td><p>38.6059225359499</p></td>
    <td><p>38.6338129674915</p></td>
    <td><p>38.4847233080357</p></td>
    <td><p>38.5231316194273</p></td>
    <td rowspan="2"><p>38.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>38.5335627692641</p></td>
    <td><p>38.6614339436678</p></td>
    <td><p>38.3597025926216</p></td>
    <td><p>38.4139685595062</p></td>
    <td><p>38.4679133962052</p></td>
    <td><p>38.5554119042746</p></td>
    <td><p>38.6966182879886</p></td>
    <td><p>38.3504939723179</p></td>
    <td><p>38.5748393920038</p></td>
    <td><p>38.4136250690983</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>41.8420988163191</p></td>
    <td><p>41.8038347506477</p></td>
    <td><p>42.0915899543965</p></td>
    <td><p>41.8083424434425</p></td>
    <td><p>41.8270741379297</p></td>
    <td><p>41.8232000005884</p></td>
    <td><p>41.9540617770131</p></td>
    <td><p>41.9787563781213</p></td>
    <td><p>42.1103095297363</p></td>
    <td><p>42.0621221403063</p></td>
    <td rowspan="2"><p>42.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.1609270249282</p></td>
    <td><p>41.8362034747715</p></td>
    <td><p>42.0415055302097</p></td>
    <td><p>41.8042300122861</p></td>
    <td><p>41.9578561381555</p></td>
    <td><p>42.0887013133822</p></td>
    <td><p>42.1484773139802</p></td>
    <td><p>42.1767853432651</p></td>
    <td><p>42.1071545023107</p></td>
    <td><p>42.1538896377875</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.6051764867525</p></td>
    <td><p>42.5740185723718</p></td>
    <td><p>42.78125937478</p></td>
    <td><p>42.428346386347</p></td>
    <td><p>42.718580842592</p></td>
    <td><p>42.3406891165808</p></td>
    <td><p>42.2584724573039</p></td>
    <td><p>42.5641709008026</p></td>
    <td><p>42.3614169849188</p></td>
    <td><p>42.7770746596298</p></td>
    <td rowspan="2"><p>42.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.3982576881574</p></td>
    <td><p>42.2764050924214</p></td>
    <td><p>42.76451028156</p></td>
    <td><p>42.2463233967153</p></td>
    <td><p>42.6969371315039</p></td>
    <td><p>42.7481220962204</p></td>
    <td><p>42.7473354233495</p></td>
    <td><p>42.468460517013</p></td>
    <td><p>42.5143919613548</p></td>
    <td><p>42.4995687667888</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>43.004000177436</p></td>
    <td><p>43.0344384172446</p></td>
    <td><p>43.1369772328</p></td>
    <td><p>43.048377408915</p></td>
    <td><p>43.1827510103919</p></td>
    <td><p>42.702045816151</p></td>
    <td><p>42.9328602274643</p></td>
    <td><p>42.6406173986255</p></td>
    <td><p>42.8325295860589</p></td>
    <td><p>43.0578402177031</p></td>
    <td rowspan="2"><p>42.9℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>43.1083687649734</p></td>
    <td><p>42.726302040487</p></td>
    <td><p>43.1049887581241</p></td>
    <td><p>42.9408833542069</p></td>
    <td><p>42.8772782585164</p></td>
    <td><p>42.8331231905991</p></td>
    <td><p>43.036556791665</p></td>
    <td><p>42.6761692126205</p></td>
    <td><p>43.0700161209626</p></td>
    <td><p>43.1326562748651</p></td>
  </tr>
  <tr>
    <td colspan="12"><p>测试记录五</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>31.7097738694745</p></td>
    <td><p>31.7086354957986</p></td>
    <td><p>32.0687811554566</p></td>
    <td><p>31.7961201366696</p></td>
    <td><p>32.1369268534804</p></td>
    <td><p>31.998244391192</p></td>
    <td><p>31.7765431574218</p></td>
    <td><p>32.0675216800246</p></td>
    <td><p>31.9408602352452</p></td>
    <td><p>32.030521462854</p></td>
    <td rowspan="2"><p>32.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>32.1608235165082</p></td>
    <td><p>31.7852571665776</p></td>
    <td><p>32.1585377509021</p></td>
    <td><p>32.233489935345</p></td>
    <td><p>31.9762653410096</p></td>
    <td><p>31.9489632198008</p></td>
    <td><p>32.0689472142332</p></td>
    <td><p>31.9913115272542</p></td>
    <td><p>31.9209436183452</p></td>
    <td><p>31.9968025177755</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>32.7468386635471</p></td>
    <td><p>32.4506335756602</p></td>
    <td><p>32.3754147340943</p></td>
    <td><p>32.6416975156839</p></td>
    <td><p>32.4208428470279</p></td>
    <td><p>32.4792259580297</p></td>
    <td><p>32.3636081105216</p></td>
    <td><p>32.7068876612159</p></td>
    <td><p>32.2197031781449</p></td>
    <td><p>32.6412049622098</p></td>
    <td rowspan="2"><p>32.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>32.561012780635</p></td>
    <td><p>32.3627731921162</p></td>
    <td><p>32.7206276675709</p></td>
    <td><p>32.5563590222082</p></td>
    <td><p>32.4784937037478</p></td>
    <td><p>32.6738153222694</p></td>
    <td><p>32.2740050011286</p></td>
    <td><p>32.4879258208886</p></td>
    <td><p>32.6340491418236</p></td>
    <td><p>32.7822881386412</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>35.105359387324</p></td>
    <td><p>35.0012007552649</p></td>
    <td><p>34.9476905763446</p></td>
    <td><p>35.0515330377369</p></td>
    <td><p>34.8656898761922</p></td>
    <td><p>35.071997682677</p></td>
    <td><p>35.1193945422818</p></td>
    <td><p>35.0103833243192</p></td>
    <td><p>35.1626638810568</p></td>
    <td><p>34.8116716892634</p></td>
    <td rowspan="2"><p>35.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>35.07641095843</p></td>
    <td><p>34.9455932581151</p></td>
    <td><p>35.1096246945111</p></td>
    <td><p>35.1240405747543</p></td>
    <td><p>34.925616043727</p></td>
    <td><p>35.0681815512303</p></td>
    <td><p>34.8129786766924</p></td>
    <td><p>34.9893374642454</p></td>
    <td><p>35.0599332535274</p></td>
    <td><p>35.0439616663554</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>38.5121540021701</p></td>
    <td><p>38.6926710846613</p></td>
    <td><p>38.5963730792574</p></td>
    <td><p>38.5678666364168</p></td>
    <td><p>38.607614625363</p></td>
    <td><p>38.5508173355445</p></td>
    <td><p>38.4822999624442</p></td>
    <td><p>38.6421792896334</p></td>
    <td><p>38.409832532744</p></td>
    <td><p>38.3182241205748</p></td>
    <td rowspan="2"><p>38.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>38.4547872107031</p></td>
    <td><p>38.3164287161728</p></td>
    <td><p>38.4433085301798</p></td>
    <td><p>38.6774238933987</p></td>
    <td><p>38.530717573864</p></td>
    <td><p>38.6236829287233</p></td>
    <td><p>38.4919927791212</p></td>
    <td><p>38.669474963294</p></td>
    <td><p>38.6033762720655</p></td>
    <td><p>38.6573550396878</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.0482967445176</p></td>
    <td><p>42.16220814506</p></td>
    <td><p>42.0229895306236</p></td>
    <td><p>42.0579030992329</p></td>
    <td><p>41.8752675619722</p></td>
    <td><p>42.0761615371732</p></td>
    <td><p>41.9344417246216</p></td>
    <td><p>42.0948867679527</p></td>
    <td><p>41.922078558683</p></td>
    <td><p>41.8084156514222</p></td>
    <td rowspan="2"><p>42.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>41.9011649967429</p></td>
    <td><p>42.138405610913</p></td>
    <td><p>42.1442408849537</p></td>
    <td><p>42.1667989991536</p></td>
    <td><p>41.9802761309197</p></td>
    <td><p>42.1918424229423</p></td>
    <td><p>42.0345132501276</p></td>
    <td><p>41.9479285870877</p></td>
    <td><p>41.9722846397089</p></td>
    <td><p>42.0898606201131</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.4107589517121</p></td>
    <td><p>42.643835123648</p></td>
    <td><p>42.623513803164</p></td>
    <td><p>42.491399848775</p></td>
    <td><p>42.2408902290988</p></td>
    <td><p>42.2857912126169</p></td>
    <td><p>42.5869175185547</p></td>
    <td><p>42.7909327197372</p></td>
    <td><p>42.6239490135432</p></td>
    <td><p>42.2489588898456</p></td>
    <td rowspan="2"><p>42.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.7614847561867</p></td>
    <td><p>42.617300686381</p></td>
    <td><p>42.3825270377359</p></td>
    <td><p>42.5353650159554</p></td>
    <td><p>42.7952069181352</p></td>
    <td><p>42.5591876844527</p></td>
    <td><p>42.7157738394932</p></td>
    <td><p>42.580985839421</p></td>
    <td><p>42.4974941391771</p></td>
    <td><p>42.2874386405326</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.8521395900421</p></td>
    <td><p>42.7455486664725</p></td>
    <td><p>42.6565269670382</p></td>
    <td><p>42.6996621877521</p></td>
    <td><p>43.1846298561888</p></td>
    <td><p>43.1628779034731</p></td>
    <td><p>42.9484011846077</p></td>
    <td><p>43.1631111868676</p></td>
    <td><p>42.673734826583</p></td>
    <td><p>42.851149722998</p></td>
    <td rowspan="2"><p>42.9℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.9401775775751</p></td>
    <td><p>43.0815545134339</p></td>
    <td><p>43.1595828789768</p></td>
    <td><p>42.6693829873108</p></td>
    <td><p>42.7068440429213</p></td>
    <td><p>42.7056039416441</p></td>
    <td><p>42.6109693276489</p></td>
    <td><p>42.8658508481477</p></td>
    <td><p>42.7797092167472</p></td>
    <td><p>42.8304783669026</p></td>
  </tr>
  <tr>
    <td colspan="12"><p>测试记录六</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>32.1648664805151</p></td>
    <td><p>32.2606154703011</p></td>
    <td><p>32.2558260320024</p></td>
    <td><p>31.8048571324094</p></td>
    <td><p>31.7982794177694</p></td>
    <td><p>32.1204931649922</p></td>
    <td><p>32.0806990066016</p></td>
    <td><p>32.1646461373363</p></td>
    <td><p>31.7659921682714</p></td>
    <td><p>31.7341003083018</p></td>
    <td rowspan="2"><p>32.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>31.8472538371143</p></td>
    <td><p>31.7697618065518</p></td>
    <td><p>31.852116551086</p></td>
    <td><p>31.7235649799786</p></td>
    <td><p>31.7038975184775</p></td>
    <td><p>31.961338163608</p></td>
    <td><p>31.7671543509786</p></td>
    <td><p>32.1713997341378</p></td>
    <td><p>31.7264452442614</p></td>
    <td><p>32.2577772114261</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>32.2355288886879</p></td>
    <td><p>32.3264020250858</p></td>
    <td><p>32.3093209675723</p></td>
    <td><p>32.2300651291249</p></td>
    <td><p>32.2348091078883</p></td>
    <td><p>32.2678369752922</p></td>
    <td><p>32.7015559394302</p></td>
    <td><p>32.2299421886576</p></td>
    <td><p>32.371774004175</p></td>
    <td><p>32.5724904809406</p></td>
    <td rowspan="2"><p>32.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>32.5777585355076</p></td>
    <td><p>32.3684110443953</p></td>
    <td><p>32.2768365653019</p></td>
    <td><p>32.6236875921289</p></td>
    <td><p>32.4886559931332</p></td>
    <td><p>32.504643551157</p></td>
    <td><p>32.5592768883038</p></td>
    <td><p>32.3015698785491</p></td>
    <td><p>32.3460665255218</p></td>
    <td><p>32.6661946453278</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>35.124734586505</p></td>
    <td><p>35.1537167058074</p></td>
    <td><p>35.0496831590765</p></td>
    <td><p>34.9626513964489</p></td>
    <td><p>34.8407013314718</p></td>
    <td><p>35.1564586831584</p></td>
    <td><p>34.8550372696081</p></td>
    <td><p>34.9650201871734</p></td>
    <td><p>34.8265294991426</p></td>
    <td><p>34.9183227725049</p></td>
    <td rowspan="2"><p>35.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>35.1394938447758</p></td>
    <td><p>35.0763554222245</p></td>
    <td><p>35.0400363499965</p></td>
    <td><p>35.0842761034063</p></td>
    <td><p>35.1782204954728</p></td>
    <td><p>35.0034621243814</p></td>
    <td><p>35.0184038051373</p></td>
    <td><p>34.9174080791898</p></td>
    <td><p>35.1838772221381</p></td>
    <td><p>34.8811075727021</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>38.4189602520708</p></td>
    <td><p>38.5933916524676</p></td>
    <td><p>38.4361851667558</p></td>
    <td><p>38.5747069117763</p></td>
    <td><p>38.5251702665059</p></td>
    <td><p>38.5589260229303</p></td>
    <td><p>38.4467158878007</p></td>
    <td><p>38.5435118506495</p></td>
    <td><p>38.6175361538881</p></td>
    <td><p>38.5568936196785</p></td>
    <td rowspan="2"><p>38.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>38.5818748088931</p></td>
    <td><p>38.3117972976644</p></td>
    <td><p>38.5402923995648</p></td>
    <td><p>38.3010816026522</p></td>
    <td><p>38.6103225134635</p></td>
    <td><p>38.3592651100932</p></td>
    <td><p>38.4136175644209</p></td>
    <td><p>38.4766359857961</p></td>
    <td><p>38.6414548623928</p></td>
    <td><p>38.3834237780502</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>41.803057544361</p></td>
    <td><p>41.8625671304997</p></td>
    <td><p>42.054971924717</p></td>
    <td><p>42.0092256848808</p></td>
    <td><p>41.9748622641974</p></td>
    <td><p>42.1103986310519</p></td>
    <td><p>42.0785423969639</p></td>
    <td><p>41.8044123385856</p></td>
    <td><p>41.8852449897946</p></td>
    <td><p>42.1146630841283</p></td>
    <td rowspan="2"><p>42.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.192813106003</p></td>
    <td><p>41.8189669190079</p></td>
    <td><p>42.1106500088012</p></td>
    <td><p>42.0486850536589</p></td>
    <td><p>41.8021642815148</p></td>
    <td><p>41.8156430255699</p></td>
    <td><p>42.0899083592635</p></td>
    <td><p>42.0318247488095</p></td>
    <td><p>41.9848335817697</p></td>
    <td><p>41.8464051722051</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.3731651308814</p></td>
    <td><p>42.7478094952813</p></td>
    <td><p>42.2338351711936</p></td>
    <td><p>42.2879714454262</p></td>
    <td><p>42.484151580441</p></td>
    <td><p>42.5747735184644</p></td>
    <td><p>42.3944563011213</p></td>
    <td><p>42.2223277503239</p></td>
    <td><p>42.2615266825483</p></td>
    <td><p>42.5392937101894</p></td>
    <td rowspan="2"><p>42.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.3922576964884</p></td>
    <td><p>42.3872600160497</p></td>
    <td><p>42.3252400052511</p></td>
    <td><p>42.2768074047423</p></td>
    <td><p>42.6402562184844</p></td>
    <td><p>42.2802561498895</p></td>
    <td><p>42.5473105435309</p></td>
    <td><p>42.5445532131205</p></td>
    <td><p>42.7958638524148</p></td>
    <td><p>42.453037904968</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>43.1955952831102</p></td>
    <td><p>42.6222705850086</p></td>
    <td><p>42.602310040312</p></td>
    <td><p>42.7622430096231</p></td>
    <td><p>42.9591506807936</p></td>
    <td><p>42.9678629008222</p></td>
    <td><p>43.1852932527994</p></td>
    <td><p>43.1049393950501</p></td>
    <td><p>42.8240441404128</p></td>
    <td><p>43.0194320068508</p></td>
    <td rowspan="2"><p>42.9℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>43.133625189377</p></td>
    <td><p>43.0434682289862</p></td>
    <td><p>43.1421320179007</p></td>
    <td><p>42.7481215801178</p></td>
    <td><p>42.6394606325639</p></td>
    <td><p>43.1892307845427</p></td>
    <td><p>43.1918109507391</p></td>
    <td><p>42.905005285267</p></td>
    <td><p>43.0255032779667</p></td>
    <td><p>43.0450298223641</p></td>
  </tr>
  <tr>
    <td colspan="12"><p>测试记录七</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>31.8299298444123</p></td>
    <td><p>32.2106282538971</p></td>
    <td><p>31.8087775174398</p></td>
    <td><p>32.0470679848211</p></td>
    <td><p>31.8586394089232</p></td>
    <td><p>32.0239370491116</p></td>
    <td><p>31.753256101169</p></td>
    <td><p>32.0724587064352</p></td>
    <td><p>31.8346738549463</p></td>
    <td><p>31.97598964316</p></td>
    <td rowspan="2"><p>32.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>31.854588151597</p></td>
    <td><p>32.1839070955823</p></td>
    <td><p>32.067673445979</p></td>
    <td><p>32.032890179009</p></td>
    <td><p>32.0989097246325</p></td>
    <td><p>31.9390375727538</p></td>
    <td><p>32.0123030578682</p></td>
    <td><p>32.1787764305775</p></td>
    <td><p>31.8548592217189</p></td>
    <td><p>32.0108012610824</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>32.7074545735258</p></td>
    <td><p>32.756917751273</p></td>
    <td><p>32.6604540508742</p></td>
    <td><p>32.6827824090174</p></td>
    <td><p>32.682281484164</p></td>
    <td><p>32.7103290912113</p></td>
    <td><p>32.2131135153735</p></td>
    <td><p>32.6690961627627</p></td>
    <td><p>32.403772138872</p></td>
    <td><p>32.7034894951175</p></td>
    <td rowspan="2"><p>32.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>32.4498081656173</p></td>
    <td><p>32.2175161835952</p></td>
    <td><p>32.3452476437814</p></td>
    <td><p>32.7010722169366</p></td>
    <td><p>32.689451217718</p></td>
    <td><p>32.2509005712953</p></td>
    <td><p>32.4832686946942</p></td>
    <td><p>32.3624521405659</p></td>
    <td><p>32.7467196637183</p></td>
    <td><p>32.449001203946</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>35.161241724004</p></td>
    <td><p>34.9677632545892</p></td>
    <td><p>35.1320034542059</p></td>
    <td><p>35.1624009576047</p></td>
    <td><p>35.1282213448661</p></td>
    <td><p>34.8734045965792</p></td>
    <td><p>35.0199621102183</p></td>
    <td><p>35.1808699476264</p></td>
    <td><p>35.1548832082887</p></td>
    <td><p>35.0613086102845</p></td>
    <td rowspan="2"><p>35.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>35.0288013363136</p></td>
    <td><p>34.9450871473365</p></td>
    <td><p>34.8484110172976</p></td>
    <td><p>34.9166552266591</p></td>
    <td><p>35.1148623792277</p></td>
    <td><p>34.9034722789593</p></td>
    <td><p>34.919118499408</p></td>
    <td><p>35.0353281313244</p></td>
    <td><p>34.9511623221946</p></td>
    <td><p>35.185687252905</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>38.3260019815194</p></td>
    <td><p>38.6168795928325</p></td>
    <td><p>38.6369475724574</p></td>
    <td><p>38.6586814512466</p></td>
    <td><p>38.5689018856175</p></td>
    <td><p>38.6029159078375</p></td>
    <td><p>38.6322466629026</p></td>
    <td><p>38.3788117335353</p></td>
    <td><p>38.3933048929914</p></td>
    <td><p>38.5455299549634</p></td>
    <td rowspan="2"><p>38.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>38.3903060577172</p></td>
    <td><p>38.6829936562679</p></td>
    <td><p>38.5999530654863</p></td>
    <td><p>38.6494904710072</p></td>
    <td><p>38.640318182354</p></td>
    <td><p>38.4949438542869</p></td>
    <td><p>38.5767330126481</p></td>
    <td><p>38.6696657409083</p></td>
    <td><p>38.6601783863872</p></td>
    <td><p>38.6312894518746</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.1788499945948</p></td>
    <td><p>42.0420591898248</p></td>
    <td><p>41.9176585232825</p></td>
    <td><p>41.8146822712018</p></td>
    <td><p>42.1336842797417</p></td>
    <td><p>42.163347531873</p></td>
    <td><p>42.1820207295996</p></td>
    <td><p>41.8920713928629</p></td>
    <td><p>41.9650122294127</p></td>
    <td><p>41.8309684977648</p></td>
    <td rowspan="2"><p>42.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>41.8981692258009</p></td>
    <td><p>41.8202148075888</p></td>
    <td><p>41.8689790421514</p></td>
    <td><p>41.9328383565171</p></td>
    <td><p>41.9284124671276</p></td>
    <td><p>42.1099369170709</p></td>
    <td><p>42.1842331148636</p></td>
    <td><p>42.1132272885255</p></td>
    <td><p>42.0361571701577</p></td>
    <td><p>41.8370749802872</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.3899215331704</p></td>
    <td><p>42.2913643775271</p></td>
    <td><p>42.3351134506409</p></td>
    <td><p>42.4890447238762</p></td>
    <td><p>42.7372070790235</p></td>
    <td><p>42.7141190794168</p></td>
    <td><p>42.533545248047</p></td>
    <td><p>42.7820158790119</p></td>
    <td><p>42.7384884821491</p></td>
    <td><p>42.3353780555151</p></td>
    <td rowspan="2"><p>42.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.3062841593528</p></td>
    <td><p>42.3839348110179</p></td>
    <td><p>42.2227181027018</p></td>
    <td><p>42.6990257722434</p></td>
    <td><p>42.591578817908</p></td>
    <td><p>42.4276419209334</p></td>
    <td><p>42.4529742262198</p></td>
    <td><p>42.7275507374188</p></td>
    <td><p>42.7437580686301</p></td>
    <td><p>42.6701520645976</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>43.1782161341692</p></td>
    <td><p>42.602836598884</p></td>
    <td><p>43.1018478711676</p></td>
    <td><p>43.1080615457311</p></td>
    <td><p>42.7126832412611</p></td>
    <td><p>43.0388058830461</p></td>
    <td><p>42.6368329771618</p></td>
    <td><p>42.8301333116616</p></td>
    <td><p>42.8888194374211</p></td>
    <td><p>42.6026099643068</p></td>
    <td rowspan="2"><p>42.9℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.8142699763091</p></td>
    <td><p>43.1117317147307</p></td>
    <td><p>42.7764108538521</p></td>
    <td><p>42.6985905822823</p></td>
    <td><p>42.7819553182131</p></td>
    <td><p>42.6997726979536</p></td>
    <td><p>43.197058723801</p></td>
    <td><p>42.9853764363198</p></td>
    <td><p>43.1234345116035</p></td>
    <td><p>43.0569084432261</p></td>
  </tr>
  <tr>
    <td colspan="12"><p>测试记录八</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>31.9834293817421</p></td>
    <td><p>31.8492813939899</p></td>
    <td><p>32.0808340078302</p></td>
    <td><p>31.9103446874031</p></td>
    <td><p>32.0227645695686</p></td>
    <td><p>31.9074321322065</p></td>
    <td><p>31.8537998398777</p></td>
    <td><p>31.9785231159888</p></td>
    <td><p>31.8650814284394</p></td>
    <td><p>31.8820368175492</p></td>
    <td rowspan="2"><p>32.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>31.9716265699074</p></td>
    <td><p>31.7383088136065</p></td>
    <td><p>31.9428534995061</p></td>
    <td><p>32.1410869842018</p></td>
    <td><p>32.1146108048206</p></td>
    <td><p>31.8469246770637</p></td>
    <td><p>32.2782736014755</p></td>
    <td><p>32.1237990892401</p></td>
    <td><p>32.2533913711274</p></td>
    <td><p>31.8689642824059</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>32.2652170252534</p></td>
    <td><p>32.4704911321199</p></td>
    <td><p>32.6814404501369</p></td>
    <td><p>32.6113044777344</p></td>
    <td><p>32.3996850191302</p></td>
    <td><p>32.7049514851961</p></td>
    <td><p>32.719062784974</p></td>
    <td><p>32.3122342723019</p></td>
    <td><p>32.5505095699575</p></td>
    <td><p>32.6920945312101</p></td>
    <td rowspan="2"><p>32.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>32.5979326122155</p></td>
    <td><p>32.4616906142586</p></td>
    <td><p>32.5473482340065</p></td>
    <td><p>32.3312869408442</p></td>
    <td><p>32.5988979664691</p></td>
    <td><p>32.4753917116724</p></td>
    <td><p>32.5966113168468</p></td>
    <td><p>32.5883251708418</p></td>
    <td><p>32.7561161397688</p></td>
    <td><p>32.4218072047991</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>35.1455575902305</p></td>
    <td><p>34.875935739931</p></td>
    <td><p>35.0073796194598</p></td>
    <td><p>34.9558210998326</p></td>
    <td><p>34.8375689531766</p></td>
    <td><p>34.8073792749751</p></td>
    <td><p>35.1280145267288</p></td>
    <td><p>34.8949070056857</p></td>
    <td><p>34.8089741060979</p></td>
    <td><p>35.0383782987879</p></td>
    <td rowspan="2"><p>35.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>35.1913882139444</p></td>
    <td><p>35.0542613531873</p></td>
    <td><p>34.9229516977054</p></td>
    <td><p>35.1515089857285</p></td>
    <td><p>34.8343559850052</p></td>
    <td><p>34.8073235329751</p></td>
    <td><p>35.1568328236315</p></td>
    <td><p>34.98700238323</p></td>
    <td><p>34.8861648809728</p></td>
    <td><p>34.8189032242393</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>38.4245856774912</p></td>
    <td><p>38.5830573462715</p></td>
    <td><p>38.4186005579987</p></td>
    <td><p>38.4396583668329</p></td>
    <td><p>38.5873847672244</p></td>
    <td><p>38.5997654350379</p></td>
    <td><p>38.3287918888426</p></td>
    <td><p>38.5616970163288</p></td>
    <td><p>38.6444963392589</p></td>
    <td><p>38.5858417119307</p></td>
    <td rowspan="2"><p>38.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>38.326596649951</p></td>
    <td><p>38.4335744298706</p></td>
    <td><p>38.5295131950968</p></td>
    <td><p>38.5365195922806</p></td>
    <td><p>38.5947846799706</p></td>
    <td><p>38.5588871057913</p></td>
    <td><p>38.5217319309851</p></td>
    <td><p>38.4554540408623</p></td>
    <td><p>38.331245144787</p></td>
    <td><p>38.4720662754146</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.1104128593103</p></td>
    <td><p>42.1993400390852</p></td>
    <td><p>41.9606936024126</p></td>
    <td><p>41.971565096798</p></td>
    <td><p>42.0021538835469</p></td>
    <td><p>41.8572675910888</p></td>
    <td><p>42.1440123631126</p></td>
    <td><p>42.1357680970745</p></td>
    <td><p>41.8181657171436</p></td>
    <td><p>42.0408314961967</p></td>
    <td rowspan="2"><p>42.0℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.0566321565948</p></td>
    <td><p>41.9700358699386</p></td>
    <td><p>42.0121689050865</p></td>
    <td><p>41.9449694365826</p></td>
    <td><p>42.1876698876865</p></td>
    <td><p>41.9801303199982</p></td>
    <td><p>41.9102035055132</p></td>
    <td><p>42.1270392626246</p></td>
    <td><p>41.823608801261</p></td>
    <td><p>41.8635469726047</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.7719729676887</p></td>
    <td><p>42.3762963585599</p></td>
    <td><p>42.2770071230533</p></td>
    <td><p>42.2554504718377</p></td>
    <td><p>42.6634119196505</p></td>
    <td><p>42.2109862147773</p></td>
    <td><p>42.3057670186051</p></td>
    <td><p>42.4282441732768</p></td>
    <td><p>42.7573609688391</p></td>
    <td><p>42.5167731070951</p></td>
    <td rowspan="2"><p>42.5℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.6972254728421</p></td>
    <td><p>42.6918637301039</p></td>
    <td><p>42.3662089941379</p></td>
    <td><p>42.5847500907162</p></td>
    <td><p>42.3576094984022</p></td>
    <td><p>42.2252952556003</p></td>
    <td><p>42.4274945177854</p></td>
    <td><p>42.5000785914027</p></td>
    <td><p>42.5959403399806</p></td>
    <td><p>42.7750960329498</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.6036574279379</p></td>
    <td><p>42.9460331074578</p></td>
    <td><p>42.9251396200059</p></td>
    <td><p>42.914284264837</p></td>
    <td><p>42.7225191682335</p></td>
    <td><p>42.9798982161159</p></td>
    <td><p>43.1640239725704</p></td>
    <td><p>43.1659393969912</p></td>
    <td><p>42.7714459042112</p></td>
    <td><p>43.1829637586071</p></td>
    <td rowspan="2"><p>42.9℃</p></td>
  </tr>
  <tr>
    <td><p>2号机</p></td>
    <td><p>42.7845435374282</p></td>
    <td><p>42.8151455801386</p></td>
    <td><p>42.9832173496815</p></td>
    <td><p>42.6867011507125</p></td>
    <td><p>43.0315509704642</p></td>
    <td><p>43.1731189946727</p></td>
    <td><p>43.0180542979795</p></td>
    <td><p>43.0416685003176</p></td>
    <td><p>42.8458180359704</p></td>
    <td><p>42.9458285142514</p></td>
  </tr>
</table>

<table>
  <tr>
    <th><p>1号机</p></th>
    <th><p>31.9715378495327</p></th>
    <th><p>31.9485084771662</p></th>
    <th><p>32.170235894424</p></th>
    <th><p>32.0349223113663</p></th>
    <th><p>32.1216006216161</p></th>
    <th><p>31.9568758107677</p></th>
    <th><p>31.7819422634706</p></th>
    <th><p>32.1569089983295</p></th>
    <th><p>31.9097467429995</p></th>
    <th><p>31.9050080811803</p></th>
    <th><p>32.0℃</p></th>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>32.5004113658377</p></td>
    <td><p>32.2148813107165</p></td>
    <td><p>32.7743644844064</p></td>
    <td><p>32.4084124336078</p></td>
    <td><p>32.4873801272739</p></td>
    <td><p>32.4183731917504</p></td>
    <td><p>32.4485788854718</p></td>
    <td><p>32.3122118371857</p></td>
    <td><p>32.5580356923275</p></td>
    <td><p>32.7403171309518</p></td>
    <td><p>32.5℃</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>35.0891383749493</p></td>
    <td><p>34.8580265558856</p></td>
    <td><p>34.8654374744153</p></td>
    <td><p>35.0204443557238</p></td>
    <td><p>34.8535842685219</p></td>
    <td><p>34.8769103647118</p></td>
    <td><p>35.0877438659706</p></td>
    <td><p>35.0968393593329</p></td>
    <td><p>34.9132593848202</p></td>
    <td><p>34.9740155617288</p></td>
    <td><p>35.0℃</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>38.476942685688</p></td>
    <td><p>38.3349199817601</p></td>
    <td><p>38.3564266920691</p></td>
    <td><p>38.3882646937482</p></td>
    <td><p>38.5058866631577</p></td>
    <td><p>38.4461762218396</p></td>
    <td><p>38.6582180469788</p></td>
    <td><p>38.3839941175994</p></td>
    <td><p>38.5152379614797</p></td>
    <td><p>38.5315868791097</p></td>
    <td><p>38.5℃</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.0680385319455</p></td>
    <td><p>42.0978446951535</p></td>
    <td><p>42.0095643186461</p></td>
    <td><p>41.9679221632003</p></td>
    <td><p>41.9016562750492</p></td>
    <td><p>41.966199593869</p></td>
    <td><p>41.8173210050954</p></td>
    <td><p>41.9210421671494</p></td>
    <td><p>41.8960141399808</p></td>
    <td><p>41.9412845639071</p></td>
    <td><p>42.0℃</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.5947998504911</p></td>
    <td><p>42.2887749256019</p></td>
    <td><p>42.5462242288953</p></td>
    <td><p>42.3883368521065</p></td>
    <td><p>42.7876183123125</p></td>
    <td><p>42.2180938327303</p></td>
    <td><p>42.7068716236755</p></td>
    <td><p>42.3667539584714</p></td>
    <td><p>42.2021916263277</p></td>
    <td><p>42.6886796042993</p></td>
    <td><p>42.5℃</p></td>
  </tr>
  <tr>
    <td><p>1号机</p></td>
    <td><p>42.6358028586078</p></td>
    <td><p>43.0688341107686</p></td>
    <td><p>42.6365808578936</p></td>
    <td><p>42.8998316626415</p></td>
    <td><p>43.0983852576957</p></td>
    <td><p>42.9821962868347</p></td>
    <td><p>43.0032704992779</p></td>
    <td><p>42.7692583969461</p></td>
    <td><p>43.0219525461329</p></td>
    <td><p>42.8929133276035</p></td>
    <td><p>42.9℃</p></td>
  </tr>
</table>

1

<table>
  <tr>
    <th><p>a&#x27;r</p></th>
    <th><p>啊啊</p></th>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p>阿达</p></td>
  </tr>
</table>

发放

f'WF

a'r