<table>
  <tr>
    <th colspan="5"><p>T1样机评审检查表</p></th>
  </tr>
  <tr>
    <td colspan="5"><p>制表<em>(专业工程师)</em>：       年  月  日  审核<em>(软件主管)</em>：            年  月  日  审核(硬件主管)：            年  月  日  审核(结构主管)：            年  月  日</p></td>
  </tr>
  <tr>
    <td colspan="4"><p>产品型号：PT9L              项目编号：30000078                    产品/项目名称：  红外体温计   </p></td>
    <td><p>记录人：          年  月  日</p></td>
  </tr>
  <tr>
    <td><p>序号</p></td>
    <td><p>分类</p></td>
    <td><p>评审内容</p></td>
    <td><p>实况描述</p></td>
    <td><p>结论</p></td>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td rowspan="7"><p>装 配 检 查</p></td>
    <td><p>上下盖配合</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td><p>电池盖配合</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td><p>透镜固定</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td><p>按键手感</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>电池弹簧固定</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>PCB固定</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td><p>PCB元件与结构干涉检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td rowspan="5"><p>其他检查</p></td>
    <td><p>铭牌粘贴可行性</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td><p>塑料件丝/移印检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>10</p></td>
    <td><p>按键喷漆可行性</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>11</p></td>
    <td><p>上下盖喷漆可行性</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>12</p></td>
    <td><p>包装用料预防划伤用户手指</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>13</p></td>
    <td rowspan="5"><p>拼板工艺</p></td>
    <td><p>拼板方式检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>14</p></td>
    <td><p>拼板结构强度检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>15</p></td>
    <td><p>拼板贴片固定牢靠度检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>16</p></td>
    <td><p>拼板工艺边检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>17</p></td>
    <td><p>SMD焊盘SMT工艺检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>18</p></td>
    <td rowspan="8"><p>单 板 工 艺</p></td>
    <td><p>PCB尺寸检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>19</p></td>
    <td><p>定位孔及螺钉孔设置与结构图纸的符合性检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>20</p></td>
    <td><p>有极性元件丝印检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>21</p></td>
    <td><p>引线焊盘焊接空间检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>22</p></td>
    <td><p>引线焊盘标识检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>23</p></td>
    <td><p>测试点检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>24</p></td>
    <td><p>MARK点检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>25</p></td>
    <td><p>调试端子检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>26</p></td>
    <td rowspan="4"><p></p></td>
    <td><p>关机态电流</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>27</p></td>
    <td><p>自检态工作电流</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>28</p></td>
    <td><p>调试态工作电流</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>29</p></td>
    <td><p>报低电时供电电压</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>62</p></td>
    <td rowspan="8"><p>软 件 和 功 能 检 查</p></td>
    <td><p>程序版本文件名与程序自检号一致性检查</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>63</p></td>
    <td><p>GPIO寄存器初始化是否正确</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>64</p></td>
    <td><p>距离传感器返回值检测</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>65</p></td>
    <td><p>LCD数值显示</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>66</p></td>
    <td><p>计算人体温度函数返回值检测</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>67</p></td>
    <td><p>解析测温模块数据</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>68</p></td>
    <td><p>电池电量检测</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
  <tr>
    <td><p>69</p></td>
    <td><p>片内FLASH/EEPROM读写检测</p></td>
    <td><p></p></td>
    <td><p>□通过  □不通过 □不适用</p></td>
  </tr>
</table>