## andon

![](images/05be556c04c8a2573ba393bd3aa65b96e53646ed100ed2745b72f362b985618f.jpg)  
比例1:1

本件要求通过RoHS测试

说明：材质为：25#透明PET覆哑胶

尺寸：40X18mm

iHealth Infrared No-Touch Forehead Thermometer Model: PT9L Power source: DC 2 × 1.5V=SIZE AAA batteries Measurement position: Centre of the forehead surface Manufactured for iHealth Labs, Inc.

![](images/f7b1eae825cfe4997283e426bf3fc2e251b15bf973e4719d97f199688da7f839.jpg)

Made in China

LOT120711011001

![](images/964c53f792ef950a28e1e2d2c3b450c2f3ab3df465a521b29fc37e9ed0b7b138.jpg)

批号:120711011001为变量(批号依据柯顿规则执行)第1-6位:制造令代码；第7-9位: 部件序号；第10-12位: 批次序列号；

<table><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>K04080002502</td><td rowspan=1 colspan=1>Signature</td><td rowspan=1 colspan=1>Date</td><td rowspan=1 colspan=2>Tolerance</td><td rowspan=1 colspan=1>Pro material</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Model NO.</td><td rowspan=1 colspan=2>PT9L</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Design</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>.X</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Surf dispose</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Part name</td><td rowspan=1 colspan=2>铭牌</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Checkup</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>.XX</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Scale</td><td rowspan=1 colspan=1>1:1</td><td rowspan=1 colspan=1>Drawing NO.</td><td rowspan=1 colspan=2>PT9L-F02</td></tr><tr><td rowspan=1 colspan=1>No</td><td rowspan=1 colspan=1>更改记录</td><td rowspan=1 colspan=1>更改时间</td><td rowspan=1 colspan=1>Approve</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>.X$</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Units</td><td rowspan=1 colspan=1>mm</td><td rowspan=1 colspan=1>事</td><td rowspan=1 colspan=1>Edition</td><td rowspan=1 colspan=1>V1.0</td></tr></table>