<table>
  <tr>
    <th colspan="6"><p>装配说明</p></th>
  </tr>
  <tr>
    <td colspan="6"><p>拟制<em>(结构工程师)</em>:                                 年     月     日      <strong>审核</strong><em>(结构主管)</em>:                                年     月     日     <strong>批准</strong><em>(技术负责人)</em>:                                年     月     日</p></td>
  </tr>
  <tr>
    <td colspan="6"><p>产品型号：   PT9L                               项目编号：30000078                                   产品/项目名称：红外体温计</p></td>
  </tr>
  <tr>
    <td colspan="6"><p></p></td>
  </tr>
  <tr>
    <td><p>工序</p></td>
    <td><p>项目</p></td>
    <td><p>设备、环境要求</p></td>
    <td><p>操作指导</p></td>
    <td><p>检验要求</p></td>
    <td><p>等级</p></td>
  </tr>
  <tr>
    <td><p>传感器模块和支架
组装</p></td>
    <td><p></p></td>
    <td><p>静电环</p></td>
    <td><p>将传感器头的一面朝下装在
支架下盖凹槽内<br><img src="images/530acdbca1f34265c8c2997f4efd7c55f4193e30dfc0bcb599dddcb29ac8b2ca.png"/></p></td>
    <td><p>1.传感器头的一面朝下装入.
2.检查部件是否有脏污、划伤、变形、批锋等</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>PCB焊接 涂抹三防漆</p></td>
    <td><p></p></td>
    <td><p>静电环</p></td>
    <td><p>1，如图一所示：将前工序探头焊接在PCB主板上，四根线手工焊接，线焊接牢固，焊点饱满，焊接时间不超过3秒
2，下排摆放不可堆叠，连接线不可缠绕<br><img src="images/f8fbaa301037721b7a366939f7c35bf2cc4d6e444874b5c189e316be51ffa73d.jpg"/></p></td>
    <td><p>1：线焊接牢固，焊点饱满，焊接时间不超过3秒</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>传感器模块与下盖组装</p></td>
    <td><p></p></td>
    <td><p>打螺钉工装
电动螺丝刀、批头、气枪
静电环</p></td>
    <td><p>拿取探头安装在后壳上，二颗螺钉依数字顺序固定探头<br><img src="images/418359f982635fc96afa037addc62dd57ff12a74945e0d90a427bbad3f98b329.jpg"/></p></td>
    <td><p>螺钉规格：
ST2.0×5.0-F-H
电动螺丝刀扭力标准：1.6kgf.cm±0.2
</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>按键组装</p></td>
    <td><p></p></td>
    <td><p>静电环</p></td>
    <td><p>拿取缓冲垫，带有双面胶一侧粘贴在按键内，缓冲垫居中安装,将粘贴缓冲垫后的按键安装在前壳上，并按压图示位置至根部<br><img src="images/6c3ccf9156f7bb32f910f85b93942b4f1c8bc586c18d70f5a430a3f0df516388.jpg"/></p></td>
    <td><p>各零部件需安装到位</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>前壳组装显示屏</p></td>
    <td><p></p></td>
    <td><p>静电环</p></td>
    <td><p>撕下保护膜后，确认液晶良好进行安装，依图示步骤安装斑马条，依图示步骤安装斑背光<br><img src="images/07bb498364f037ec0850ac04412ba4ea8f061d3c57e3c857990d93860f99351e.png"/></p></td>
    <td><p>液晶、背光安装方向不可错，不可有杂质、脏污液晶、背光、保护膜需撕下</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>焊接NTC线</p></td>
    <td><p></p></td>
    <td><p>静电环
烙铁</p></td>
    <td><p>调节电烙铁温度350℃-380℃，拽动NTC线，将PCB安装在前壳上，NTC线依图示位置顺出，将NTC探头两根连接线分别焊接在PCB上NTC标识位置<br><img src="images/6aec277b9cabe328cb9b80fdbc3bc65e614cfb17d95f7bfe65222a8986eed39d.jpg"/></p></td>
    <td><p>线焊接牢固，焊点饱满，焊接时间不超过3秒</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>安装PCB</p></td>
    <td><p></p></td>
    <td><p>打螺钉工装
电动螺丝刀、批头
静电环</p></td>
    <td><p>四颗螺钉依数字顺序固定PCB<br><img src="images/c6cf2ca5a0769df8db5c786deabc4512ffdf1285242e157ff11845e64bd30b59.jpg"/></p></td>
    <td><p>螺钉规格：
ST2.0×5.0-F-H
电动螺丝刀扭力标准：1.6kgf.cm±0.2 
1：各零部件需安装到位
2：装配时PCB无损伤
3：螺丝需紧固PCB
</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>上下盖组装</p></td>
    <td><p></p></td>
    <td><p>静电环</p></td>
    <td><p>拿取联簧安装在后壳指定位置，依图示2-1~2-2 拿取档位键安装在图示位置，依图示2-3 套过蜂鸣器，依图示2-4~2-5 四根焊接后连接线轻微弯曲后合壳<br><img src="images/8771dc244a5119cc27fbd57188efa1588db408ce601bd36f533e48190990bbda.jpg"/></p></td>
    <td><p>1：各零部件需安装到位
2：不可折叠压线</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>透镜组装</p></td>
    <td><p></p></td>
    <td><p>静电环
气枪</p></td>
    <td><p>将液晶清理干净，无灰尘脏污后撕下透镜背胶，将透镜粘贴在图示区域<br><img src="images/684e515bfae62617cddda5fd6f775b703cc9a3bbea4a285306f64c2f6e0f0b4b.jpg"/><br><img src="images/3fd983e5b24d61cf98bc32109332ca4c1ad94ca1fbda89871b103fe0515faea7.png"/></p></td>
    <td><p>1：透镜安装到位无脏污
2：不可压膜</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>螺丝固定，装电池盖</p></td>
    <td><p></p></td>
    <td><p>打螺钉工装
电动螺丝刀、批头
静电环</p></td>
    <td><p>3颗螺钉依数字顺序固定后壳，最后装上电池盖<br><img src="images/76d8efa8ece18a0f16d43b393840b6d745562fafc3e27f0c85ede743e880a961.jpg"/></p></td>
    <td><p>电动螺丝刀扭力标准：1.6kgf.cm±0.2 
1：各零部件需安装到位
2：螺丝需紧固上下壳</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>CB2性能检查</p></td>
    <td><p></p></td>
    <td><p>静电环</p></td>
    <td><p>1、上电后显示CB2，2s后进入休眠，此时检测休眠电流，应大于1uA且小于20uA；
2、按下测量按键唤醒，屏幕全显，白色背光开启，蜂鸣器响，此时检测工作电流，应大于1mA且小于50mA；
3、屏幕停止全显并出现静音符号时，把静音开关拨到静音侧，此时屏幕显示静音符号且蜂鸣器停止发声；把静音开关拨到发音侧，屏幕恢复全显，蜂鸣器响；
4、按下测量按键，蜂鸣器响声停止，三色LED灯按照白橙红顺序点亮并循环，屏幕循环出现1，2，3数字；
5、操作员观察三色LED灯，没问题的话按下设置按键保存，CB2完成；
6、若自检未通过，屏幕显示Er2。
</p></td>
    <td><p>1，按步骤操作检验</p></td>
    <td><p>关键工序</p></td>
  </tr>
  <tr>
    <td><p>CB3常温标定</p></td>
    <td><p></p></td>
    <td><p>静电环</p></td>
    <td><p>1、上电后显示CB3，1s后显示环温。
2、按下按键后显示C30。
3、按下按键采集C30，完成后显示C45
4、按下按键采集C45，完成后显示PAS，按键保存，该步工序完成。注意：采集C30后，采集C45的时间间隔不能超过5s；
5、标定失败显示Er3。</p></td>
    <td><p>1：恒温房温湿度要求：a）温度：23.0±2.0℃；b）相对湿度：50%RH±20%RH；c）大气压强：70~106kPa<br>2：恒温水槽精度要求：±0.02℃；<br>3：产品显示PAS后转序<br>4：初进入恒温房的机器需静置2小时</p></td>
    <td><p>关键工序</p></td>
  </tr>
  <tr>
    <td><p>CB4常温性能检查</p></td>
    <td><p></p></td>
    <td><p>静电环</p></td>
    <td><p>1、上电后显示CB4，1s后显示环温，再过1s后显示C10；
2、按下按键采集C10，完成后显示C33，失败显示实测温度0.5s，然后显示Er4；
3、按下按键采集C33，完成后显示C37，失败显示实测温度0.5s，然后显示Er4；
4、按下按键采集C37，完成后显示C41，失败显示实测温度0.5s，然后显示Er4；
5、按下按键采集C41，完成后显示PAS，按键保存，该步工序完成。失败显示实测温度0.5s，然后显示Er4。
</p></td>
    <td><p>1：恒温房温湿度要求：a）温度：23.0±2.0℃；b）相对湿度：50%RH±20%RH；c）大气压强：70~106kPa<br>2：恒温水槽精度要求：±0.02℃；<br>3：产品显示PAS后转序<br>4：初进入恒温房的机器需静置2小时</p></td>
    <td><p>关键工序</p></td>
  </tr>
  <tr>
    <td><p>CB5低温性能检查</p></td>
    <td><p></p></td>
    <td><p>静电环</p></td>
    <td><p> </p></td>
    <td><p>1：恒温房温湿度要求：a）温度：16.0±2.0℃；b）相对湿度：50%RH±20%RH；c）大气压强：70~106kPa<br>2：恒温水槽精度要求：±0.02℃；<br>3：产品显示PAS后转序<br>4：初进入恒温房的机器需静置2小时</p></td>
    <td><p>关键工序</p></td>
  </tr>
  <tr>
    <td><p>包装前功能检查</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>1.将测试电池安装到位，查看全显，有无显示缺段，深浅不一等不良现象；
2.把探头放在距离手背3cm以内，按下按键，屏幕显示测试温度值，显示的温度应在35℃~37℃之间；
3.测试完毕后，不需要把电池取出。</p></td>
    <td><p>确认机器进入用户态并能正常测量</p></td>
    <td><p>关键工序</p></td>
  </tr>
  <tr>
    <td><p>清除记忆</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>1.关机状态下，同时长按测量键+设置键8秒钟，屏幕显示图标M和DEL闪烁，此时可以松开按键；










2.两秒后M图标消失，此时记忆删除成功；










3.待机器黑屏后，取出电池。<br><img src="images/20b102f22d4afaca25fd5dc52ef293868df78203b0e1c8f3a49e8554c91cc6e4.jpg"/><br><img src="images/f48cbac148e013374b79f3096d4af16bbf783394e7ed84cf6235e677176cba0d.jpg"/></p></td>
    <td><p></p></td>
    <td><p>关键工序</p></td>
  </tr>
  <tr>
    <td><p>外观检查</p></td>
    <td><p></p></td>
    <td><p>1.酒精
2.无尘布
3.棉签
4.手套</p></td>
    <td><p>1.检查完成品外观
2.如有脏污需清洁干净</p></td>
    <td><p>1.检查镜片是否有划伤、脏污、丝印不清，按键是否有卡死、手感差等不良
2.检查产品侧面，是否有断差、批峰、缝隙过大等
3.检查下壳是否有划伤，脏污，弹簧是否有漏装、装反、装不到位，螺丝是否有漏锁、滑牙、未锁到位等，弹簧装不到位等不良
4.检查传感器是否内有物、脏污等，如有脏污需用棉签清洁干净，并将产品放于耳边来回摇动2-3次，检查产品内是否有异物，异响等</p></td>
    <td><p>关键工序</p></td>
  </tr>
  <tr>
    <td><p>粘贴铭牌</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>1.将铭牌贴在主机的背面,保护膜粘贴在透镜上，撕口朝右上方
2.将序号签粘贴在电池仓内
   

















<br><img src="images/28eb12d4c2a13a5d14815d573e4471a52e71b8cd8c3cf3e9083714a788fa8b63.jpg"/><br><img src="images/92880cf6b1bc10f2ff0ae045ee666ff952c8260f83c307c26fa3e70f768931ed.jpg"/></p></td>
    <td><p>
铭牌粘贴后，不能有气泡及翘起现象
</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>装电池盖</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>确定电池盖内无电池，电池盖和电池仓内应洁净，极簧、螺钉。机号应齐全且安装到位，不可有翘起脱落现象。将电池盖安装到位。
<br><img src="images/573aee0af0e2612559ac56e8cd0488177c2cc9476acd922bc37a8f4faaa14b2e.jpg"/><br><img src="images/fb17ac6a80483263686534f20f38e4d7f5cffe15a31797088650fd518d06c666.png"/></p></td>
    <td><p>电池盖安装到位。</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>取吸塑盒</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>操作员将吸塑盒取出，一个一个分开放置到流水线上。<br><img src="images/6c8348d759c2b4b41ffa9c7d9049bde4c3679625b1676ef3919b000058cc6654.png"/></p></td>
    <td><p>1.吸塑盒不能有破损，褶皱，脏污、变形等缺陷                      2.折叠时不能有撕裂，损坏                        3.纸托架放置时要保持整齐</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>彩包装装吸塑盒</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>将吸塑盒装入彩包装如图，吸塑盒位置不要放错。<br><img src="images/37af8d9cb983a1eedca69ec2489fa178ffb64ac4d6af21b0ff956a9072f82d25.jpg"/></p></td>
    <td><p>1.吸塑盒不能有破损，褶皱，脏污等缺陷                      2.吸塑盒不能有撕裂，损坏                        3.吸塑盒放置时要保持整齐</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>吸塑盒装电池</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>操作员将2节电池放入吸塑盒内，电池方向同批保持一致。<br><img src="images/474208f408f4b6915f9874c0e4d2586027aef523648a936f59e6ad385076ad7f.png"/></p></td>
    <td><p>电池安装到纸板内，保持同批电池方向一致。</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>整机装吸塑盒</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>操作员先用气枪将整机透镜处和纸托盒内的异物出吹掉。再将整机放入纸托架内，注意安装方向，枪尾放在电池方向<br><img src="images/c7e2c9211333bdd6de73d1c42f7ec03b709620bec3ab25628735c3aac7a8f427.png"/></p></td>
    <td><p>1.整机外观，无脏污、破损、划伤、咯伤、杂质、异物、色差、变形、凸起、凹陷、无毛刺、飞边等现象。
2.整机放入纸托架，注意安装方向。</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>标签装彩包装</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>如图所示将标签放入主机上面，如图。<br><img src="images/93b09f20eeeac134f2b0fc4502f3b81dc660faa246a3aecf3803581b4109a7d8.jpg"/></p></td>
    <td><p>:标签装入主机上面，位置正确。</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>说明书组件</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>1.说明书、快速指南的正面按顺序以梯度的方式放置好。说明书在上面，快速指南在下面如图所示。
2.说明书、快速指南放置到装好主机的除尘纸托架的主机表面上。如图所示<br><img src="images/955fb08f78e8e78d97184d2d580567d94660808187ef6c1d542bbd470d5cf07c.jpg"/></p></td>
    <td><p>说明书、快速指南放置方向应一致。</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>彩包装扣盖</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>如图所示将彩包装上盖扣好，上下盖磁铁吸住即可。<br><img src="images/a7e3c24239ba0744c832014639a494b860b8e2badf5d553db5bb6cb446e014ee.jpg"/></p></td>
    <td><p>1.彩包装不能有破损，褶皱，脏污等缺陷                      2.折叠时不能有撕裂，损坏。彩包装扣到位。</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>彩包装贴标签</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>如图所示将标签粘贴到彩包装背面方框位置。<br><img src="images/236fe620ddcae484eba051cd70cd9c8453aac9fda9761fffcb21db14fb15c82a.jpg"/></p></td>
    <td><p>标签粘贴的位置应正确，不可有脏污破损手印以及毛屑毛发等。</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>彩包装整机称重</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>将包装好的整机成品放到流水线上，由在线检重秤称重检查成品包装物料是否齐全，显示称重重量应合格（取检验包装完整的成品1台，使用在线检重动态称重学习5次，取5次称重重量平均值的±10g为合格），不合格剔除，由班组长确认检查，单一包装原材料重量＜5g的称重设备不能识别，由操作员自检和包装过程抽检控制。<br><img src="images/390a8911df7c2a58a6768c055f218c8bc178bde54a2cf72bcc886f5fbde03da5.png"/></p></td>
    <td><p>HXW-400B型在线检重称显示重量应合格，检重称检重产品时应无连包报警现象。</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>贴防拆签</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>操作员将防拆签粘贴到包装盒左图的红圈位置（扣盖的中间位置）并压平，只可粘贴一层防拆签，粘贴后不可褶皱，无脏污、破损等现象。<br><img src="images/dfa1cdf3d61c49e844f1ca600a6f1c4ec0fe0607aa0c0f9f11d868803d122590.jpg"/></p></td>
    <td><p>1.成品重量符合要求。
2.标签粘贴的位置应正确，不可有脏污破损手印以及毛屑毛发等。</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>封外箱下盖</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>如图所示使用透明胶带粘贴外箱，封箱外观应为工字形，胶带不可翘起。<br><img src="images/67050befd371116b2a8b7e3ecaa62f0c579b8adff17954ca236724f06a37844c.jpg"/></p></td>
    <td><p>胶带完全粘贴到内箱上，胶带不可翘起。</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>彩包装装外箱</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>将包装盒放置到外箱内，方向保持一致，一层6台，4层，一箱放24台成品机器。
产品正面朝上。<br><img src="images/c8c9be5cf1118bc6e327e65205894c10b745b4e58ac7fed91070afb9b5fa1405.jpg"/></p></td>
    <td><p>1.包装盒中装有机器
2.外箱中装入机器数量正确
3.包装盒表面无划伤、脏污、多料、少料、破损等外观不良
4.包装盒封口签外观正常
5.外箱表面无划伤、脏污、多料、少料、破损等外观不良
6.胶带完全粘贴到外箱上，胶带不可翘起。
7.24台包装盒标签与外箱标签内容一一对应。</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>封外箱上盖</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>如图所示使用透明胶带粘贴外箱，封箱外观应为工字形，胶带不可翘起遮盖外箱上文字等。<br><img src="images/67050befd371116b2a8b7e3ecaa62f0c579b8adff17954ca236724f06a37844c.jpg"/></p></td>
    <td><p>封箱胶带完全粘贴到外箱上，胶带不可翘起遮盖外箱上文字等。</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>外箱摆盘</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>将封好的外箱放在价格标签秤上称重，显示称重重量应合格（合格重量范围：以首件报样的第一箱成品重量为标准，称重重量±0.1Kg为合格（尾数箱以实际重量为准），单一包装成品＜0.1Kg的称重设备不能识别，由操作员自检和包装过程抽检控制）,检验完成由检验员工填写《检测员工作日报》，由专人填写《修理日报表》。尾数箱操作(成品内箱和外箱需要手写箱号或毛净重标识的尾数箱，将按照尾数箱内产品实际数量或毛净重信息填写或修改（填写或修改信息清晰易辨认），保证尾数箱内产品数量或毛净重信息应与内箱和外箱标识信息一致。<br><img src="images/fdcca11cdffc6894f407ed1a0e636ef040f3df90654580a774047439896e686e.jpg"/></p></td>
    <td><p>价格标签秤显示重量应合格。</p></td>
    <td><p>一般工序</p></td>
  </tr>
  <tr>
    <td><p>外箱摆盘</p></td>
    <td><p></p></td>
    <td><p>手套</p></td>
    <td><p>如图所示将外箱摆放到塑料地盘上，摆放数量应统一，摆放高度不可超出电梯口高度，每完成整盘或尾数盘时，由领班核对成品外箱印刷的唯一性标识与操作作业指导书中外箱图纸印刷内容相同，确认无误后，依据实际生产的评审、机种、控制号等信息与生产计划相对应填写成品状态单标识，确认签字；状态单标识应不少于填写信息内容包括：成品控制号、机种、产品名称、数量、确认人、日期以及备注（评审、国家、类型、其他等），缠绕裹好膜，粘贴好状态单，放置待检区域。<br><img src="images/406c47d8547c3648642c09403465fcd7a9fd78109200e0fa71a0735c376d0dd6.jpg"/></p></td>
    <td><p>自检:摆放数量应统一，摆放高度不可超出电梯口高度，状态单标识应清晰。</p></td>
    <td><p>一般工序</p></td>
  </tr>
</table>