<table>
  <tr>
    <th colspan="5"><p>设计确认报告</p></th>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>注：标记“■”或是在“□”中划“√”都表示当前项已经被选中;标记“□”表示当前项未选中。</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>1、产品概况</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>预期用途</p></td>
    <td colspan="4"><p>PT9L红外体温计是一款采用红外测温传感器采集温度信息的产品。具有简单易用、测量迅速、数据准确的特点。适用于儿童及成人家用测量，医院测量。</p></td>
  </tr>
  <tr>
    <td><p>目标地区</p></td>
    <td colspan="4"><p>欧盟、美国、中国</p></td>
  </tr>
  <tr>
    <td><p>2、确认报告列表</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>确认类别</p></td>
    <td><p>确认内容</p></td>
    <td><p>报告名称</p></td>
    <td><p>报告编号及版本号</p></td>
    <td><p>是否通过</p></td>
  </tr>
  <tr>
    <td rowspan="4"><p>1.标识</p></td>
    <td><p>1.1 体温计主机标签</p></td>
    <td><p>PT9L用户现场测试报告</p></td>
    <td><p>PT9L-RYCB01 V1.0</p></td>
    <td><p>■是     □否  
</p></td>
  </tr>
  <tr>
    <td><p>1.2 体温计说明书</p></td>
    <td><p>PT9L用户现场测试报告</p></td>
    <td><p>PT9L-RYCB01 V1.0</p></td>
    <td><p>■是     □否  
</p></td>
  </tr>
  <tr>
    <td><p>1.3 彩包装标识</p></td>
    <td><p>PT9L用户现场测试报告</p></td>
    <td><p>PT9L-RYCB01 V1.0</p></td>
    <td><p>■是     □否  
</p></td>
  </tr>
  <tr>
    <td><p>1.4 外箱标识</p></td>
    <td><p>是否符合相应法规要求</p></td>
    <td><p>PT9L-ZXBJ01 V1.0</p></td>
    <td><p>■是     □否  
</p></td>
  </tr>
  <tr>
    <td><p>2.包装</p></td>
    <td><p>包装性能</p></td>
    <td><p>运输试验评估报告</p></td>
    <td><p>PT9L-YSPG01 V1.0</p></td>
    <td><p>■是     □否  
</p></td>
  </tr>
  <tr>
    <td><p>3.软件</p></td>
    <td><p>软件确认</p></td>
    <td><p>软件确认报告</p></td>
    <td><p>PT9L-RJQB01 V1.0</p></td>
    <td><p>■是     □否  
</p></td>
  </tr>
  <tr>
    <td><p>4.风险</p></td>
    <td><p>风险管理</p></td>
    <td><p>风险管理报告</p></td>
    <td><p>PT9L-FXGB01 V1.0</p></td>
    <td><p>■是     □否  
</p></td>
  </tr>
  <tr>
    <td><p>5.模拟现场测试</p></td>
    <td><p>模拟用户现场测试</p></td>
    <td><p>PT9L用户现场测试报告</p></td>
    <td><p>PT9L-RYCP01 V1.0</p></td>
    <td><p>■是     □否  
</p></td>
  </tr>
  <tr>
    <td><p>6.临床评估</p></td>
    <td><p>临床评估</p></td>
    <td><p>临床评估报告</p></td>
    <td><p>PT9L-RLPB01 V1.0</p></td>
    <td><p>■是     □否  
</p></td>
  </tr>
</table>