<table>
  <tr>
    <th colspan="7"><p>设计确认评审记录</p></th>
  </tr>
  <tr>
    <td><p>产品型号：PT9L      项目编号：30000078      产品/项目名称：红外体温计</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>注：标记“■”或是在“□”中划“√”都表示当前项已经被选中;标记“□”表示当前项未选中。</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>评审内容：针对《设计确认计划》文件编号：PT9L-SJQJ01 版本 V1.0 进行如下评审</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>1.是否按照设计确认计划进行了设计确认活动   </p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>■是  </p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>□否  问题说明：___________________________________________</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>2.确认报告评审</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>确认类别</p></td>
    <td><p>确认内容</p></td>
    <td colspan="3"><p>接收准则</p></td>
    <td><p>是否通过</p></td>
    <td><p>备注</p></td>
  </tr>
  <tr>
    <td rowspan="4"><p>1.标识</p></td>
    <td><p>1.1 体温计主机标签</p></td>
    <td colspan="3"><p>1.确认活动是否使用了试产产品或其等效产品 
2.是否符合预期用途 内容易读易懂，不会产生歧义 ，问卷调查项100%选择normal以上</p></td>
    <td><p>■是  □否    </p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>1.2 体温计说明书</p></td>
    <td colspan="3"><p>1.确认活动是否使用了试产产品或其等效产品 
2.是否符合预期用途 内容易读易懂，不会产生歧义 ，问卷调查项100%选择normal以上</p></td>
    <td><p>■是  □否    </p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>1.3彩包装标识</p></td>
    <td colspan="3"><p>1.确认活动是否使用了试产产品或其等效产品 
2.是否符合预期用途 内容易读易懂，不会产生歧义 ，问卷调查项100%选择normal以上</p></td>
    <td><p>■是  □否    </p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>1.4 外箱标识</p></td>
    <td colspan="3"><p>是否符合相应法规要求</p></td>
    <td><p>■是  □否    </p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>2.包装</p></td>
    <td><p>包装性能</p></td>
    <td colspan="3"><p>用此包装经过模拟运输后的产品是否通过临床评估</p></td>
    <td><p>■是  □否    </p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>3.软件</p></td>
    <td><p>软件确认</p></td>
    <td colspan="3"><p>软件确认报告是否通过评审</p></td>
    <td><p>■是  □否    </p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>4.风险</p></td>
    <td><p>风险管理</p></td>
    <td colspan="3"><p>所有降低风险措施是否已经实施，剩余风险均可接受，风险管理报告通过评审</p></td>
    <td><p>■是  □否    </p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>5.模拟现场测试</p></td>
    <td><p>模拟用户现场测试</p></td>
    <td colspan="3"><p>1.确认活动使用试产产品或其等效产品 
2.模拟测试中使用者能够完成操作，实现预期用途，未出现异常或与预期用途不一致的问题，确定模拟测试中使用者能够借助标签独立完成产品操作和应用，没有出现不能理解标签的反应。</p></td>
    <td><p>■是  □否 </p></td>
    <td><p></p></td>
  </tr>
  <tr>
    <td><p>6.临床评估</p></td>
    <td><p>临床评估</p></td>
    <td colspan="3"><p>1临床评估应经过审核 
2.临床评估报告应依据本产品的情况，选择已经面世的机型的相关临床数据进行相关评估。评估结论应认定本产品临床性能可以满足预期用途，风险可以接受</p></td>
    <td><p>■是  □否   </p></td>
    <td><p></p></td>
  </tr>
</table>

<table>
  <tr>
    <th><p>3.评审结论</p></th>
    <th><p></p></th>
    <th><p></p></th>
    <th><p></p></th>
    <th><p></p></th>
  </tr>
  <tr>
    <td colspan="5"><p>■ 设计确认内容能够证明：设计规格（或设计输出）与产品预期用途一致，能满足客户需求，评审通过</p></td>
  </tr>
  <tr>
    <td colspan="5"><p>□ 设计确认内容证明设计规格（或设计输出）与产品预期用途存在不一致，不能满足客户需求，需要进行相应设计变更</p></td>
  </tr>
  <tr>
    <td><p>4.参加人员</p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
    <td><p></p></td>
  </tr>
</table>

<table>
  <tr>
    <th><p>序号</p></th>
    <th><p>职务</p></th>
    <th><p>部门</p></th>
    <th><p>姓名</p></th>
    <th><p>签名</p></th>
    <th><p>日期</p></th>
  </tr>
  <tr>
    <td><p>1</p></td>
    <td><p>技术负责人</p></td>
    <td><p>智能产品部</p></td>
    <td><p>侯广伟</p></td>
    <td><p></p></td>
    <td><p>     年   月   日</p></td>
  </tr>
  <tr>
    <td><p>2</p></td>
    <td><p>硬件主管</p></td>
    <td><p>智能产品部</p></td>
    <td><p>侯广伟</p></td>
    <td><p></p></td>
    <td><p>     年   月   日</p></td>
  </tr>
  <tr>
    <td><p>3</p></td>
    <td><p>结构主管</p></td>
    <td><p>智能产品部</p></td>
    <td><p>侯广伟</p></td>
    <td><p></p></td>
    <td><p>     年   月   日</p></td>
  </tr>
  <tr>
    <td><p>4</p></td>
    <td><p>软件主管</p></td>
    <td><p>智能产品部</p></td>
    <td><p>侯广伟</p></td>
    <td><p></p></td>
    <td><p>     年   月   日</p></td>
  </tr>
  <tr>
    <td><p>5</p></td>
    <td><p>项目负责人</p></td>
    <td><p>智能产品部</p></td>
    <td><p>王迪龙</p></td>
    <td><p></p></td>
    <td><p>     年   月   日</p></td>
  </tr>
  <tr>
    <td><p>6</p></td>
    <td><p>客户代表</p></td>
    <td><p>智能产品部</p></td>
    <td><p>赵一平</p></td>
    <td><p></p></td>
    <td><p>     年   月   日</p></td>
  </tr>
  <tr>
    <td><p>7</p></td>
    <td><p>具有医学背景人员</p></td>
    <td><p>外聘</p></td>
    <td><p>高克俭</p></td>
    <td><p></p></td>
    <td><p>     年   月   日</p></td>
  </tr>
  <tr>
    <td><p>8</p></td>
    <td><p>对本阶段不负直接责任的人员</p></td>
    <td><p>智能产品部</p></td>
    <td><p>谢雪</p></td>
    <td><p></p></td>
    <td><p>     年   月   日</p></td>
  </tr>
  <tr>
    <td><p>9</p></td>
    <td><p>认证工程师</p></td>
    <td><p>认证检测中心</p></td>
    <td><p>王艳红</p></td>
    <td><p></p></td>
    <td><p>     年   月   日</p></td>
  </tr>
</table>