        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.7</td><td rowspan=1 colspan=1>INTenDED USE, EXPECTeD SERVICE LIFE, andconditions for transport and storage weretaken into consideration for selection andtreatment of materials used in construction ofME EQUIPMENT</td><td rowspan=1 colspan=1>Considered</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Based on review of EQuiPmEnT, AccomPAnYInGDocumENTs, specifications and processing ofmaterials, and MANuFAcTuReR&#x27;s relevant tests orcalculations, corrosion, ageing, mechanicalwear, degradation of biological materials dueto bacteria, plants, animals and the like, willnot result in an unacceptable RisK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4</td><td rowspan=1 colspan=1> ME EQupmenT components and general assembly</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.1</td><td rowspan=1 colspan=1>Incorrect connection of accessible connectors,removable without a TooL, prevented where anunacceptable RisK exists, in particular .</td><td rowspan=1 colspan=1>No such hazard.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Plugs for connection of PATienT leads orPATienT cables cannot be connected to outletson same mE EQuiPmEnT intended for otherfunctions, except when no unacceptable RisKcould result.</td><td rowspan=1 colspan=1>No patient leads</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Medical gas connections on mE EQuiPmenTfor different gases to be operated in NoRMALusE are not interchangeable inspection ..</td><td rowspan=1 colspan=1>No medical gas</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.4.2</td><td rowspan=1 colspan=1>Temperature and overload control devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.2.1</td><td rowspan=1 colspan=1>a) THERMAL CUT-OUTS and OVER-CURRENTRELEAsEs with automatic resetting not used inME EQuiPMENT when their use could lead to aHAZARDoUs sITUATION described in 13.1byresetting action as verified by review of thedesign documentation and RisK MANAGEmEnTFILE ...</td><td rowspan=1 colspan=1>No thermal cut-out or over-current release used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) THERMAL cuT-OuTs with a safety function thatare reset by a soldering not fitted in mEEQUIPMENT</td><td rowspan=1 colspan=1>No such thermal cut-outs</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) An additional independent non-sELF-RESETTInG THERMAL CuT-OuT is provided where afailure of a THERMOsTAT could in a HAZARDoUssITUATion described in 13.1; the temperature ofoperation of the additional device is outsidethat attainable at the extreme setting of thenormal control device, but within thetemperature limit for the mE EQuiPmenT.</td><td rowspan=1 colspan=1>No such thermostat</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CRAsITuATion described in 13.1 or the loss ofESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1>No such thermal cut-outsand current release</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            109,
            72,
            931,
            891
        ],
        "page_idx": 83
    },
    {
        "type": "page_number",
        "text": "Page 84 of 181",
        "bbox": [
            453,
            27,
            567,
            41
        ],
        "page_idx": 83
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            60,
            352,
            73
        ],
        "page_idx": 84
    },
    {
        "type": "table",
        "img_path": "images/8c96568b92c0bd7a592d5782b52ea25419bb26a352df34b02e21ec8019705a09.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Capacitors or other spark-suppressiondevices not connected between contacts ofTHERMAL CUT-OUTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Use of THERMAL CuT-OuTs or OvER-CURRENTRELEAsEs do not affect safety of mE EQuiPmEnTas verified by following tests:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Positive temperature coefficient devices (PTc&#x27;s)complied with IEC 60730-1: 2010, Clauses 15,17, J.15, and J.17 as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUIPmENT Containing THERmAL CUT-oUTs andOvER-CURRENT RELEAsEs operated under theconditions of Clause 13 .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SELF-RESETTING THERMAL CUT-OUTS and OVER-CuRREnT RELeAses including circuits performingequivalent functions (other than PTc&#x27;s)Certified according to appropriate standards ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>In the absence of Certification in accordancewith IEC standards, SELF-RESETTiNG THERMALCUT-OuTs and OvER-CURRENT RELEASEs includingcircuits performing equivalent functions (otherthan PTC&#x27;s) operated 200 times</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Manual reset THERMAL CuT-OuTs and ovER-CuRRENT RELEAsEs Certified in accordance withappropriate IEC standards</td><td rowspan=1 colspan=1>No manual reset thermal cut-outs and over-currentreleases</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When certification based on IEC standards, ordata from MANuFAcTuRER demonstratingreliability of component to perform its safety-related function is not available, manual resetTHERMAL CUT-OUTs and OvER-CURRENT RELEASESoperated 10 times</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Thermal protective devices tested separatelyfrom mE EQuiPmEnT when engineering judgmentindicated test results would not be impacted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) Protective device, provided on mE EQuipmEnTincorporating a fluid filled container withheating means, operated when heater switchedon with container empty and prevented anunacceptable Risk due to overheating</td><td rowspan=1 colspan=1>No fluid filled container</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) ME EQuiPmENT with tubular heating elementsprovided with protection against overheating inboth leads where a conductive connection toearth could result in overheating as verified byreview of design and RisK MANAGEmENT FILE …:</td><td rowspan=1 colspan=1>No tubular heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.2.2</td><td rowspan=1 colspan=1>Temperature settings clearly indicated whenmeans provided to vary setting of THERmosTATs</td><td rowspan=1 colspan=1>No thermostats</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.3</td><td rowspan=1 colspan=2>Batteries</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            109,
            72,
            931,
            872
        ],
        "page_idx": 84
    },
    {
        "type": "page_number",
        "text": "Page 85 of 181",
        "bbox": [
            453,
            27,
            567,
            41
        ],
        "page_idx": 84
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            60,
            352,
            73
        ],
        "page_idx": 85
    },
    {
        "type": "table",
        "img_path": "images/4864ecc297366ebafa2c3ee1cd1c75b101ef6e158a246bfed0a6fdd9284ab171.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.3.1</td><td rowspan=1 colspan=1>Battery housings from which gases can escapeduring charging or discharging are ventilatedto prevent unacceptable Risk fromaccumulation of gasses and possible ignition :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Battery compartments designed to preventaccidental short circuiting of battery when thiscould result in a HAzARDous sITuATiOn asdescribed in clause 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.3.2</td><td rowspan=1 colspan=1>Means provided to prevent incorrectconnection of polarity when a HAzARDoussITuATion may develop by incorrect connectionor replacement of a battery..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.3.3</td><td rowspan=1 colspan=1>Overcharging of battery prevented by virtue ofdesign when it could result in an unacceptableRisK as verified by review of design .</td><td rowspan=1 colspan=1>No charging.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.4.3.4</td><td rowspan=1 colspan=1>Primary lithium batteries comply with IEC60086-4</td><td rowspan=1 colspan=1>No Lithium batteries</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Secondary lithium batteries comply with IEC62133 or IEC 62133-2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.3.5</td><td rowspan=1 colspan=1>A properly RATED protective device providedwithin INTERNAL ELECTRICAL POWER SOURCE toprotect against fire caused by excessivecurrents when (in case of a short circuit) layoutof internal wiring, cross-sectional area, ratingof connected components can result in a fire</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protective device has adequate breakingcapacity to interrupt the maximum fault current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Justification for OveR-cuRRENT RELeAsEs or FUsEexclusion is documented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit test between the positive andnegative poles of an InTeRnAL ELectRIcAL PowERsouRcE between the output and protectivedevice(s) omitted where 2 moops provided, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit between the positive and negativepoles of an INTeRnAL ELecTRICAL POWeR SOURcEbetween the output and protective device(s)does not result in any HAzARDous sItuAtIOndescribed in clause 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.4</td><td rowspan=1 colspan=1>Indicator lights provided to indicate MEEQuiPmEnT is ready for NoRMAL UsE, exceptwhen apparent to oPERAToR from normaloperating position, and marking of 7.4.1 areinsufficient for this purpose .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An additional indicator light provided on mEEQuiPmENT with a stand-by state or a warm-upstate exceeding 15 s, except when apparent toOPERAToR from normal operating position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            109,
            72,
            931,
            885
        ],
        "page_idx": 85
    },
    {
        "type": "page_number",
        "text": "Page 86 of 181",
        "bbox": [
            453,
            27,
            567,
            42
        ],
        "page_idx": 85
    },
    {
        "type": "table",
        "img_path": "images/40111ef292f05863de3e450a1db8e6efdeb8cca119c66c287250589bb84927aa.jpg",
        "table_caption": [
            "Report No.: ETX202303-07-078-02"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Indicator lights provided on ME EQuiPmEnTincorporating non-luminous heaters to indicateheaters are operational when a HAzARDoussITuATion could exist, except when apparent toOPERAToR from normal operating position</td><td rowspan=1 colspan=1>No non-luminous heaters</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirement not applied to heated stylus-pensfor recording purposes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Indicator lights provided on ME EQuiPmEnT toindicate an output exists where an accidentalor prolonged operation of output circuit couldconstitute a HAzARDOUs SITuATION</td><td rowspan=1 colspan=1>No such output</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Colours of indicator lights complied with 7.8.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Charging mode visibly indicated in mEEQuipmeNT incorporating a means for chargingan INTERNAL ELEcTRICAL POWER SOURCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.5</td><td rowspan=1 colspan=1>Risks associated with pre-set controlsaddressed in RisK MANAGEMEnT PRocEss whenapplicable as verified by review of RisKMANAGEMENT FILE.</td><td rowspan=1 colspan=1>No pre-set controls</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.6</td><td rowspan=1 colspan=1>Actuating parts of controls of mE EQuiPmeNT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.6.1</td><td rowspan=1 colspan=1>a) Actuating parts cannot be pulled off orloosened up during NoRMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Controls secured so that the indication ofany scale always corresponds to the positionof the control</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Incorrect connection of indicating device torelevant component prevented by adequateconstruction when it could be separatedwithout use of a TOOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When torque values per Table 30 appliedbetween control knob and shaft of rotatingcontrols for not less than 2 s, 10 times in eachdirection, knobs did not rotate</td><td rowspan=1 colspan=1>No control knob</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests conducted by applying an axial force of60 N for electrical components and 100 N forother components for i min when an axial pullwas required in NoRMAL UsE with nounacceptable RisK</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.6.2</td><td rowspan=1 colspan=1>Stops of adequate mechanical strengthprovided on rotating/ movable parts of controlsof mE EQuiPmenT where necessary to prevent anunexpected change from max to min, or vice-versa, of the controlled parameter..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Torque values in Table 30 applied 10 times ineach direction to rotating controls for 2 sec … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            109,
            72,
            931,
            866
        ],
        "page_idx": 86
    },
    {
        "type": "page_number",
        "text": "Page 87 of 181",
        "bbox": [
            453,
            27,
            567,
            41
        ],
        "page_idx": 86
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            60,
            352,
            73
        ],
        "page_idx": 87
    },
    {
        "type": "table",
        "img_path": "images/1470eab989b26159377f8ae25a96892a7f02072725b96cfe8d8fea20856903f2.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unexpected change of the controlledparameter resulted from the application of anaxial force of 60 N for electrical componentsand 100 N for other components to rotating ormovable parts of controls for 1 min when anaxial pull was likely to be applied .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7</td><td rowspan=1 colspan=2>Cord-connected HAND-HELD and foot-operated control devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.1</td><td rowspan=1 colspan=1>a) HAND-HELD control devices of ME EQUIPMENTcomplied with 15.3.4.1</td><td rowspan=1 colspan=1>No such devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Foot-operated control device supported anactuating force of 1350 N for 1 min applied overan area of 30 mm diameter in its position ofNoRMAL usE with no damage to device causingan unacceptable RisK...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.2</td><td rowspan=1 colspan=1>Control device of HAND-HELD and foot-operatedcontrol devices turned in all possible abnormalpositions and placed on a flat surface ……:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unacceptable RisK caused by changingcontrol setting when accidentally placed in anabnormal position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.3</td><td rowspan=1 colspan=1>a) Foot-operated control device is at least IPX1&amp; complies with tests of IEC 60529 (IP Code) </td><td rowspan=1 colspan=1>No foot-operated controldevice</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) EncLosuRE of foot operated control devicescontaining electrical circuits is at least IPX6and complies with IEC 60529 if in NoRMAL UsEliquids are likely to be found (IP Code) ……:</td><td rowspan=1 colspan=1>No foot-operated controldevice</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.8</td><td rowspan=1 colspan=1>Aluminium wires less than 16 mm² in cross-sectional area are not used</td><td rowspan=1 colspan=1>No aluminium wires</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.9</td><td rowspan=1 colspan=1>a) Oil container in PORTABLE mE EQuiPmEnTallows for expansion of oil and is adequatelysealed to prevent loss of oil in any position</td><td rowspan=1 colspan=1>No oil container</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Oil containers in MOBiLe ME EQuiPmEnT sealedto prevent loss of oil during transport</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A pressure-release device operating duringNoRMAL UsE is, optionally, provided</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Partially sealed oil-filled mE EQuiPmENT and itsparts provided with means for checking the oillevel to detect leakage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUiPmENT and technical descriptionexamined, and manual tests conducted toconfirm compliance with above requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5</td><td rowspan=1 colspan=2> MAins sUPPLY TRANsFORMERs OF ME EQuIPmENT and transformers providingseparation in accordance with 8.5</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1</td><td rowspan=1 colspan=2>Overheating</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            109,
            72,
            931,
            869
        ],
        "page_idx": 87
    },
    {
        "type": "page_number",
        "text": "Page 88 of 181",
        "bbox": [
            453,
            27,
            567,
            41
        ],
        "page_idx": 87
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            60,
            352,
            73
        ],
        "page_idx": 88
    },
    {
        "type": "table",
        "img_path": "images/6a5562e30bb2d17fc8d6f8d07c435430002a14cc525a7cb93684ada3833533ec.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.5.1.1</td><td rowspan=1 colspan=1>Transformers of mE EQuipmEnT are protectedagainst overheating in the event of shortcircuit or overload of output windings andcomply with this Clause and tests of 15.5.1.2 –3.</td><td rowspan=1 colspan=1>No any transformer used inthe ME equipment.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>During tests, windings did not open, noHAZARDous sItuATioN occurred, and maximumtemperatures of windings did not exceedvalues in Table 31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test of 8.8.3 conducted ontransformer after short circuit and overloadtests .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1.2</td><td rowspan=1 colspan=1>Transformer output winding short circuited,and test continued until protective deviceoperated or THERMAL STABiLITY achieved </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit applied directly across outputwindings for transformers not tested accordingto 5X frequency and 5X voltage test of 15.5.2 a)or 2x frequency and 2x voltage test of 15.5.2 b)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1.3</td><td rowspan=1 colspan=1>Multiple overload tests conducted on windingswith more than one protective device toevaluate worst-case NoRmAL UsE loading andprotection ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.5.2</td><td rowspan=1 colspan=1>Transformers operating at a frequency above 1kHz tested in accordance with clause 8.8.3 :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Transformer windings provided with adequateinsulation to prevent internal short-circuits thatcould cause overheating which could result ina HAZARDOUS SITUATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength tests were conducted inaccordance with requirements of this clausewith no breakdown of insulation system and nodetectable deterioration of transformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.5.3</td><td rowspan=1 colspan=1>Transformers forming MEANs oF PRotecTioN asrequired by 8.5 comply with ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Means provided to prevent displacement ofend turns beyond the inter-winding insulation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- protective earth screens with a single turnhave insulated overlap not less than 3mm andthe width of the screen is at least equal to theaxial winding length of the primary side</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Exit of wires form internal windings of toroidtransformers protected with double sleevingproviding 2 MOPs and a total wall thickness of0.3mm extending 20mm from the windings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- insulation between primary and secondarywindings complies with 8.8.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            109,
            72,
            931,
            894
        ],
        "page_idx": 88
    },
    {
        "type": "page_number",
        "text": "Page 89 of 181",
        "bbox": [
            453,
            27,
            567,
            41
        ],
        "page_idx": 88
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            60,
            352,
            73
        ],
        "page_idx": 89
    },
    {
        "type": "table",
        "img_path": "images/4e6a81675cbfc046b99dba88305c16d75117358b404d8edf43b3f1a919a21dd5.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- cReePAGE DISTANcEs and AIR CLEARANcEcomply with 8.9.4 and the exceptions of thissub-clause</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1>16.1</td><td rowspan=1 colspan=1>After installation or subsequent modification,ME sYsTEm didn&#x27;t result in an unacceptable RisK</td><td rowspan=1 colspan=1>Not ME systems</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Only HAZARDs arising from combining variousequipment to form a mE sYsTeM considered</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- ME sYsTEM provides the level of safety withinthe PATiENT EnViROnMEnT equivalent to MEEQuiPmENT complying with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— ME sYsTEM provides the level of safety outsidePATiEnT ENviRonmENT equivalent to equipmentcomplying with their respective IEC or isosafety standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– tests performed in NoRmAL conDiTioN, exceptas specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— tests performed under operating conditionsspecified by MANUFAcTURER of mE SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Safety tests previously conducted onindividual equipment of mE sysTEM according torelevant standards not repeated</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK MANAGEmENT methods, optionally, used byMANUFAcTURER of an ME sYsTEM reconfigurableby RESPONSIBLE ORGANIZATION or OPERATOR todetermine configurations with highest Risksand measures to ensure any configuration ofmE sYsTem will not present unacceptable Risks</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Non-ME EQUIPmEnT used in ME sYsTeM compliedwith applicable IEC or ISO safety standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Equipment relying only on BAsic INsuLAtion forprotection against electric shock not used inME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=2 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>16.2</td><td rowspan=1 colspan=2>AccomPANYinG DOCUmENTs of an ME sYsTeM</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Documents containing all data necessary formE sYstem to be used as intended byMANuFAcTuRER including a contact addressaccompany mE sYsTem or modified mE sYsTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccomPANYiNG DocumENTs regarded as a part ofME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) AccoMPANYING DocUmENTs provided for each item of ME EQUIPmENT supplied by MANUFACTUReR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) AccoMPANYiNG DocUMENTs provided for eachitem of non-mE EQuiPmENT supplied byMANUFACTURER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) the required information is provided:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>",
        "bbox": [
            109,
            72,
            931,
            916
        ],
        "page_idx": 89
    },
    {
        "type": "page_number",
        "text": "Page 90 of 181",
        "bbox": [
            453,
            27,
            567,
            42
        ],
        "page_idx": 89
    },
    {
        "type": "table",
        "img_path": "images/19fe8d36613da591347362fa6af1e8295bcb30eb5667a21de2ead0eca8dad4a5.jpg",
        "table_caption": [
            "Report No.: ETX202303-07-078-02"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— specifications, instructions for use asintended by MAnuFAcTuRER, and a list of allitems forming the mE sYsTeM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions for installation, assembly, andmodification of mE sysTem to ensure continuedcompliance with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- instructions for cleaning and, whenapplicable, disinfecting and sterilizing each item of equipment or equipment part formingpart of the ME sYsTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— additional safety measures to be appliedduring installation of mE sysTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— identification of parts of mE sYsTEM suitablefor use within the PATiENT EnViRONMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— additional measures to be applied duringpreventive maintenance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning forbidding placement of muLTiPLEsockET-ouTLET, when provided and it is aseparate item, on the floor</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning indicating an additional muLTiPLEsockET-outLeT or extension cord not to beconnected to ME sYsTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning to connect only items that havebeen specified as part of mE sYsTem or specifiedas being compatible with mE sYsTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– maximum permissible load for any muLTiPLESOcKET-OUTLET(s) used with mE SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions indicating muLTiPLE sockeT-OuTLETs provided with the ME sYsTEM to be usedonly for supplying power to equipmentintended to form part of mE sysTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— an explanation indicating Risks of connectingnon-mE EQuiPmEnT supplied as a part of mEsYsTEm directly to wall outlet when non-mEEQuiPmEnT is intended to be supplied via aMuLTiPLE socKET-OUTLET with a Separatingtransformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— an explanation indicating Risks of connectingany equipment supplied as a part of mE systemto MULTIPLE SOCKET-OUTLET</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— permissible environmental conditions of usefor mE sYsTem including conditions for transportand storage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions to oPeRAToR not to,simultaneously, touch parts referred to in 16.4and PATIENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) the following instructions provided for useby RESPONSIBLE ORGANIZATION:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            109,
            72,
            931,
            922
        ],
        "page_idx": 90
    },
    {
        "type": "page_number",
        "text": "Page 91 of 181",
        "bbox": [
            453,
            27,
            567,
            42
        ],
        "page_idx": 90
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            60,
            352,
            73
        ],
        "page_idx": 91
    },
    {
        "type": "table",
        "img_path": "images/d6ef4b139114af20211b9bb0237f274b6d81d5ecaae4b0607d16fb09f96b4d37.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— adjustment, cleaning, sterilization, anddisinfection PROcEDURES</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- assembly of mE sYsTEms and modificationsduring actual service life shall be evaluatedbased on the requirements of this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.3</td><td rowspan=1 colspan=1>Instructions for use of mE EQuiPmenT intended toreceive its power from other equipment in anME sYsTEM, describe the other equipment toensure compliance with these requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Transient currents restricted to allowable levelsfor the specified IPS or UPS where the MEsYstEm is intended to receive power from anIPS or UPS and the mE sYsTEm can draw largetransient currents when being switched on/offwhen operating .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Technical description and installationinstructions specify the actual transientcurrents where an ips or UPs is not specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.4</td><td rowspan=1 colspan=1>Parts of non-mE EQuIPmenT in PATienTENVIRonMENT subject to contact by OPERAToRduring maintenance, calibration, after removalof covers, connectors, etc., without use of aTooL operated at a voltage voltage in 8.4.2 c)supplied from a source separated from suppLYMAINs by two MEANS OF OPERATOR PROTEcTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.5</td><td rowspan=1 colspan=1>Safety measures incorporating a sEPARATiONDEVICE applied when FUncTIONAL CONNEcTIONbetween ME EQuiPmEnT and other items of an MEsYstem or other systems can cause allowablevalues of LEAKAGE CURRENT to exceed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SEPARATiON DEVIcE has dielectric strength,CREePAGE and cLeARAnces required for oneMEANs OF OPERAToR PRoTEcTION appropriate forhighest voltage occurring across sEPARAtioNDEVIcE during a fault condition</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>WoRKiNG VoLTAGE was highest voltage acrossSEPARATion DEvIcE during a fault condition, butnot less than MAXImUm MAIns VOLTAGE (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6</td><td rowspan=1 colspan=2>LEAKAGE CURRENTS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6.1</td><td rowspan=1 colspan=1>TouCH CURRenT in NoRMAL ConDITIOn, from orbetween parts of mE sYsTEM within the PATiEnTENVIROnmENT, did not exceed 100 μA </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ToucH cuRRENT did not exceed 500 μA in eventof interruption of any non-PeRmANenTLYINSTALLeD PROTeCTIvE EARTH COnDUCTOR, from orbetween parts of mE sYsTEM within PATienTENVIRONMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6.2</td><td rowspan=1 colspan=1>Current in PRoTEcTiVE EARTH CoNDUcToR ofMULTiPLE socKET-OutLeT did not exceed 5 mA. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            109,
            72,
            931,
            914
        ],
        "page_idx": 91
    },
    {
        "type": "page_number",
        "text": "Page 92 of 181",
        "bbox": [
            453,
            27,
            567,
            42
        ],
        "page_idx": 91
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            60,
            352,
            73
        ],
        "page_idx": 92
    },
    {
        "type": "table",
        "img_path": "images/c1da665102dac9ee20708b7e4b2c57ff3d44dca7065c21ee239857b56de54024.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>16.6.3</td><td rowspan=1 colspan=1>PATiEnT LEAKAGE CURREnT and total PATiENTLEAKAGE CURRenT Of ME SYSTem in NORMALCoNDitioN did not exceed values specified for ME EQuiPMEnT in Tables 3 and 4 </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Measurements made using a device as inclause 8.7.4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.7</td><td rowspan=1 colspan=1> ME sYsTEM complied with applicablerequirements of Clause 9 when a MEcHANicALHAZARD existed ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.8</td><td rowspan=1 colspan=1> Interruption and restoration power to the mESYsTEM or any part of the ME sYsTEM did notresult in a loss of BAsic sAFeTY or EssenTiALPERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9</td><td rowspan=1 colspan=2> ME sYsTEM connections and wiring</td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.1</td><td rowspan=1 colspan=1>Incorrect connection of accessible connectors,removable without a TooL, prevented whereunacceptable RISK can result ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Plugs for connection of PATienT leads orPATienT cables could not be connected to otheroutlets of the same ME sYsTEm likely to belocated in PATienT EnviROnmENT, except whenexamination of connectors and interchangingthem proved no unacceptable Risk results</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Medical gas connections on the mE sYstem fordifferent gasses operated in NoRMAL UsE are notinterchangeable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2</td><td rowspan=1 colspan=1>MAins PARTs, components and layout</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2.1</td><td rowspan=1 colspan=1>a) – MULTIPLE SOcKET-OUTLET only allowsconnection using a TooL, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– MuLTiPLE sockET-outLeT is of a type thatcannot accept MAins PLuGs of any of the kindsspecified in iEC/TR 60083, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=3 colspan=1>id</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— MuLTiPLE socKeT-ouTLeT is supplied via aseparating transformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) – MULTIPLE SOcKET-OuTLET marked with safetysign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001) visible in NoRMAL usE, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- marked either individually or in combinations,with the maximum allowed continuous outputin amperes or volt-amperes, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- marked to indicate the equipment orequipment parts it may safely be attached to</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MULTiPLE sockET-outLeT is a separate item oran integral part of mE EQuiPmEnT or non-mEEQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) MuLTiPLE SOcKET-OUTLeT complied with IEC60884-1 and the following requirements:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            109,
            72,
            931,
            919
        ],
        "page_idx": 92
    },
    {
        "type": "page_number",
        "text": "Page 93 of 181",
        "bbox": [
            453,
            27,
            567,
            42
        ],
        "page_idx": 92
    },
    {
        "type": "table",
        "img_path": "images/a78fe2b2592effbba743bfa3b6d9504ce0d73a42c35f52e201b939d50444451d.jpg",
        "table_caption": [
            "Report No.: ETX202303-07-078-02"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CREEPAGE and cLEARANcEs complied with 8.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- It is CLASS I, and PROTEcTiVE EARTH CONDUcTORis connected to earthing contacts in socket-outlets</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— PROTECTIVE EARTH TERMINALS and PROTEcTIVEEARTH conNEcTioNs comply with 8.6:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— ENcLosuRE complied with 8.4.2 d)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MAins TeRminAL DEVicEs and wiring compliedwith 8.11.4, when applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RATinGs of components are not in conflictwith conditions of use …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Electrical terminals and connectors ofMULTiPLE sockeT-outLeTs prevent incorrectconnection of accessible connectorsremovable without a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— PoWER sUPPLY coRD complied with 8.11.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Additional requirements applied whenMULTiPLE SOcKET-oUTLET combined with aseparating transformer:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer complied with thisstandard or IEC 61558-2-1, except requirementsof maximum RATED output power of 1 kVA anddegree of protection IPX4 were not applied  :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer is cLAss I</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Degree of protection against ingress of waterspecified as in IEC 60529</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer assembly markedaccording to 7.2 and 7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MuLTiPLE SocKeT-OuTLeT permanentlyconnected to separating transformer, orsocket-outlet of separating transformerassembly cannot accept mAins PLuGs asidentified in IEC/TR 60083</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2.2</td><td rowspan=1 colspan=1>The impedance between the protective earthpin in the MAins PLuG and any part that isPROTEcTIVELY EARTHED did not exceed 200 mfor each part of the ME sysTEM that shares aMAINs coNnEcTioN when tested per 8.6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Removal of any single item of equipment in mEsYsTEM wil not interrupt the protective earthingof any other part without simultaneousdisconnection of electrical supply to that part</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Additional PRoTEcTivE EARTH CoNDUcToRS can bedetachable only by use of a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>16.9.2.3</td><td rowspan=1 colspan=1>Conductors connecting different items withinan mE system protected against mechanicaldamage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>",
        "bbox": [
            109,
            72,
            931,
            927
        ],
        "page_idx": 93
    },
    {
        "type": "page_number",
        "text": "Page 94 of 181",
        "bbox": [
            453,
            27,
            567,
            42
        ],
        "page_idx": 93
    },
    {
        "type": "table",
        "img_path": "images/2a71d8583ba45bc95a30d4a76787903ddb788f64b3d912b75cb8d49f95f9e872.jpg",
        "table_caption": [
            "Report No.: ETX202303-07-078-02"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=2>ELECTROMAGNeTIC COMPATiBILITY OF ME EQUIPMEnT AND MESYSTEMS</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISKS associated with items addressed in RIsKMANAGEMENT PROCESS as confirmed by</td><td rowspan=1 colspan=1>Not evaluate in this report,see EMC test report.</td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— electromagnetic phenomena at locationswhere mE EQuiPmenT or ME sYstem is to be usedas stated in AccOMPANYING DocumEnTs</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— introduction of electromagnetic phenomenainto environment by mE EQuIPmenT or mE sYsTemthat might degrade performance of otherdevices, electrical equipment, and systems</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/E</td></tr></table>",
        "bbox": [
            109,
            72,
            929,
            321
        ],
        "page_idx": 94
    },
    {
        "type": "page_number",
        "text": "Page 95 of 181",
        "bbox": [
            453,
            27,
            567,
            41
        ],
        "page_idx": 94
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            60,
            352,
            73
        ],
        "page_idx": 95
    },
    {
        "type": "table",
        "img_path": "images/329f42d8520171aab34eeee0c5b5aafa7d08d78da7ae216290e9c5800a54a590.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>ANNEX G</td><td rowspan=1 colspan=2>PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLEANESTHETIC MIXTURES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2</td><td rowspan=1 colspan=2>Locations and basic requirements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.1</td><td rowspan=1 colspan=1>Parts of CATEGORY APG ME EQUIPmEnT in which aFLAMMABLE ANESTHETIC MIXTURE WITH AIR OCCUrSare CATeGoRY AP or APG ME EQUIPmEnT andcomplied with G.3, G.4, and G.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.2</td><td rowspan=1 colspan=1>FLAMmABLE AESTHETIC MIXTURE WIiTH AIR OCCUrringdue to a leakage or discharge of a FLAMmABLEAESTHETIC MIXTURE WITH OXYGEN Or NITROUS OXIDEfrom an ENcLosuRE considered 5 to 25 cm frompoint of occurrence</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.3</td><td rowspan=1 colspan=1>A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN orNITRous QxiDE contained in a commpletely/partlyenciosed ME EQuipMEnT part andINPATIENT&#x27;Srespiratory tract 5 cm from an EncLosuRE partwhere leakage or discharge occurs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.4</td><td rowspan=1 colspan=1>ME EQuiPmENT or parts thereof specified for usewith FLAMMABLE AESTHETIC MIXTURE WITH AIR (in alocation as in G.2.2) are CATEGoRY AP or APG mEEQuiPMEnT and complied with G.4 and G.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.5</td><td rowspan=1 colspan=1> ME EQuiPmEnT or parts thereof for use withFLAMMABLE AESTHETIC MIXTURE WITH OXYGEN ORNITRous OxiDE (location per G.2.2) are CAteGoRYAPG mE EQuipmENT and comply with G.4 and G.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuipmEnT in G.2.4 to G.2.5 met appropriatetests of G.3-G.5 conducted after tests of 11.6.6and 11.6.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3</td><td rowspan=1 colspan=1> Marking, ACcOMPANYiNG DOCUMENTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.3.1</td><td rowspan=1 colspan=1>CATEGORY APG ME EQUIPmEnT prominentlymarked. with a green-coloured bandcm wide with letters —APGll according tosymbol 23 in Table D.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Length of green-coloured band is  4 cm,and size of marking is as large as possible forparticular case</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When above marking not possible, relevantinformation included in instructions for use … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking complied with tests and criteria of7.1.2 and 7.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3.2</td><td rowspan=1 colspan=1>CATeGoRY AP mE EQuiPmEnT prominently marked,with a green-coloured circle2 cm indiameter,with characters —APll according tosymbol 22 in Table D.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking is as large as possible for theparticular case</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When above marking not possible, the relevantinformation included in instructions for use … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            107,
            72,
            931,
            923
        ],
        "page_idx": 95
    },
    {
        "type": "page_number",
        "text": "Page 96 of 181",
        "bbox": [
            453,
            27,
            567,
            42
        ],
        "page_idx": 95
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            60,
            352,
            73
        ],
        "page_idx": 96
    },
    {
        "type": "table",
        "img_path": "images/f6c89c4ee2832c01cf5cec2be5707050c3a8acba4c3430ba088935eb44a244b4.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Marking complied with tests and criteria of7.1.2 and 7.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3.3</td><td rowspan=1 colspan=1>The marking according to G.3.1 and G.3.2placed on major part of mE EQuiPmenT forCATEGoRY AP or APG parts, and not repeated ondetachable parts that can only be used with themarked EQuIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3.4</td><td rowspan=1 colspan=1>AccomPANYiNG DocumENTs contain an indicationenabling the RESPONSiBLE ORGANIZATION todistinguish between CATEGoRY AP and APG parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3.5</td><td rowspan=1 colspan=1> Marking clearly indicates which parts areCATEGoRY AP or APG when only certain mEEQuipmENT parts are CATEGoRY AP or APG</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4</td><td rowspan=1 colspan=2>Common requirements for CATeGoRY AP and cAteGoRY APG ME EQuIpmenT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4.1</td><td rowspan=1 colspan=1>a) CreEPAGE and cLeARANces between points ofPowER suPPLY coRD connection are according toTable 12 for one MEANs OF PATiENT PRoTEcTiON</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Connections, except those in circuitsdescribed in G.5.3 and G.6.3, protected againstaccidental disconnection in NoRmAL UsE orconnection and disconnection can beperformed only with a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) CATEGoRY AP and APG not provided with aDETACHABLE POWER SUPPLY CoRD, except whencircuit complied with G.5.3 and G.6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4.2</td><td rowspan=1 colspan=2>Construction details</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Opening of an ENcLosuRE providingprotection against penetration of gases orvapours into mE EQuipmEnT or its parts possibleonly with a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) EncLosuRE complies with requirements tominimize arcing and sparking due topenetration of foreign objects ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– no openings on top covers of ENcLosurE,except for openings for controls covered bycontrol knobs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— openings in side-covers preventedpenetration of a solid cylindrical test rod of 4mm in diameter applied in all possibledirections without appreciable force</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– openings in base plates preventedpenetration of a solid cylindrical test rod of 12mm in diameter applied in all directions withoutappreciable force</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            109,
            72,
            931,
            853
        ],
        "page_idx": 96
    },
    {
        "type": "page_number",
        "text": "Page 97 of 181",
        "bbox": [
            453,
            27,
            567,
            41
        ],
        "page_idx": 96
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            60,
            352,
            73
        ],
        "page_idx": 97
    },
    {
        "type": "table",
        "img_path": "images/e021981bcda1ff5afa5fe995f3e59413f4c3f979e00eee27e3521bf8f02031ee.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Short circuiting conductor(s) to a conductivepart without presence of explosive gasseswhere insulation may contact a part containinga FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OrNITRous oxiDE, ignitable gases alone, or oxygen,did not result in loss of integrity of the part, anunacceptable temperature, or any HAZARDousSITUATION other HAZARD</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4.3</td><td rowspan=1 colspan=1>a) Electrostatic charges prevented on cATEGoRYAP and APG ME EQuiPmEnT by a combination ofappropriate measures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Use of antistatic materials with a limitedelectrical resistance as specified in G.4.3 b) … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Provision of electrically conductive pathsfrom mE EQuiPmEnT or its parts to a conductivefloor, protective earth or potential equalizationsystem, or via wheels to an antistatic floor ofmedical room</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Electrical resistance limits of aesthetictubing, mattresses and pads, castor tires, andother antistatic material complied with IsO2882 based on measurements according to IsO1853, ISO 2878 and IsO 23529.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4.4</td><td rowspan=1 colspan=1>Corona cannot be produced by components orparts of mE EQuipmEnT operating at more than2000 V a.c. or 2400 V d.c. and not included inENcLosUREs complying with G.5.4 or G.5.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5</td><td rowspan=1 colspan=2>Requirements and tests for CATeGoRY AP ME EQuipmENT, parts and components</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5.1</td><td rowspan=1 colspan=1>ME EQuipmenT, its parts or components do notignite FLAMmABLE AESTHETIC MixTUReS WITH AlRunder NoRMAL UsE and coNDITIoNs based oncompliance with G.5.2 to G.5.5 (inclusive)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternatively， ME EQuiPmENT, its parts, andcomponents complied with requirements of IEC60079-0 for pressurized EncLosuREs (IEC 60079-2); for sand-filled ENcLosuRES, IEC 60079-5; orfor oil immersed equipment, IEC 60079-6; andwith this standard excluding G.5.2 to G.5.5 . :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5.2</td><td rowspan=1 colspan=1>ME EQuiPmEnT, its parts, and components incontact with gas mixtures in NoRMAL usE andconDitions not producing sparks and notresulting in surface temperatures above 150 Cin case of restricted or 200 C in case ofunrestricted vertical air circulation measured at25 C comply with G.5.1 …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5.3</td><td rowspan=1 colspan=1>ME EQuiPmEnT, its parts, and componentsproducing sparks in NoRMAL UsE and conDitiOncomplied with temperature requirements ofG.5.2, and Umax and Imax Occurring in theircircuits, and complied as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
        "bbox": [
            107,
            72,
            931,
            910
        ],
        "page_idx": 97
    },
    {
        "type": "page_number",
        "text": "Page 98 of 181",
        "bbox": [
            453,
            27,
            567,
            41
        ],
        "page_idx": 97
    },
    {
        "type": "table",
        "img_path": "images/5f72206797ec79489e534fdea2b2b6135fc220813de828a2a582326b7d6bc5a5.jpg",
        "table_caption": [
            "Report No.: ETX202303-07-078-02"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\\Delta _ { \\operatorname* { m a x } } \\leq \\Delta _ { z \\ R }$ with $\\mathsf { I } _ { \\mathsf { Z R } }$ as in Fig. G.1.…...</td><td rowspan=1 colspan=1> $\\begin{array} { r l } { \\mathbf { U } _ { \\mathfrak { m } a x } } & { { } = } \\\\ { \\overline { { \\mathfrak { v } } } ^ { \\forall } \\quad \\mathbf { U } _ { \\mathbf { z } \\times } } & { { } = } \\\\ { \\quad \\overline { { \\mathfrak { v } } } ^ { \\quad \\mathfrak { v } \\quad \\mathfrak { c } _ { \\mathtt { k } } } } & { { } = } \\end{array}$ </td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured Umax≤ Ucwith $\\tt c _ { m a x }$ as in Fig. G.2 ….</td><td rowspan=1 colspan=1> $\\begin{array} { l } { \\displaystyle { \\mathbf { U } _ { \\operatorname* { m a x } } = \\frac { \\overline { { \\mathbf { U } } } _ { \\operatorname* { m a x } } } { \\overline { { \\mathbf { F } } } } } } \\end{array}$ </td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\\boldsymbol { \\mathbf { l } } _ { \\mathbf { m a x } }$ ≤ zR Wwith $\\boldsymbol { \\mathbf { u } } _ { z { \\boldsymbol { \\mathbf { R } } } }$ as in Fig G.1…：</td><td rowspan=1 colspan=1> $\\begin{array} { l } { \\displaystyle \\mathsf { I } _ { \\mathit { m a x } } = et { } { ' } \\frac { \\mathsf { A } } { \\Sigma } } \\\\ { \\displaystyle \\mathsf { I } _ { \\mathit { z R } } = et { } { ' } \\frac { \\mathsf { A } } { \\Sigma } } \\\\ { \\displaystyle \\mathsf { U } _ { z \\ R } = et { } { ' } \\frac { \\mathsf { v } } { \\Sigma } } \\end{array}$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured Imax ≤lzL with Lmax and a Umax ≤ 24 Vas in Fig G.. .</td><td rowspan=1 colspan=1> $\\begin{array} { c } { \\displaystyle \\mathsf { I } _ { \\mathsf { m a x } } = et { } { ' } \\frac { \\mathsf { A } } { \\mathsf { A } } } \\\\ { \\displaystyle \\mathsf { I } _ { \\mathsf { Z L } } = et { } { ' } \\frac { \\mathsf { A } } { \\mathsf { A } } } \\\\ { \\displaystyle \\mathsf { L } _ { \\mathsf { m a x } } = et { } { ' } \\frac { \\mathsf { A } } { \\mathsf { A } } } \\end{array}$ </td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Combinations of currents and correspondingvoltages within the limitations IzR.UzR ≤ 50 Wextrapolated from Fig G.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No extrapolation made for voltages above 42 V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Combinations of capacitances andcorresponding voltages within limitations of $\\mathtt { c } / 2 \\mathsf { U } ^ { 2 }$    1.2 mJ extrapolated from Fig G.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No extrapolation made for voltages above 242V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\\mathbf { U } _ { \\mathrm { m a x } } ,$ additionally, determined using actualresistance R when the equivalent resistance Rwas less than 8000</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Combinations of currents and correspondinginductances within limitations $L / 2 ! ^ { 2 }$    0.3 mJextrapolated from Fig G.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No extrapolation made for inductances largerthan 900 mH</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\\mathbf { - u } _ { \\mathbf { m a x } }$ was the highest supply voltageoccurring in circuit under investigation withsparking contact open, taking intoconsideration MAins voLTAGE variations in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $- \\ln \\mathsf { a x }$ was the highest current flowing in circuitunder investigation with sparking contactclosed, taking into consideration MAINs VoLTAGEvariations required in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\\mathtt { - c } _ { \\mathtt { m a x } }$ and $\\pmb { \\mathrm { L } } _ { \\mathsf { m a x } }$ taken as values occurring at thecomponent under investigation producingsparks</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Peak value considered when a.c. supplied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>. An equivalent circuit calculated to determineequivalent max capacitance, inductance, andequivalent $\\theta _ { \\mathrm { { m a x } } }$ and $\\mathbf { I } _ { \\mathbf { m a x } } ,$ either as d.c. or a.c.peak values in case of a complicated circuit  :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
        "bbox": [
            107,
            72,
            932,
            890
        ],
        "page_idx": 98
    },
    {
        "type": "header",
        "text": "Page 99 of 181",
        "bbox": [
            453,
            27,
            567,
            41
        ],
        "page_idx": 98
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            60,
            352,
            73
        ],
        "page_idx": 99
    },
    {
        "type": "table",
        "img_path": "images/cf89a828d1b81ebae288e9daeb4d76756da1a2e5425504f04ab2ac558c8c84ca.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature measurements made according to11.1, and Umax, Imax, R, Lmax, and Cmaxdetermined with application of Figs G.1-G.3 . :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternatively, compliance was verified byexamination of design data .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.5.4</td><td rowspan=1 colspan=2>External ventilation with internal overpressure</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT, its parts, and componentsenclosed in an EncLosuRE with externalventilation by means of internal overpressurecomplied with the following requirements:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) FLAMMABLE AESTHETIC MIXTURES WiTH AIR thatmight have penetrated into ENcLosuRE of mEEQuiPMENT or part removed by ventilation beforeEQuiPmEnT energized, and penetration of suchmixtures during operation was prevented bymaintenance of overpressure by means of airwithout flammable gases, or by physiologicallyacceptable inert gas (e.g., nitrogen)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Overpressure inside ENcLosuRE was 75 Pa,min., in NORMAL CONDITION (Pa) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Overpressure maintained at the site of potentialignition even when air or inert gas couldescape through openings in ENcLosuREnecessary for normal operation of mE EQuipmEnTor its parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT could be energized only after therequired minimum overpressure was presentlong enough to ventilate the ENcLosuRE so thatthe displaced volume of air or inert gas was atleast five times the volume of ENcLosuRE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuiPmEnT energized at will or repeatedlywhen overpressure was continuously present</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Ignition sources de-energized automaticallyby means used where G.4 does not apply, orcomplied with G.5 when during operation&#x27;overpressure dropped below 50 Pa (Pa) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) External surface of ENcLosuRe in whichinternal overpressure was maintained did notexceed 150 C in 25 C ambient under NoRMALUsE and coNDITION (C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5.5</td><td rowspan=1 colspan=2>ENcLosuREs with restricted breathing</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT, its parts, and componentsenclosed in an ENcLosuRE with restrictedbreathing complied with the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            109,
            72,
            932,
            844
        ],
        "page_idx": 99
    },
    {
        "type": "page_number",
        "text": "Page 100 of 181",
        "bbox": [
            453,
            27,
            575,
            42
        ],
        "page_idx": 99
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            60,
            352,
            73
        ],
        "page_idx": 100
    },
    {
        "type": "table",
        "img_path": "images/4c8ede4546f473cd06c7ea8dd79cc2e9c48b94c8821305c39bb27245570b70d4.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) A FLAMmABLE AESTHETIC MIXTURE WITH AIR didnot form inside ENcLosuRE with restrictedbreathing when it was surrounded by aFLAMMABLE AESTHETIC MIXTURE WITH AIR of a highconcentration for at least 30 min without anypressure difference inside ENcLOsuRE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Gasket or sealing material used to maintaintightness complied with aging test B-b of IEC60068-2-2, Clause 15, at 70 c ±2 C and 96 h :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Gas-tightness of EncLosuRE containing inletsfor flexible cords maintained when the cordswere stressed by bending or pulling</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cords are fitted with adequate anchorages tolimit stresses</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>After the test in G.5.4 b), an internaloverpressure of 400 Pa &#x27; was created and 30pulls of the value in Table G.1 applied to eachflexible cord in axial direction of cord inlet andin the least favourable direction for 1 s</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Overpressure not reduced below 200 Pa</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests waived when examination of ENcLosuREindicated it is completely sealed or gas-tightwithout a doubt (100 % degree of certainty)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating temperature of external surface ofENCLOSURE Was  150 ℃ in 25 ℃ (℃) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Steady state operating temperature ofENcLosuRE also measured (C) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.6</td><td rowspan=1 colspan=2>CATEGoRY APG mE EQuiPmENT, parts and components thereof</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.6.1</td><td rowspan=1 colspan=1>ME EQuiPmenT, its parts, and components didnot ignite FLAMmABLE AEsTHeTIC MIxTURE WITHOxYGEn OR NItRoUs OxIDE under NoRMAL UsE andSINGLE FAULT CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmenT, its parts, and components notcomplying with G.6.3 subjected to a conTinuousOPERATion test after attaining thermal steadystate (max. 3 h) over a period of 10 min in a&#x27;12.2 % ±0.4 ether by volume/oxygen mixture</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.6.2</td><td rowspan=1 colspan=1>Parts and components of cAteGoRY APG mEEQUIPmEnT operating in a FLAMmABLE AEsTHETICMIXTURE WITH OxYGeN OR NiTROUS OXIDE SUppliedfrom a source isolated from earth by insulationequal to one MEANs OF PATienT PRoTecTion andfrom electrical parts by insulation twice theMEANS OF PATIENT PROTECTION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.6.3</td><td rowspan=1 colspan=1>Test of G.6.1 waived when the followingrequirements were met in NoRMAL UsE andunder NORMAL and SINGLE FAULT CONDITIONS..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) no sparks produced and temperatures didnot exceed 90 C, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            109,
            72,
            932,
            929
        ],
        "page_idx": 100
    },
    {
        "type": "page_number",
        "text": "Page 101 of 181",
        "bbox": [
            453,
            27,
            575,
            42
        ],
        "page_idx": 100
    },
    {
        "type": "table",
        "img_path": "images/b30e0ec92226c20edd99b3561cea3cfb33daae56a5db904dd8156a57d697c5d4.jpg",
        "table_caption": [
            "Report No.: ETX202303-07-078-02"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) a temperature limit of 90 C not exceeded,sparks produced in NoRMAL usE, and sinGLEFAULT cOnDITIONS, except $\\theta _ { \\mathrm { { m a x } } }$ and $\\boldsymbol { \\mathsf { I } } _ { \\mathsf { I m a x } }$ occurringin their circuits complied with requirements,taking $\\tt c _ { m a x }$ and $\\pmb { \\mathrm { L } } _ { \\mathsf { m a x } }$ into consideration:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured Umax ≤ UzR with IzR as in Fig. G.4 … :</td><td rowspan=1 colspan=1> $\\begin{array} { r l r l } { \\mathbf { U } _ { \\mathrm { m a x } } } & { { } } & { { } = { } } \\\\ { \\boldsymbol { \\overline { { \\mathsf { V } } } } ^ { \\prime } } & { { } \\mathbf { U } _ { \\mathrm { z R } } } & { { } = { } } \\\\ { \\boldsymbol { \\overline { { \\mathsf { V } } } } ^ { \\prime } } & { { } \\mathsf { I } _ { \\mathrm { z R } } } & { { } = { } } \\end{array}$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\\mathsf { U } _ { \\sf m a x } \\leq \\mathsf { U } _ { z \\mathsf { c } }$ with $\\tt { c } _ { m a x }$ as in Fig. G.5.…:</td><td rowspan=1 colspan=1> $\\begin{array} { r } { \\mathbf { U } _ { \\operatorname* { m a x } } = \\displaystyle \\frac { \\mathbf { \\bar { U } } } { \\mathbf { \\bar { C } } _ { \\operatorname* { m a x } } } \\mathbf { \\overline { { U } } } } \\\\ { \\mathbf { \\overline { { C } } } _ { \\operatorname* { m a x } } = \\mathbf { \\frac { \\bar { \\mathbf { \\bar { U } } } } { \\mathbf { \\bar { \\Sigma } } } } } \\end{array}$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\\boldsymbol { \\mathbf { I } } _ { \\sf m a x } \\leq \\boldsymbol { \\mathbf { \\rho } } _ { \\sf z R }$  with $\\boldsymbol { \\mathbf { u } } _ { z { \\boldsymbol { \\mathbf { R } } } }$ as in Fig G.4 ……:</td><td rowspan=1 colspan=1> $\\begin{array} { l } { \\displaystyle \\mathsf { I } _ { \\mathsf { m a x } } = = et { } { ' } et { } { ' } et { } { ' } et { } { ' } \\ s } \\\\ { \\displaystyle \\mathsf { I } _ { z \\mathsf { R } } = et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } \\ s } \\\\ { \\displaystyle \\mathsf { U } _ { z \\mathsf { R } } = et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } et { } { ' } \\ s } \\end{array}$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured $\\boldsymbol { \\mathbf { I } } _ { \\mathbf { m a x } } \\leq \\boldsymbol { \\mathbf { l } } _ { \\mathbf { Z L } }$ with $L _ { \\mathsf { m a x } }$ and a ${ \\tt U } _ { \\sf m a x } \\leq 2 4 { \\tt V }$ as in Fig G.6</td><td rowspan=1 colspan=1> $\\begin{array} { l } { \\displaystyle \\mathsf { I } _ { \\mathsf { m a x } } = = \\frac { \\mathsf { A } } { \\mathsf { A } } } \\\\ { \\displaystyle \\mathsf { I } _ { 2 } \\mathsf { L } = \\frac { \\mathsf { A } } { \\mathsf { A } } } \\end{array}$  $\\begin{array} { l } { { \\mathsf { L } } _ { \\mathsf { m a x } } = } \\\\ { { \\mathsf { m H } } } \\end{array} -$ </td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Extrapolation from Figs G.4, G.5, and G.6 waslimited to areas indicated</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\\mathbf { - u } _ { \\mathbf { m a x } }$ was the highest no-load voltageoccurring in the circuit under investigation,taking into consideration mains voltagevariations as in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $- \\mathsf { I } _ { \\mathsf { m a x } }$ was the highest current flowing in thecircuit under investigation, taking into accountMAINs VoLTAGE variations as in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\\mathtt { - c _ { m a x } }$ and $\\pmb { L } _ { \\mathbf { m a x } }$ are values occurring in relevantcircuit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> $\\mathbf { - u } _ { \\mathbf { m a x } }$ additionally determined with actualresistance R when equivalent resistance R inFig G.5 was less than 8000</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Peak value taken into consideration when a.c.supplied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- An equivalent circuit calculated to determinemax capacitance, inductance, and $\\theta _ { \\mathrm { { m a x } } }$ and Imax,either as d.c. or a.c. peak values in case of acomplicated circuit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- When energy produced in an inductance orcapacitance in a circuit is limited by voltage orcurrent-limiting devices, two independentcomponents applied, to obtain the requiredlimitation even when a first fault (short or opencircuit) in one of these components</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Above requirement not applied to transformerscomplying with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            107,
            72,
            932,
            902
        ],
        "page_idx": 101
    },
    {
        "type": "page_number",
        "text": "Page 102 of 181",
        "bbox": [
            453,
            27,
            575,
            41
        ],
        "page_idx": 101
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            59,
            352,
            73
        ],
        "page_idx": 102
    },
    {
        "type": "table",
        "img_path": "images/cbcf2f02be7b99c389a63b59b87a5798bd7a0b4d7a44291ed3cd726fd45c739b.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Above requirement not applied to wire-woundcurrent-limiting resistors provided with aprotection against unwinding of the wire incase of rupture</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance verified by examination ofCATEGoRY APG ME EQuIpmENT, parts, andcomponents , or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature measurements made inaccordance with 11.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or Umax, Imax, R, Lmax and Cmax determinedtogether with application of Figs G.4-G.6 ……:</td><td rowspan=1 colspan=1>Umax =Imax =R=Lmax=     mHCmax=        F</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternatively, compliance verified bycomparison with design data .                  …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.6.4</td><td rowspan=1 colspan=1>ME EQuipmEnT, its parts, and componentsheating a FLAMmABLE AESTHETiC MixTURE WITHOxYGEN OR NiTRous OxiDE provided with a non-SELF-RESETTiNG THERMAL CUT-OUT and compliedwith 15.4.2.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Current-carrying part of heating element is notin direct contact with FLAMmABLE AEsTHETICMIXTURE WITH OXYGEN OR NITROUS OXIDE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.7</td><td rowspan=1 colspan=2>Test apparatus for flammable mixtures</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test apparatus used was in accordance withthis Clause and Fig G.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>ANNEXL</td><td rowspan=1 colspan=2>INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVEDINSULATION</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.1</td><td rowspan=1 colspan=1>BASIC, SUPPLEMENTARY, DOUBLE, and REINFORCEDInsuLATion in wound components withoutinterleaved insulation complied with this Annexcovering round winding wires between 0.05mm and 5.00 mm diameters</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>L.2</td><td rowspan=1 colspan=2>wire construction</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Overlap of layers when wire is insulated withtwo or more spirally wrapped layers of tape isadequate to ensure continued overlap duringmanufacture of wound component</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Layers of spirally wrapped wire insulation aresufficiently secured to maintain the overlap</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.3</td><td rowspan=1 colspan=2>Type Test</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The wire subjected to tests of L.3.1 to L.3.4 at atemperature and a relative humidity specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature (C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr></table>",
        "bbox": [
            109,
            72,
            932,
            919
        ],
        "page_idx": 102
    },
    {
        "type": "page_number",
        "text": "Page 103 of 181",
        "bbox": [
            453,
            27,
            575,
            42
        ],
        "page_idx": 102
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            102,
            60,
            352,
            73
        ],
        "page_idx": 103
    },
    {
        "type": "table",
        "img_path": "images/e8e04f6ce4bbed3b1ffc96c98f190fba251091b1f371d3a0683d2421769aef39.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Humidity (%) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=1 colspan=1>L.3.1</td><td rowspan=1 colspan=2>Dielectric strength</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test of Clause 8.8.3 for theappropriate type and number of mop(s)conducted by preparing the sample accordingto IEC 60851-5:1996, Clause 4.4.1 for a twistedpair with test voltages at least twice Tables 6 &amp;7, but not less than below with no breakdown:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for BASIC and SUPPLEMENTARYINSULATION (V).……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 6000 V for REINFORCED INSULATiON (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>L.3.2</td><td rowspan=1 colspan=2>Flexibility and adherence</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Sample subjected to flexibility and adherencetest 8 of IEC 60851-3:1996, clause 5.1.1, usingmandrel diameters of Table L.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Sample examined according to IEC 60851-3:1997, clause 5.1.1.4, followed by dielectric testof clause 8.8.3, except test voltage appliedbetween wire and mandrel with no breakdown</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage was at least the voltage in Tables6 and 7but not less than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V for BASIC and SUPPLEMENTARYINSULATION (V).…….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for REINFORCED INSULATION (V .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tension applied to wire during winding onmandrel calculated from the wire diameterequivalent to 118 MPa ±11.8 MPa .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.3.3</td><td rowspan=1 colspan=1>Heat Shock</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Sample subjected to heat shock test 9 of IEC60851-6:1996, followed by dielectric strengthtest of clause 8.8.3, except test voltage appliedbetween the wire and mandrel</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage was at least the voltage in Tables6 and 7, but not less than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V for BASIC and SUPPLEmENTARYINSULATION (V).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for REINFORCED INSULATION (V. … </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Oven temperature based on Table L.2 ( C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Mandrel diameter and tension applied as inclause L.3.2, (MPa; N/mm²)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test conducted at roomtemperature after removal from the oven</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.3.4</td><td rowspan=1 colspan=2>Retention of electric strength after bending</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            109,
            72,
            932,
            895
        ],
        "page_idx": 103
    },
    {
        "type": "page_number",
        "text": "Page 104 of 181",
        "bbox": [
            453,
            27,
            575,
            42
        ],
        "page_idx": 103
    },
    {
        "type": "table",
        "img_path": "images/0059baad3e1f4926d43e8ba732e74ce70b3c8fd2ea5f8b73883a6c8729330b47.jpg",
        "table_caption": [
            "Report No.: ETX202303-07-078-02"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Five samples prepared as in L.3.2 subjected todielectric strength and bending tests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage was at least the voltage in Tables6 and 7, but not less than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V for BASIC and sUPPLEMENTARYINSULATION (V).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for REINFORCED INSULATION (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage applied between the shot andconductor.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Mandrel diameter and tension applied as inL.3.2, (MPa; N/mm²)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4</td><td rowspan=1 colspan=2>Tests during manufacture</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4.1</td><td rowspan=1 colspan=1>Production line dielectric strength testsconducted by the manufacture according toL.4.2 and L.4.3 ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4.2</td><td rowspan=1 colspan=1>Test voltage for routine testing (100 % testing)is at least the voltage in Tables 6 and 7 but notless than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V r.m.s. or 2100 V peak for BAsic andSUPPLEMENTARY INSULATION (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V r.m.S. or 4200 V peak for REINFORcEDINSULATION (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4.3</td><td rowspan=1 colspan=1>Sampling tests conducted using twisted pairsamples (IEC 60851-5:1996, clause 4.4.1)…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Minimum breakdown test voltage at least twicethe voltage in Tables 6 and 7 but not less than:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V r.m.s. or 4200 V peak for BAsic andSUPPLEMENTARY INSULATION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 6000 V r.m.S. or 8400 V peak for REiNFoRcEDINSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            109,
            73,
            931,
            654
        ],
        "page_idx": 104
    },
    {
        "type": "page_number",
        "text": "Page 105 of 181",
        "bbox": [
            453,
            27,
            575,
            42
        ],
        "page_idx": 104
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 105
    },
    {
        "type": "table",
        "img_path": "images/6c34940939eb5a68b8d3bad32c83cb97881331e3b7e0f797327534b417717055.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            94,
            73,
            915,
            109
        ],
        "page_idx": 105
    },
    {
        "type": "table",
        "img_path": "images/76417d093b6cc368cff938744a2a09774d5b1c39754896d41d1fd744385e1fb3.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>4.2.2</td><td rowspan=1 colspan=2>RM RESULTs TABLE: General requirements for RISK MANAGEMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Adequate Resources</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Assignment of qualified personnel</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Policy for determining criteria for riskacceptability</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Knowledge and experience oftheperson performing the RM analysesrecorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4a</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intact scope provided.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4b</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Responsibilities and authorities assigned.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4c</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Achieve the requirement.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4d</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk acceptability criteria confirmed.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4e</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Verification activities recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Traceability for each identified hazardprovided.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Procedure for risk analysis described.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalyzed and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard identification recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Procedure for risk control described.</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            91,
            121,
            918,
            909
        ],
        "page_idx": 105
    },
    {
        "type": "page_number",
        "text": "Page 106 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 105
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            59,
            336,
            75
        ],
        "page_idx": 106
    },
    {
        "type": "table",
        "img_path": "images/c2dedbff4eabd3da6f38fe544a07ddf076ba9a3d94ae843c4160899c63a631b9.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6a</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Review of allrisk controls for impact on newHazards recorded. No new risk arising</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6b</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Estimated risks affected by the introductionof the risk control measurement.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk from all identified hazards assessed.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Overall residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Review of the risk managementprocess carried out.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
        "bbox": [
            91,
            71,
            918,
            592
        ],
        "page_idx": 106
    },
    {
        "type": "table",
        "img_path": "images/30aa2c4bc2f9eca76be35f4704dd96a6f78e0474d624621ad04ae3ce1c938616.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=3>TABLE: ESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=2>List of ESSENTIAL PERFORMANCEfunctions</td><td rowspan=1 colspan=1>MANUFAcTuRER&#x27;s document numberreference or reference from this standardor collateral or particular standard(s)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>1. Limits of the error of the thermometer</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01V1.0</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary Information:EssENTiAL PERFoRMANcE is performance, the absence or degradation of which, would result in anunacceptable risk.</td></tr></table>",
        "bbox": [
            92,
            603,
            918,
            815
        ],
        "page_idx": 106
    },
    {
        "type": "table",
        "img_path": "images/5770ac357155109954ca25a99a4b38e8f4d9c5234fd888fb0b14188b8e9605e8.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Equivalent Safety for ME Equipment of ME System</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            92,
            825,
            918,
            898
        ],
        "page_idx": 106
    },
    {
        "type": "page_number",
        "text": "Page 107 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 106
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 107
    },
    {
        "type": "table",
        "img_path": "images/92bdb41c91d6d8999720a64b1e7b55e9ec81c4d8f0028de0d5cf60b20aebfaa9.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
        "bbox": [
            91,
            72,
            918,
            268
        ],
        "page_idx": 107
    },
    {
        "type": "table",
        "img_path": "images/ddfa7aa4751de5cd7d1a08329f21c4e463714c7e78324d7c3c5781670ffd4119.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>4.6</td><td rowspan=1 colspan=2>RM RESULTs TABLE: ME Equipment or system parts contacting the patient</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1> The probe is defined as applied parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01V1.0</td><td rowspan=1 colspan=1>Risk of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01V1.0</td><td rowspan=1 colspan=1> Risk reduction measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L- Risk control measures are definedFXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L- Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level is defined</td><td rowspan=1 colspan=1>Siliagelpad</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
        "bbox": [
            92,
            282,
            918,
            762
        ],
        "page_idx": 107
    },
    {
        "type": "table",
        "img_path": "images/6a90cf409bb56e3ded0bd9e521234519789a4d2e5cf553969d424283c1e2ce41.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>4.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Single Fault Condition for ME Equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            92,
            774,
            918,
            874
        ],
        "page_idx": 107
    },
    {
        "type": "page_number",
        "text": "Page 108 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 107
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 108
    },
    {
        "type": "table",
        "img_path": "images/5fb92ec45685777b95674c9a34577d9bf90157e7dd7bf975e6980497744717c9.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 108
    },
    {
        "type": "table",
        "img_path": "images/0470a7c23d3f4fec8c6ba4b7950e4c5b87923520b850303c01af4faf0c38aafd.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
        "bbox": [
            92,
            120,
            918,
            234
        ],
        "page_idx": 108
    },
    {
        "type": "table",
        "img_path": "images/a2dbf5100adf886cc877d2ad74d896c6fbfa6cbaf07652dc8a10c5e05e30df5d.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>4.8</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Components of ME Equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
        "bbox": [
            92,
            244,
            918,
            725
        ],
        "page_idx": 108
    },
    {
        "type": "table",
        "img_path": "images/bc72203ab54c5f2c50001382ad81a41b6e45fb7e507e77b311d395f837ccfdf7.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>4.9</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Use of components with high-integrity characteristics</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            92,
            737,
            918,
            902
        ],
        "page_idx": 108
    },
    {
        "type": "page_number",
        "text": "Page 109 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 108
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 109
    },
    {
        "type": "table",
        "img_path": "images/2f2a05a92b0dba1f663e18bcc86bc28e26633dc0df4ea51204c3c90d0186a34c.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 109
    },
    {
        "type": "table",
        "img_path": "images/44a50bb672e4ed079d1b0533ccf66b3b94ad04709b953b1a1971cfe27d64e315.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
        "bbox": [
            92,
            120,
            918,
            179
        ],
        "page_idx": 109
    },
    {
        "type": "table",
        "img_path": "images/a3c85381cb6c96a536374b980c24602d8a31ffdce16930cf61b62d9c590058b0.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>4.11</td><td rowspan=1 colspan=5>TABLE: Power Input</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Operating Conditions / Ratings</td><td rowspan=1 colspan=1>Voltage(V)</td><td rowspan=1 colspan=1>Frequency(Hz)</td><td rowspan=1 colspan=1>Current(mA)</td><td rowspan=1 colspan=1>Power(W or VA)</td><td rowspan=1 colspan=1>Power factor(cos φ)</td></tr><tr><td rowspan=1 colspan=7>For the main unit</td></tr><tr><td rowspan=1 colspan=2>Normal operation / 6V  ,1.0A</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>For the AC/DC adapter</td></tr><tr><td rowspan=8 colspan=2> Normal operation, connected to themain unit until made it continuousoperation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary Information:</td></tr></table>",
        "bbox": [
            96,
            194,
            930,
            567
        ],
        "page_idx": 109
    },
    {
        "type": "table",
        "img_path": "images/67a1677d87aa627bb623947fdbcc82b94a259d6ec0dcc51c7820997344de025b.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Type Tests</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>",
        "bbox": [
            92,
            586,
            920,
            721
        ],
        "page_idx": 109
    },
    {
        "type": "table",
        "img_path": "images/41099d1776eb07a6ce2cc8d286e8caf16b2d642ad3d8f2198397bb68be510928.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>5.4 a)</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Other Conditions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Intended use is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are identified</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            99,
            737,
            927,
            901
        ],
        "page_idx": 109
    },
    {
        "type": "page_number",
        "text": "Page 110 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 109
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 110
    },
    {
        "type": "table",
        "img_path": "images/bee7b02973940f2d55ab31777fe29eccfcebb1fe7080c7d2c4088d4a9dcb6036.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr></table>",
        "bbox": [
            96,
            73,
            917,
            109
        ],
        "page_idx": 110
    },
    {
        "type": "table",
        "img_path": "images/27931401e84359fff9d2fe4b97594541036afa8b602b01160ad454ccf8dc9856.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>5.4a)</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Other Conditions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            99,
            121,
            925,
            218
        ],
        "page_idx": 110
    },
    {
        "type": "table",
        "img_path": "images/85e4e9b4d34da6b8c597492b377c80c3cd1d51af31affc9b1fc9af8afecf10f0.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>5.9.2</td><td rowspan=1 colspan=3>TABLE: Determination of ACCESSIBLE parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Location</td><td rowspan=1 colspan=1>Determination method (NOTE1)</td><td rowspan=1 colspan=2>Comments</td></tr><tr><td rowspan=1 colspan=2>Enclosure outside</td><td rowspan=1 colspan=1>visual</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>The probe</td><td rowspan=1 colspan=1>visual</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>battery compartment</td><td rowspan=1 colspan=1>visual</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:NOTE 1 - The determination methods are: visual; rigid test finger; jointed test finger; test hook.</td></tr></table>",
        "bbox": [
            92,
            253,
            918,
            408
        ],
        "page_idx": 110
    },
    {
        "type": "table",
        "img_path": "images/a84359eafa10f7d8d55d60be5195868a5c424f0cf054b655462edf63e4f1b4c4.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.1.2</td><td rowspan=1 colspan=3>TABLE: Legibility of Marking</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Markings tested</td><td rowspan=1 colspan=1>Ambient Iluminance(1x)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>Outside Markings (Clause 7.2) </td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=2> Inside Markings (Clause 7.3) .</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>No such parts</td></tr><tr><td rowspan=1 colspan=2>Controls &amp; Instruments (Clause 7.4) …:</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=2>SAFETY SIGNS (Clause7.5).</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=2>Symbols (Clause 7.6)</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=5>Supplementary information:Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able toread N6 of the Jaeger test card in normal rom lighting condition (~500lx), reads marking at ambient iluminance leastfavourable level in the range of 100 Ix to 1, 500 Ix. The ME EQuimENT or its part was positioned so that the viewpoint wasthe intended position of the OPERATOR or if not defined at any point within the base of a cone subtended by an angle of30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.</td></tr></table>",
        "bbox": [
            92,
            419,
            918,
            727
        ],
        "page_idx": 110
    },
    {
        "type": "table",
        "img_path": "images/72ba8c5e2683cf4903b1c81942197198327bb06487807275d2031cbe65693861.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.1.3</td><td rowspan=1 colspan=3>TABLE: Durability of marking test</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=3>Characteristics of the Marking Label tested:</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>Material of Marking Label</td><td rowspan=1 colspan=1>PET</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2> Ink/other printing material or process .</td><td rowspan=1 colspan=1>Oiliness</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>Material (composition) of Warning Label</td><td rowspan=1 colspan=1>No warning label used</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=2> Ink/other printing material or process …</td><td rowspan=1 colspan=1>No other material</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=2>Other..</td><td rowspan=1 colspan=1>none</td><td rowspan=1 colspan=2>N/A</td></tr></table>",
        "bbox": [
            91,
            737,
            917,
            890
        ],
        "page_idx": 110
    },
    {
        "type": "page_number",
        "text": "Page 111 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 110
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 111
    },
    {
        "type": "table",
        "img_path": "images/ac7d5d0fec8981d59990bab4b6c919f905981867b1e92d75a5dc9ae5b1db0878.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            94,
            73,
            917,
            109
        ],
        "page_idx": 111
    },
    {
        "type": "text",
        "text": "Marking rubbed by hand, first for 15 s with a cloth rag soaked with distilled water, then for 15 s with a cloth rag soaked with ethanol 96%, and then for 15 s with a cloth rag soaked with isopropyl alcohol.",
        "bbox": [
            92,
            140,
            890,
            171
        ],
        "page_idx": 111
    },
    {
        "type": "table",
        "img_path": "images/d596b9d43f02cc24438c9dccc3527c34f3390a6899adccab905824ab62862f8b.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.2.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Identification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalyzed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            188,
            918,
            491
        ],
        "page_idx": 111
    },
    {
        "type": "table",
        "img_path": "images/0ceb8e008f11e06085f657c84c4c4d1743f06695cc26e0158d7e9512eaea4849.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.2.13</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Physiological effects (SAFETY SIGNS and warning)</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            510,
            918,
            675
        ],
        "page_idx": 111
    },
    {
        "type": "table",
        "img_path": "images/2d0325611bcd6c4685e865c13095724bbccbc335943df18db0c8070f6f325d57.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.2.17</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective packaging</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Have special handling instruction for transportation or storageneeded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            92,
            694,
            918,
            896
        ],
        "page_idx": 111
    },
    {
        "type": "page_number",
        "text": "Page 112 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 111
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 112
    },
    {
        "type": "table",
        "img_path": "images/262fabd11340e4d83bae0b596313c678325f0e0964aa03527c86a586c723ce04.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 112
    },
    {
        "type": "table",
        "img_path": "images/e25d7e828cb4145204a434c9641d000632bd181bde67c348db2d35719dbb61a9.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.d</td><td rowspan=1 colspan=1>Verification/validation of the risk reductionmeasures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            120,
            918,
            276
        ],
        "page_idx": 112
    },
    {
        "type": "table",
        "img_path": "images/4c5f4e67803a5083b3d338c0da7c63c52573e0eca3a57f563f7e7aa44ea43f15.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.3.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Batteries</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Battery polarities, Low voltage promptrequirements are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk Evaluation ReportDN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification/validation of the risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            290,
            918,
            575
        ],
        "page_idx": 112
    },
    {
        "type": "table",
        "img_path": "images/a5c3ea928cfe2821a8332bf0531b4bf9d0b2aff1e39916134212de37a5c04821.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.3.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Supply terminals</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            588,
            920,
            681
        ],
        "page_idx": 112
    },
    {
        "type": "table",
        "img_path": "images/3f2fe63b452596e0419006ecbd6b441ed9d8323bd0d68e1207f23cb54deba645.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.4.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Control devices</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>The switches indicated by symbols</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            92,
            700,
            920,
            883
        ],
        "page_idx": 112
    },
    {
        "type": "page_number",
        "text": "Page 113 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 112
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 113
    },
    {
        "type": "table",
        "img_path": "images/3f8d424f241e7adca4a8b7f31315bc0b4b954b6d630fc491fc781e0988dabeb6.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 113
    },
    {
        "type": "table",
        "img_path": "images/8ccd58ab5d5c4aee33cf04cba8ffeef2862c5c88b176bd29c10abf7a23befd84.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Verification/validation of the risk reductionmeasures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Battery polarities, Low voltage promptrequirements are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            121,
            918,
            213
        ],
        "page_idx": 113
    },
    {
        "type": "table",
        "img_path": "images/f0f07edfa1494344db57a21426142d50634075203cb6c2575e553750fdeb0f9e.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=2>7.5</td><td rowspan=1 colspan=3>RM RESULTS TABLE: SAFETY SIGNS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=2>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>SAFETY SIGN has defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>AIll hazards associated with SAFETY SIGNsource have been identified</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2> The risk acceptability for each hazardoussituation has been estimated and documented</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>7.2</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=2> The risk control measures have been implemented and the verification of theeffectiveness recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr><tr><td rowspan=1 colspan=6>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.9.3.2</td><td></td><td rowspan=1 colspan=3>RM REsULTs TABLE: Replacement of fuses, power supply cords, otherparts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td></td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>8.1b</td><td></td><td rowspan=1 colspan=3>RM REsULTs TABLE: Fundamental rule of protection against electric shock</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            91,
            226,
            920,
            874
        ],
        "page_idx": 113
    },
    {
        "type": "table",
        "img_path": "images/18e5b4852e17fb628019534da6290044caa5ab783817a0601e5ddfc188eb5f5b.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>8.1b</td><td>RM REsULTs TABLE: Fundamental rule of protection against electric shock - accidental detachment of conductors and connectors</td><td>P</td></tr></table>",
        "bbox": [
            92,
            854,
            918,
            891
        ],
        "page_idx": 113
    },
    {
        "type": "page_number",
        "text": "Page 114 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 113
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 114
    },
    {
        "type": "table",
        "img_path": "images/29c3ea1939486733afd7e96715e591e4a84a1d5787c819e290db265a856f0787.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 114
    },
    {
        "type": "table",
        "img_path": "images/da8b4d21aba83df6b9460066bcfcbf1736d6edd26958afe5602f9d9b7a25ea9d.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            121,
            918,
            219
        ],
        "page_idx": 114
    },
    {
        "type": "table",
        "img_path": "images/18439c17f5077dab888709a636683cb15ef6cc0a21677fcb803f93b0afeb5678.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.4.2</td><td rowspan=1 colspan=7>TABLE: TABLE: Working Voltage / Power Measurement</td></tr><tr><td rowspan=1 colspan=7> Test supply voltagel/frequency (V/Hz)1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=2>LocationFrom/To</td><td rowspan=1 colspan=5>Measured values</td><td rowspan=2 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1>Vrms</td><td rowspan=1 colspan=1>Vpk orVdc</td><td rowspan=1 colspan=1>Peak-to-peak ripple²</td><td rowspan=1 colspan=1>PowerWIVA</td><td rowspan=1 colspan=1>Energy(J)</td></tr><tr><td rowspan=1 colspan=2>Betweenoppositepolarity ofbatteries</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>3 Vdc</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=8>Supplementary Information:1. The input supply voltage to the ME EQuiPMENT was the RATED voltage or the voltage within the RATED voltage rangewhich results in the highest measured value. See clause 8.5.4.2. If the d.c peak-to-peak ripple &gt;10%, waveform considered as a.c. See clause 8.4.2.2</td></tr></table>",
        "bbox": [
            92,
            230,
            918,
            493
        ],
        "page_idx": 114
    },
    {
        "type": "table",
        "img_path": "images/4b6852263928db0ecc998a340c8dada3f01b6c6adf6e35ef17f9502184b17c81.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.4.2a</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Accessible parts including applied parts</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            92,
            520,
            918,
            656
        ],
        "page_idx": 114
    },
    {
        "type": "table",
        "img_path": "images/930f1cef6f3983060a2114d46f5ac80c03abf8b9e764c474741e20ecf00e4a5e.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.4.3</td><td rowspan=1 colspan=11>TABLE: mE EQuipmenT for connection to a power source by a plug- measurement of voltage or calculation of stored charge 1 s afterdisconnection of plug from mains supply</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=10>Maximum allowable voltage (V)</td><td rowspan=1 colspan=4></td></tr><tr><td rowspan=1 colspan=14>Voltage measured (V)</td></tr><tr><td rowspan=1 colspan=2>Voltage Measured Between:</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=2>Plug pins 1 and 2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=2>Plug pin 1 and enclosure</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Plug pin 2 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=10>Maximum allowable stored charge when measured voltage exceeded 60 v ( c … : |45 uc</td><td rowspan=1 colspan=4></td></tr></table>",
        "bbox": [
            91,
            667,
            918,
            897
        ],
        "page_idx": 114
    },
    {
        "type": "page_number",
        "text": "Page 115 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 114
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 115
    },
    {
        "type": "table",
        "img_path": "images/7872d42c83b0ea8f61d1fd1a12f762219613865c38dc2e6fe2f4a44b58eeeba6.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 115
    },
    {
        "type": "table",
        "img_path": "images/0981c64871b960d3e469a72b705550b45e5280f20751ea15db32ea5e31cdc266.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=11>Calculated stored charge (C)</td></tr><tr><td rowspan=1 colspan=1>Voltage Measured Between:</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=1>Plug pins 1 and 2</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1>Plug pin 1 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1>Plug pin 2 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr></table>",
        "bbox": [
            92,
            121,
            918,
            255
        ],
        "page_idx": 115
    },
    {
        "type": "table",
        "img_path": "images/5c0e4650afa7e3f5b0cb35b4f5c339dbc5d63c534b38a09a1ca870049ebc7481.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.4.4</td><td rowspan=1 colspan=3>TABLE: Internal capacitive circuits – measurement of residual voltage orcalculation of the stored charge in capacitive circuits (i.e., accessiblecapacitors or circuit parts) after de-energizing ME EQuipmenT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Maximum allowable residual voltage (V):</td><td rowspan=1 colspan=1>60V</td></tr><tr><td rowspan=1 colspan=4>Maximum allowable stored charge when residual voltage exceeded 60 V :</td><td rowspan=1 colspan=1>45  C</td></tr><tr><td rowspan=1 colspan=2>Description of the capacitive circuit(i.e., accessible capacitor or circuitparts)</td><td rowspan=1 colspan=1>Measured residualvoltage (V)</td><td rowspan=1 colspan=1>Calculated storedcharge(C)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
        "bbox": [
            89,
            283,
            917,
            513
        ],
        "page_idx": 115
    },
    {
        "type": "table",
        "img_path": "images/1907b7b1d4aacc953cff0ef9ae90da2aa967672fa411bfaada71eb8beca0eaaf.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.5.2.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Type B applied parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            535,
            918,
            678
        ],
        "page_idx": 115
    },
    {
        "type": "table",
        "img_path": "images/0a5a7502bbc44e3e7ebae74e7db092a371b05b7671621d9b2fdd728d78efbc92.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.5.2.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: PATiENT Leads</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            700,
            920,
            847
        ],
        "page_idx": 115
    },
    {
        "type": "table",
        "img_path": "images/28e1499fd6d68aa4c56b78df276587207f91ec19dc3fc516dd0b9a7f0ada4f6f.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>8.5.5.1a</td><td>TABLE: defibrillation-proof applied parts – measurement of hazardous electrical energies</td><td>N/A</td></tr></table>",
        "bbox": [
            89,
            866,
            917,
            903
        ],
        "page_idx": 115
    },
    {
        "type": "page_number",
        "text": "Page 116 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 115
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 116
    },
    {
        "type": "table",
        "img_path": "images/dc717d2ac81e25640a3aa8dec8f41a1ad515b4a2f2a657abb90cbe054b9eac72.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            915,
            109
        ],
        "page_idx": 116
    },
    {
        "type": "table",
        "img_path": "images/1ccfa14932d4a6b3f6d3ebde96d356bcb45c3373999906130f0d02549cf769f3.jpg",
        "table_caption": [],
        "table_footnote": [
            "Supplementary information:"
        ],
        "table_body": "<table><tr><td rowspan=1 colspan=1>TestCondition:Figs. 9 &amp; 10</td><td rowspan=1 colspan=1>Measurementmade onaccessible part</td><td rowspan=1 colspan=1>Applied part withtest voltage</td><td rowspan=1 colspan=1>Test voltagepolarity</td><td rowspan=1 colspan=1>Measuredvoltage betweenY1 and Y2 (mV)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            91,
            121,
            915,
            246
        ],
        "page_idx": 116
    },
    {
        "type": "table",
        "img_path": "images/b40507cdf31f8b556c3f6ddd9154517b4cb7599310ca424bf891f06034d64f83.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.5.5.1b</td><td rowspan=1 colspan=4>TABLE: defibrillation-proof applied parts – verification of recovery time</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Applied part with testvoltage</td><td rowspan=1 colspan=1>Test voltagepolarity</td><td rowspan=1 colspan=1>Recovery time fromdocuments (s)</td><td rowspan=1 colspan=1>Measuredrecovery time (s)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            271,
            917,
            419
        ],
        "page_idx": 116
    },
    {
        "type": "table",
        "img_path": "images/cb5d872db19c4d8dda7b08cb33cd9b1408525e0107aa95311d01fef0f311bafb.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.5.5.2</td><td rowspan=1 colspan=3>TABLE: DEFIBRILLATION-PROOF APPLieD PARTS Or PATieNT CONNEcTIONS ofDEFiBRILLATioN-PRooF APPLiED PARTs - Energy reduction test –measurement ofEnergy delivered to a 100  load</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Test Voltage applied to</td><td rowspan=1 colspan=1> Measured EnergyE1 (mJ)</td><td rowspan=1 colspan=1>Measured EnergyE2 (mJ)</td><td rowspan=1 colspan=1>Energy E1as % of E2 (%)</td></tr><tr><td rowspan=1 colspan=2>PATIENT CONNECTION 1 or APPLIED PART withPATienT connEcTions 2, 3, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATiENT CONNECTION 2 Or APPLIED PART withPATiEnT connEcTions 1, 3, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATIENT CONNECTION 3 or APPLIED PART withPATienT conNEcTions 1, 2, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATiENT CONNECTION 4 or APPLIED PART withPATienT conNEcTions 1, 2, and 3 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information: For compliance: E1 must at least 90% of E2E1= Measured energy delivered to 100  with ME Equipment connected;E2= Measured energy delivered to 100  without ME equipment connected.</td></tr></table>",
        "bbox": [
            89,
            439,
            917,
            768
        ],
        "page_idx": 116
    },
    {
        "type": "table",
        "img_path": "images/115300fba2c365a1bc5c4d8579a95f47f2643de9d59edbad89a48fa86ae558b6.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.6.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective earthing of moving parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            92,
            787,
            918,
            898
        ],
        "page_idx": 116
    },
    {
        "type": "page_number",
        "text": "Page 117 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 116
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            59,
            336,
            75
        ],
        "page_idx": 117
    },
    {
        "type": "table",
        "img_path": "images/c45da12e296741264f570815914746421d1e2970758acb4608dea3858bafb6b3.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            94,
            73,
            915,
            109
        ],
        "page_idx": 117
    },
    {
        "type": "table",
        "img_path": "images/a1a300915a1f638d3981fb64586c3752523b1684b2d30e0392fb4b3edd7b864f.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            120,
            918,
            234
        ],
        "page_idx": 117
    },
    {
        "type": "table",
        "img_path": "images/fc5ed52c3314a8d31944edac91f89b0d918c889b2a0c9e5892ebe819b9da120e.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.6.4</td><td rowspan=1 colspan=4>TABLE: Impedance and current-carrying capability of PRoTectivE EARTHCONNECTIONS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Type of mE EQuiPmEnT &amp; impedancemeasured between parts</td><td rowspan=1 colspan=1>Test current(A)/Duration (s)</td><td rowspan=1 colspan=1>Voltage dropmeasuredbetweenparts (V)</td><td rowspan=1 colspan=1>Maximumcalculatedimpedance(m</td><td rowspan=1 colspan=1>Maximumallowableimpedance(m)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: PeRMANENTLY INSTALLeD ME EQUIPMENT, impedance between PRoTecTIVE EARTH TERMiNAL and aPROTEcTiIVELY ARTHED part - Limit 100 m ME EQuIPMENT with an APPLIANcE INLET, impedance betweenearth pin in the APPLIAncE InLeT and a PRoTecTivELY EARTHED part - Limit 100 m ME EQuiPmENT with an APPLiANcE iNLET, impedance between earth pin in the protective earth pin on theDETACHABLE POWER SUPPLY CORD and a PRoTEcTIVELY EARTHED part - Limit 200 m ME EQUIPMENT with a non-DETAcHABLE PoWER sUPPLY coRD, impedance between the protective earth pinin the MAIns PLUG and a PRoTEcTivELY EARTHED part - Limit 200 m</td></tr></table>",
        "bbox": [
            91,
            245,
            917,
            659
        ],
        "page_idx": 117
    },
    {
        "type": "table",
        "img_path": "images/814dbb7e8730a45743980863fe899e151a0f1d8e5748407ec9aeb25f6ddb0bef.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.7</td><td rowspan=1 colspan=5>TABLE: leakage current</td></tr><tr><td rowspan=1 colspan=2>Type of leakage current and testcondition (inciuding single faults)</td><td rowspan=1 colspan=1>Supplyvoltage (M)</td><td rowspan=1 colspan=1>Supplyfrequency(Hz)</td><td rowspan=1 colspan=1>Measuredmax. value(A)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>Fig. 13 - Earth Leakage (ER)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Fig. 14 - Touch Current (TC)-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA SFC</td></tr><tr><td rowspan=1 colspan=2>NC(B):supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>1.46</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            108,
            680,
            935,
            909
        ],
        "page_idx": 117
    },
    {
        "type": "page_number",
        "text": "Page 118 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 117
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            59,
            336,
            75
        ],
        "page_idx": 118
    },
    {
        "type": "table",
        "img_path": "images/7c36a57925101dba619fe93594ae6ccddaa1f9e7358d103be1df51aa25606279.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=5>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 14 - Touch Current (TC)-Non-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:10mA</td></tr><tr><td rowspan=1 colspan=1>NC(B):supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>22.34</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>31.66</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 15 - Patient Leakage Current (P)-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:Type B or BF AP: 10 uA NC; 50uA SFC (d.C. current)100 uA NC: 500 uA SFC (a.C.)Type CF AP: 10 uA NC; 50 UASFC (d.c. or a.C. current)</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 15 - Patient Leakage Current (P)-Non-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA SFC</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>11.39</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>9.23</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 16 - Patient leakage current withmains on the F-type applied parts(PM)-frequency Weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:Type B or BF AP: 10 uA NC; 50uA SFC (d.C. current);100 uA NC; 500 uA SFC (a.C.)Type CF AP: 10 uA NC; 50 UASFC (d.c. or a.C. current)</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>5.05</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>4.54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 16 - Patient leakage current withmains on the F-type applied parts(PM)-Non-frequency Weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>14.71</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            104,
            75,
            935,
            901
        ],
        "page_idx": 118
    },
    {
        "type": "page_number",
        "text": "Page 119 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 118
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 119
    },
    {
        "type": "table",
        "img_path": "images/6846b46d3290f2afc9e2f839bcae5642ac2052a2b40d10903f78c45d343f5730.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=5>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>17.01</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 17 - Patient leakage current with</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>external voltage on SignalInput/Outputpart (SIP/SOP)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 18 - Patient leakage current withexternal voltage on metal AccessiblePart that is not Protectively Earthed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 19 – Patient Auxiliary Current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 15 and 20 – Total Patient LeakageCurrent with all AP of same typeconnected together</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 17 and 20 – Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on SiP/sOP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 16 and 20 - Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on F-type AP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 18 and 20 - Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on metal Accessible Part notProtectively Earthed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            106,
            76,
            934,
            779
        ],
        "page_idx": 119
    },
    {
        "type": "page_number",
        "text": "Page 120 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 119
    },
    {
        "type": "table",
        "img_path": "images/2b1cabf518602a704b56dfdeb3268d613d765b44f5d037f08f8a87304048c5aa.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            96,
            72,
            917,
            109
        ],
        "page_idx": 120
    },
    {
        "type": "table",
        "img_path": "images/5dc2da055201ca6f399385fb497b2b8b8576ae97423359367f4c1ba215ffcf21.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>Supplementary information:</td></tr><tr><td>Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5; Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6; Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7 Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the same type. See 8.7.4.7 h). The individual APPLIED PARTS complied With the</td></tr><tr><td>PATIEnT LEAKAGE CURREnT Values.</td></tr><tr><td>Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after humidity preconditioning of 5.7, EQUlPMENT energized in stand-by condition and full operating,</td></tr><tr><td>max rated supply frequency, at 110 % of the max RATED MAINS VOLTAGE, and after relevant tests of</td></tr><tr><td>Clause 11.6 (i.e., overflow, spillage, leakage, ingress of water and particulate matter, cleaning &amp; disinfection, &amp; sterilization).</td></tr><tr><td>ER - Earth leakage current</td></tr><tr><td>TC – Touch current A - After humidity conditioning</td></tr><tr><td>P - Patient leakage current B - Before humidity conditioning</td></tr><tr><td>PA – Patient auxiliary current 1 - Switch closed or set to normal polarity</td></tr><tr><td>TP – Total Patient current 0 - Switch open or set to reversed polarity</td></tr><tr><td>PM - Patient leakage current with mains on the applied parts NC - Normal condition</td></tr><tr><td>MD - Measuring device SFC - Single fault condition</td></tr></table>",
        "bbox": [
            106,
            119,
            934,
            432
        ],
        "page_idx": 120
    },
    {
        "type": "table",
        "img_path": "images/60cbdc1bde475579469da6cf674a44590c8bf84f46d867ce575059db4f66e654.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.8.3</td><td rowspan=1 colspan=5>TABLE: Dielectric strength test of solid insulating materials with safetyfunction –MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENTPROTECTION (MOPP)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=2>Insulation under test(area from insulationdiagram)</td><td rowspan=2 colspan=1>Insulation Type(1 or 2MOOP/MOPP)</td><td rowspan=1 colspan=2>Reference Voltage</td><td rowspan=2 colspan=1>test voltagesinVr.m.s&#x27;</td><td rowspan=2 colspan=1>Dielectricbreakdownafter 1 minuteYes/No²</td></tr><tr><td rowspan=1 colspan=1>PEAKWORKINGVOLTAGE (U)V peak</td><td rowspan=1 colspan=1>PEAKWORKINGVOLTAGE (U)V d.c.</td></tr><tr><td rowspan=1 colspan=2>Batteries electrode to| 2 MOPPnon-metallicenclosure</td><td rowspan=1 colspan=1>c</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC 1000</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=2>Batteries electrode to| 2 MOPPthe probe</td><td rowspan=1 colspan=1>c</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC 1000</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=2>Positive and negative| 2 MOPPpoles of internalpower supply</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>Non-test</td><td rowspan=1 colspan=1>Non-test</td></tr><tr><td rowspan=1 colspan=2>ME enclose to theprobe</td><td rowspan=1 colspan=1>1MOPP</td><td rowspan=1 colspan=1>240</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AC 1500</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=7>Supplementary information:1 Alternatively, per the Table (i.e.,    _dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.2A) Immediately after humidity treatment of 5.7, ME EQuiPmENT de-energized, B) after required sterization PRocEDURE,mE EQuiPmEnT de-energized, C ater reaching steady state operating temperature as during heating test of 11.1.1, and D)afte relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and steriliztion.</td></tr></table>",
        "bbox": [
            91,
            456,
            917,
            861
        ],
        "page_idx": 120
    },
    {
        "type": "table",
        "img_path": "images/826862d84ce2bfc4b1cb4cd2ad9ee1c5a3e091ca9e0eb5b08381a05df770c7ef.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>8.8.4.1</td><td>TABLE: Resistance to heat - Ball p</td><td>P</td></tr><tr><td></td><td></td><td></td></tr></table>",
        "bbox": [
            91,
            886,
            915,
            908
        ],
        "page_idx": 120
    },
    {
        "type": "page_number",
        "text": "Page 121 of 181",
        "bbox": [
            456,
            27,
            579,
            42
        ],
        "page_idx": 120
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            73
        ],
        "page_idx": 121
    },
    {
        "type": "table",
        "img_path": "images/e8c96f5d11b8a3529147bbcafd06ee69f359f7e83172d6f670798cc3d77904d6.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Allowed impression diameter (mm)</td><td rowspan=1 colspan=3>2mm</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Force (N) .</td><td rowspan=1 colspan=3>20</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Part/material</td><td rowspan=1 colspan=1>Testtemperature (C)</td><td rowspan=1 colspan=2>Impressiondiameter (mm)</td></tr><tr><td rowspan=1 colspan=3>Enclosure/External insulating parts</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=2>0.87</td></tr><tr><td rowspan=1 colspan=3>Screen</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=2>1.42</td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=3>Insulating material supporting un-insulated Mains Parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td></td><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            72,
            917,
            346
        ],
        "page_idx": 121
    },
    {
        "type": "table",
        "img_path": "images/06a0c36e0dcf47887580d5088fdcfa9e496cb2603067b929fc2109052b140623.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.8.4.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Mechanical strength and resistance to heat</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            383,
            918,
            829
        ],
        "page_idx": 121
    },
    {
        "type": "table",
        "img_path": "images/8a221a20ae1b2da5a9b06b1103162a5d49a581d9fe6c0041286cca613bbe18cb.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=\"2\">8.9.2</td><td>TABLE: Short circuiting of each single one of the cReEPAGE DisTANces and AR N/A</td></tr><tr><td>cLEARANces for insulation in the MAins PART between parts of opposite polarity in lieu of complying with the required measurements in 8.9.4</td></tr></table>",
        "bbox": [
            91,
            843,
            915,
            892
        ],
        "page_idx": 121
    },
    {
        "type": "page_number",
        "text": "Page 122 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 121
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            73
        ],
        "page_idx": 122
    },
    {
        "type": "table",
        "img_path": "images/af4a49c14748ba3ef6150382716d2f0d1df5ca9ba7d0fde0aa55d380c6cd2167.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td colspan=\"4\">A2:2021</td></tr><tr><td>Specific areas of circuits short- circuited and test conditions</td><td>Test in lieu of CREEPAGE DISTANCE Or AIR CLEARANCE1</td><td>HAZARDOUS SITUATION observed (i.e., fire hazard, shock hazard, explosion, discharge of parts, etc.)?</td><td>Remarks</td></tr><tr><td></td><td></td><td>Yes/No</td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: Note 1: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE</td></tr></table>",
        "bbox": [
            91,
            70,
            917,
            278
        ],
        "page_idx": 122
    },
    {
        "type": "table",
        "img_path": "images/5dea5a50fecf720f0848ae74c9c2ffd6f9e5dc04ed50f4141bd805976599eaaa.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.9.3.2</td><td rowspan=1 colspan=4>Table: Thermal cycling tests on one sample of insulating compound formingsolid insulation between conductive parts</td></tr><tr><td rowspan=1 colspan=1>TestSequenceNo.</td><td rowspan=1 colspan=1>Each test duration andtemperature</td><td rowspan=1 colspan=2>Dielectric test voltage(V = Test voltage in 8.8.3times 1.6)</td><td rowspan=1 colspan=1>Dielectric strength test afterhumidity preconditioning percl. 5.7 except for 48 h only,Breakdown: Yes/No</td></tr><tr><td rowspan=4 colspan=1>1</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =     C</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 hat 0C±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>2</td><td rowspan=1 colspan=1>68 h at T1 ±2 ℃ =     C1</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 C</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2C</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 ℃ ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>3</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =     c1</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>4</td><td rowspan=1 colspan=1>68 h at T1 ±2 ℃ =      C</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2C</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=5>Supplementary information: $^ { 1 } \\mathsf { T } \\mathsf { 1 } = 1 0 ^ { \\circ } \\mathsf { C }$ above the maximum temperature of relevant part determined per 11.1.1, or 85 *C, the higher ofthe two. 10 *C not added to T1 when temperature measured by an embedded thermocouple. Used gradualtransition from one temperature to another.</td></tr></table>",
        "bbox": [
            89,
            311,
            917,
            822
        ],
        "page_idx": 122
    },
    {
        "type": "table",
        "img_path": "images/658c42283172adce6a108f00674d78e06a72b795daed0d646bab2712397d46ac.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>8.9.3.4</td><td>Table: Thermal cycl ented joint (see 8.9.3.3)</td><td>N/A</td></tr></table>",
        "bbox": [
            91,
            834,
            917,
            855
        ],
        "page_idx": 122
    },
    {
        "type": "page_number",
        "text": "Page 123 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 122
    },
    {
        "type": "table",
        "img_path": "images/21d5c782d8d3389bf2295cb20aafa31a075cd6bd82076e36a3122059881e604c.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>TestSequenceNo.</td><td rowspan=1 colspan=1>Each test duration andtemperature</td><td rowspan=1 colspan=1>Dielectric test voltage(V = Test voltage in 8.8.3times 1.6)</td><td rowspan=1 colspan=1>Dielectric strength test afterhumidity preconditioning percl. 5.7 except for 48 h only,Breakdown: Yes/No</td></tr><tr><td rowspan=4 colspan=1>1</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat 0C±2℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>2</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 h at 0 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>3</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 h at 0 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>4</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2h at 0C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:1 T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher ofthe two. 10 *C not added to T1 when temperature measured by an embedded thermocouple. Used gradualtransition from one temperature to another.</td></tr></table>",
        "bbox": [
            89,
            73,
            917,
            772
        ],
        "page_idx": 123
    },
    {
        "type": "table",
        "img_path": "images/d1afceaa7f0291453c29dd521040564aa786e2c82ad128e26ab72efe418cc12c.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.10</td><td rowspan=1 colspan=5>TABLE: List of critical components</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Component/Part No.</td><td rowspan=1 colspan=1>Manufacturer/Trademark</td><td rowspan=1 colspan=1>TypeNo./modelNo.1</td><td rowspan=1 colspan=1>Technical data</td><td rowspan=1 colspan=1>StandardNo.1,Edition</td><td rowspan=1 colspan=1>Mark(s) &amp;Certificates ofconformity</td></tr></table>",
        "bbox": [
            92,
            783,
            917,
            865
        ],
        "page_idx": 123
    },
    {
        "type": "page_number",
        "text": "Page 124 of 181",
        "bbox": [
            456,
            27,
            579,
            42
        ],
        "page_idx": 123
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            59,
            336,
            75
        ],
        "page_idx": 124
    },
    {
        "type": "table",
        "img_path": "images/2f34148b42197fc74ba05aa36721bdcfdcd5aa7e80ed38a68e01ab36039dd606.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>Non-metallicenclosure</td><td rowspan=1 colspan=1>LG CHEM HUIZHOUPETROCHEMICALCO LTD</td><td rowspan=1 colspan=1>ABS</td><td rowspan=1 colspan=1>Flame Class:HBat least; 60℃</td><td rowspan=1 colspan=1>UL746</td><td rowspan=1 colspan=1>UL E476284</td></tr><tr><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>Longyan JinshiyuElectronics Co.</td><td rowspan=1 colspan=1>PT9L-HFMP01V1.0</td><td rowspan=1 colspan=1>FR-4</td><td rowspan=1 colspan=1>UL796</td><td rowspan=1 colspan=1>UL E348782</td></tr><tr><td rowspan=1 colspan=1>Boost chip</td><td rowspan=1 colspan=1>Wuxi LinearPowerTechnology Co., Ltd</td><td rowspan=1 colspan=1>XT1933SRG</td><td rowspan=1 colspan=1>Vout=3.3VImax=1A</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Internallyinsulatedwires</td><td rowspan=1 colspan=1>Tianjin YaxunTechnology Co.</td><td rowspan=1 colspan=1>7×Φ0.8mm×50mm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>UL E328945</td></tr><tr><td rowspan=1 colspan=1>Positivetemperaturecoefficientdevices</td><td rowspan=1 colspan=1>Bourns,Inc</td><td rowspan=1 colspan=1>MF-MSMF050</td><td rowspan=1 colspan=1>Vmax=15VItrip=1A</td><td rowspan=1 colspan=1>20170525-E174545</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses andCertificates of Conformity for verification.2) The alternative components used the same the construction &amp; relevant reference as the type of thecomponent in the floating circuit of the sample, no additional tests were needed formity for verification.</td></tr></table>",
        "bbox": [
            91,
            72,
            917,
            550
        ],
        "page_idx": 124
    },
    {
        "type": "table",
        "img_path": "images/9479e9cc724806570cca7f56f14d6d9f3a46b627664abb7b931bf067db0996e9.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.10.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Fixing of components</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            92,
            566,
            918,
            849
        ],
        "page_idx": 124
    },
    {
        "type": "page_number",
        "text": "Page 125 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 124
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 125
    },
    {
        "type": "table",
        "img_path": "images/386477ebe19dde6fb8ed39849c9e355f67fdd15cb48ce1252bbff9a00048e719.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            72,
            918,
            286
        ],
        "page_idx": 125
    },
    {
        "type": "table",
        "img_path": "images/86d1ec8057fef7f1911e6b437d4ee97c875d44d4fe0c870bc2d28fd48fc2f6be.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.10.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Fixing of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseof Iso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            111,
            312,
            935,
            566
        ],
        "page_idx": 125
    },
    {
        "type": "table",
        "img_path": "images/b83787e94f829a9f64fc9070c605eb6603d867465c579cd8a94c67f5fa6cc4cb.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseofiso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            99,
            593,
            927,
            896
        ],
        "page_idx": 125
    },
    {
        "type": "page_number",
        "text": "Page 126 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 125
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 126
    },
    {
        "type": "table",
        "img_path": "images/8cdb8182f35617edb261604185780f0ce3349ddc71ce31adea2b391e26486899.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr></table>",
        "bbox": [
            96,
            73,
            917,
            109
        ],
        "page_idx": 126
    },
    {
        "type": "table",
        "img_path": "images/ab11499696d0841934dd1a9e8c6a34d1081a541d28bfae6252dc5152fde12eef.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            99,
            121,
            927,
            218
        ],
        "page_idx": 126
    },
    {
        "type": "table",
        "img_path": "images/d3d0279dc01043a49f462c318132a9abacd4af3afc9ab5113acc7929888f8c38.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.11.3.5</td><td rowspan=1 colspan=4>TABLE: Cord anchorages</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Cord under test</td><td rowspan=1 colspan=1>Mass ofequipment (kg)</td><td rowspan=1 colspan=1>Pull (N)</td><td rowspan=1 colspan=1>Torque Nm)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            227,
            917,
            346
        ],
        "page_idx": 126
    },
    {
        "type": "table",
        "img_path": "images/915e95b48412e06d07be940e38ccba9aae221b9804b2f841b93dab731ace65da.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.11.3.6</td><td rowspan=1 colspan=4>TABLE: Cord guard</td></tr><tr><td rowspan=1 colspan=2>Cord under test</td><td rowspan=1 colspan=1>Test mass</td><td rowspan=1 colspan=1>Measured curvature</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            357,
            917,
            488
        ],
        "page_idx": 126
    },
    {
        "type": "table",
        "img_path": "images/cf3b4e3592b61de896718c28911030b3472c1956455f597c4de70bc908e3910d.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.2.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: HAZARDS associated with moving parts - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            501,
            920,
            722
        ],
        "page_idx": 126
    },
    {
        "type": "table",
        "img_path": "images/46ee478cfb6c369011cc52dec2f1bae2bc76fff1bd9b138587f773c56f411f61.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.2.2.2</td><td rowspan=1 colspan=4>TABLE: Measurement of gap —all according to Table 20 (ISO 13852: 1996)</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Part of body</td><td rowspan=1 colspan=1>Allowable adultgap&#x27;, mm</td><td rowspan=1 colspan=1>Measured adultgap, mm</td><td rowspan=1 colspan=1>Allowable childrengap&#x27;, mm</td><td rowspan=1 colspan=1>Measured childrengap, mm</td></tr><tr><td rowspan=1 colspan=2>Body</td><td rowspan=1 colspan=1>&gt;500</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Head</td><td rowspan=1 colspan=1>&gt; 300 or&lt;120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt; 300 or &lt; 60</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Leg</td><td rowspan=1 colspan=1>&gt;180</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;180</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Foot</td><td rowspan=1 colspan=1>&gt; 120 or&lt; 35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt; 120 or &lt; 25</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Toes</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Arm</td><td rowspan=1 colspan=1> 120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>120</td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            89,
            734,
            915,
            907
        ],
        "page_idx": 126
    },
    {
        "type": "page_number",
        "text": "Page 127 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 126
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 127
    },
    {
        "type": "table",
        "img_path": "images/725ed3dfcb1bc6d2b3888b146d92de61a99183459f16eeba688d099766bdbe79.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 127
    },
    {
        "type": "table",
        "img_path": "images/f6da8321450bc228da51cab64d1b7b1ca15eb292f9bbba958ee0e8befb7a573c.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>Hand, wrist, fist</td><td>&gt;100</td><td></td><td>&gt;100</td><td></td></tr><tr><td>Finger</td><td>&gt; 25 or&lt; 8</td><td></td><td>&gt; 25 or &lt; 4</td><td></td></tr></table>",
        "bbox": [
            89,
            121,
            915,
            163
        ],
        "page_idx": 127
    },
    {
        "type": "table",
        "img_path": "images/a0c451817684b66389df4798f4c277e5cc6efdab7aaedc39d2b47481ddb4575f.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.2.3.2</td><td rowspan=1 colspan=1>TABLE: Over-travel End Stop Test</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>MEEQUIPMENTend stop</td><td rowspan=1 colspan=1>Test Condition (cycles, load, speed)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            220,
            918,
            353
        ],
        "page_idx": 127
    },
    {
        "type": "table",
        "img_path": "images/0956725b3669639b8e15e671b1282fd4a25f68caf5fb8c91b83c25cdc37b17f4.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.2.4</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Emergency stopping devices</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause   ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            92,
            365,
            920,
            585
        ],
        "page_idx": 127
    },
    {
        "type": "table",
        "img_path": "images/a1c872900641d3f090777ee50e2d9d7a279119e63aeac28a1830d42fade11068.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.2.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Release of patient</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No.&amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            598,
            920,
            762
        ],
        "page_idx": 127
    },
    {
        "type": "table",
        "img_path": "images/2b16e38c28eaca77583b4ddea49559363edbbf7d750d403402b9220e38bbf327.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.4.2.1</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance in transport position</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1> Test Condition (transport position)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>With transportationposition</td><td rowspan=1 colspan=1>10°inclined within transportation package</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            771,
            917,
            907
        ],
        "page_idx": 127
    },
    {
        "type": "page_number",
        "text": "Page 128 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 127
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 128
    },
    {
        "type": "table",
        "img_path": "images/4da2c0bc6876063edf1a07af67d600197a1b25cce9887628c465fb8c8ae301ea.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 128
    },
    {
        "type": "table",
        "img_path": "images/ad17c3dd868e29de5a6893d9835468881f00d69898d1ae242d90cbaeafb5a44e.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.4.2.2</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance excluding transport position</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1> Test Condition (excluding transportposition) Test either 5 °incline and verifyWarning marking or 10 °incline)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>whole equipment</td><td rowspan=1 colspan=1>5 °incline</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2>Whole equipment</td><td rowspan=1 colspan=1>10 °&#x27;incline</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            138,
            917,
            293
        ],
        "page_idx": 128
    },
    {
        "type": "table",
        "img_path": "images/0e47688a6e6084ba8b95ca47e97195adb9f69d6600e89674724393f84c04c0a2.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.4.2.3</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance from horizontal and vertical forces</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (force used, direction offorce, weight of equipment, location offorce</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            309,
            917,
            464
        ],
        "page_idx": 128
    },
    {
        "type": "table",
        "img_path": "images/5343ef9c5b1e23cd1c081b17c23dde898ac14d381aebbd51e68bc221ad36cbb3.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.4.2.4.2</td><td rowspan=1 colspan=3>TABLE: Castors and wheels – Force for propulsion</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (force location and height)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            481,
            917,
            624
        ],
        "page_idx": 128
    },
    {
        "type": "table",
        "img_path": "images/d174aef0398146b1b09373607c36a957655a1ee7dabb31b33267da9d7b246321.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.4.2.4.3</td><td rowspan=1 colspan=3>TABLE: Castors and wheels – Movement over a threshold</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (speed of movement)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            635,
            917,
            779
        ],
        "page_idx": 128
    },
    {
        "type": "table",
        "img_path": "images/746ffcfcc4dd7c5026e6c9089650285da186444cdfd6633e852715f3efa9db85.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.4.3.1</td><td rowspan=1 colspan=3>TABLE: Instability from unwanted lateral movement (including sliding) intransport position</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTPreparation</td><td rowspan=1 colspan=1>Test Condition (transport position,working load, locking device(s), casterposition)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr></table>",
        "bbox": [
            91,
            792,
            917,
            895
        ],
        "page_idx": 128
    },
    {
        "type": "page_number",
        "text": "Page 129 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 128
    },
    {
        "type": "table",
        "img_path": "images/d3fd795b29416c20fcd53d90e777951e1e9f5476b16df84b0af809b2f32a445c.jpg",
        "table_caption": [
            "Report No.: ETX202303-07-078-02"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=3>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            72,
            918,
            188
        ],
        "page_idx": 129
    },
    {
        "type": "table",
        "img_path": "images/401a45a990d2c9a9fba94204068a11015e006013bc8bbbf892147bd3ad4b4a5f.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.4.3.2</td><td rowspan=1 colspan=3>TABLE: Instability from unwanted lateral movement (including sliding)excluding transport position</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTPreparation</td><td rowspan=1 colspan=1>Test Condition (working load, lockingdevice(s), caster position, force, forcelocation, force direction)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
        "bbox": [
            89,
            205,
            917,
            373
        ],
        "page_idx": 129
    },
    {
        "type": "table",
        "img_path": "images/4f5b499f0a1ce36c1d1a20daf765937eabb7efa7f06c75b86e1052f88668f0a1.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.4.4</td><td rowspan=1 colspan=3>TABLE: Grips and other handling devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Clause and Name of Test</td><td rowspan=1 colspan=1>Test Condition</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            389,
            917,
            519
        ],
        "page_idx": 129
    },
    {
        "type": "table",
        "img_path": "images/a0caf5b88c6a1485853af15869249328d1bdc7e1612cf41ec2367fe04bf0bac0.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.5.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective means</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            531,
            920,
            733
        ],
        "page_idx": 129
    },
    {
        "type": "table",
        "img_path": "images/5b6cd3bb3222ae522d5e5a1fcd2e1fdb5dc0efca3dfd6123a42db913a72b8b96.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.6.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Acoustic energy - General</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Acoustic defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            92,
            748,
            918,
            911
        ],
        "page_idx": 129
    },
    {
        "type": "page_number",
        "text": "Page 130 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 129
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 130
    },
    {
        "type": "table",
        "img_path": "images/8f96fcf9629aa257cb21d23af9450b9c32f23faad5b2102064a1abdc3b69572b.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Residual risk level is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>All the residual risks are judged acceptable</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            119,
            918,
            499
        ],
        "page_idx": 130
    },
    {
        "type": "table",
        "img_path": "images/148c06866a654eb6205f82d4d8a81b4f2ed0024a470c13d51b3c134d26ef884d.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.6.2.2</td><td rowspan=1 colspan=2>RM REsuLTs TABLE: Infrasound and ultrasound energy</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            529,
            918,
            749
        ],
        "page_idx": 130
    },
    {
        "type": "table",
        "img_path": "images/1d7661203629fa59d6fb0b62aafe688c3ad61affc2464ba5ff8ce1c99b224843.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.7.2</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Pneumatic and hydraulic parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1> Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            92,
            773,
            918,
            901
        ],
        "page_idx": 130
    },
    {
        "type": "page_number",
        "text": "Page 131 of 181",
        "bbox": [
            456,
            27,
            579,
            42
        ],
        "page_idx": 130
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 131
    },
    {
        "type": "table",
        "img_path": "images/5033fad2df5d3d3b0ff9ab610a2b0f2adcbddae02208f1881c520e1738c7adff.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 131
    },
    {
        "type": "table",
        "img_path": "images/5c44f7448b4b8992795fa12a389edd3363acf17604dc0f7f05ec9fad6eba66cf.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            121,
            918,
            196
        ],
        "page_idx": 131
    },
    {
        "type": "table",
        "img_path": "images/7a9e1ca09c2c54a94dbbdfa8fdcee3687a9de210ac83bd7ec62f19130d0d9cd7.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.7.5</td><td rowspan=1 colspan=5>TABLE: Pressure vessels</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Hydraulic,Pneumatic orSuitable Mediaand TestPressure</td><td rowspan=1 colspan=1>Vessel Burst</td><td rowspan=1 colspan=1>PermanentDeformation</td><td rowspan=1 colspan=1>Leaks</td><td rowspan=1 colspan=1>Vessel fluidsubstance</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary Information:</td></tr></table>",
        "bbox": [
            92,
            212,
            918,
            414
        ],
        "page_idx": 131
    },
    {
        "type": "table",
        "img_path": "images/140b24bec01d35e6cd8cddc2a2c44fe3d5c8fb7a80e96a9d69b9271299b1b2c1.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.7.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Pressure-relief device</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            431,
            920,
            632
        ],
        "page_idx": 131
    },
    {
        "type": "table",
        "img_path": "images/05475069653640a1f5ff07f423849c1c0f224068740dc8d6b759dcc636087552.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.8.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Hazards associated with support systems - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            656,
            918,
            877
        ],
        "page_idx": 131
    },
    {
        "type": "table",
        "img_path": "images/c7c5154ce7df523af04016d9f18cbfd720a09283386064b782525e781792e3bd.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>9.8.2</td><td>RM RESU ty factor</td><td>N/A</td></tr></table>",
        "bbox": [
            92,
            887,
            920,
            911
        ],
        "page_idx": 131
    },
    {
        "type": "page_number",
        "text": "Page 132 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 131
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 132
    },
    {
        "type": "table",
        "img_path": "images/f967bb5ab8d031d1de35f695ba54e5fb48c05ab265cd758b128b0fdef77ed6ad.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 132
    },
    {
        "type": "table",
        "img_path": "images/b4b2f25a1a8c763d18f43dafc388b8ceae5139db04b3615ca9ce7498d244758f.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            120,
            918,
            301
        ],
        "page_idx": 132
    },
    {
        "type": "table",
        "img_path": "images/9a4cc4e15df443e4da5cf5b34de421ee3a8a4360b9cf951e3518e28e2c4995db.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.8.3.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Strength of patient or operator support or suspensionsystems - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            312,
            918,
            542
        ],
        "page_idx": 132
    },
    {
        "type": "table",
        "img_path": "images/fb99dbdff0793ab8f9d17e1ba1200b78dc06bb1433d2a624a48fa39ff82f424a.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.8.3.2</td><td rowspan=1 colspan=5>TABLE: PATienT support/suspension system - Static forces</td></tr><tr><td rowspan=1 colspan=2> ME EQUIPMENT partor area</td><td rowspan=1 colspan=1>Position</td><td rowspan=1 colspan=1>Load</td><td rowspan=1 colspan=1>Area</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>[]</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>[]</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary Information:</td></tr></table>",
        "bbox": [
            94,
            555,
            915,
            694
        ],
        "page_idx": 132
    },
    {
        "type": "table",
        "img_path": "images/851fca25e9338d9f882d7f3fe892e961395820064491044b504aa0e568ba78fc.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.8.3.3</td><td rowspan=1 colspan=5>TABLE: Support/Suspension System – Dynamic forces due to loading frompersons</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpart or area</td><td rowspan=1 colspan=1>Position</td><td rowspan=1 colspan=1>Safe WorkingLoad</td><td rowspan=1 colspan=1>Area</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary Information:</td></tr></table>",
        "bbox": [
            92,
            721,
            918,
            879
        ],
        "page_idx": 132
    },
    {
        "type": "page_number",
        "text": "Page 133 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 132
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 133
    },
    {
        "type": "table",
        "img_path": "images/213d4bde81c6f760b0adae9feb723031f949da07c2805af48318aec8c8ca2a20.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 133
    },
    {
        "type": "table",
        "img_path": "images/60085c15a5aa742304132714c7fb98319ece39f972ebeb63d453188d3ebb2289.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>9.8.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Systems without mechanical protective devices</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            121,
            918,
            314
        ],
        "page_idx": 133
    },
    {
        "type": "table",
        "img_path": "images/19036cb405589b017d6b92c3e421da843e6f226e448959e21c60e5229b1f27ac.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>10.1.1</td><td rowspan=1 colspan=3>TABLE: Measurement of X - radiation</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Maximum allowable radiation pA/kg (μSv/h) (mR/h)</td><td rowspan=1 colspan=1>36 (5 Sv/h) (0.5 mR/h)</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>Surface area under testSurface no./ Description1</td><td rowspan=1 colspan=1>Measured Radiation,pA/kg (μSv/h) (mR/h)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>1/1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>211</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>31 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>41 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>51 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>6/</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>71 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>81 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>9/1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>10/1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information: &#x27; Measurements made at a distance of 5 cm from any surface to whichOPERATOR (other than sERVICcE PERsoNNEL) can gain access without a ToOL, is deliberately provided with means of access, or is instructed to enter regardless of whether or not a TooL is needed to gain access</td></tr></table>",
        "bbox": [
            91,
            338,
            917,
            696
        ],
        "page_idx": 133
    },
    {
        "type": "table",
        "img_path": "images/728bde568ef39bb08fb68d237aa91e9edb5ceccd471fd82a5e149b3b4bffd8d3.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>10.1.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: ME equipment intended to produce diagnostic ortherapeutic X-radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            92,
            716,
            920,
            911
        ],
        "page_idx": 133
    },
    {
        "type": "page_number",
        "text": "Page 134 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 133
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 134
    },
    {
        "type": "table",
        "img_path": "images/f0dade53341cfa72c52c8464728b995a12a7d319fe3962aa3e14b3e90b200f88.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 134
    },
    {
        "type": "table",
        "img_path": "images/e1d7c758f647050e29dfa734b1b47c70395c76fc5a31ed3dd384b5873fff2ae9.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            120,
            918,
            160
        ],
        "page_idx": 134
    },
    {
        "type": "table",
        "img_path": "images/e8663c53afbb4d23c585be3e775e0e8b1e0fc2a3c4abc034dc8736307550f8ef.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>10.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Alpha, beta, gamma, neutron &amp; other particle radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            92,
            171,
            918,
            383
        ],
        "page_idx": 134
    },
    {
        "type": "text",
        "text": "Supplementary information:",
        "bbox": [
            97,
            376,
            327,
            392
        ],
        "page_idx": 134
    },
    {
        "type": "table",
        "img_path": "images/252eba381756812fc42239af0b993fe71811440187f252ee9ac659c7ab4ff990.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>10.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Other visible electromagnetic radiation</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            402,
            920,
            623
        ],
        "page_idx": 134
    },
    {
        "type": "table",
        "img_path": "images/d259ad1d8cf43d866458d0638de415ec4e51d3b653316bc229e9c95b66724bf6.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>10.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: RisK associated with infrared radiation other thanemitted by lasers and LEDs</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>ClauseISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            635,
            920,
            867
        ],
        "page_idx": 134
    },
    {
        "type": "page_number",
        "text": "Page 135 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 134
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 135
    },
    {
        "type": "table",
        "img_path": "images/be0f77fe6aa6ed102a2bf406bdf73414893927073b9cc5bef09c5ed0c51d52d6.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            94,
            73,
            917,
            109
        ],
        "page_idx": 135
    },
    {
        "type": "table",
        "img_path": "images/6ef0eecf47e8de7d4b7bd820dfb3a268e9dcc53800fedf632e06b2babbdec3dd.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>10.7</td><td rowspan=1 colspan=3>RM RESULTS TABLE: RisK associated with ultraviolet radiation other thanemitted by lasers and LeDs</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Model No..</td><td rowspan=1 colspan=2>TH-75</td></tr></table>",
        "bbox": [
            92,
            120,
            920,
            356
        ],
        "page_idx": 135
    },
    {
        "type": "table",
        "img_path": "images/9fbd5db08c1c7fa3ee837ff2513ae29e9ec92f7bc689a4cee30ff5a58b740e2b.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=2>11.1.1a</td><td rowspan=1 colspan=4>TABLE: Excessive temperatures in ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Model No..</td><td rowspan=1 colspan=3>PT9L</td></tr><tr><td rowspan=1 colspan=4>Test ambient (°C)</td><td rowspan=1 colspan=3>21.5</td></tr><tr><td rowspan=1 colspan=4>Test supply voltage/frequecy (V/Hz)+*. :</td><td rowspan=1 colspan=3>DC3</td></tr><tr><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=2>Thermo-coupleNo.</td><td rowspan=1 colspan=1>Thermocouple location³</td><td rowspan=1 colspan=1>Max allowabletemperaturefromTable 22, 23 or 24 orRM file for AP5 (C)</td><td rowspan=1 colspan=1>Maxcalculatedtemperature²at 40 °C (℃)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=12 colspan=1>PT9L</td><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>Test corner</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>40.07</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.21</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>U1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.38</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>4</td><td rowspan=1 colspan=1>U2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.15</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5</td><td rowspan=1 colspan=1>NTC1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.06</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=1>NTC2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.06</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>7</td><td rowspan=1 colspan=1>Enclosure</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>40.48</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=1>Battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>41.46</td><td rowspan=1 colspan=1>心</td></tr><tr><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>PCB near the battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>41.07</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>10</td><td rowspan=1 colspan=1>button</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>40.66</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>11</td><td rowspan=1 colspan=1> Inner wiring</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>41.08</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>12</td><td rowspan=1 colspan=1>The probe</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>40.53</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            108,
            380,
            937,
            883
        ],
        "page_idx": 135
    },
    {
        "type": "page_number",
        "text": "Page 136 of 181",
        "bbox": [
            456,
            27,
            579,
            42
        ],
        "page_idx": 135
    },
    {
        "type": "table",
        "img_path": "images/0211a60279d2714769f6a7412ed0644915447535b6af96dc480c0e78beb15f1a.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr><tr><td>Supplementary information:</td></tr><tr><td>1 Maximum allowable temperature on surfaces of test corner is 90 °C 2 Max temperature determined in accordance with 11.1.3e)</td></tr><tr><td>3 When thermocouples used to determine temperature of windings, imits of Table 22 reduced by 10 C. 4 Supply voltage:</td></tr><tr><td>- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage; Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %</td></tr><tr><td>of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE. - Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum RATED voltage and at 90 % of the minimum RATED voltage.</td></tr><tr><td>APPLIED PARTs intended to supply heat to a PATiENT - See RIsK MANAGEmENT FILE containing temperatures and clinical effects. Also, see instructions for use.</td></tr><tr><td>1)Temperature limit according to table 23</td></tr><tr><td>2) Temperature limit according to clause 11.1.1</td></tr><tr><td>3)Temperature limit according components certificate</td></tr><tr><td>4)Temperature limit according to table 24</td></tr><tr><td></td></tr></table>",
        "bbox": [
            101,
            72,
            937,
            379
        ],
        "page_idx": 136
    },
    {
        "type": "table",
        "img_path": "images/6854d517b065d01e2cacc22b9ce209aaf3ff8e7c433c16617027f514de7ffbc0.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=2>11.1.1b</td><td rowspan=1 colspan=4>TABLE: Excessive temperatures in ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Model No..                                    </td><td rowspan=1 colspan=3>PT9L</td></tr><tr><td rowspan=1 colspan=4>Test ambient (°C)</td><td rowspan=1 colspan=3>17.1</td></tr><tr><td rowspan=1 colspan=4>Test supply voltage/frequecy (V/Hz) . :</td><td rowspan=1 colspan=3>DC3</td></tr><tr><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=2>Thermo-coupleNo.</td><td rowspan=1 colspan=1>Thermocouple location³</td><td rowspan=1 colspan=1>Max allowabletemperature fromTable 22, 23 or 24 orRM filefor AP5 (C)</td><td rowspan=1 colspan=1>Maxcalculatedtemperature²at 40 C (°℃)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=12 colspan=1>PT9L</td><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>Test corner</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>39.15</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.6</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>U1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.55</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>4</td><td rowspan=1 colspan=1>U2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.5</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5</td><td rowspan=1 colspan=1>NTC1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.45</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=1>NTC2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.4</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>7</td><td rowspan=1 colspan=1>Enclosure</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=1>Battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.35</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>PCB near the battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.45</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>10</td><td rowspan=1 colspan=1>button</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.5</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>11</td><td rowspan=1 colspan=1> Inner wiring</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>39.4</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>12</td><td rowspan=1 colspan=1>The probe</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>39.25</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            108,
            404,
            939,
            908
        ],
        "page_idx": 136
    },
    {
        "type": "page_number",
        "text": "Page 137 of 181",
        "bbox": [
            456,
            27,
            579,
            42
        ],
        "page_idx": 136
    },
    {
        "type": "table",
        "img_path": "images/6acaf04b5bc04188b68f8f1df850dbdc5917af801d24c849b704b669457cbbc3.jpg",
        "table_caption": [
            "Report No.: ETX202303-07-078-02"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>Supplementary information:</td></tr><tr><td>1 Maximum allowable temperature on surfaces of test corner is 90 °C 2 Max temperature determined in accordance with 11.1.3e).</td></tr><tr><td>3 When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.</td></tr><tr><td>4 Supply voltage:</td></tr><tr><td>- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage; Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %</td></tr><tr><td> of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.</td></tr><tr><td>- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum RATED voltage and at 90 % of the minimum RATED voltage. 5</td></tr><tr><td>APPLIED PARTs intended to supply heat to a PATiENT - See RIsK MANAGEMENT FILE containing temperatures and clinical effects. Also, see instructions for use.</td></tr><tr><td> 1)Temperature limit according to table 23</td></tr><tr><td>2 Temperature limit according to clause 11.1.1</td></tr><tr><td>3)Temperature limit according components certificate</td></tr><tr><td>4)Temperature limit according to table 24</td></tr></table>",
        "bbox": [
            108,
            119,
            937,
            379
        ],
        "page_idx": 137
    },
    {
        "type": "table",
        "img_path": "images/bb367cb3af6f325f6e7b6b914d26b209c9581e565ced5837a9c29fdaa43ef8d8.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.1.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Maximum temperature during normal use(Table 23 or 24)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            405,
            920,
            865
        ],
        "page_idx": 137
    },
    {
        "type": "page_number",
        "text": "Page 138 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 137
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 138
    },
    {
        "type": "table",
        "img_path": "images/ddbd7c8f14e1596f3452ca21d6097c37fabd33f482f26c1ae55265b62a50c8b9.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 138
    },
    {
        "type": "table",
        "img_path": "images/8917348b97af6b4015c31227390d913376258b7f454017b0d8366a3924280567.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.1.2.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Applied parts intended to supply heat to patient</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            121,
            918,
            342
        ],
        "page_idx": 138
    },
    {
        "type": "table",
        "img_path": "images/eb3a43e615b73550b9dc0f83deb5c498704c114844bc55e2a6b5dd386b7ab364.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.1.2.2</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Applied parts not intended to supply heat to patient</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            379,
            918,
            825
        ],
        "page_idx": 138
    },
    {
        "type": "table",
        "img_path": "images/1d5413460a76bb9b5306d622d58b8ea2aa047a84b2e9504ceefdca710ad89216.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.1.3</td><td rowspan=1 colspan=7>TABLE: Temperature of windings by change-of-resistance method</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Temperature T ofwinding:</td><td rowspan=1 colspan=1>t1 (℃)</td><td rowspan=1 colspan=1>R1 ( )</td><td rowspan=1 colspan=1>t₂ (℃)</td><td rowspan=1 colspan=1>R2（</td><td rowspan=1 colspan=1>T ( C)</td><td rowspan=1 colspan=1>AllowedTmax (C)</td><td rowspan=1 colspan=1>Insulationclass</td></tr></table>",
        "bbox": [
            91,
            842,
            917,
            901
        ],
        "page_idx": 138
    },
    {
        "type": "page_number",
        "text": "Page 139 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 138
    },
    {
        "type": "table",
        "img_path": "images/c4c5283e140f411203b0f513d641c77baa6dade2242de577a5137832b4481f99.jpg",
        "table_caption": [
            "Report No.: ETX202303-07-078-02"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=8>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=8>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            72,
            917,
            252
        ],
        "page_idx": 139
    },
    {
        "type": "table",
        "img_path": "images/905f5e70abcc21423f6f772e8582a0f64bb5b070a8bcc1ee9e6302a300e81ac5.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.1.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Measurements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            277,
            920,
            497
        ],
        "page_idx": 139
    },
    {
        "type": "table",
        "img_path": "images/d37dfb3735027205f3d383a0c31ccd9d11ca7290f724ff5490eb94eee702339e.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.2.2.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Risk of fire in an oxygen rich environment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            513,
            920,
            733
        ],
        "page_idx": 139
    },
    {
        "type": "table",
        "img_path": "images/f95e19eb7834ab36cacbae54de23b859f57f1ca7bd11b299cad874421fa993c6.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.2.2.1</td><td rowspan=1 colspan=2>TABLE: AIlternative method to 11.2.2.1 a) 5) to determine existence of anignition source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Areas where sparking might cause ignition:</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>1.</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>2.</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>3.</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>5.</td><td rowspan=1 colspan=2></td></tr></table>",
        "bbox": [
            89,
            748,
            917,
            898
        ],
        "page_idx": 139
    },
    {
        "type": "page_number",
        "text": "Page 140 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 139
    },
    {
        "type": "table",
        "img_path": "images/6c70edc8e1cab7ad08e5cca21e3c8d9164bccb8ee3ac42e54f9cf035b4c76d3b.jpg",
        "table_caption": [
            "Report No.: ETX202303-07-078-02"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=3>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>6.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Materials of the parts between which sparks could occur (Composition,Grade Designation, Manufacturer):</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>1.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>4.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>5.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>6.</td><td rowspan=1 colspan=1></td></tr><tr><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Test parameters selected representing worst case conditions for MEEQUIPMENT:</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1>Oxygen concentration (%).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fuel.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Current (A).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Voltage (V …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Capacitance ( F) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1> Inductance or resistance (h or )…:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>No. of trials (300 Min)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Sparks resulted in ignition (Yes/No) :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:Test procedure of 11.2.2.1 a) 5) &amp; Figs 35-37 used for tests. For circuits not in Figs 35-37, test voltage orcurrent set at 3 times the worst case values with other parameters set at worst case values to determine ifignition can occur.</td></tr></table>",
        "bbox": [
            89,
            71,
            917,
            644
        ],
        "page_idx": 140
    },
    {
        "type": "table",
        "img_path": "images/4fda1180f8922cfb2640a31f5a573e52a4010af74ad701c96f75e0b0469a31ed.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.3</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Constructional requirements for fire enclosures of MEequipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            92,
            660,
            913,
            905
        ],
        "page_idx": 140
    },
    {
        "type": "page_number",
        "text": "Page 141 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 140
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 141
    },
    {
        "type": "table",
        "img_path": "images/5f1cd5ccf82e755d72bf6b23e6864914374ec02849560b18b43f74006ef32ead.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 141
    },
    {
        "type": "table",
        "img_path": "images/ea494554409a0c23fed0930467a0d0a7f56bc288f9bea9d5463a7e84d13298ab.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            121,
            913,
            327
        ],
        "page_idx": 141
    },
    {
        "type": "table",
        "img_path": "images/541bdb4c6642e6722599297f9b2cc65ca5faaff04c695eb8b0947bd96a96bd44.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.5</td><td rowspan=1 colspan=2>RM REsULTS TABLE: ME equipment and ME systems intended for use inconjunction with flammable agents</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            359,
            913,
            629
        ],
        "page_idx": 141
    },
    {
        "type": "table",
        "img_path": "images/d6bf0391ec8520e5e34c393746f95ad2be3ca6be2484b30ce6499687e9dcb2a7.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.6.1</td><td rowspan=1 colspan=4>TABLE: overflow, spillage, leakage, ingress of water, cleaning, disinfection,sterilization, compatibility with substances</td></tr><tr><td rowspan=1 colspan=2>Clause / Test Name</td><td rowspan=1 colspan=1>Test Condition</td><td rowspan=1 colspan=1>Part under test</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>Cleaning</td><td rowspan=1 colspan=1>Cleaning according tooperation guide</td><td rowspan=1 colspan=1>Whole equipment</td><td rowspan=1 colspan=1>Pass dielectric test</td></tr><tr><td rowspan=1 colspan=2>See 11.6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            647,
            917,
            783
        ],
        "page_idx": 141
    },
    {
        "type": "table",
        "img_path": "images/1e30a510f33392be7de381312118f8344b53421a94e3055439991fb2b3663303.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.6.3</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Spillage on ME equipment and ME system</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            92,
            794,
            918,
            903
        ],
        "page_idx": 141
    },
    {
        "type": "page_number",
        "text": "Page 142 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 141
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 142
    },
    {
        "type": "table",
        "img_path": "images/c442120a6992a28eebfbbd68fc545fddb211f07bdac92a93b84d90ebfcf86746.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            72,
            918,
            233
        ],
        "page_idx": 142
    },
    {
        "type": "table",
        "img_path": "images/dcf1561dca578d3c03c367b757e6af2adb0320ffd68ca7236ff6373be4581000.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.6.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Ingress of water or particulate matter into MEEQUIPMENT and ME SYSTEMS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            249,
            918,
            408
        ],
        "page_idx": 142
    },
    {
        "type": "table",
        "img_path": "images/6ded1ccc6e7dc78eeef8bb7d5377bcb102eb1b54a99d6917d56aa70e4d3ce12f.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.6.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Cleaning and disinfection of ME equipment and MEsystems</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseof lso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Cleaning is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>人</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementationis defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>All the residual risk is judgedacceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            99,
            424,
            927,
            871
        ],
        "page_idx": 142
    },
    {
        "type": "table",
        "img_path": "images/86313fc12ead46728dd3499e8fd32503efed19e5a2e50058779a61a58e4ebb4e.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>11.6.7</td><td></td><td>N/A</td></tr></table>",
        "bbox": [
            92,
            886,
            918,
            910
        ],
        "page_idx": 142
    },
    {
        "type": "page_number",
        "text": "Page 143 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 142
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 143
    },
    {
        "type": "table",
        "img_path": "images/da428ac6a8aa14d70246f85cfe577be3d8d8d03a2970f3f6591b7dadbae2c9fa.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 143
    },
    {
        "type": "table",
        "img_path": "images/2567f6242f99b1cf163781b12fbf97a7360e22cd28eef569f109425f2b53e2b7.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            120,
            918,
            325
        ],
        "page_idx": 143
    },
    {
        "type": "table",
        "img_path": "images/efdaf603d64822fa101dc41bb2349d67428832b9cf26560171190b584dcb0886.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>11.6.8</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Compatibility with substances used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            337,
            918,
            588
        ],
        "page_idx": 143
    },
    {
        "type": "table",
        "img_path": "images/24eca55786ec06c9a44820d127fa3972d26e14e8b2791b999264803fd225d03d.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>12.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Accuracy of controls and equipment</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Accuracy is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            92,
            607,
            918,
            908
        ],
        "page_idx": 143
    },
    {
        "type": "page_number",
        "text": "Page 144 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 143
    },
    {
        "type": "table",
        "img_path": "images/793221ff6b1c37547ceae5bf568957c9352abe4ab62bc3f2b9cae7d8df2d9e6d.jpg",
        "table_caption": [
            "Report No.: ETX202303-07-078-02"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            94,
            73,
            917,
            109
        ],
        "page_idx": 144
    },
    {
        "type": "table",
        "img_path": "images/2a19fb8e8139aef66ee6f0f6e50ac37f69f1a7c8b6e9cedb3a0bb9dd7e749840.jpg",
        "table_caption": [],
        "table_footnote": [
            "Supplementary information:"
        ],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            92,
            120,
            917,
            295
        ],
        "page_idx": 144
    },
    {
        "type": "table",
        "img_path": "images/cf30fa7f17ac03e68a1a6c6105142c03fa50a2f7000d98643515974bd143392b.jpg",
        "table_caption": [],
        "table_footnote": [
            "Supplementary information:"
        ],
        "table_body": "<table><tr><td rowspan=1 colspan=1>12.4.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Intentional exceeding of safety limits</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td></td></tr></table>",
        "bbox": [
            92,
            324,
            918,
            532
        ],
        "page_idx": 144
    },
    {
        "type": "table",
        "img_path": "images/4c029d67b47c73d8bd5203cfd1be736a62f0ba310deacfbef65a3ac752c6b233.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>12.4.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Indication of parameters relevant to safety</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            92,
            566,
            920,
            859
        ],
        "page_idx": 144
    },
    {
        "type": "page_number",
        "text": "Page 145 of 181",
        "bbox": [
            456,
            27,
            579,
            42
        ],
        "page_idx": 144
    },
    {
        "type": "table",
        "img_path": "images/76948c4b638c62e605ce8b75dc6eb78d4219053493d777a2a5fc441151c8a67b.jpg",
        "table_caption": [
            "Report No.: ETX202303-07-078-02"
        ],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 145
    },
    {
        "type": "table",
        "img_path": "images/ac7eddd1ff5d91c4edf5e44546101d22a5d32ad4b2300cf52e34ea3b5f1369d9.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>Supplementary information:</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>",
        "bbox": [
            92,
            121,
            918,
            185
        ],
        "page_idx": 145
    },
    {
        "type": "table",
        "img_path": "images/53d554d3dc61b0eed17f83230ca3c639fbb1f7fc4285f06d471e062817a798a6.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>12.4.3</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Accidental selection of excessive output values</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            197,
            918,
            415
        ],
        "page_idx": 145
    },
    {
        "type": "table",
        "img_path": "images/73f5969271f342b0c2944b9f4eb4b77bed4c9b9c1dd983dbdddf4fccee7828cb.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>12.4.4</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Incorrect output</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Pressure display is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>マ</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            92,
            429,
            918,
            897
        ],
        "page_idx": 145
    },
    {
        "type": "page_number",
        "text": "Page 146 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 145
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 146
    },
    {
        "type": "table",
        "img_path": "images/ec2c7782bd85c5e1daefe5d0e96fb92e6dbe4675dfebf28ede87f929aa4d5d6e.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 146
    },
    {
        "type": "table",
        "img_path": "images/3d16ec731ca1e82e6eb7e91b5b715ced2c3606bbed646535ac09620427433025.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            122,
            918,
            143
        ],
        "page_idx": 146
    },
    {
        "type": "table",
        "img_path": "images/ba52e93163abedf806003583accf85e1640b962172e70ff19763377d2b8228e9.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>12.4.5.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Radiotherapy equipment</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            153,
            918,
            373
        ],
        "page_idx": 146
    },
    {
        "type": "table",
        "img_path": "images/e7bae7bade25390b8ba693cf8ba9978f70c9dad11cbcab4b1500cd1fa861494b.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>12.4.5.4</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Other ME equipment producing diagnostic ortherapeutic radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            386,
            918,
            618
        ],
        "page_idx": 146
    },
    {
        "type": "table",
        "img_path": "images/5ad069df136da541f4f7b7fd20b86265c5a771054a360977643b88ee77fd0f57.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>12.4.6</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Diagnostic or therapeutic acoustic pressure</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            631,
            920,
            852
        ],
        "page_idx": 146
    },
    {
        "type": "page_number",
        "text": "Page 147 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 146
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            73
        ],
        "page_idx": 147
    },
    {
        "type": "table",
        "img_path": "images/34c7d5832097da4c2e76b4dd8e8b97897dfd3c8f41373bc6c3e531f77e8c0fe2.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=7>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>13.1.2</td><td rowspan=1 colspan=5>TABLE: measurement of power or energy dissipation in parts &amp; components towaive sinGLE FAuLT conDiTions in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative toemission of flames, molten metal, or ignitable substances</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Power dissipated less than (W)</td><td rowspan=1 colspan=3>15</td></tr><tr><td rowspan=1 colspan=4>Energy dissipated less than (J) .</td><td rowspan=1 colspan=3>900</td></tr><tr><td rowspan=1 colspan=2>Part or componenttested</td><td rowspan=1 colspan=1>Measuredpowerdissipated (W)</td><td rowspan=1 colspan=2>Calculated energydissipated (J)</td><td rowspan=1 colspan=1>SINGLE FAULT CONDITIONSwaived (Yes/No)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            72,
            917,
            375
        ],
        "page_idx": 147
    },
    {
        "type": "table",
        "img_path": "images/1b88328d8896e400fb181e197a41bb6dafd874189ab86aca321fe968323a3110.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=2>TABLE: siNGLe FAULT conDiTions in accordance with 13.2.2 to 13.2.13, inclusive</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseNo.</td><td rowspan=1 colspan=1>Description of sINGLE FAULT ConDITION</td><td rowspan=1 colspan=1>Results observed</td><td rowspan=1 colspan=1>HAZARDOUSSITUATION(Yes/No)</td></tr><tr><td rowspan=3 colspan=1>13.2.2</td><td rowspan=1 colspan=1>Electrical siNGLE FAuLt conDiTioNs per Clause 8.1:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Battery reversal</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>13.2.3</td><td rowspan=1 colspan=1>Overheating of transformers per Clause 15.5:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.4</td><td rowspan=1 colspan=1>Failure of THERMosTATs according to 13.2.13 &amp;15.4.2, overloading - THERMosTATs short circuitedor interrupted, the less favourable of the two:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.5</td><td rowspan=1 colspan=1> Failure of temperature limiting devices accordingto 13.2.13 &amp; 15.4.2, overloading, THERMosTATsshort circuited or interrupted, the less favourableof the two:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1>13.2.6</td><td rowspan=1 colspan=1>Leakage of liquid - RIsK MANAGEmEnT FILEexamined to determine the appropriate testconditions (sealed rechargeable batteriesexempted)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            89,
            402,
            917,
            893
        ],
        "page_idx": 147
    },
    {
        "type": "page_number",
        "text": "Page 148 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 147
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            59,
            336,
            75
        ],
        "page_idx": 148
    },
    {
        "type": "table",
        "img_path": "images/d4070622daccd271e4f20dbee869867d838a16f0896c04302273e5219d052779.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=2 colspan=1></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.7</td><td rowspan=1 colspan=1> Impairment of cooling that could result in aHAZARD using test method of 11.1:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1>Single ventilation fans locked consecutively</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Ventilation openings on top and sides impaired by covering openings on top of ENCLOsURE orpositioning of ME EQUlPMENT against walls</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Simulated blocking of filters</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>Flow of a cooling agent interrupted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.8</td><td rowspan=1 colspan=1>Locking of moving parts – Only one partlocked at a time – Also see 13.2.10 below:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>the pump or valve part is stuck</td><td rowspan=1 colspan=1>The equipment stopworking</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.9</td><td rowspan=1 colspan=1>Interruption and short circuiting of motorcapacitors – Motor capacitors short &amp; opencircuited 1 – Also see 13.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V measured =</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V measured =</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.10</td><td rowspan=1 colspan=1>Additional test criteria for motor operated mEEQUIPMENT in 13.2.8 &amp;13.2.9:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=5 colspan=1></td><td rowspan=1 colspan=1>For every test in sINGLe FAULT coNDITioN of 13.2.8and 13.2.9, motor-operated EQUiPMENT staredfrom coLD conDiTioN at RATED voltage or upperlimit of RATED voltage range for specified time:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Temperatures of windings determined at the end of specified test periods or at the instant ofoperation of fuses, THERMAL cuT-ouTs, motorprotective devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Temperatures measured as specified in 11.1.3 d)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Temperatures did not exceed limits of Table 26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.11</td><td rowspan=1 colspan=1>Failures of components in mE EQuiPmeNT used inconjunction with OxYGEN RICH ENViROnmENTS:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.12</td><td rowspan=1 colspan=1>Failure of parts that might result in a MEcHAnicALHAZARD (See 9 &amp; 15.3):</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>Refer 15.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            87,
            73,
            918,
            898
        ],
        "page_idx": 148
    },
    {
        "type": "page_number",
        "text": "Page 149 of 181",
        "bbox": [
            456,
            27,
            579,
            42
        ],
        "page_idx": 148
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 149
    },
    {
        "type": "table",
        "img_path": "images/52831e6064b13c3ed1074ac667aebd17960e42df97ad3cbea4825987b2ad9430.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            94,
            75,
            917,
            109
        ],
        "page_idx": 149
    },
    {
        "type": "table",
        "img_path": "images/2cbb7bd4d0881a3fb4eb6793a79ee7ecb4bd2db92536df63a521207431a858e2.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr></table>",
        "bbox": [
            92,
            120,
            917,
            146
        ],
        "page_idx": 149
    },
    {
        "type": "text",
        "text": "Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table",
        "bbox": [
            92,
            160,
            836,
            189
        ],
        "page_idx": 149
    },
    {
        "type": "table",
        "img_path": "images/5fae956bebca602df97a4a0a86e542f259b4d822463b18d426fb1b8da15e7ed3.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>13.2.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Leakage of liquid</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            200,
            918,
            419
        ],
        "page_idx": 149
    },
    {
        "type": "table",
        "img_path": "images/5a58b0e5dc6aa6febed53590892b693c32e1184e151c779d577936929a2841ee.jpg",
        "table_caption": [],
        "table_footnote": [
            "Supplementary information:"
        ],
        "table_body": "<table><tr><td rowspan=1 colspan=1>14.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Programmable electrical medical systems - General</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Programmable electrical medicalsystems is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            92,
            433,
            918,
            636
        ],
        "page_idx": 149
    },
    {
        "type": "table",
        "img_path": "images/ef1e64b9769b97e45b140b4d68713fc7fcade6db8ab81b71efa8249938ed92e8.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>14.6.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Identification of known and foreseeable hazards</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Identification of known and foreseeableHazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            659,
            918,
            783
        ],
        "page_idx": 149
    },
    {
        "type": "table",
        "img_path": "images/8276b749c233fc7d245bb96c72ad96c6f1c0f28f414ff340f66a74ea712de426.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>14.6.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Risk control</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control tools and PROCEDURESare defined</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            92,
            794,
            918,
            901
        ],
        "page_idx": 149
    },
    {
        "type": "page_number",
        "text": "Page 150 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 149
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 150
    },
    {
        "type": "table",
        "img_path": "images/f77bc2f643b86695c5f93d2fa5fd77489335dc069331e024628e720cf7fef764.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 150
    },
    {
        "type": "table",
        "img_path": "images/235a4d33ae36bc33c4ec18b7145f1134dc5455ca32926d4b38842feae82ef77f.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>Supplementary information:</td></tr></table>",
        "bbox": [
            94,
            123,
            918,
            143
        ],
        "page_idx": 150
    },
    {
        "type": "table",
        "img_path": "images/57f7b840800994d02ec7c089dc9f29e2a5f4cd22be5e69a0eb861072e3d9e9f3.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>14.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Requirement specification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.   Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            153,
            918,
            315
        ],
        "page_idx": 150
    },
    {
        "type": "table",
        "img_path": "images/670a780713fcc55f4630d280c45fb793382a415d29be30abf27500cde8c7aa44.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>14.8</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Architecture</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            326,
            918,
            483
        ],
        "page_idx": 150
    },
    {
        "type": "table",
        "img_path": "images/1c339d9e327d5550ef0c140088e669162fb7e1d276ac3b7583e24f940847860e.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>14.9</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Design and implementation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Design and implementation are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            494,
            918,
            697
        ],
        "page_idx": 150
    },
    {
        "type": "table",
        "img_path": "images/56fd74632b6814cfe793ca7fb2701b770d2c38990399656b268a00f6b115a1ff.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>14.10</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Verification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            707,
            918,
            862
        ],
        "page_idx": 150
    },
    {
        "type": "table",
        "img_path": "images/088541ca194de9a7e14222de7412a0aafa516725237b83648b36643a5b4a5860.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>14.11</td><td>RM RESUL validation</td><td>P</td></tr></table>",
        "bbox": [
            92,
            874,
            918,
            898
        ],
        "page_idx": 150
    },
    {
        "type": "page_number",
        "text": "Page 151 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 150
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 151
    },
    {
        "type": "table",
        "img_path": "images/03dd4f46aeb30e54e297014bde7628d2729be7a718e62f9990941995ec5fafbe.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            94,
            73,
            917,
            109
        ],
        "page_idx": 151
    },
    {
        "type": "table",
        "img_path": "images/bd43a2ac6400ff43ce4752268a4191ea4bc57b6dc2edd4e3ca6708757785df3e.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>a.   Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            120,
            917,
            258
        ],
        "page_idx": 151
    },
    {
        "type": "table",
        "img_path": "images/9c434b12eac444a52ef85305e3ea2bf748bae3768bfdde91c6bf5890e7cf2cf7.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>14.13</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Connection of PEMS by NETWORK/DATA COUPLINGto other equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            270,
            918,
            464
        ],
        "page_idx": 151
    },
    {
        "type": "table",
        "img_path": "images/e1fce8150c89137a2da8c6fbe84c799765ffb0a5299abb9858a01bbaf5c67246.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>15.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Construction of ME equipment – Arrangements ofcontrols and indicators of ME equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Intended uses are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>AIll the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            96,
            481,
            930,
            880
        ],
        "page_idx": 151
    },
    {
        "type": "page_number",
        "text": "Page 152 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 151
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 152
    },
    {
        "type": "table",
        "img_path": "images/a446ef49206a1643cd6da063d91230876c551dc4767a6544f066cfad509bc9c6.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 152
    },
    {
        "type": "table",
        "img_path": "images/5c10a216e65a1fe3be3bf437ebef9e8b65a758d127dff8535804273850caf98b.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>15.3</td><td rowspan=1 colspan=3>TABLE: Mechanical Strength tests 1)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Name of Test</td><td rowspan=1 colspan=1>Test conditions</td><td rowspan=1 colspan=1>Observed results/Remarks</td></tr><tr><td rowspan=1 colspan=1>15.3.2</td><td rowspan=1 colspan=1>Push Test</td><td rowspan=1 colspan=1>Force = 250 N ± 10 N for 5 s</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=1>15.3.4.1</td><td rowspan=1 colspan=1>Drop Test (hand-held) Free fall height (m) =1m</td><td rowspan=1 colspan=1>Drop Test (hand-held) Free fall height (m) =1m</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=1>15.3.4.2</td><td rowspan=1 colspan=1>Drop Test (portable)</td><td rowspan=1 colspan=1>Drop height (cm) = 5 cm</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.5</td><td rowspan=1 colspan=1>Rough handling test</td><td rowspan=1 colspan=1>Travel speed (m/s) =</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.6</td><td rowspan=1 colspan=1>Mould Stress Relief</td><td rowspan=1 colspan=1>7 h in oven at temperature (℃) =81℃</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=4>Supplementary information: &quot;As applicable, Push, Impact, Drop, Mould Stress Relief and RoughHandling Tests (delete not applicabie rows).</td></tr></table>",
        "bbox": [
            91,
            120,
            917,
            333
        ],
        "page_idx": 152
    },
    {
        "type": "table",
        "img_path": "images/92b069d2129cfb910ef3ca3711eb00ee807f81847aac5c9b49f81b64ee9657f5.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>15.4.1</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Construction of connectors</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Connectors uses are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>and Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification of risk control measure Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk control measure Residual risk level are evaluatedand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification of risk control measure Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1a</td><td rowspan=1 colspan=2>Rm RESULTS TABLE: THERmAL CUT-OUTs and OveR-CURRenT RELEASES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
        "bbox": [
            92,
            348,
            920,
            902
        ],
        "page_idx": 152
    },
    {
        "type": "page_number",
        "text": "Page 153 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 152
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            73
        ],
        "page_idx": 153
    },
    {
        "type": "table",
        "img_path": "images/6c5874d460829c0f0fb078bf269825d0d0e871b724af7feba6c5884ff0b0821b.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 c</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Independent non-SELF-RESETtiNG THERmAL CUT-OUT</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 d</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Loss of function of mE EQuiPmEnT</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 h</td><td rowspan=1 colspan=2>RM RESULTS TABLE: ME EQuiPmENT with tubular heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            70,
            918,
            595
        ],
        "page_idx": 153
    },
    {
        "type": "table",
        "img_path": "images/4878dfe382037fcad652292d2a4a3b3bf1f0e9a2e3fad80b71249867db4170ed.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>15.4.3.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Battery Housing</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            618,
            918,
            830
        ],
        "page_idx": 153
    },
    {
        "type": "table",
        "img_path": "images/1fb66b7d00d1114255d6a4a8191be7da921ce0d8c601d868deee06583a0572bd.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>15.4.3.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Connection</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
        "bbox": [
            92,
            842,
            917,
            903
        ],
        "page_idx": 153
    },
    {
        "type": "page_number",
        "text": "Page 154 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 153
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 154
    },
    {
        "type": "table",
        "img_path": "images/4b803cd68518c916963a7aa970bef422b3cce9fb2d7679c0ee8167c8e5fda9c7.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            72,
            918,
            259
        ],
        "page_idx": 154
    },
    {
        "type": "table",
        "img_path": "images/2d30350a4b01738a55d90783d97fc7f90f419d767ebecf294edce3f1beb2d7a7.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>15.4.3.3</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Protection against overcharging</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            284,
            920,
            413
        ],
        "page_idx": 154
    },
    {
        "type": "table",
        "img_path": "images/80a777bd821ebeea6bf3d71e76e4347711c8a26373c30f74927953207d58d416.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>15.4.4</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Indicators</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            425,
            920,
            554
        ],
        "page_idx": 154
    },
    {
        "type": "table",
        "img_path": "images/c5f1de93bbf6ec22cd0ad11d71b5e9ffdcb146c547eddc1f0fe8d536851ac2d0.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>15.4.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Pre-set controls</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            564,
            920,
            784
        ],
        "page_idx": 154
    },
    {
        "type": "table",
        "img_path": "images/3aefa42c25ea99f80a0ab29367f9fe81bb70a797c2e96f3acbe91a3e25fd8351.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>15.4.6</td><td rowspan=1 colspan=5>TABLE: actuating parts of controls of mE EQuipmENT – torque &amp; axial pul tests</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Rotating controlunder test</td><td rowspan=1 colspan=1>Gripping diameterdll of controlknob (mm)&#x27;</td><td rowspan=1 colspan=1>Torque fromTable 30 (Nm)</td><td rowspan=1 colspan=1>Axial forceapplied (N)</td><td rowspan=1 colspan=1>UnacceptableRisK occurredYes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            91,
            797,
            917,
            892
        ],
        "page_idx": 154
    },
    {
        "type": "page_number",
        "text": "Page 155 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 154
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 155
    },
    {
        "type": "table",
        "img_path": "images/6cd215f68cf5e83d3cb383e49dbeae1d022e03a1fdc9ddfa792a4d84a9fcb7f6.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: &#x27;Gripping diameter (d) is the maximum width of a control knob regardless of itsshape (e.g. control knob with pointer)</td></tr></table>",
        "bbox": [
            91,
            70,
            918,
            206
        ],
        "page_idx": 155
    },
    {
        "type": "table",
        "img_path": "images/f7e2c73a81bbd701e31ba9555c7a6a9586ae50b5c97655b9deca1f709a5415bc.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=17>Supplementary information: &#x27; Gripping diameter (d) is the maximum width of a control knob regardless of itsshape (e.g. control knob with pointer)</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>15.5.1.2</td><td rowspan=1 colspan=13>TABLE: transformer short circuit test short-circuit applied at end of windingsor at the first point that could be short circuited under sinGLE FAuLT conDition</td><td rowspan=1 colspan=3>N/A</td></tr><tr><td rowspan=1 colspan=11>Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V) ….:</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=11>RATED input frequency (Hz).</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=1>Windingtested</td><td rowspan=1 colspan=3>Class ofinsulation(A，B, E, F,orH)</td><td rowspan=1 colspan=2>Type ofprotective device(fuse, circuitbreaker) /Ratings</td><td rowspan=1 colspan=2>ProtectivedeviceoperatedYes/No</td><td rowspan=1 colspan=2>Time to THERMALSTABILITY (whenprotective devicedid notoperate)(Min)</td><td rowspan=1 colspan=2>Maximumallowedtemp fromTable 31(℃)</td><td rowspan=1 colspan=4>Maximumwindingtempmeasured(C)</td><td rowspan=1 colspan=1>Ambient(℃)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=17>Supplementary information:&#x27; Loads on other windings between no load and their NoRMAL UsE load. Short-circuit applied at end ofwindings or at the first point that could be short circuited under siNGLE FAULT CoNDiTioN.</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>15.5.1.3</td><td rowspan=1 colspan=14>TABLE: transformer overload test – conducted only when protective deviceunder short-circuit test operated</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=15>Primary voltage, most adverse value between 90 % to 110 % of RAtED voltage (V)&#x27;:</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>RATED input frequency (Hz) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>Test current just below minimum current that would activate protective device &amp;achieve THERMAL sTABiILITY under method a) (A) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>Test current based on Table 32 when protective device that operated under method a) is external to transformer, and it was shunted (A) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>Winding tested</td><td rowspan=1 colspan=3>Class ofinsulation(A, B, E, F, H)</td><td rowspan=1 colspan=4>Type of protective deviceused (fuse, circuitbreaker)/Ratings</td><td rowspan=1 colspan=2>Maximum allowedtemp from Table31 (℃)</td><td rowspan=1 colspan=3>Maximumwinding tempmeasured (℃)</td><td></td><td rowspan=1 colspan=2>Ambient(C)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=17>Supplementary information:1 Loads on other windings between no load and their NoRMAL UsE load.Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 minclearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMALSTABILITY achieved.-Other types of protective devices: until THERMAL STABiLTYachieved at a current just below minimum current operating theprotective device in a). This portion concluded at specified time or when a second protective device opened.</td></tr></table>",
        "bbox": [
            89,
            117,
            917,
            889
        ],
        "page_idx": 155
    },
    {
        "type": "page_number",
        "text": "Page 156 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 155
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 156
    },
    {
        "type": "table",
        "img_path": "images/a34d40d08c433a3c548d04ab4a8ce015218816bcf8a4d85f1259148899a45b22.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 156
    },
    {
        "type": "table",
        "img_path": "images/4552142eed939801b1d61b48112455f6d2221c373faf3b78551bd8244b3632b9.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>15.5.2</td><td rowspan=1 colspan=6>TABLE: Transformer dielectric strength after humidity preconditioning of 5.7</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>TransformerModel/Type/ PartNo</td><td rowspan=1 colspan=1>Test voltage applied between</td><td rowspan=1 colspan=1>Testvoltage,(M)</td><td rowspan=1 colspan=1>Testfrequency(Hz)</td><td rowspan=1 colspan=2>BreakdownYes/No</td><td rowspan=1 colspan=1>DeteriorationYes/No</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Primary &amp; secondary windings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Primary winding &amp; frame</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Secondary winding &amp; frame</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: Tests conducted under the conditions of 11.1, in ME EQuiPMENT or undersimulated conditions on the bench. See Clause 15.5.2 for test parameters &amp; other details</td><td rowspan=1 colspan=2></td></tr></table>",
        "bbox": [
            91,
            121,
            917,
            336
        ],
        "page_idx": 156
    },
    {
        "type": "table",
        "img_path": "images/439b69ea8c8ee1c6b3b05df3be618b4916548da8b417d3ef971d577fe09f15b1.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>16.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: General requirements for ME Systems</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            343,
            918,
            494
        ],
        "page_idx": 156
    },
    {
        "type": "table",
        "img_path": "images/c15cf3777ed7a1db3e07d0a554f928f6265f2f2e2d3b401e2cef3fd7f7e118ad.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>16.6.1</td><td rowspan=1 colspan=4>TABLE: LEAKAGE CURRENTs in ME SYSTem _ TOUCH CURRENT MEASUREmENTs</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Specific area where ToucHCuRRENT measured (i.e., fromor between parts of me systEmwithin PATiENT ENVIRONMENT)</td><td rowspan=1 colspan=1>AllowableTOUCH CURRENTin NORMALCONDITION(A)</td><td rowspan=1 colspan=1>MeasuredTOUCH CURRENTin NoRMALCONDITION(A)</td><td rowspan=1 colspan=1>Allowable TOUCH CURRENT in event of interruption ofPROTECTIVE EARTHCONDUCTOR, ( A)</td><td rowspan=1 colspan=1>Measured ToUcHCURRenT in event ofinterruption ofPROTECTIVE EARTHCONDUCTOR, (A)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            519,
            922,
            741
        ],
        "page_idx": 156
    },
    {
        "type": "table",
        "img_path": "images/3cf0d708d90ca59a37b20ec2dd3e41838321e2a0d15cf947ff28b96f199745a4.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>16.9.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Connection terminals and connectors</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            92,
            754,
            920,
            899
        ],
        "page_idx": 156
    },
    {
        "type": "page_number",
        "text": "Page 157 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 156
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            84,
            60,
            336,
            75
        ],
        "page_idx": 157
    },
    {
        "type": "table",
        "img_path": "images/dc89537c812a2c7069b97a7561665ca11d64024ce87ade73a98264ee3406e130.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
        "bbox": [
            92,
            73,
            917,
            109
        ],
        "page_idx": 157
    },
    {
        "type": "table",
        "img_path": "images/a5492b9639f8478e41a7ee63e2b3dac2800c083d924354ef6b347b47e15adc8b.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            120,
            918,
            196
        ],
        "page_idx": 157
    },
    {
        "type": "table",
        "img_path": "images/0593e63471b3e698161263e39ef87176c742ba605fd2b444c5f047e7d36ed709.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Electromagnetic compatibility of ME equipment andME systems</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
        "bbox": [
            92,
            215,
            918,
            451
        ],
        "page_idx": 157
    },
    {
        "type": "table",
        "img_path": "images/1054377d1aabf849c1a4e46629cc43f0ec718dd02761db7216bc3494c6182b57.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>SP</td><td rowspan=1 colspan=3>TABLE: Additional or special tests conducted</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Clause and Name of Test</td><td rowspan=1 colspan=1>Test type and condition</td><td rowspan=1 colspan=2>Observed results</td></tr><tr><td rowspan=1 colspan=2>15.4.3.2</td><td rowspan=1 colspan=1>Batteries connected with incorrectpolarity</td><td rowspan=1 colspan=2>No operating, no hazard</td></tr><tr><td rowspan=1 colspan=2>15.4.3.5</td><td rowspan=1 colspan=1>Protective device and Two MEANSOF OPERATOR PROTECTION beprovided</td><td rowspan=1 colspan=2>No hazard</td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
        "bbox": [
            91,
            463,
            917,
            619
        ],
        "page_idx": 157
    },
    {
        "type": "text",
        "text": "END OF IEC 60601-1 TEST REPORT",
        "bbox": [
            366,
            635,
            657,
            650
        ],
        "page_idx": 157
    },
    {
        "type": "page_number",
        "text": "Page 158 of 181",
        "bbox": [
            456,
            27,
            577,
            42
        ],
        "page_idx": 157
    },
    {
        "type": "footer",
        "text": "CONTINUE TO ATTACHMENT1 US NATIONAL DIFFERENCESAND ATTACHMENT 2 PHOTO DOCUMENTATION",
        "bbox": [
            258,
            663,
            765,
            696
        ],
        "page_idx": 157
    },
    {
        "type": "table",
        "img_path": "images/7f209c180b8ea166b89af29190e509d1029a5167b0d571820b9f0b77eacf0a2d.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
        "bbox": [
            96,
            83,
            922,
            129
        ],
        "page_idx": 158
    },
    {
        "type": "text",
        "text": "ATTACHMENT 1：US NATIONAL DIFFERENCES",
        "bbox": [
            86,
            141,
            479,
            157
        ],
        "page_idx": 158
    },
    {
        "type": "table",
        "img_path": "images/2ac599fed2f51a6c3db9612eff005d8533a925c42c7976f2ae72313a443d83d7.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>TEST REPORT IEC 60601-1US NATIONAL DIFFERENCESMedical electrical equipment, Part 1: General Requirementsfor basic safety and essential performance</td></tr><tr><td rowspan=1 colspan=4>Differences according to.                AAMI / ANSI ES60601-1:2005/(R)2012 And A1:2012,C1:2009/(R)2012 AndA2:2010/(R)2012</td></tr><tr><td rowspan=1 colspan=1>4.8b</td><td rowspan=1 colspan=1>Replacement: where there was no relevantIEC/ISO standard, the relevant US ANSI standardapplied</td><td rowspan=1 colspan=1>Replaced. See appendedtable 8.10 in main report.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- when no relevant US ANSI standard existed, therequirements of this standard applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.10.2</td><td rowspan=1 colspan=1>Replacement: Rated voltage not exceeding 250Vdc or single phase ac. or 6ooV poly-phase ac forME EQUIPMEnT and ME SYSTEMS up to 4kVA</td><td rowspan=1 colspan=1>Internally powered</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Rated voltage not exceeding 600 V for all other MEEQUIPMENT and ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition: The protective measures as described inIEC 60364-4-41 and the NEC.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 70, X-Ray systemsare classified as long time operation (&gt; 5 &#x27;min) ormomentary operation (&lt; 5 sec)</td><td rowspan=1 colspan=1>Not an X-Ray system</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.11</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 70, X-Ray systemsare marked as long time operation or momentaryoperation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.22</td><td rowspan=1 colspan=2>New Sub-clause: Colors of medical gas cylinders</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To comply with NFPA 99: Cylinders containingmedical gases and their connection points arecolored in accordance with the requirements ofNFPA 99</td><td rowspan=1 colspan=1>No medical gas cylinders</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.2</td><td rowspan=1 colspan=1>Addition: All FIXED ME EQUIPMENT &amp; PERMANENTLYINSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT</td><td rowspan=1 colspan=1>Portable equipment</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            96,
            190,
            917,
            772
        ],
        "page_idx": 158
    },
    {
        "type": "page_number",
        "text": "Page 159 of 181",
        "bbox": [
            442,
            35,
            577,
            51
        ],
        "page_idx": 158
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            99,
            56,
            353,
            71
        ],
        "page_idx": 158
    },
    {
        "type": "table",
        "img_path": "images/a8310aeb4775cbcefbecb0eddf4798b3ea73e8aeba6ab94c7de87a33f85c0a0e.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>8.6.1</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 99, the enclosure ofX-ray ME EQUIPMENT operating over 600 Vac,850Vdc MAIns VOLTAGE, or containing voltages upto 50 V peak and enclosed in protectively earthedenclosure as well as connections to X-ray tubesand other high voltage components that includehigh voltage shielded cables are PROTECTiVELYEARTHED.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To comply with NFPA 99, non-current carryingconductive parts of X-Ray ME EQUIPMENT likely tobecome energized are PRoTECTiVELY EARTHED</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>8.7.3 d</td><td rowspan=1 colspan=1>EARTH LEAKAGE CURRENT values are not higher thanthe stated values</td><td rowspan=1 colspan=1>No protection earthconnection.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5 mA in NORMAL CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10 mA in SINGLE FAULT CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>8.11</td><td rowspan=1 colspan=2>Addition prior to the first paragraph:a) To comply with the NEC, add the following requirements to this clause:</td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition: PERMANENTLY CONNECTED ME EQUIPMENTprovided with field wiring provision in accordancewith NEC</td><td rowspan=1 colspan=1>Portable equipment</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Exception: Fixed and stationary X-ray MEEQUiPMENT supplied from a branch circuit ratedat 30 A or less</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- ME EQUIPMENT that is not strictly portable butobviously is intended to be stationary, may beacceptable if provided with a length of attachedhard service flexible cord - such as Type S, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the equivalent, for supply connection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Installation of connecting cords between EQuiPMENTparts comply with NEC</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Cable used as external interconnection between units</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Exposed to abuse: Type SJT, SJTO, SJO, ST,</td><td rowspan=1 colspan=1>No external interconnection</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SO, STO, or equivalent, or similar multiple-conductor appliance-wiring material,</td><td rowspan=1 colspan=1>cable used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) Not exposed to abuse: The cable was as in item1) above, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) Type SPT-2, SP-2, or SPE-2, or equivalent or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>|in Type SVr, SVRO, SVE, or equivalent or similarmultiple-conductor appliance wiring material, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>",
        "bbox": [
            96,
            84,
            920,
            890
        ],
        "page_idx": 159
    },
    {
        "type": "page_number",
        "text": "Page 160 of 181",
        "bbox": [
            442,
            35,
            577,
            51
        ],
        "page_idx": 159
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            99,
            56,
            353,
            71
        ],
        "page_idx": 159
    },
    {
        "type": "table",
        "img_path": "images/26110d5c0365b8ac783b468a59c37c6b6d3ed0520d148bab8a684701e1846978.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ii) An assembly of insulated wires each with anominal insulation thickness of 0.8 mm (1/32 inch)or more,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Receptacles provided as part of ME EQuiPMENT andME sYsTEMs for use in the patient care areas ofpediatric wards, rooms, or areas are listed tamperresistant or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- employ a listed tamper resistant cover inaccordance with NEC</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition at the end of the clause:b) For ME EQUIPMENT provided with NEMAconfiguration non-locking plug types 120 V/15 A,125 V/20 A, 250 V/15 A, 250 V/20 A “HospitalGrade&quot; mains plug is provided and the PowERSUPPLY CORD is marked</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.2</td><td rowspan=1 colspan=1>Addition: The flexible cord is a type acceptable forthe particular application,</td><td rowspan=1 colspan=1>Internally powered</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and it is acceptable for use at a voltage not lessthan the rated voltage of the appliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and has an ampacity as in NEC, not less than thecurrent rating of the appliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.3</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 99, for X-Ray MEEQuiPMENT with an attachment plug, the currentrating on a hospital grade plug is 2X the maximuminput current of the equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
        "bbox": [
            96,
            83,
            920,
            592
        ],
        "page_idx": 160
    },
    {
        "type": "text",
        "text": "END OF ATTACHMENT 1",
        "text_level": 2,
        "bbox": [
            418,
            654,
            619,
            668
        ],
        "page_idx": 160
    },
    {
        "type": "page_number",
        "text": "Page 161 of 181",
        "bbox": [
            442,
            35,
            577,
            51
        ],
        "page_idx": 160
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            99,
            56,
            353,
            71
        ],
        "page_idx": 160
    },
    {
        "type": "text",
        "text": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021",
        "bbox": [
            116,
            85,
            902,
            117
        ],
        "page_idx": 161
    },
    {
        "type": "text",
        "text": "ATTACHMENT 2：Photo Documentation Sample：YP2407008 Lot: KE04",
        "text_level": 2,
        "bbox": [
            84,
            145,
            413,
            179
        ],
        "page_idx": 161
    },
    {
        "type": "image",
        "img_path": "images/864897eafd68f38b6ccf8bd167cbc435807bdb2eccf79bef30ce00f117350609.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            96,
            191,
            353,
            420
        ],
        "page_idx": 161
    },
    {
        "type": "image",
        "img_path": "images/297769468872838b01b0d3b298ea85425edb1e97b5b9c5251784f46351c35ce7.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            381,
            190,
            643,
            417
        ],
        "page_idx": 161
    },
    {
        "type": "image",
        "img_path": "images/c3055ba098eca8b0f218d4d8fc6d69340769becd8aef6515ed69930f2434c388.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            668,
            190,
            929,
            418
        ],
        "page_idx": 161
    },
    {
        "type": "image",
        "img_path": "images/1e2c02d2821e49eb03dc63503030caffeec28eae0571cd38f19258a1e55471fd.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            99,
            456,
            358,
            688
        ],
        "page_idx": 161
    },
    {
        "type": "image",
        "img_path": "images/d1db9daca4f11e7b259d7795e1ba33375d14ca5f246fcd830ec11bd7c0c883d2.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            383,
            457,
            641,
            692
        ],
        "page_idx": 161
    },
    {
        "type": "image",
        "img_path": "images/9d646a02d6463e453fdfbb1c374f2d77ba667568a81d2e180efecb37c27fd3ca.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            672,
            458,
            952,
            696
        ],
        "page_idx": 161
    },
    {
        "type": "text",
        "text": "END OF ATTACHMENT 2",
        "bbox": [
            418,
            811,
            623,
            825
        ],
        "page_idx": 161
    },
    {
        "type": "page_number",
        "text": "Page 162 of 181",
        "bbox": [
            445,
            35,
            582,
            51
        ],
        "page_idx": 161
    },
    {
        "type": "header",
        "text": "Report No.:ETX202303-07-078-02",
        "bbox": [
            99,
            56,
            349,
            71
        ],
        "page_idx": 161
    },
    {
        "type": "table",
        "img_path": "images/fbf7ddf0ad4553cb153caab20f5ee5f82ba3a5bf84564d7ce1a0b9152c5b487f.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"4\" rowspan=\"1\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td></td><td></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">4</td><td colspan=\"2\" rowspan=\"1\">GENERAL REQUIREMENTS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.1</td><td colspan=\"1\" rowspan=\"1\">Characteristics of supply mains specified in 4.10.2 ofl Part 1 applied, except me equipment or me systemsintended for home healthcare environment compliedwith the following:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Supply Mains in the home healthcareenvironment did not exceed 110 % or was not below85 % of nominal voltage between any of theconductors of the system or between any of theseconductors and earth (% V)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For me equipment or me systems intended toactively keep alive or resuscitate a patient, SupplyMains in the home healthcare environment did notexceed 110 % or was not below 80 % of nominalvoltage between any of the conductors of the systemor between any of these conductors and earth (% V</td><td colspan=\"1\" rowspan=\"1\">Non-life-supporting meequipment</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Rated range of nominal voltage did include at least No such supply mains12.4 V to 15.1 V for operation from a 12 V dc supplymains</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Rated range of nominal voltage did include at least See above24.8 V to 30.3 V for operation from a 12 V dc supplymains</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The equipment maintained basic safety andessentiai performance during and following a 30 sdip to 10 V from a 12 V dc supply mains</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The equipment maintained basic safety and See aboveessential performance during and following a 30 sdip to 20 V from a 24 V dc supply mains</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.2.1</td><td colspan=\"1\" rowspan=\"1\">Environmental conditions of transport and storage between uses</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment, except stationary equipment, after -20C~+55℃ 15%RHbeing removed from its protective packaging, andsubsequently between uses， operated within itsspecified normal use after transport or storage in thespecified environmental conditions</td><td colspan=\"1\" rowspan=\"1\">~95%RH</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">temperature range:-25 ° C to + 5 ° C</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">temperature range:+5 ° C to +35 ° C at a non-condensing relative humidity up to 90 %</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">temperature range: &gt;35 ° C to 70 ° C at a watervapour pressure up to 50 hPa</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For more restricted range of environmental transportand storage conditions between uses, theenvironmental conditions are specified</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Justified in the risk management file</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Marked on the me equipment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">When not practicable, the more restricted range isdisclosed in the instructions for use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Marked on the carrying case when the Not intended to be transportedinstructions for use indicate the me equipment is or stored in a carrying case intended to be transported or stored in a carryingcase between uses</td><td colspan=\"1\" rowspan=\"1\">between uses</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533),:or 5.3.7 (IS0 7000-0632) of isO 15223-1:2012 usedto mark temperature range</td><td colspan=\"1\" rowspan=\"1\">( ee above</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.8 (Is0 7000-2620) of IS0 15223-1:2012 See aboveused to mark humidity range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.9 (IS0 7000-2621) of IS0 15223-1:2012 See aboveused to mark atmospheric pressure range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Where me equipment used different marking forconditions of transport and storage between uses,continuous operating conditions and transientoperating conditions, markings accompanied bysupplementary markings except whererespective applicability was obvious</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.2.2</td><td colspan=\"1\" rowspan=\"1\">Environmental transport and storage test</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) Me equipment prepared for transportation or Removal of batteriesstorage according to instructions for use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) Me equipment exposed to its lowest specified -20°℃environmental transport and storage conditions(temperature-4°C)(°C )     :</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For at least 16 h or, ensure me equipment 2hreached thermal stability for at least 2 h</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) Then Me equipment exposed to 34 ° C + 4 ° C|34℃, 90%RH, 2hand 90 % - 0% + 6% relative humidity until the testchamber reached equilibrium and held for at least 2hours. The transition from low to high temperaturewas made slowly enough to provide a non-condensing environment.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">d) Me equipment exposed to its highest specified 55℃, 33%RH, 2henvironmental transport and storage conditions, notrequiring a water vapour pressure greater than 50hPa (temperature $0 \\% 0 0 ) ; 1 ^ { \\circ } 0 , \\pm \\% ) ;$ </td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For at least 16 h or, ensured me equipmentreached thermal stability for at least 2 h</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">e) At the end of this conditioning period, meequipment allowed to return and stabilize at theoperating conditions of normal use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">f) Me equipment evaluated to its specifications and Provide basic safetyensured it provides basic safety and essentialperformance</td><td colspan=\"1\" rowspan=\"1\">andl essential performance</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.2.3.1</td><td colspan=\"1\" rowspan=\"1\">Environmental operating conditions - Continuous operating conditions</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Instructions foruseindicatedenvironmental operating conditions of the meequipment</td><td colspan=\"1\" rowspan=\"1\">permissible 10°℃-40°℃, 15%RH~90%RH,700hPa-1060hPaDescribed in the \"Productspecifications”of User'sManual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment complied with its specifications andlall requirements of the standard when operated innormal use within temperature + 5 ° C to +40 ° C,</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Relative humidity range of 15 % to 90%, non-condensing, but not requiring a water vapour partialpressure greater than 50 hPa; and</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">An atmospheric pressure range of 700 hPa to 1060hPa</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">ForImore restricted range of environmentaloperating conditions</td><td colspan=\"1\" rowspan=\"1\">10℃-40℃</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- justified in the risk management file;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">-marked on the equipment; or were nor practical inthe instructions for use·</td><td colspan=\"1\" rowspan=\"1\">Described in the“ Productspecifications \"   of User'sManual.</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Marked on the carrying case when theinstructions for use indicate the me equipment is a carying caseintended to be operated in a carrying case</td><td colspan=\"1\" rowspan=\"1\">Not intended to be operated in</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533),or 5.3.7 (ISO 7000-0632) of isO 15223-1:2012 usedto mark temperature range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012used to mark humidity range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012used to mark atmospheric pressure range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Where me equipment used different marking forconditions of continuous operating conditions andtransient   operating   conditions,    markingsaccompanied by supplementary markings</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Environmental operating conditions test</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) Me equipment was set up for operation accordingto intended use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) Me equipment exposed to 20 ° C + 4 ° C for at 22°℃ 6hleast 6 h or, ensured me equipment reached thermalstability for at least 2 h, (h)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) Me equipment evaluated to its specifications and Provide BS and EPensured it continued to provide basic safety andessential performance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">d) Me equipment evaluated to its specifications and Provide BS and EPensured it continued to provide basic safety andessential performance while at the lowest specifiedatmospheric pressure.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">e) Me equipment evaluated to its specifications and|ensured it continued to provide basic safety andessential performance while at the highest specifiedatmospheric pressure.</td><td colspan=\"1\" rowspan=\"1\">1 Provide BS and EP</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">f) Pressure in chamber relieved</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">g) me equipment cooled to its lowest specified 10C,15%RHenvironmental operating conditions</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">h) Me equipment held at lowest specifiedenvironmental operating conditions for at least 6 hor, ensured the me equipment reached thermalstability for at least 2h</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">i) Me equipment met its specifications and basic Provide BS and EPsafety and essential performance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">j) me equipment warmed to its highest specified 40℃, 95%RHcontinuous environmental operating conditions</td><td colspan=\"1\" rowspan=\"1\">40℃，95%RH</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">k) Me equipment held the conditions of j) for at least 2h6' h or, ensured the me equipment reached thermalstability for at least 2 h</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">I) Me equipment met its specifications and basic| Provide BS and EPsafety and essential performance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.2.3.2</td><td colspan=\"1\" rowspan=\"1\">Environmental shock to transit-operable equipment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Transit-operable equipment with a stated widerrange of continuous environmental operationconditions maintained basic safety and essentialperformance in the presence of condensation andthermal shock from rapid changes in environmentaltemperature and humidity during intended use whentest in accordance with 4.2.3.2 a)-j)</td><td colspan=\"1\" rowspan=\"1\">No Transit-operable meequipment</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5</td><td colspan=\"2\" rowspan=\"1\">GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"2\" rowspan=\"1\">In addition to the requirements of 5.9.2.1 of with IEC 60601-1 standard, accessibilitydetermined as indicated below:</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Accessible parts of me equipment identified byinspection and, when necessary, by testing</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">When in doubt, an accessible part of me equipmentdetermined by a test with the small finger probe ofFig 1, applied in a bent or straight position asfollows:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">for all positions of the me equipment operating innormal use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">after opening access covers and removal of No such partsparts, including lamps, fuses, and fuse holderswhen:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">i) the access covers could be opened without the| No access coversuse of a tool, or</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">i) the instructions for use instructed a lay operator to See aboveopen the relevant access cover</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6</td><td colspan=\"1\" rowspan=\"1\">CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> Me equipment intended for home healthcareenvironment classified as follows, except for permanently installed equipment and as required byPart 1, Sub-clause 6.2:</td><td colspan=\"1\" rowspan=\"1\">No permanently installedequipment</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">class Il or internally powered :</td><td colspan=\"1\" rowspan=\"1\">class Il and internally powered</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Not provided with a functional earth terminal</td><td colspan=\"1\" rowspan=\"1\">No functional earth terminal</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">– When equipped with applied parts, they are typebfor cf :</td><td colspan=\"1\" rowspan=\"1\">Type BF applied part</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7</td><td colspan=\"2\" rowspan=\"1\"> ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.1</td><td colspan=\"1\" rowspan=\"1\">Usability   of  identification,   marking,accompanying documents intended for lay operator Usability test reportor lay responsible organization evaluated by anoperator whose profile included minimum eightyears of education</td><td colspan=\"1\" rowspan=\"1\">and Usability was evaluated in the</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment and me systems intended for home| See abovehealthcare environment are simple to use and do notrequire  referencing  complex  accompanyingdocuments</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2</td><td colspan=\"1\" rowspan=\"1\">In addition to requirements of 7.2.9 of the general the carryingstandard, the carrying case provided some or all of|the ingress protection against water or particulatematter, The enclosure is marked with the SAFETYSIGN ISO 7010-W001 and “keep dry” or</td><td colspan=\"1\" rowspan=\"1\">casedo notprovided     the     ingressprotection against:water orparticulate matter</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol ISO 15223-1:2012, 5.3.4 (ISO 7000-0626)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A carrying case marked with degree of protection</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Carrying case inspected, and tests and criteria ofl7.1.2 and 7.1.3 of Part 1 applied</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.3</td><td colspan=\"1\" rowspan=\"1\">accompanying documents</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.3.1</td><td colspan=\"1\" rowspan=\"1\">accompanying documents indicate the lay operatoror lay responsible organization should contact themanufacturer or manufacturer's representative onthe following issues:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Assistance in setting up, using, or maintaining the|me equipment or me system when needed, or</td><td colspan=\"1\" rowspan=\"1\">Described in chapter \"MANUFACTUREINFORMATION” of operationguide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">– To report unexpected operation or events</td><td colspan=\"1\" rowspan=\"1\">Described in chapter \"TROUBLESHOOTING”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">accompanying documents include a postal addressand either a phone number or web address for thelay operator or lay responsible organization tocontact the manufactureror manufacturer's|representative</td><td colspan=\"1\" rowspan=\"1\">Described inchapter \" MANUFACTUREINFORMATION”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.3.2</td><td colspan=\"1\" rowspan=\"1\">accompanying documents include necessary detailsfor healthcare professional to brief the lay operator orIay rresponsible organization on any knowncontraindication(s) to the use of me equipment or mesystem and any precautions to be taken, includingthe following:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Precautions to be taken in the event of changes in|the performance of me equipment or me system</td><td colspan=\"1\" rowspan=\"1\">Described in chapter \"MAINTENANCE”of operationguide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Precautions to be taken regarding the exposure of|the me equipment or me system to reasonablyforeseeable environmental conditions</td><td colspan=\"1\" rowspan=\"1\">Described in chapter \"NOTICE” of operation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Adequate information regarding medicinal Not intended to administersubstances that me equipment is designed to substancesadminister, including any limitations in the choice ofsubstances to be delivered as indicated below:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Information on any medicinal substances orhuman blood derivatives incorporated into the melequipment or accessories as an integral part; and</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The degree of accuracy claimed for me equipment Describedwith a measuring function</td><td colspan=\"1\" rowspan=\"1\">in    chapter“SPECIFICATIONS”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4</td><td colspan=\"1\" rowspan=\"1\">Instructions for use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.1</td><td colspan=\"1\" rowspan=\"1\">Nature of the hazard, likely consequences that couldoccur if the advice is not followed, and precautions for reducing the risk described in instructions for usecorresponding to each warning and SAFETY SIGN</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The instructions for use address the following issues, as applicable:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Strangulation due to cables and hoses,particularly due to excessive length</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Inhalation or swallowing of small parts</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Potential allergic reactions to accessible materialsused in the me equipment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Contact injuries</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The instructions for use include warnings to theeffect that the following actions could be unsafe asapplicable:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">-   Use of accessories, detachable parts, and Describedmaterials not described in the instructions for use|(see 7.9.2.14 of Part 1)</td><td colspan=\"1\" rowspan=\"1\">in    chapter“NOTICE”   ofoperation|guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Interconnection of this equipment to otherequipment not described in the instructions for use(see 16.2 c) indent 9) of Part 1)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Modification of the equipment</td><td colspan=\"1\" rowspan=\"1\">Described     in    chapter“NOTICE”  of operationguide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">– Use of the me equipment outside its carrying case|when some part of the protection required by thisstandard is provided by that carrying case (see 8.3.1and 10.1)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.2</td><td colspan=\"1\" rowspan=\"1\">When basic safety or essential performancedependents on the internal electrical power source,the instructions for use describes the following:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Typical operation time or number of procedures|</td><td colspan=\"1\" rowspan=\"1\">Described in  chapter  “1.BATTERY  LOADING\"   ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">– Typical service life of the internal electrical powersource; and    :</td><td colspan=\"1\" rowspan=\"1\"> Describedin chapter“1.BATTERY  LOADING\"   ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Behaviour of me equipment while therechargeable internal electrical power sourcecharging</td><td colspan=\"1\" rowspan=\"1\">No rechargeable INTERNALELECTRICAL         POWERSOURCE</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.3</td><td colspan=\"1\" rowspan=\"1\">Instructions for use for me equipment intended foruse by a lay operator include easily understooddiagrams, illustrations, or photographs of the fullyassembled and ready-to-operate me equipmentincluding all controls, visual information signals, andindicators provided (see 7.1)</td><td colspan=\"1\" rowspan=\"1\">Described in chapter “SETUPAND               OPERATINGPROCEDURES”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.4</td><td colspan=\"1\" rowspan=\"1\">Additional requirements for me equipment start-up procedure:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Easily understood diagrams, illustrations, or Described in chapter \"sETUPphotographs showing proper connection of thepatient to the me equipment, accessories and otherequipment (see 7.1)</td><td colspan=\"1\" rowspan=\"1\"> AND               OPERATINGPROCEDURES\"ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">the time from switching“on” until the meequipment is ready for normal use, when it exceeds15 s (see 15.4.4 of Part 1) (s)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">-the time required for me equipment to warm fromthe minimum storage temperature between usesuntil it is ready for intended use; and    ：</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">-the time required for me equipment to cool from themaximum storage temperature between uses until itis ready for intended use; and</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE\"ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.5</td><td colspan=\"1\" rowspan=\"1\">Instructions for use for me equipment intended foruse by a lay operator include a description ofgenerally known conditions in the home healthcareenvironment that can unacceptably affect the basicsafety and essential performance of the meequipment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The steps that can be taken by the lay operator toidentify and resolve the above conditions</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">At least the following issues are also included as applicable</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- The effects of lint, dust, light (including sunlight), Describedetc.</td><td colspan=\"1\" rowspan=\"1\">in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- A list of known devices or other sources that canpotentially cause interference problems</td><td colspan=\"1\" rowspan=\"1\">Described in chapter   ”NOTICE” of operation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- The effects of degraded sensors and electrodes, orloosened electrodes, that can degrade performanceor cause other problems</td><td colspan=\"1\" rowspan=\"1\">Described    in    chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- The effects caused by pets, pests or children</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“NOTICE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The instructions for use explain the meaning of the IPclassification marked on the me equipment, and onany carrying case provided with the me equipmentas applicable</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.6</td><td colspan=\"1\" rowspan=\"1\">Instructions for use include a troubleshooting guidefor use when there are indications of a me equipmentmalfunction during start-up or operation</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“TROUBLESHOOTING”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Troubleshooting guide discloses the necessarysteps in the event of an technical alarm condition</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.7</td><td colspan=\"1\" rowspan=\"1\">Instructions for use for me equipment, me systems,parts, and accessories for other than single use thatcan be contaminated by contact with patient, bodyfluids, or expired gases, during intended use,indicate the following:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Frequency of cleaning, cleaning and disinfection,or cleaning and sterilization, as appropriate, for meequipment, me systems, parts, and accessories usedon the same patient including rinsing methods,drying, handling, and storage between uses (see 8.1and 8.2); and</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> It is necessary to clean and disinfect, clean andsterilize the me equipment, me systems, parts, andaccessories for multiple patient use between uses ondifferent patients, including rinsing methods, drying,handling, and storage until re-use (see 8.1 and 8.2), or</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment, me systems and accessoriesrequire professional hygienic maintenance prior tore-use and provide contact details for the source oflthese services (see 7.5.2)</td><td colspan=\"1\" rowspan=\"1\">No   professional  hygienicmaintenance is required.</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.8</td><td colspan=\"1\" rowspan=\"1\">Instructions for use include:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> Expected service life of the me equipment</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">expected service life of parts and accessoriesshipped with the me equipment :</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">shelf life of parts and accessories shipped withme equipment when shelf life is less than theexpected service life</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.9</td><td colspan=\"1\" rowspan=\"1\">Instructions for use include:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A statement indicating the lay responsibleorganization must contact its local authorities todetermine the proper method of disposal ofpotentially bio hazardous parts and accessories, asapplicable</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.10</td><td colspan=\"1\" rowspan=\"1\">Instructions for use includes the recommendedplacement of the remote parts of the distributedalarm system, when applicable, to ensure theoperator can be notified at alltimes by an appropriateelement of distributed alarm system within itsspecified range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.5</td><td colspan=\"1\" rowspan=\"1\">Technical description</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.5.1</td><td colspan=\"1\" rowspan=\"1\">The technical description for permanently installed Not class I me equipmentclass Ime equipment includes:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A warning indicating the me equipment See aboveinstallation， including a correct protective earthconnection, must only be carried out by qualifiedservice personnel</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Specifications of the permanently installed See aboveprotective earth conductor</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A warning to verify the integrity of the external See aboveprotective earthing system</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A warning to connect and verify that the See above protective earth terminal of the permanently installedme equipment is connected to the external protectiveearthing system</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.5.2</td><td colspan=\"1\" rowspan=\"1\">Technical description includes methods for cleaningand disinfection or cleaning and sterilization for me hygienic maintenanceequipment and accessories requiring professionalhygienic maintenance prior to reuse (see 7.4.7):</td><td colspan=\"1\" rowspan=\"1\">Not  requireprofessional</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> Before and after any type of service procedure</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">When the me equipment is transferred to another See abovepatient</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8</td><td colspan=\"1\" rowspan=\"1\">PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.1</td><td colspan=\"1\" rowspan=\"1\">A lay operator in the home healthcare environment Usability was evaluated in thecan perform the cleaning or cleaning and disinfection Usability test reportprocesses when intended (see 7.4.7)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Usability of each such process pertaining to a layoperator was iinvestigated by theusabilityengineering process</td><td colspan=\"1\" rowspan=\"1\">See usability engineering file</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.2</td><td colspan=\"1\" rowspan=\"1\">A lay operator in the home healthcare environment No sterilizationcan perform the cleaning and sterilization processeswhen intended (see 7.4.7)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Usability of each such process pertaining to a lay See aboveoperator was investigated by the usabilityengineering process</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.3</td><td colspan=\"2\" rowspan=\"1\">Additional requirements for ingress of water or particulate matter into me equipmentand me systems</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.3.1</td><td colspan=\"1\" rowspan=\"1\">Transit-operable, handheld, and body-worn me portable me equipmentequipment maintained basic safety and essential performance after undergoing the test of IEC 60529for at least IP 22 :</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">All other me equipment maintained basic safety and IP 22essential performance after undergoing the test ofIEC 60529 for at least IP21</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For portable me equipment intended to be used only Not intended to be used onlywhile in a carrying case, IP21 met with the me while in a carrying caseequipment in its the carrying case</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">If some or all of the protection against the ingress of Not intended to be used onlywater or particulate matter is provided bya carrying case, then the ME EQUIPMENT shall betested while inside the carrying case.</td><td colspan=\"1\" rowspan=\"1\">while in a carrying case</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Maintenance of basic safety and essential Provide BS and EPperformance verified</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.3.2</td><td colspan=\"1\" rowspan=\"1\">Enclosures of the non-me equipment parts of the me| Not systemsystems provide the degree of protection againstharmful ingress of water or particulate matterequivalent to equipment complying with theirrespective IEC or ISO safety standards</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Tests of IEC 60529:1989 conducted with theSee aboveequipment placed in the least favourable position ofnormal use and the enclosures inspected</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.4</td><td colspan=\"2\" rowspan=\"1\">Additional requirements for interruption of the power supply/supply mains to meequipment and me system</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">me equipment or me system with essentialperformance intended to actively keep alive orresuscitate a patient maintained its essentialperformance for a sufficient time or for a sufficientnumber of procedures when loss or failure of supplymains or near depletion internal electrical powersource occurred</td><td colspan=\"1\" rowspan=\"1\">Not  life  supporting  meequipment or me system</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The time or number of procedures remaining allowed See abovealternative life-supporting methods to be employed</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Optionally, an internal electrical power source was See aboveused to maintain essential performance :</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Optionally, independent means were used to provide| See aboveessential performance</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Instructions for use disclose the time or number of See aboveprocedures available following a loss or failure of thesupply mains or near depletion of the internalelectrical power source</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Instructions for use describes the alternative life- See abovesupporting methods to be employed</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The technical description describes methods that See abovecan be employed for longer periods</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">me equipment or me system   with essentialperformance intended to actively keep alive orresuscitate a patient with no internal electrical powersource is equipped with an alarm system thatincludes at least a medium priority alarm conditionindicating power failure :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">me equipment or me system   with essential See aboveperformance intended to actively keep alive orresuscitate a patient  with an internal electricalpower source is equipped with an automaticswitchover to internal electrical power source</td><td colspan=\"1\" rowspan=\"1\">with essential See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">me equipment or me system  with essential See aboveperformance intended to actively keep alive orresuscitate a patient with an internal electricalpower source is equipped with an alarm system that]includes at least a medium priority technical alarmcondition indicating the internal electrical powersource is nearing insufficient remaining power foroperation</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Technical alarm condition provides sufficient time or See abovesufficient number of procedures for a lay operator toact</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A technical alarm condition of at least low priorityremained active until the internal electrical powersource returned to a level above the alarm limit oruntil depleted</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr></table>",
        "bbox": [
            103,
            85,
            934,
            859
        ],
        "page_idx": 162
    },
    {
        "type": "page_number",
        "text": "Page 163 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 162
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 162
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            103,
            84,
            932,
            876
        ],
        "page_idx": 163
    },
    {
        "type": "page_number",
        "text": "Page 164 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 163
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            99,
            56,
            353,
            70
        ],
        "page_idx": 163
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            103,
            85,
            934,
            842
        ],
        "page_idx": 164
    },
    {
        "type": "page_number",
        "text": "Page 165 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 164
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            99,
            56,
            353,
            71
        ],
        "page_idx": 164
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            103,
            85,
            934,
            859
        ],
        "page_idx": 165
    },
    {
        "type": "page_number",
        "text": "Page 166 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 165
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 165
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            103,
            85,
            932,
            880
        ],
        "page_idx": 166
    },
    {
        "type": "page_number",
        "text": "Page 167 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 166
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            99,
            56,
            353,
            71
        ],
        "page_idx": 166
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            103,
            84,
            934,
            837
        ],
        "page_idx": 167
    },
    {
        "type": "page_number",
        "text": "Page 168 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 167
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 167
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            103,
            85,
            934,
            868
        ],
        "page_idx": 168
    },
    {
        "type": "page_number",
        "text": "Page 169 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 168
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 168
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            103,
            84,
            934,
            871
        ],
        "page_idx": 169
    },
    {
        "type": "page_number",
        "text": "Page 170 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 169
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            99,
            56,
            353,
            71
        ],
        "page_idx": 169
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            103,
            85,
            934,
            851
        ],
        "page_idx": 170
    },
    {
        "type": "page_number",
        "text": "Page 171 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 170
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 170
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            103,
            85,
            934,
            879
        ],
        "page_idx": 171
    },
    {
        "type": "page_number",
        "text": "Page 172 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 171
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 171
    },
    {
        "type": "table",
        "img_path": "images/388223e7d3b8481c3c316a25bd54a3ea40ec5cf714f892f74d9b6bd97b9ea6da.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td><td rowspan=2 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>It was not possible to inactivate the visual alarm See abovesignal of this technical alarm condition</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NA</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Functionaltestsconducted, and themanagement file inspected</td><td rowspan=1 colspan=1>riskSee above</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>8.5</td><td rowspan=1 colspan=1>Additional requirements for an internal electrical power source</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1</td><td rowspan=1 colspan=1>me equipment provided with a means for the Indicate in the LCDoperator to determine state of the internal electricalpower sourcewhen theis essential for basicsafety or essential performance or to control risksassociated with loss of essential performance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>State of internal electrical power source indicated by:</td><td rowspan=1 colspan=1>See below</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- number of procedures remaining;</td><td rowspan=1 colspan=1>No number of proceduresremaining</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-remaining operating time;</td><td rowspan=1 colspan=1>No remaining operating time</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-percentage of the remaining operating time orenergy; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>.“fuel”gauge</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions described method to determine state of| internal electrical power source</td><td rowspan=1 colspan=1>Described     in     chapter“BATTERY LOADING ANDAC ADAPTER LOADING”ofoperation guide</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>8.5.2</td><td rowspan=1 colspan=1>Means, other than labelling, provided to prevent risk|of swallowing coin/button cells</td><td rowspan=1 colspan=1>No use swallowing coin/buttoncells</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Replacement of button cell require use of tool</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1>8.5.3</td><td rowspan=1 colspan=1>Additional requirements for separation of parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For ME EQUIPMENT or ME SYSTEM with anINTERNAL ELECTRICAL POWER SOURCE,simultaneous connection of the ME EQUIPMENT tothe PATiENT and the SUPPLY MAINS is possible,then APPLIED PARTS and parts that are likely tocome into contact with the PATiENT shall have twoMOPP fromthe SUPPLY MAINS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>However, parts which the PATiENT intentionallyhandles as the intended OPERATOR accordingto 7.9.2.1 of IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 + IEC 60601-1:2005/AMD2:2020 (e.g. touch keys， ENCLOSURE)while the ME EQUlPMENT is not being usedfor its intended medical function may be insulatedwith two MOOP from SUPPLY MAINS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=2>ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINSTHAZARDOUS OUTPUTS</td><td rowspan=1 colspan=1>P</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>The risks associated with usability in the home healthcare environment for operatorprofiles including a lay operator when performing the usability engineering processinclude at least the following considerations:</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- changes of controls</td><td rowspan=1 colspan=1>Usability was evaluated in theUsability test report</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>unexpected movement</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>potential for misconnection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr></table>",
        "bbox": [
            103,
            85,
            934,
            876
        ],
        "page_idx": 172
    },
    {
        "type": "page_number",
        "text": "Page 173 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 172
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 172
    },
    {
        "type": "table",
        "img_path": "images/d951c4f50bd15002eac2112c145f0948a0dc7703f08fac459a1260872303193f.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"4\" rowspan=\"1\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> potential for improper operation, or unsafe use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">potential for confusion as to current operationalmode</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> change in the transfer of energy or substance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">· exposure to environmental conditions specified inthis standard</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">exposure to biological materials, and</td><td colspan=\"1\" rowspan=\"1\">No biological materials</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> small parts being inhaled or swallowed</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Particular emphasis placed on the limited training ofa lay operator with respect to the ability to interveneand maintain basic safety and essential performance.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The manufacturer' s usability engineering processincluded the least capable intended lay operator orlay responsible organization</td><td colspan=\"1\" rowspan=\"1\">Usability was evaluated in the Usability test report</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Usability engineering file inspected for compliance :</td><td colspan=\"1\" rowspan=\"1\">Usability test report</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10</td><td colspan=\"2\" rowspan=\"1\">CONSTRUCTION OF ME EQUIPMENT</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.1</td><td colspan=\"1\" rowspan=\"1\">Additional requirements for mechanical strength</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.1.1</td><td colspan=\"1\" rowspan=\"1\">Additions to Table 28 Mechanical strength test of thebase standard, conducted as indicated in Table 1,Mechanical strength test applicability， non-transit-operable, and Table 2, Mechanical strength testapplicability, transit-operable</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.1.2</td><td colspan=\"1\" rowspan=\"1\">Me equipment, its parts, and mounting accessories,intended for non-transit-operable use displayedadequate mechanical strength when subjected tomechanical stress caused by normal use, includingpushing, impact, dropping and rough handling (not]applicable to fixed and stationary me equipment)</td><td colspan=\"1\" rowspan=\"1\">See Appended Table 10.1.2</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"2\" rowspan=\"1\">Me equipment maintained basic safety and essential performance after mechanicaltests</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Operator-re-settable protective devices that can bereset without the use of a tool were, optionally, resetprior to the evaluation of basic safety and essentialperformance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) Shock tests conducted in accordance with IEC| See Appended Table 10.1.2a60068-2-27:2008 :</td><td colspan=\"1\" rowspan=\"1\">See Appended Table 10.1.2a</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) Broad-band random vibration tests conducted in See Appended Table 10.1.2baccordance with IEC 60068-2-64:2008, using thefollowing conditions</td><td colspan=\"1\" rowspan=\"1\">Se Append able 126</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.1.3</td><td colspan=\"1\" rowspan=\"1\">Me equipment, parts, and mounting accessories for Not transit-operable equipmenttransit-operable use displayed adequate mechanicalstrength when subjected to pushing, impact,dropping, rough handling, and rigorous conditions ofpatient movement in normal use as well astransportation by trolleys, carts, road vehicles, trains,ships, and aircraft</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment maintained basic safety and essential See aboveperformance after the following tests:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) Shock tests conducted on other than hand-heldme equipment, parts, and mounting accessories inaccordance with IEC 60068-2-27:2008</td><td colspan=\"1\" rowspan=\"1\">| See above</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">1) Test type: Type 1     :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">2) Test type: Type 2     :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) Shock tests conducted on hand-held me See aboveequipment, parts, and mounting accessories inaccordance with IEC 60068-2-27:2008</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">1) Test type: Type 1     :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">2) Test type: Type 2     :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) Broad-band random vibration test conducted on|me equipment, parts, and mounting accessories inaccordance with IEC 60068-2-64:2008</td><td colspan=\"1\" rowspan=\"1\">1 See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">d) Free fall tests conducted on portable and mobile See above me equipment, parts, and mounting accessories perIEC 60068-2-31:2008, using procedure 1 :</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Basic safetyand essential performance wereSee abovemaintained</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.2</td><td colspan=\"1\" rowspan=\"1\">Controls of me equipment intended for use by a lay No controlsoperatory that can affect basic safety or essentialperformanceprotectedfrom accidental  ordunauthorized changes or adjustments</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Operator-adjustable controls used for calibration See aboveinclude a means to prevent unintentional changesfrom the intended position</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">11</td><td colspan=\"1\" rowspan=\"1\">PROTECTION AGAINST STRANGULATION OR ASPHYXIATION</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Means provided to control the risk of strangulationand asphyxiation of the patient and others to anacceptable level</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Equipment and risk management file inspected</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">12</td><td colspan=\"2\" rowspan=\"1\">ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF MEEQUIPMENT AND ME SYSTEMS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment and me systems intended for home Describedhealthcare environment are Class B according toCISPR 11:2009 :</td><td colspan=\"1\" rowspan=\"1\">in     chapter“       ELECTROMAGNETICCOMPATIBILITYINFORMATION” ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td></td><td></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">13</td><td colspan=\"2\" rowspan=\"1\">ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS OF ME EQUIPMENT AND MESYSTEMS</td><td colspan=\"1\" rowspan=\"1\">N/E</td></tr><tr><td colspan=\"1\" rowspan=\"1\">13.1</td><td colspan=\"1\" rowspan=\"1\">Each high priority and medium priority alarmcondition causes generation of auditory alarmsignals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012, except when equipment isconnected to a distributed alarm system intended forconfirmed deliver of alarm conditions including thegeneration of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012     :</td><td colspan=\"1\" rowspan=\"1\">See attached IEC 60601-1-8Report</td><td colspan=\"1\" rowspan=\"1\">NE</td></tr></table>",
        "bbox": [
            103,
            85,
            934,
            886
        ],
        "page_idx": 173
    },
    {
        "type": "page_number",
        "text": "Page 174 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 173
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 173
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            103,
            84,
            932,
            792
        ],
        "page_idx": 174
    },
    {
        "type": "page_number",
        "text": "Page 175 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 174
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 174
    },
    {
        "type": "text",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 175
    },
    {
        "type": "table",
        "img_path": "images/e0e94a7290747812e821af333a6931ce4480f9d95f945c2e1b9b3c012afd8d6b.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=1>For me equipment and me systems intended to See attached IEC 60601-1-8actively keep alive or resuscitate a patient, reducing Reportthe auditory alarm signal volume t below audiblelevels resulted in the following was not possible,except when the alarm system was connected to adistributed alarm system that included generation ofauditory alarm signals per IEC 60601-1-8:2006 andIEC 60601-1-8:2006/AMD1:2012</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr></table>",
        "bbox": [
            104,
            84,
            932,
            253
        ],
        "page_idx": 175
    },
    {
        "type": "table",
        "img_path": "images/47af06d1d3aade22250e03c31a2a002adec268053ca0e602d62d1681f4e84f57.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>Clauseofiso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: No more restricted range</td></tr><tr><td rowspan=1 colspan=1>4.2.3.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Environmental operating conditions - Continuous operatingconditions</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clauseof_iso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: No more restricted range</td></tr></table>",
        "bbox": [
            101,
            268,
            935,
            526
        ],
        "page_idx": 175
    },
    {
        "type": "table",
        "img_path": "images/9b69675794ae45f3c65e77e101a6754bccbe5c8519afd70d5af264814e7e2be7.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"1\" rowspan=\"1\">7.4.1</td><td colspan=\"2\" rowspan=\"1\">RM RESULTS TABLE: Additional requirements for warning and safety notices</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause ofISO14971</td><td colspan=\"1\" rowspan=\"1\">Document Ref. in RMF (Document No. &amp;paragraph)</td><td colspan=\"1\" rowspan=\"1\">Result - Remarks</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.2</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">All hazards associated withdevice  have  beenidentified.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.3</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">All hazards associated withthe device have beenidentified.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.4</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">Risks of each hazardoussituation are estimated</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">The risk acceptability foreach hazardoussituation has been estimatedand documented</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">Solutions for reduction of theunacceptable riskto acceptable levels, whererequired, have beenimplemented, taking intoaccount the availableoptions and their priority.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"4\" rowspan=\"1\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr></table>",
        "bbox": [
            103,
            555,
            934,
            887
        ],
        "page_idx": 175
    },
    {
        "type": "page_number",
        "text": "Page 176 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 175
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            104,
            84,
            932,
            129
        ],
        "page_idx": 176
    },
    {
        "type": "table",
        "img_path": "images/c173e2bcca0cf997977e9c5c943fc68455a727b73afb9a322aba1a91586d4afa.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>7.4.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: : Additional requirements for operating instructions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref.inlRMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>All hazards associated withthe device have  beenidentified.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardoussituation are estimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>The risk acceptability foreach hazardous situationhasbeen estimated anddocumented</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Solutions for reduction of theunacceptable    risk   toacceptable levels,whererequired,     have    beenimplemented, takingintoaccount the available optionsand their priority.</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            103,
            169,
            934,
            456
        ],
        "page_idx": 176
    },
    {
        "type": "table",
        "img_path": "images/ef8b3a65272aec4a5da6fa621ff5cf4c4b8789eabd4d4c05c4b4f4606f6b7122.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>8.4</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Additional requirements for interruption of power supply /supply mains to ME Equipment and ME Systems</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: Not life supporting me equipment or me system</td></tr></table>",
        "bbox": [
            103,
            483,
            935,
            736
        ],
        "page_idx": 176
    },
    {
        "type": "table",
        "img_path": "images/23e04c9104e611770f9b04ede387adc3a2190efe6209f4676416a7ad997dbffc.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>10.1.2a</td><td rowspan=1 colspan=2>TABLE: Shock test (IEC 60068-2-27:2008), using the following conditions*:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Peak acceleration       :</td><td rowspan=1 colspan=2>150 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Duration</td><td rowspan=1 colspan=2>11 ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Pulse shape    </td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Number of shocks</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr></table>",
        "bbox": [
            99,
            764,
            935,
            885
        ],
        "page_idx": 176
    },
    {
        "type": "page_number",
        "text": "Page 177 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 176
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            99,
            56,
            353,
            71
        ],
        "page_idx": 176
    },
    {
        "type": "table",
        "img_path": "images/b3d138b50d4df8a12739032de533a62ea4b69c8fdc468a23cc40a7f9f725b367.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>DirectionApplied</td><td rowspan=1 colspan=1>Shock Axis Shock Applied</td><td rowspan=1 colspan=2>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>Y</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1>z</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>[T</td><td rowspan=1 colspan=1>z</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=7>Supplementary information:*(NOTE 1 This represents Class 7M1 as described in IEC TR 60721-4-7:2001 [6])</td></tr></table>",
        "bbox": [
            103,
            83,
            935,
            307
        ],
        "page_idx": 177
    },
    {
        "type": "table",
        "img_path": "images/653bd8809344b8d19d87065022d79d4c8b81b8dd7c883d3f37df04b6054bc1b5.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>10.1.2b</td><td rowspan=1 colspan=4>TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) using the followingconditions*:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration        :</td><td rowspan=1 colspan=2>30 min per perpendicular axis (3 total)</td></tr><tr><td rowspan=1 colspan=2>Perpendicular axis subjected Accelerationto&#x27;broad-band   randomamplitudevibration test</td><td rowspan=1 colspan=1>randomamplitude</td><td rowspan=1 colspan=2>Basic safety and essential performancemaintained? Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr></table>",
        "bbox": [
            103,
            336,
            934,
            644
        ],
        "page_idx": 177
    },
    {
        "type": "page_number",
        "text": "Page 178 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 177
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 177
    },
    {
        "type": "table",
        "img_path": "images/7f44ddd08a5c9e77662e4f2e74259e51a41a7105c80981a4411bd1c304930ff6.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=10>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=4>Requirement + Test</td><td rowspan=1 colspan=3>Result - Remark</td><td rowspan=1 colspan=2>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>10.1.3a1</td><td rowspan=1 colspan=7>TABLE: Shock test (IEC 60068-2-27:2008) for other than hand-held equipment, parts, N/Aand mounting accessories under the following conditions (Test Type 1):</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Peak acceleration       :</td><td rowspan=1 colspan=4>150 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Duration        :</td><td rowspan=1 colspan=4>11ms</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Pulse shape</td><td rowspan=1 colspan=4>half-sine</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Number of shocks      </td><td rowspan=1 colspan=4>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=3>Direction Shock Applied</td><td rowspan=1 colspan=1>AxisApplied</td><td rowspan=1 colspan=3>ShockBasicsafety  and  essentialperformance maintained? Yes/No</td><td rowspan=1 colspan=3>Remarks</td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=10>Supplementary information: * (NOTE 3 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001 [6])</td></tr></table>",
        "bbox": [
            104,
            85,
            937,
            545
        ],
        "page_idx": 178
    },
    {
        "type": "table",
        "img_path": "images/f4d8c25f97190b539fd0cd7c5093497369e48d0ff4404370326627f9b02518ea.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>10.1.3a2</td><td rowspan=1 colspan=5>TABLE: Shock test (IEC 60068-2-27:2008) on other than hand-held me equipment, N/Aparts, and mounting accessories under the following conditions (Test Type 2):</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Peak acceleration</td><td rowspan=1 colspan=2>300 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration</td><td rowspan=1 colspan=2>6ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Pulse shape    ：</td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Number of shocks      :</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=2>Direction        ShockApplied</td><td rowspan=1 colspan=1>Axis        ShockBasicApplied</td><td rowspan=1 colspan=2>ShockBasicsafety  and  essentialperformance maintained? Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            106,
            560,
            930,
            886
        ],
        "page_idx": 178
    },
    {
        "type": "page_number",
        "text": "Page 179 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 178
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 178
    },
    {
        "type": "table",
        "img_path": "images/8a76e08f6153f7870d935631e28d84a6a1ffbe7882aaa5b6457dc200524e228b.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:</td></tr></table>",
        "bbox": [
            106,
            84,
            930,
            205
        ],
        "page_idx": 179
    },
    {
        "type": "table",
        "img_path": "images/5c2f11d597be29b3b6b81311a0eb61f1ee16e27d32ca4c9938198bf995e9aac8.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>10.1.3b1</td><td rowspan=1 colspan=3>TABLE: Shock test (IEC 60068-2-27:2008) on hand-held me equipment parts, and N/Amounting accessories using the following conditions (Test Type 1):</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Peak acceleration       </td><td rowspan=1 colspan=2>300 m/s2 (30 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Duration        :</td><td rowspan=1 colspan=2>11ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Pulse shape    :</td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Number of shocks      :</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=2>Direction ShockApplied</td><td rowspan=1 colspan=1>Axis Shock Applied</td><td rowspan=1 colspan=1>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:*(NOTE 4 This represents Class 7M3 as described in IEC/TR 60721-4-7:2001. (Test Type 1)</td></tr></table>",
        "bbox": [
            113,
            216,
            923,
            576
        ],
        "page_idx": 179
    },
    {
        "type": "table",
        "img_path": "images/7277536ec103a595100034c44f914f30b2a76385e641202f9cf6ca5576746663.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>10.1.3c</td><td rowspan=1 colspan=5>TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) on me equipment, N/Aparts, and mounting accessories using the following conditions*:&quot;</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration        :</td><td rowspan=1 colspan=2>30 min per perpendicular axis (3 total)</td></tr><tr><td rowspan=1 colspan=2>Perpendicular       axissubjected to broad-bandrandom vibration test</td><td rowspan=1 colspan=1>Accelerationamplitude</td><td rowspan=1 colspan=2>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr></table>",
        "bbox": [
            113,
            587,
            923,
            885
        ],
        "page_idx": 179
    },
    {
        "type": "page_number",
        "text": "Page 180 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 179
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 179
    },
    {
        "type": "table",
        "img_path": "images/8d563c703dc0fe4e1d7b9a88cd3eee31f0992a19018a6df4adf134566af72717.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:*(NOTE 5 This represents Class 7M1 and 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
        "bbox": [
            106,
            85,
            930,
            189
        ],
        "page_idx": 180
    },
    {
        "type": "table",
        "img_path": "images/f7e52c58354776c5e3a6b16cc45ed9cefd7cb6f2340d1fde72b4747eed2d4e34.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td rowspan=1 colspan=1>10.1.3d</td><td rowspan=1 colspan=6>TABLE: Free fal test (IEC 60068-2-31:2008), using procedure 1, on portable and mobile N/Ame equipment, parts, and mounting accessories (with carrying case if intended),under the following conditions*:</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=4>Fall height for mass ≤ 1 kg     </td><td rowspan=1 colspan=2>0,25m</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=4>Fall height for mass &gt; 1 kg and ≤ 10 Kg :</td><td rowspan=1 colspan=2>0,1m</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=4>Fall height for mass &gt; 10 kg and ≤ 50 Kg:</td><td rowspan=1 colspan=2>0,05m</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=4>Fall height for mass &gt; 50 kg     :</td><td rowspan=1 colspan=2>0,01m</td></tr><tr><td rowspan=1 colspan=2>Specifiedaltitude (m)</td><td rowspan=1 colspan=1>Mass(Kg)</td><td rowspan=1 colspan=1>Fall No.</td><td rowspan=1 colspan=2>basic safetyand essentialperformance    maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>0,25</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,25</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,1</td><td rowspan=1 colspan=1>&gt;18≤10</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,1</td><td rowspan=1 colspan=1>&gt;1&amp;≤10</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,05</td><td rowspan=1 colspan=1>&gt;10&amp;≤50</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,05</td><td rowspan=1 colspan=1>&gt;10&amp;≤50</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=2>0,01</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,01</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:(*NOTE 6 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
        "bbox": [
            111,
            201,
            923,
            553
        ],
        "page_idx": 180
    },
    {
        "type": "table",
        "img_path": "images/1c3c5aaada55c6bf062babcd6a814f63b2c1d983d0d8623b38da5833d505da20.jpg",
        "table_caption": [],
        "table_footnote": [],
        "table_body": "<table><tr><td colspan=\"1\" rowspan=\"1\">11.0</td><td colspan=\"2\" rowspan=\"1\">RM RESULTS TABLE: PROTECTION AGAINST STRANGULATION AND ASPHYXIATION</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause ofISO14971</td><td colspan=\"1\" rowspan=\"1\"> Document Ref. in RMF (Document No. &amp; paragraph)</td><td colspan=\"1\" rowspan=\"1\">Result - Remarks</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.3</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.4</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">5</td><td colspan=\"1\" rowspan=\"1\">[</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.2</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.3</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.6</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"4\" rowspan=\"1\">Supplementary information:</td></tr><tr><td colspan=\"4\" rowspan=\"1\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr></table>",
        "bbox": [
            103,
            566,
            932,
            789
        ],
        "page_idx": 180
    },
    {
        "type": "page_number",
        "text": "Page 181 of 181",
        "bbox": [
            442,
            29,
            577,
            45
        ],
        "page_idx": 180
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            101,
            56,
            353,
            71
        ],
        "page_idx": 180
    },
    {
        "type": "table",
        "img_path": "",
        "table_caption": [],
        "table_footnote": [],
        "bbox": [
            104,
            84,
            932,
            129
        ],
        "page_idx": 181
    },
    {
        "type": "text",
        "text": "ATTACHMENT 3：Photo Documentation",
        "text_level": 2,
        "bbox": [
            84,
            157,
            413,
            172
        ],
        "page_idx": 181
    },
    {
        "type": "image",
        "img_path": "images/9b5060891c0c5b00c9caa94135b4dbff1822f0327f45c062805996ff030fcbd2.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            99,
            212,
            364,
            480
        ],
        "page_idx": 181
    },
    {
        "type": "image",
        "img_path": "images/7368de0aaa5a776231a0d0db15fe39674029914da31648cccc4a19cfb3fc8dad.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            386,
            210,
            645,
            481
        ],
        "page_idx": 181
    },
    {
        "type": "image",
        "img_path": "images/ac923958ea708f931358c5da70c6c8491debcd983ebc918883eac2296b04588e.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            682,
            208,
            945,
            477
        ],
        "page_idx": 181
    },
    {
        "type": "image",
        "img_path": "images/ee1f3dfd18d63f3d139a80a19f57d2cf79b78406c9c6e6b36716c89645407ee2.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            103,
            506,
            366,
            753
        ],
        "page_idx": 181
    },
    {
        "type": "image",
        "img_path": "images/2d7c3bd790a9b8d0cc6c3cbd98491ff6ec2186868cb2500a4061bdaf77e56533.jpg",
        "image_caption": [],
        "image_footnote": [
            "END OF ATTACHMENT 3",
            "THE END"
        ],
        "bbox": [
            388,
            507,
            645,
            759
        ],
        "page_idx": 181
    },
    {
        "type": "image",
        "img_path": "images/fb94f93fc7886a1078626af8fd3dd6199ae3535db4275a84f90032529f5256a4.jpg",
        "image_caption": [],
        "image_footnote": [],
        "bbox": [
            680,
            513,
            961,
            750
        ],
        "page_idx": 181
    },
    {
        "type": "header",
        "text": "Page 182 of 181",
        "bbox": [
            440,
            29,
            577,
            45
        ],
        "page_idx": 181
    },
    {
        "type": "header",
        "text": "Report No.: ETX202303-07-078-02",
        "bbox": [
            99,
            56,
            353,
            71
        ],
        "page_idx": 181
    }
]