                "html": "<table><tr><td rowspan=1 colspan=2>11.1.1a</td><td rowspan=1 colspan=4>TABLE: Excessive temperatures in ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Model No..</td><td rowspan=1 colspan=3>PT9L</td></tr><tr><td rowspan=1 colspan=4>Test ambient (°C)</td><td rowspan=1 colspan=3>21.5</td></tr><tr><td rowspan=1 colspan=4>Test supply voltage/frequecy (V/Hz)+*. :</td><td rowspan=1 colspan=3>DC3</td></tr><tr><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=2>Thermo-coupleNo.</td><td rowspan=1 colspan=1>Thermocouple location³</td><td rowspan=1 colspan=1>Max allowabletemperaturefromTable 22, 23 or 24 orRM file for AP5 (C)</td><td rowspan=1 colspan=1>Maxcalculatedtemperature²at 40 °C (℃)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=12 colspan=1>PT9L</td><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>Test corner</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>40.07</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.21</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>U1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.38</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>4</td><td rowspan=1 colspan=1>U2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.15</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5</td><td rowspan=1 colspan=1>NTC1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.06</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=1>NTC2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.06</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>7</td><td rowspan=1 colspan=1>Enclosure</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>40.48</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=1>Battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>41.46</td><td rowspan=1 colspan=1>心</td></tr><tr><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>PCB near the battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>41.07</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>10</td><td rowspan=1 colspan=1>button</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>40.66</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>11</td><td rowspan=1 colspan=1> Inner wiring</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>41.08</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>12</td><td rowspan=1 colspan=1>The probe</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>40.53</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                108,
                380,
                937,
                883
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 136 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                579,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0211a60279d2714769f6a7412ed0644915447535b6af96dc480c0e78beb15f1a.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr><tr><td>Supplementary information:</td></tr><tr><td>1 Maximum allowable temperature on surfaces of test corner is 90 °C 2 Max temperature determined in accordance with 11.1.3e)</td></tr><tr><td>3 When thermocouples used to determine temperature of windings, imits of Table 22 reduced by 10 C. 4 Supply voltage:</td></tr><tr><td>- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage; Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %</td></tr><tr><td>of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE. - Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum RATED voltage and at 90 % of the minimum RATED voltage.</td></tr><tr><td>APPLIED PARTs intended to supply heat to a PATiENT - See RIsK MANAGEmENT FILE containing temperatures and clinical effects. Also, see instructions for use.</td></tr><tr><td>1)Temperature limit according to table 23</td></tr><tr><td>2) Temperature limit according to clause 11.1.1</td></tr><tr><td>3)Temperature limit according components certificate</td></tr><tr><td>4)Temperature limit according to table 24</td></tr><tr><td></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                101,
                72,
                937,
                379
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6854d517b065d01e2cacc22b9ce209aaf3ff8e7c433c16617027f514de7ffbc0.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=2>11.1.1b</td><td rowspan=1 colspan=4>TABLE: Excessive temperatures in ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Model No..                                    </td><td rowspan=1 colspan=3>PT9L</td></tr><tr><td rowspan=1 colspan=4>Test ambient (°C)</td><td rowspan=1 colspan=3>17.1</td></tr><tr><td rowspan=1 colspan=4>Test supply voltage/frequecy (V/Hz) . :</td><td rowspan=1 colspan=3>DC3</td></tr><tr><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=2>Thermo-coupleNo.</td><td rowspan=1 colspan=1>Thermocouple location³</td><td rowspan=1 colspan=1>Max allowabletemperature fromTable 22, 23 or 24 orRM filefor AP5 (C)</td><td rowspan=1 colspan=1>Maxcalculatedtemperature²at 40 C (°℃)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=12 colspan=1>PT9L</td><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>Test corner</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>39.15</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.6</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>U1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.55</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>4</td><td rowspan=1 colspan=1>U2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.5</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5</td><td rowspan=1 colspan=1>NTC1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.45</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=1>NTC2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.4</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>7</td><td rowspan=1 colspan=1>Enclosure</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=1>Battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.35</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>PCB near the battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.45</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>10</td><td rowspan=1 colspan=1>button</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.5</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>11</td><td rowspan=1 colspan=1> Inner wiring</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>39.4</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>12</td><td rowspan=1 colspan=1>The probe</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>39.25</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                108,
                404,
                939,
                908
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 137 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                579,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6acaf04b5bc04188b68f8f1df850dbdc5917af801d24c849b704b669457cbbc3.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>Supplementary information:</td></tr><tr><td>1 Maximum allowable temperature on surfaces of test corner is 90 °C 2 Max temperature determined in accordance with 11.1.3e).</td></tr><tr><td>3 When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.</td></tr><tr><td>4 Supply voltage:</td></tr><tr><td>- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage; Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %</td></tr><tr><td> of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.</td></tr><tr><td>- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum RATED voltage and at 90 % of the minimum RATED voltage. 5</td></tr><tr><td>APPLIED PARTs intended to supply heat to a PATiENT - See RIsK MANAGEMENT FILE containing temperatures and clinical effects. Also, see instructions for use.</td></tr><tr><td> 1)Temperature limit according to table 23</td></tr><tr><td>2 Temperature limit according to clause 11.1.1</td></tr><tr><td>3)Temperature limit according components certificate</td></tr><tr><td>4)Temperature limit according to table 24</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                108,
                119,
                937,
                379
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/bb367cb3af6f325f6e7b6b914d26b209c9581e565ced5837a9c29fdaa43ef8d8.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.1.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Maximum temperature during normal use(Table 23 or 24)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                405,
                920,
                865
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 138 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ddbd7c8f14e1596f3452ca21d6097c37fabd33f482f26c1ae55265b62a50c8b9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8917348b97af6b4015c31227390d913376258b7f454017b0d8366a3924280567.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.1.2.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Applied parts intended to supply heat to patient</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                121,
                918,
                342
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/eb3a43e615b73550b9dc0f83deb5c498704c114844bc55e2a6b5dd386b7ab364.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.1.2.2</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Applied parts not intended to supply heat to patient</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                379,
                918,
                825
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1d5413460a76bb9b5306d622d58b8ea2aa047a84b2e9504ceefdca710ad89216.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.1.3</td><td rowspan=1 colspan=7>TABLE: Temperature of windings by change-of-resistance method</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Temperature T ofwinding:</td><td rowspan=1 colspan=1>t1 (℃)</td><td rowspan=1 colspan=1>R1 ( )</td><td rowspan=1 colspan=1>t₂ (℃)</td><td rowspan=1 colspan=1>R2（</td><td rowspan=1 colspan=1>T ( C)</td><td rowspan=1 colspan=1>AllowedTmax (C)</td><td rowspan=1 colspan=1>Insulationclass</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                842,
                917,
                901
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 139 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c4c5283e140f411203b0f513d641c77baa6dade2242de577a5137832b4481f99.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=8>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=8>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                72,
                917,
                252
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/905f5e70abcc21423f6f772e8582a0f64bb5b070a8bcc1ee9e6302a300e81ac5.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.1.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Measurements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                277,
                920,
                497
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d37dfb3735027205f3d383a0c31ccd9d11ca7290f724ff5490eb94eee702339e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.2.2.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Risk of fire in an oxygen rich environment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                513,
                920,
                733
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f95e19eb7834ab36cacbae54de23b859f57f1ca7bd11b299cad874421fa993c6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.2.2.1</td><td rowspan=1 colspan=2>TABLE: AIlternative method to 11.2.2.1 a) 5) to determine existence of anignition source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Areas where sparking might cause ignition:</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>1.</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>2.</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>3.</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>5.</td><td rowspan=1 colspan=2></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                748,
                917,
                898
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 140 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6c70edc8e1cab7ad08e5cca21e3c8d9164bccb8ee3ac42e54f9cf035b4c76d3b.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=3>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>6.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Materials of the parts between which sparks could occur (Composition,Grade Designation, Manufacturer):</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>1.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>4.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>5.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>6.</td><td rowspan=1 colspan=1></td></tr><tr><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Test parameters selected representing worst case conditions for MEEQUIPMENT:</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1>Oxygen concentration (%).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fuel.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Current (A).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Voltage (V …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Capacitance ( F) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1> Inductance or resistance (h or )…:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>No. of trials (300 Min)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Sparks resulted in ignition (Yes/No) :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:Test procedure of 11.2.2.1 a) 5) &amp; Figs 35-37 used for tests. For circuits not in Figs 35-37, test voltage orcurrent set at 3 times the worst case values with other parameters set at worst case values to determine ifignition can occur.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                71,
                917,
                644
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4fda1180f8922cfb2640a31f5a573e52a4010af74ad701c96f75e0b0469a31ed.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.3</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Constructional requirements for fire enclosures of MEequipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                660,
                913,
                905
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 141 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5f1cd5ccf82e755d72bf6b23e6864914374ec02849560b18b43f74006ef32ead.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ea494554409a0c23fed0930467a0d0a7f56bc288f9bea9d5463a7e84d13298ab.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                121,
                913,
                327
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/541bdb4c6642e6722599297f9b2cc65ca5faaff04c695eb8b0947bd96a96bd44.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.5</td><td rowspan=1 colspan=2>RM REsULTS TABLE: ME equipment and ME systems intended for use inconjunction with flammable agents</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                359,
                913,
                629
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d6bf0391ec8520e5e34c393746f95ad2be3ca6be2484b30ce6499687e9dcb2a7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.6.1</td><td rowspan=1 colspan=4>TABLE: overflow, spillage, leakage, ingress of water, cleaning, disinfection,sterilization, compatibility with substances</td></tr><tr><td rowspan=1 colspan=2>Clause / Test Name</td><td rowspan=1 colspan=1>Test Condition</td><td rowspan=1 colspan=1>Part under test</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>Cleaning</td><td rowspan=1 colspan=1>Cleaning according tooperation guide</td><td rowspan=1 colspan=1>Whole equipment</td><td rowspan=1 colspan=1>Pass dielectric test</td></tr><tr><td rowspan=1 colspan=2>See 11.6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                647,
                917,
                783
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1e30a510f33392be7de381312118f8344b53421a94e3055439991fb2b3663303.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.6.3</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Spillage on ME equipment and ME system</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                794,
                918,
                903
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 142 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c442120a6992a28eebfbbd68fc545fddb211f07bdac92a93b84d90ebfcf86746.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                72,
                918,
                233
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/dcf1561dca578d3c03c367b757e6af2adb0320ffd68ca7236ff6373be4581000.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.6.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Ingress of water or particulate matter into MEEQUIPMENT and ME SYSTEMS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                249,
                918,
                408
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6ded1ccc6e7dc78eeef8bb7d5377bcb102eb1b54a99d6917d56aa70e4d3ce12f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.6.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Cleaning and disinfection of ME equipment and MEsystems</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseof lso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Cleaning is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>人</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementationis defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>All the residual risk is judgedacceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                99,
                424,
                927,
                871
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/86313fc12ead46728dd3499e8fd32503efed19e5a2e50058779a61a58e4ebb4e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>11.6.7</td><td></td><td>N/A</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                886,
                918,
                910
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 143 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/da428ac6a8aa14d70246f85cfe577be3d8d8d03a2970f3f6591b7dadbae2c9fa.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2567f6242f99b1cf163781b12fbf97a7360e22cd28eef569f109425f2b53e2b7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                120,
                918,
                325
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/efdaf603d64822fa101dc41bb2349d67428832b9cf26560171190b584dcb0886.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>11.6.8</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Compatibility with substances used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                337,
                918,
                588
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/24eca55786ec06c9a44820d127fa3972d26e14e8b2791b999264803fd225d03d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>12.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Accuracy of controls and equipment</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Accuracy is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                607,
                918,
                908
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 144 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/793221ff6b1c37547ceae5bf568957c9352abe4ab62bc3f2b9cae7d8df2d9e6d.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2a19fb8e8139aef66ee6f0f6e50ac37f69f1a7c8b6e9cedb3a0bb9dd7e749840.jpg"
                },
                "table_caption": [],
                "table_footnote": [
                    {
                        "type": "text",
                        "content": "Supplementary information:"
                    }
                ],
                "html": "<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                120,
                917,
                295
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/cf30fa7f17ac03e68a1a6c6105142c03fa50a2f7000d98643515974bd143392b.jpg"
                },
                "table_caption": [],
                "table_footnote": [
                    {
                        "type": "text",
                        "content": "Supplementary information:"
                    }
                ],
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Intentional exceeding of safety limits</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                324,
                918,
                532
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4c029d67b47c73d8bd5203cfd1be736a62f0ba310deacfbef65a3ac752c6b233.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Indication of parameters relevant to safety</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                566,
                920,
                859
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 145 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                579,
                42
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/76948c4b638c62e605ce8b75dc6eb78d4219053493d777a2a5fc441151c8a67b.jpg"
                },
                "table_caption": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ac7eddd1ff5d91c4edf5e44546101d22a5d32ad4b2300cf52e34ea3b5f1369d9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Supplementary information:</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                121,
                918,
                185
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/53d554d3dc61b0eed17f83230ca3c639fbb1f7fc4285f06d471e062817a798a6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.3</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Accidental selection of excessive output values</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                197,
                918,
                415
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/73f5969271f342b0c2944b9f4eb4b77bed4c9b9c1dd983dbdddf4fccee7828cb.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.4</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Incorrect output</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Pressure display is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>マ</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                429,
                918,
                897
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 146 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ec2c7782bd85c5e1daefe5d0e96fb92e6dbe4675dfebf28ede87f929aa4d5d6e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3d16ec731ca1e82e6eb7e91b5b715ced2c3606bbed646535ac09620427433025.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Supplementary information:</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                122,
                918,
                143
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ba52e93163abedf806003583accf85e1640b962172e70ff19763377d2b8228e9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.5.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Radiotherapy equipment</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                153,
                918,
                373
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e7bae7bade25390b8ba693cf8ba9978f70c9dad11cbcab4b1500cd1fa861494b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.5.4</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Other ME equipment producing diagnostic ortherapeutic radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                386,
                918,
                618
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5ad069df136da541f4f7b7fd20b86265c5a771054a360977643b88ee77fd0f57.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.6</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Diagnostic or therapeutic acoustic pressure</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                631,
                920,
                852
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 147 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/34c7d5832097da4c2e76b4dd8e8b97897dfd3c8f41373bc6c3e531f77e8c0fe2.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=7>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>13.1.2</td><td rowspan=1 colspan=5>TABLE: measurement of power or energy dissipation in parts &amp; components towaive sinGLE FAuLT conDiTions in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative toemission of flames, molten metal, or ignitable substances</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Power dissipated less than (W)</td><td rowspan=1 colspan=3>15</td></tr><tr><td rowspan=1 colspan=4>Energy dissipated less than (J) .</td><td rowspan=1 colspan=3>900</td></tr><tr><td rowspan=1 colspan=2>Part or componenttested</td><td rowspan=1 colspan=1>Measuredpowerdissipated (W)</td><td rowspan=1 colspan=2>Calculated energydissipated (J)</td><td rowspan=1 colspan=1>SINGLE FAULT CONDITIONSwaived (Yes/No)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                72,
                917,
                375
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1b88328d8896e400fb181e197a41bb6dafd874189ab86aca321fe968323a3110.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=2>TABLE: siNGLe FAULT conDiTions in accordance with 13.2.2 to 13.2.13, inclusive</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseNo.</td><td rowspan=1 colspan=1>Description of sINGLE FAULT ConDITION</td><td rowspan=1 colspan=1>Results observed</td><td rowspan=1 colspan=1>HAZARDOUSSITUATION(Yes/No)</td></tr><tr><td rowspan=3 colspan=1>13.2.2</td><td rowspan=1 colspan=1>Electrical siNGLE FAuLt conDiTioNs per Clause 8.1:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Battery reversal</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>13.2.3</td><td rowspan=1 colspan=1>Overheating of transformers per Clause 15.5:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.4</td><td rowspan=1 colspan=1>Failure of THERMosTATs according to 13.2.13 &amp;15.4.2, overloading - THERMosTATs short circuitedor interrupted, the less favourable of the two:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.5</td><td rowspan=1 colspan=1> Failure of temperature limiting devices accordingto 13.2.13 &amp; 15.4.2, overloading, THERMosTATsshort circuited or interrupted, the less favourableof the two:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1>13.2.6</td><td rowspan=1 colspan=1>Leakage of liquid - RIsK MANAGEmEnT FILEexamined to determine the appropriate testconditions (sealed rechargeable batteriesexempted)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                402,
                917,
                893
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 148 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                59,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d4070622daccd271e4f20dbee869867d838a16f0896c04302273e5219d052779.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=2 colspan=1></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.7</td><td rowspan=1 colspan=1> Impairment of cooling that could result in aHAZARD using test method of 11.1:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1>Single ventilation fans locked consecutively</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Ventilation openings on top and sides impaired by covering openings on top of ENCLOsURE orpositioning of ME EQUlPMENT against walls</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Simulated blocking of filters</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>Flow of a cooling agent interrupted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.8</td><td rowspan=1 colspan=1>Locking of moving parts – Only one partlocked at a time – Also see 13.2.10 below:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>the pump or valve part is stuck</td><td rowspan=1 colspan=1>The equipment stopworking</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.9</td><td rowspan=1 colspan=1>Interruption and short circuiting of motorcapacitors – Motor capacitors short &amp; opencircuited 1 – Also see 13.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V measured =</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V measured =</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.10</td><td rowspan=1 colspan=1>Additional test criteria for motor operated mEEQUIPMENT in 13.2.8 &amp;13.2.9:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=5 colspan=1></td><td rowspan=1 colspan=1>For every test in sINGLe FAULT coNDITioN of 13.2.8and 13.2.9, motor-operated EQUiPMENT staredfrom coLD conDiTioN at RATED voltage or upperlimit of RATED voltage range for specified time:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Temperatures of windings determined at the end of specified test periods or at the instant ofoperation of fuses, THERMAL cuT-ouTs, motorprotective devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Temperatures measured as specified in 11.1.3 d)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Temperatures did not exceed limits of Table 26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.11</td><td rowspan=1 colspan=1>Failures of components in mE EQuiPmeNT used inconjunction with OxYGEN RICH ENViROnmENTS:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.12</td><td rowspan=1 colspan=1>Failure of parts that might result in a MEcHAnicALHAZARD (See 9 &amp; 15.3):</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>Refer 15.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                87,
                73,
                918,
                898
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 149 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                579,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/52831e6064b13c3ed1074ac667aebd17960e42df97ad3cbea4825987b2ad9430.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                75,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2cbb7bd4d0881a3fb4eb6793a79ee7ecb4bd2db92536df63a521207431a858e2.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                120,
                917,
                146
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the ME EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table"
                    }
                ]
            },
            "bbox": [
                92,
                160,
                836,
                189
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5fae956bebca602df97a4a0a86e542f259b4d822463b18d426fb1b8da15e7ed3.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>13.2.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Leakage of liquid</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                200,
                918,
                419
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5a58b0e5dc6aa6febed53590892b693c32e1184e151c779d577936929a2841ee.jpg"
                },
                "table_caption": [],
                "table_footnote": [
                    {
                        "type": "text",
                        "content": "Supplementary information:"
                    }
                ],
                "html": "<table><tr><td rowspan=1 colspan=1>14.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Programmable electrical medical systems - General</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Programmable electrical medicalsystems is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                433,
                918,
                636
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ef1e64b9769b97e45b140b4d68713fc7fcade6db8ab81b71efa8249938ed92e8.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>14.6.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Identification of known and foreseeable hazards</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Identification of known and foreseeableHazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                659,
                918,
                783
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8276b749c233fc7d245bb96c72ad96c6f1c0f28f414ff340f66a74ea712de426.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>14.6.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Risk control</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control tools and PROCEDURESare defined</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                794,
                918,
                901
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 150 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f77bc2f643b86695c5f93d2fa5fd77489335dc069331e024628e720cf7fef764.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/235a4d33ae36bc33c4ec18b7145f1134dc5455ca32926d4b38842feae82ef77f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>Supplementary information:</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                123,
                918,
                143
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/57f7b840800994d02ec7c089dc9f29e2a5f4cd22be5e69a0eb861072e3d9e9f3.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>14.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Requirement specification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.   Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                153,
                918,
                315
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/670a780713fcc55f4630d280c45fb793382a415d29be30abf27500cde8c7aa44.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>14.8</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Architecture</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                326,
                918,
                483
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1c339d9e327d5550ef0c140088e669162fb7e1d276ac3b7583e24f940847860e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>14.9</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Design and implementation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Design and implementation are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                494,
                918,
                697
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/56fd74632b6814cfe793ca7fb2701b770d2c38990399656b268a00f6b115a1ff.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>14.10</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Verification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                707,
                918,
                862
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/088541ca194de9a7e14222de7412a0aafa516725237b83648b36643a5b4a5860.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>14.11</td><td>RM RESUL validation</td><td>P</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                874,
                918,
                898
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 151 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/03dd4f46aeb30e54e297014bde7628d2729be7a718e62f9990941995ec5fafbe.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                94,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/bd43a2ac6400ff43ce4752268a4191ea4bc57b6dc2edd4e3ca6708757785df3e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>a.   Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                120,
                917,
                258
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9c434b12eac444a52ef85305e3ea2bf748bae3768bfdde91c6bf5890e7cf2cf7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>14.13</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Connection of PEMS by NETWORK/DATA COUPLINGto other equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                270,
                918,
                464
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e1fce8150c89137a2da8c6fbe84c799765ffb0a5299abb9858a01bbaf5c67246.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>15.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Construction of ME equipment – Arrangements ofcontrols and indicators of ME equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Intended uses are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>AIll the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                96,
                481,
                930,
                880
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 152 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a446ef49206a1643cd6da063d91230876c551dc4767a6544f066cfad509bc9c6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5c10a216e65a1fe3be3bf437ebef9e8b65a758d127dff8535804273850caf98b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>15.3</td><td rowspan=1 colspan=3>TABLE: Mechanical Strength tests 1)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Name of Test</td><td rowspan=1 colspan=1>Test conditions</td><td rowspan=1 colspan=1>Observed results/Remarks</td></tr><tr><td rowspan=1 colspan=1>15.3.2</td><td rowspan=1 colspan=1>Push Test</td><td rowspan=1 colspan=1>Force = 250 N ± 10 N for 5 s</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=1>15.3.4.1</td><td rowspan=1 colspan=1>Drop Test (hand-held) Free fall height (m) =1m</td><td rowspan=1 colspan=1>Drop Test (hand-held) Free fall height (m) =1m</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=1>15.3.4.2</td><td rowspan=1 colspan=1>Drop Test (portable)</td><td rowspan=1 colspan=1>Drop height (cm) = 5 cm</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.5</td><td rowspan=1 colspan=1>Rough handling test</td><td rowspan=1 colspan=1>Travel speed (m/s) =</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.6</td><td rowspan=1 colspan=1>Mould Stress Relief</td><td rowspan=1 colspan=1>7 h in oven at temperature (℃) =81℃</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=4>Supplementary information: &quot;As applicable, Push, Impact, Drop, Mould Stress Relief and RoughHandling Tests (delete not applicabie rows).</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                120,
                917,
                333
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/92b069d2129cfb910ef3ca3711eb00ee807f81847aac5c9b49f81b64ee9657f5.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.1</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Construction of connectors</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Connectors uses are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>and Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification of risk control measure Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk control measure Residual risk level are evaluatedand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification of risk control measure Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1a</td><td rowspan=1 colspan=2>Rm RESULTS TABLE: THERmAL CUT-OUTs and OveR-CURRenT RELEASES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                348,
                920,
                902
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 153 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                73
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6c5874d460829c0f0fb078bf269825d0d0e871b724af7feba6c5884ff0b0821b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 c</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Independent non-SELF-RESETtiNG THERmAL CUT-OUT</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 d</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Loss of function of mE EQuiPmEnT</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 h</td><td rowspan=1 colspan=2>RM RESULTS TABLE: ME EQuiPmENT with tubular heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                70,
                918,
                595
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4878dfe382037fcad652292d2a4a3b3bf1f0e9a2e3fad80b71249867db4170ed.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.3.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Battery Housing</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                618,
                918,
                830
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1fb66b7d00d1114255d6a4a8191be7da921ce0d8c601d868deee06583a0572bd.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.3.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Connection</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                842,
                917,
                903
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 154 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4b803cd68518c916963a7aa970bef422b3cce9fb2d7679c0ee8167c8e5fda9c7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                72,
                918,
                259
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2d30350a4b01738a55d90783d97fc7f90f419d767ebecf294edce3f1beb2d7a7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.3.3</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Protection against overcharging</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                284,
                920,
                413
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/80a777bd821ebeea6bf3d71e76e4347711c8a26373c30f74927953207d58d416.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.4</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Indicators</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                425,
                920,
                554
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c5f1de93bbf6ec22cd0ad11d71b5e9ffdcb146c547eddc1f0fe8d536851ac2d0.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Pre-set controls</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                564,
                920,
                784
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3aefa42c25ea99f80a0ab29367f9fe81bb70a797c2e96f3acbe91a3e25fd8351.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.6</td><td rowspan=1 colspan=5>TABLE: actuating parts of controls of mE EQuipmENT – torque &amp; axial pul tests</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Rotating controlunder test</td><td rowspan=1 colspan=1>Gripping diameterdll of controlknob (mm)&#x27;</td><td rowspan=1 colspan=1>Torque fromTable 30 (Nm)</td><td rowspan=1 colspan=1>Axial forceapplied (N)</td><td rowspan=1 colspan=1>UnacceptableRisK occurredYes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                797,
                917,
                892
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 155 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/6cd215f68cf5e83d3cb383e49dbeae1d022e03a1fdc9ddfa792a4d84a9fcb7f6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: &#x27;Gripping diameter (d) is the maximum width of a control knob regardless of itsshape (e.g. control knob with pointer)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                70,
                918,
                206
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f7e2c73a81bbd701e31ba9555c7a6a9586ae50b5c97655b9deca1f709a5415bc.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=17>Supplementary information: &#x27; Gripping diameter (d) is the maximum width of a control knob regardless of itsshape (e.g. control knob with pointer)</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>15.5.1.2</td><td rowspan=1 colspan=13>TABLE: transformer short circuit test short-circuit applied at end of windingsor at the first point that could be short circuited under sinGLE FAuLT conDition</td><td rowspan=1 colspan=3>N/A</td></tr><tr><td rowspan=1 colspan=11>Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V) ….:</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=11>RATED input frequency (Hz).</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=1>Windingtested</td><td rowspan=1 colspan=3>Class ofinsulation(A，B, E, F,orH)</td><td rowspan=1 colspan=2>Type ofprotective device(fuse, circuitbreaker) /Ratings</td><td rowspan=1 colspan=2>ProtectivedeviceoperatedYes/No</td><td rowspan=1 colspan=2>Time to THERMALSTABILITY (whenprotective devicedid notoperate)(Min)</td><td rowspan=1 colspan=2>Maximumallowedtemp fromTable 31(℃)</td><td rowspan=1 colspan=4>Maximumwindingtempmeasured(C)</td><td rowspan=1 colspan=1>Ambient(℃)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=17>Supplementary information:&#x27; Loads on other windings between no load and their NoRMAL UsE load. Short-circuit applied at end ofwindings or at the first point that could be short circuited under siNGLE FAULT CoNDiTioN.</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>15.5.1.3</td><td rowspan=1 colspan=14>TABLE: transformer overload test – conducted only when protective deviceunder short-circuit test operated</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=15>Primary voltage, most adverse value between 90 % to 110 % of RAtED voltage (V)&#x27;:</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>RATED input frequency (Hz) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>Test current just below minimum current that would activate protective device &amp;achieve THERMAL sTABiILITY under method a) (A) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>Test current based on Table 32 when protective device that operated under method a) is external to transformer, and it was shunted (A) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>Winding tested</td><td rowspan=1 colspan=3>Class ofinsulation(A, B, E, F, H)</td><td rowspan=1 colspan=4>Type of protective deviceused (fuse, circuitbreaker)/Ratings</td><td rowspan=1 colspan=2>Maximum allowedtemp from Table31 (℃)</td><td rowspan=1 colspan=3>Maximumwinding tempmeasured (℃)</td><td></td><td rowspan=1 colspan=2>Ambient(C)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=17>Supplementary information:1 Loads on other windings between no load and their NoRMAL UsE load.Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 minclearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMALSTABILITY achieved.-Other types of protective devices: until THERMAL STABiLTYachieved at a current just below minimum current operating theprotective device in a). This portion concluded at specified time or when a second protective device opened.</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                89,
                117,
                917,
                889
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 156 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a34d40d08c433a3c548d04ab4a8ce015218816bcf8a4d85f1259148899a45b22.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/4552142eed939801b1d61b48112455f6d2221c373faf3b78551bd8244b3632b9.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>15.5.2</td><td rowspan=1 colspan=6>TABLE: Transformer dielectric strength after humidity preconditioning of 5.7</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>TransformerModel/Type/ PartNo</td><td rowspan=1 colspan=1>Test voltage applied between</td><td rowspan=1 colspan=1>Testvoltage,(M)</td><td rowspan=1 colspan=1>Testfrequency(Hz)</td><td rowspan=1 colspan=2>BreakdownYes/No</td><td rowspan=1 colspan=1>DeteriorationYes/No</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Primary &amp; secondary windings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Primary winding &amp; frame</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Secondary winding &amp; frame</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: Tests conducted under the conditions of 11.1, in ME EQuiPMENT or undersimulated conditions on the bench. See Clause 15.5.2 for test parameters &amp; other details</td><td rowspan=1 colspan=2></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                121,
                917,
                336
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/439b69ea8c8ee1c6b3b05df3be618b4916548da8b417d3ef971d577fe09f15b1.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>16.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: General requirements for ME Systems</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                343,
                918,
                494
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c15cf3777ed7a1db3e07d0a554f928f6265f2f2e2d3b401e2cef3fd7f7e118ad.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>16.6.1</td><td rowspan=1 colspan=4>TABLE: LEAKAGE CURRENTs in ME SYSTem _ TOUCH CURRENT MEASUREmENTs</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Specific area where ToucHCuRRENT measured (i.e., fromor between parts of me systEmwithin PATiENT ENVIRONMENT)</td><td rowspan=1 colspan=1>AllowableTOUCH CURRENTin NORMALCONDITION(A)</td><td rowspan=1 colspan=1>MeasuredTOUCH CURRENTin NoRMALCONDITION(A)</td><td rowspan=1 colspan=1>Allowable TOUCH CURRENT in event of interruption ofPROTECTIVE EARTHCONDUCTOR, ( A)</td><td rowspan=1 colspan=1>Measured ToUcHCURRenT in event ofinterruption ofPROTECTIVE EARTHCONDUCTOR, (A)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                519,
                922,
                741
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/3cf0d708d90ca59a37b20ec2dd3e41838321e2a0d15cf947ff28b96f199745a4.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>16.9.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Connection terminals and connectors</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                754,
                920,
                899
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 157 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                84,
                60,
                336,
                75
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/dc89537c812a2c7069b97a7561665ca11d64024ce87ade73a98264ee3406e130.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                73,
                917,
                109
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a5492b9639f8478e41a7ee63e2b3dac2800c083d924354ef6b347b47e15adc8b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                120,
                918,
                196
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/0593e63471b3e698161263e39ef87176c742ba605fd2b444c5f047e7d36ed709.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Electromagnetic compatibility of ME equipment andME systems</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                92,
                215,
                918,
                451
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1054377d1aabf849c1a4e46629cc43f0ec718dd02761db7216bc3494c6182b57.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>SP</td><td rowspan=1 colspan=3>TABLE: Additional or special tests conducted</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Clause and Name of Test</td><td rowspan=1 colspan=1>Test type and condition</td><td rowspan=1 colspan=2>Observed results</td></tr><tr><td rowspan=1 colspan=2>15.4.3.2</td><td rowspan=1 colspan=1>Batteries connected with incorrectpolarity</td><td rowspan=1 colspan=2>No operating, no hazard</td></tr><tr><td rowspan=1 colspan=2>15.4.3.5</td><td rowspan=1 colspan=1>Protective device and Two MEANSOF OPERATOR PROTECTION beprovided</td><td rowspan=1 colspan=2>No hazard</td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                91,
                463,
                917,
                619
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "END OF IEC 60601-1 TEST REPORT"
                    }
                ]
            },
            "bbox": [
                366,
                635,
                657,
                650
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 158 of 181"
                    }
                ]
            },
            "bbox": [
                456,
                27,
                577,
                42
            ]
        },
        {
            "type": "page_footer",
            "content": {
                "page_footer_content": [
                    {
                        "type": "text",
                        "content": "CONTINUE TO ATTACHMENT1 US NATIONAL DIFFERENCESAND ATTACHMENT 2 PHOTO DOCUMENTATION"
                    }
                ]
            },
            "bbox": [
                258,
                663,
                765,
                696
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7f209c180b8ea166b89af29190e509d1029a5167b0d571820b9f0b77eacf0a2d.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                96,
                83,
                922,
                129
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "ATTACHMENT 1：US NATIONAL DIFFERENCES"
                    }
                ]
            },
            "bbox": [
                86,
                141,
                479,
                157
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/2ac599fed2f51a6c3db9612eff005d8533a925c42c7976f2ae72313a443d83d7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>TEST REPORT IEC 60601-1US NATIONAL DIFFERENCESMedical electrical equipment, Part 1: General Requirementsfor basic safety and essential performance</td></tr><tr><td rowspan=1 colspan=4>Differences according to.                AAMI / ANSI ES60601-1:2005/(R)2012 And A1:2012,C1:2009/(R)2012 AndA2:2010/(R)2012</td></tr><tr><td rowspan=1 colspan=1>4.8b</td><td rowspan=1 colspan=1>Replacement: where there was no relevantIEC/ISO standard, the relevant US ANSI standardapplied</td><td rowspan=1 colspan=1>Replaced. See appendedtable 8.10 in main report.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- when no relevant US ANSI standard existed, therequirements of this standard applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.10.2</td><td rowspan=1 colspan=1>Replacement: Rated voltage not exceeding 250Vdc or single phase ac. or 6ooV poly-phase ac forME EQUIPMEnT and ME SYSTEMS up to 4kVA</td><td rowspan=1 colspan=1>Internally powered</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Rated voltage not exceeding 600 V for all other MEEQUIPMENT and ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition: The protective measures as described inIEC 60364-4-41 and the NEC.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 70, X-Ray systemsare classified as long time operation (&gt; 5 &#x27;min) ormomentary operation (&lt; 5 sec)</td><td rowspan=1 colspan=1>Not an X-Ray system</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.11</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 70, X-Ray systemsare marked as long time operation or momentaryoperation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.22</td><td rowspan=1 colspan=2>New Sub-clause: Colors of medical gas cylinders</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To comply with NFPA 99: Cylinders containingmedical gases and their connection points arecolored in accordance with the requirements ofNFPA 99</td><td rowspan=1 colspan=1>No medical gas cylinders</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.2</td><td rowspan=1 colspan=1>Addition: All FIXED ME EQUIPMENT &amp; PERMANENTLYINSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT</td><td rowspan=1 colspan=1>Portable equipment</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                96,
                190,
                917,
                772
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 159 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                35,
                577,
                51
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                99,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/a8310aeb4775cbcefbecb0eddf4798b3ea73e8aeba6ab94c7de87a33f85c0a0e.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>8.6.1</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 99, the enclosure ofX-ray ME EQUIPMENT operating over 600 Vac,850Vdc MAIns VOLTAGE, or containing voltages upto 50 V peak and enclosed in protectively earthedenclosure as well as connections to X-ray tubesand other high voltage components that includehigh voltage shielded cables are PROTECTiVELYEARTHED.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To comply with NFPA 99, non-current carryingconductive parts of X-Ray ME EQUIPMENT likely tobecome energized are PRoTECTiVELY EARTHED</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>8.7.3 d</td><td rowspan=1 colspan=1>EARTH LEAKAGE CURRENT values are not higher thanthe stated values</td><td rowspan=1 colspan=1>No protection earthconnection.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5 mA in NORMAL CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10 mA in SINGLE FAULT CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>8.11</td><td rowspan=1 colspan=2>Addition prior to the first paragraph:a) To comply with the NEC, add the following requirements to this clause:</td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition: PERMANENTLY CONNECTED ME EQUIPMENTprovided with field wiring provision in accordancewith NEC</td><td rowspan=1 colspan=1>Portable equipment</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Exception: Fixed and stationary X-ray MEEQUiPMENT supplied from a branch circuit ratedat 30 A or less</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- ME EQUIPMENT that is not strictly portable butobviously is intended to be stationary, may beacceptable if provided with a length of attachedhard service flexible cord - such as Type S, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the equivalent, for supply connection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Installation of connecting cords between EQuiPMENTparts comply with NEC</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Cable used as external interconnection between units</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Exposed to abuse: Type SJT, SJTO, SJO, ST,</td><td rowspan=1 colspan=1>No external interconnection</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SO, STO, or equivalent, or similar multiple-conductor appliance-wiring material,</td><td rowspan=1 colspan=1>cable used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) Not exposed to abuse: The cable was as in item1) above, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) Type SPT-2, SP-2, or SPE-2, or equivalent or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>|in Type SVr, SVRO, SVE, or equivalent or similarmultiple-conductor appliance wiring material, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                96,
                84,
                920,
                890
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 160 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                35,
                577,
                51
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                99,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/26110d5c0365b8ac783b468a59c37c6b6d3ed0520d148bab8a684701e1846978.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ii) An assembly of insulated wires each with anominal insulation thickness of 0.8 mm (1/32 inch)or more,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Receptacles provided as part of ME EQuiPMENT andME sYsTEMs for use in the patient care areas ofpediatric wards, rooms, or areas are listed tamperresistant or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- employ a listed tamper resistant cover inaccordance with NEC</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition at the end of the clause:b) For ME EQUIPMENT provided with NEMAconfiguration non-locking plug types 120 V/15 A,125 V/20 A, 250 V/15 A, 250 V/20 A “HospitalGrade&quot; mains plug is provided and the PowERSUPPLY CORD is marked</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.2</td><td rowspan=1 colspan=1>Addition: The flexible cord is a type acceptable forthe particular application,</td><td rowspan=1 colspan=1>Internally powered</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and it is acceptable for use at a voltage not lessthan the rated voltage of the appliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and has an ampacity as in NEC, not less than thecurrent rating of the appliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.3</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 99, for X-Ray MEEQuiPMENT with an attachment plug, the currentrating on a hospital grade plug is 2X the maximuminput current of the equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                96,
                83,
                920,
                592
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "END OF ATTACHMENT 1"
                    }
                ],
                "level": 2
            },
            "bbox": [
                418,
                654,
                619,
                668
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 161 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                35,
                577,
                51
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                99,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021"
                    }
                ]
            },
            "bbox": [
                116,
                85,
                902,
                117
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "ATTACHMENT 2：Photo Documentation Sample：YP2407008 Lot: KE04"
                    }
                ],
                "level": 2
            },
            "bbox": [
                84,
                145,
                413,
                179
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/864897eafd68f38b6ccf8bd167cbc435807bdb2eccf79bef30ce00f117350609.jpg"
                },
                "image_caption": [],
                "image_footnote": []
            },
            "bbox": [
                96,
                191,
                353,
                420
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/297769468872838b01b0d3b298ea85425edb1e97b5b9c5251784f46351c35ce7.jpg"
                },
                "image_caption": [],
                "image_footnote": []
            },
            "bbox": [
                381,
                190,
                643,
                417
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/c3055ba098eca8b0f218d4d8fc6d69340769becd8aef6515ed69930f2434c388.jpg"
                },
                "image_caption": [],
                "image_footnote": []
            },
            "bbox": [
                668,
                190,
                929,
                418
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/1e2c02d2821e49eb03dc63503030caffeec28eae0571cd38f19258a1e55471fd.jpg"
                },
                "image_caption": [],
                "image_footnote": []
            },
            "bbox": [
                99,
                456,
                358,
                688
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/d1db9daca4f11e7b259d7795e1ba33375d14ca5f246fcd830ec11bd7c0c883d2.jpg"
                },
                "image_caption": [],
                "image_footnote": []
            },
            "bbox": [
                383,
                457,
                641,
                692
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/9d646a02d6463e453fdfbb1c374f2d77ba667568a81d2e180efecb37c27fd3ca.jpg"
                },
                "image_caption": [],
                "image_footnote": []
            },
            "bbox": [
                672,
                458,
                952,
                696
            ]
        },
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "END OF ATTACHMENT 2"
                    }
                ]
            },
            "bbox": [
                418,
                811,
                623,
                825
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 162 of 181"
                    }
                ]
            },
            "bbox": [
                445,
                35,
                582,
                51
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.:ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                99,
                56,
                349,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/fbf7ddf0ad4553cb153caab20f5ee5f82ba3a5bf84564d7ce1a0b9152c5b487f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\" rowspan=\"1\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td></td><td></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">4</td><td colspan=\"2\" rowspan=\"1\">GENERAL REQUIREMENTS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.1</td><td colspan=\"1\" rowspan=\"1\">Characteristics of supply mains specified in 4.10.2 ofl Part 1 applied, except me equipment or me systemsintended for home healthcare environment compliedwith the following:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Supply Mains in the home healthcareenvironment did not exceed 110 % or was not below85 % of nominal voltage between any of theconductors of the system or between any of theseconductors and earth (% V)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For me equipment or me systems intended toactively keep alive or resuscitate a patient, SupplyMains in the home healthcare environment did notexceed 110 % or was not below 80 % of nominalvoltage between any of the conductors of the systemor between any of these conductors and earth (% V</td><td colspan=\"1\" rowspan=\"1\">Non-life-supporting meequipment</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Rated range of nominal voltage did include at least No such supply mains12.4 V to 15.1 V for operation from a 12 V dc supplymains</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Rated range of nominal voltage did include at least See above24.8 V to 30.3 V for operation from a 12 V dc supplymains</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The equipment maintained basic safety andessentiai performance during and following a 30 sdip to 10 V from a 12 V dc supply mains</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The equipment maintained basic safety and See aboveessential performance during and following a 30 sdip to 20 V from a 24 V dc supply mains</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.2.1</td><td colspan=\"1\" rowspan=\"1\">Environmental conditions of transport and storage between uses</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment, except stationary equipment, after -20C~+55℃ 15%RHbeing removed from its protective packaging, andsubsequently between uses， operated within itsspecified normal use after transport or storage in thespecified environmental conditions</td><td colspan=\"1\" rowspan=\"1\">~95%RH</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">temperature range:-25 ° C to + 5 ° C</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">temperature range:+5 ° C to +35 ° C at a non-condensing relative humidity up to 90 %</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">temperature range: &gt;35 ° C to 70 ° C at a watervapour pressure up to 50 hPa</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For more restricted range of environmental transportand storage conditions between uses, theenvironmental conditions are specified</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Justified in the risk management file</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Marked on the me equipment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">When not practicable, the more restricted range isdisclosed in the instructions for use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Marked on the carrying case when the Not intended to be transportedinstructions for use indicate the me equipment is or stored in a carrying case intended to be transported or stored in a carryingcase between uses</td><td colspan=\"1\" rowspan=\"1\">between uses</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533),:or 5.3.7 (IS0 7000-0632) of isO 15223-1:2012 usedto mark temperature range</td><td colspan=\"1\" rowspan=\"1\">( ee above</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.8 (Is0 7000-2620) of IS0 15223-1:2012 See aboveused to mark humidity range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.9 (IS0 7000-2621) of IS0 15223-1:2012 See aboveused to mark atmospheric pressure range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Where me equipment used different marking forconditions of transport and storage between uses,continuous operating conditions and transientoperating conditions, markings accompanied bysupplementary markings except whererespective applicability was obvious</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.2.2</td><td colspan=\"1\" rowspan=\"1\">Environmental transport and storage test</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) Me equipment prepared for transportation or Removal of batteriesstorage according to instructions for use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) Me equipment exposed to its lowest specified -20°℃environmental transport and storage conditions(temperature-4°C)(°C )     :</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For at least 16 h or, ensure me equipment 2hreached thermal stability for at least 2 h</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) Then Me equipment exposed to 34 ° C + 4 ° C|34℃, 90%RH, 2hand 90 % - 0% + 6% relative humidity until the testchamber reached equilibrium and held for at least 2hours. The transition from low to high temperaturewas made slowly enough to provide a non-condensing environment.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">d) Me equipment exposed to its highest specified 55℃, 33%RH, 2henvironmental transport and storage conditions, notrequiring a water vapour pressure greater than 50hPa (temperature $0 \\% 0 0 ) ; 1 ^ { \\circ } 0 , \\pm \\% ) ;$ </td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For at least 16 h or, ensured me equipmentreached thermal stability for at least 2 h</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">e) At the end of this conditioning period, meequipment allowed to return and stabilize at theoperating conditions of normal use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">f) Me equipment evaluated to its specifications and Provide basic safetyensured it provides basic safety and essentialperformance</td><td colspan=\"1\" rowspan=\"1\">andl essential performance</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.2.3.1</td><td colspan=\"1\" rowspan=\"1\">Environmental operating conditions - Continuous operating conditions</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Instructions foruseindicatedenvironmental operating conditions of the meequipment</td><td colspan=\"1\" rowspan=\"1\">permissible 10°℃-40°℃, 15%RH~90%RH,700hPa-1060hPaDescribed in the \"Productspecifications”of User'sManual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment complied with its specifications andlall requirements of the standard when operated innormal use within temperature + 5 ° C to +40 ° C,</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Relative humidity range of 15 % to 90%, non-condensing, but not requiring a water vapour partialpressure greater than 50 hPa; and</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">An atmospheric pressure range of 700 hPa to 1060hPa</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">ForImore restricted range of environmentaloperating conditions</td><td colspan=\"1\" rowspan=\"1\">10℃-40℃</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- justified in the risk management file;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">-marked on the equipment; or were nor practical inthe instructions for use·</td><td colspan=\"1\" rowspan=\"1\">Described in the“ Productspecifications \"   of User'sManual.</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Marked on the carrying case when theinstructions for use indicate the me equipment is a carying caseintended to be operated in a carrying case</td><td colspan=\"1\" rowspan=\"1\">Not intended to be operated in</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533),or 5.3.7 (ISO 7000-0632) of isO 15223-1:2012 usedto mark temperature range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012used to mark humidity range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012used to mark atmospheric pressure range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Where me equipment used different marking forconditions of continuous operating conditions andtransient   operating   conditions,    markingsaccompanied by supplementary markings</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Environmental operating conditions test</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) Me equipment was set up for operation accordingto intended use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) Me equipment exposed to 20 ° C + 4 ° C for at 22°℃ 6hleast 6 h or, ensured me equipment reached thermalstability for at least 2 h, (h)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) Me equipment evaluated to its specifications and Provide BS and EPensured it continued to provide basic safety andessential performance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">d) Me equipment evaluated to its specifications and Provide BS and EPensured it continued to provide basic safety andessential performance while at the lowest specifiedatmospheric pressure.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">e) Me equipment evaluated to its specifications and|ensured it continued to provide basic safety andessential performance while at the highest specifiedatmospheric pressure.</td><td colspan=\"1\" rowspan=\"1\">1 Provide BS and EP</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">f) Pressure in chamber relieved</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">g) me equipment cooled to its lowest specified 10C,15%RHenvironmental operating conditions</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">h) Me equipment held at lowest specifiedenvironmental operating conditions for at least 6 hor, ensured the me equipment reached thermalstability for at least 2h</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">i) Me equipment met its specifications and basic Provide BS and EPsafety and essential performance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">j) me equipment warmed to its highest specified 40℃, 95%RHcontinuous environmental operating conditions</td><td colspan=\"1\" rowspan=\"1\">40℃，95%RH</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">k) Me equipment held the conditions of j) for at least 2h6' h or, ensured the me equipment reached thermalstability for at least 2 h</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">I) Me equipment met its specifications and basic| Provide BS and EPsafety and essential performance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.2.3.2</td><td colspan=\"1\" rowspan=\"1\">Environmental shock to transit-operable equipment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Transit-operable equipment with a stated widerrange of continuous environmental operationconditions maintained basic safety and essentialperformance in the presence of condensation andthermal shock from rapid changes in environmentaltemperature and humidity during intended use whentest in accordance with 4.2.3.2 a)-j)</td><td colspan=\"1\" rowspan=\"1\">No Transit-operable meequipment</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5</td><td colspan=\"2\" rowspan=\"1\">GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"2\" rowspan=\"1\">In addition to the requirements of 5.9.2.1 of with IEC 60601-1 standard, accessibilitydetermined as indicated below:</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Accessible parts of me equipment identified byinspection and, when necessary, by testing</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">When in doubt, an accessible part of me equipmentdetermined by a test with the small finger probe ofFig 1, applied in a bent or straight position asfollows:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">for all positions of the me equipment operating innormal use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">after opening access covers and removal of No such partsparts, including lamps, fuses, and fuse holderswhen:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">i) the access covers could be opened without the| No access coversuse of a tool, or</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">i) the instructions for use instructed a lay operator to See aboveopen the relevant access cover</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6</td><td colspan=\"1\" rowspan=\"1\">CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> Me equipment intended for home healthcareenvironment classified as follows, except for permanently installed equipment and as required byPart 1, Sub-clause 6.2:</td><td colspan=\"1\" rowspan=\"1\">No permanently installedequipment</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">class Il or internally powered :</td><td colspan=\"1\" rowspan=\"1\">class Il and internally powered</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Not provided with a functional earth terminal</td><td colspan=\"1\" rowspan=\"1\">No functional earth terminal</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">– When equipped with applied parts, they are typebfor cf :</td><td colspan=\"1\" rowspan=\"1\">Type BF applied part</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7</td><td colspan=\"2\" rowspan=\"1\"> ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.1</td><td colspan=\"1\" rowspan=\"1\">Usability   of  identification,   marking,accompanying documents intended for lay operator Usability test reportor lay responsible organization evaluated by anoperator whose profile included minimum eightyears of education</td><td colspan=\"1\" rowspan=\"1\">and Usability was evaluated in the</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment and me systems intended for home| See abovehealthcare environment are simple to use and do notrequire  referencing  complex  accompanyingdocuments</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2</td><td colspan=\"1\" rowspan=\"1\">In addition to requirements of 7.2.9 of the general the carryingstandard, the carrying case provided some or all of|the ingress protection against water or particulatematter, The enclosure is marked with the SAFETYSIGN ISO 7010-W001 and “keep dry” or</td><td colspan=\"1\" rowspan=\"1\">casedo notprovided     the     ingressprotection against:water orparticulate matter</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol ISO 15223-1:2012, 5.3.4 (ISO 7000-0626)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A carrying case marked with degree of protection</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Carrying case inspected, and tests and criteria ofl7.1.2 and 7.1.3 of Part 1 applied</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.3</td><td colspan=\"1\" rowspan=\"1\">accompanying documents</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.3.1</td><td colspan=\"1\" rowspan=\"1\">accompanying documents indicate the lay operatoror lay responsible organization should contact themanufacturer or manufacturer's representative onthe following issues:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Assistance in setting up, using, or maintaining the|me equipment or me system when needed, or</td><td colspan=\"1\" rowspan=\"1\">Described in chapter \"MANUFACTUREINFORMATION” of operationguide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">– To report unexpected operation or events</td><td colspan=\"1\" rowspan=\"1\">Described in chapter \"TROUBLESHOOTING”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">accompanying documents include a postal addressand either a phone number or web address for thelay operator or lay responsible organization tocontact the manufactureror manufacturer's|representative</td><td colspan=\"1\" rowspan=\"1\">Described inchapter \" MANUFACTUREINFORMATION”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.3.2</td><td colspan=\"1\" rowspan=\"1\">accompanying documents include necessary detailsfor healthcare professional to brief the lay operator orIay rresponsible organization on any knowncontraindication(s) to the use of me equipment or mesystem and any precautions to be taken, includingthe following:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Precautions to be taken in the event of changes in|the performance of me equipment or me system</td><td colspan=\"1\" rowspan=\"1\">Described in chapter \"MAINTENANCE”of operationguide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Precautions to be taken regarding the exposure of|the me equipment or me system to reasonablyforeseeable environmental conditions</td><td colspan=\"1\" rowspan=\"1\">Described in chapter \"NOTICE” of operation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Adequate information regarding medicinal Not intended to administersubstances that me equipment is designed to substancesadminister, including any limitations in the choice ofsubstances to be delivered as indicated below:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Information on any medicinal substances orhuman blood derivatives incorporated into the melequipment or accessories as an integral part; and</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The degree of accuracy claimed for me equipment Describedwith a measuring function</td><td colspan=\"1\" rowspan=\"1\">in    chapter“SPECIFICATIONS”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4</td><td colspan=\"1\" rowspan=\"1\">Instructions for use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.1</td><td colspan=\"1\" rowspan=\"1\">Nature of the hazard, likely consequences that couldoccur if the advice is not followed, and precautions for reducing the risk described in instructions for usecorresponding to each warning and SAFETY SIGN</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The instructions for use address the following issues, as applicable:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Strangulation due to cables and hoses,particularly due to excessive length</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Inhalation or swallowing of small parts</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Potential allergic reactions to accessible materialsused in the me equipment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Contact injuries</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The instructions for use include warnings to theeffect that the following actions could be unsafe asapplicable:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">-   Use of accessories, detachable parts, and Describedmaterials not described in the instructions for use|(see 7.9.2.14 of Part 1)</td><td colspan=\"1\" rowspan=\"1\">in    chapter“NOTICE”   ofoperation|guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Interconnection of this equipment to otherequipment not described in the instructions for use(see 16.2 c) indent 9) of Part 1)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Modification of the equipment</td><td colspan=\"1\" rowspan=\"1\">Described     in    chapter“NOTICE”  of operationguide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">– Use of the me equipment outside its carrying case|when some part of the protection required by thisstandard is provided by that carrying case (see 8.3.1and 10.1)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.2</td><td colspan=\"1\" rowspan=\"1\">When basic safety or essential performancedependents on the internal electrical power source,the instructions for use describes the following:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Typical operation time or number of procedures|</td><td colspan=\"1\" rowspan=\"1\">Described in  chapter  “1.BATTERY  LOADING\"   ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">– Typical service life of the internal electrical powersource; and    :</td><td colspan=\"1\" rowspan=\"1\"> Describedin chapter“1.BATTERY  LOADING\"   ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Behaviour of me equipment while therechargeable internal electrical power sourcecharging</td><td colspan=\"1\" rowspan=\"1\">No rechargeable INTERNALELECTRICAL         POWERSOURCE</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.3</td><td colspan=\"1\" rowspan=\"1\">Instructions for use for me equipment intended foruse by a lay operator include easily understooddiagrams, illustrations, or photographs of the fullyassembled and ready-to-operate me equipmentincluding all controls, visual information signals, andindicators provided (see 7.1)</td><td colspan=\"1\" rowspan=\"1\">Described in chapter “SETUPAND               OPERATINGPROCEDURES”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.4</td><td colspan=\"1\" rowspan=\"1\">Additional requirements for me equipment start-up procedure:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Easily understood diagrams, illustrations, or Described in chapter \"sETUPphotographs showing proper connection of thepatient to the me equipment, accessories and otherequipment (see 7.1)</td><td colspan=\"1\" rowspan=\"1\"> AND               OPERATINGPROCEDURES\"ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">the time from switching“on” until the meequipment is ready for normal use, when it exceeds15 s (see 15.4.4 of Part 1) (s)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">-the time required for me equipment to warm fromthe minimum storage temperature between usesuntil it is ready for intended use; and    ：</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">-the time required for me equipment to cool from themaximum storage temperature between uses until itis ready for intended use; and</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE\"ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.5</td><td colspan=\"1\" rowspan=\"1\">Instructions for use for me equipment intended foruse by a lay operator include a description ofgenerally known conditions in the home healthcareenvironment that can unacceptably affect the basicsafety and essential performance of the meequipment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The steps that can be taken by the lay operator toidentify and resolve the above conditions</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">At least the following issues are also included as applicable</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- The effects of lint, dust, light (including sunlight), Describedetc.</td><td colspan=\"1\" rowspan=\"1\">in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- A list of known devices or other sources that canpotentially cause interference problems</td><td colspan=\"1\" rowspan=\"1\">Described in chapter   ”NOTICE” of operation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- The effects of degraded sensors and electrodes, orloosened electrodes, that can degrade performanceor cause other problems</td><td colspan=\"1\" rowspan=\"1\">Described    in    chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- The effects caused by pets, pests or children</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“NOTICE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The instructions for use explain the meaning of the IPclassification marked on the me equipment, and onany carrying case provided with the me equipmentas applicable</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.6</td><td colspan=\"1\" rowspan=\"1\">Instructions for use include a troubleshooting guidefor use when there are indications of a me equipmentmalfunction during start-up or operation</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“TROUBLESHOOTING”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Troubleshooting guide discloses the necessarysteps in the event of an technical alarm condition</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.7</td><td colspan=\"1\" rowspan=\"1\">Instructions for use for me equipment, me systems,parts, and accessories for other than single use thatcan be contaminated by contact with patient, bodyfluids, or expired gases, during intended use,indicate the following:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Frequency of cleaning, cleaning and disinfection,or cleaning and sterilization, as appropriate, for meequipment, me systems, parts, and accessories usedon the same patient including rinsing methods,drying, handling, and storage between uses (see 8.1and 8.2); and</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> It is necessary to clean and disinfect, clean andsterilize the me equipment, me systems, parts, andaccessories for multiple patient use between uses ondifferent patients, including rinsing methods, drying,handling, and storage until re-use (see 8.1 and 8.2), or</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment, me systems and accessoriesrequire professional hygienic maintenance prior tore-use and provide contact details for the source oflthese services (see 7.5.2)</td><td colspan=\"1\" rowspan=\"1\">No   professional  hygienicmaintenance is required.</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.8</td><td colspan=\"1\" rowspan=\"1\">Instructions for use include:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> Expected service life of the me equipment</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">expected service life of parts and accessoriesshipped with the me equipment :</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">shelf life of parts and accessories shipped withme equipment when shelf life is less than theexpected service life</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.9</td><td colspan=\"1\" rowspan=\"1\">Instructions for use include:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A statement indicating the lay responsibleorganization must contact its local authorities todetermine the proper method of disposal ofpotentially bio hazardous parts and accessories, asapplicable</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.10</td><td colspan=\"1\" rowspan=\"1\">Instructions for use includes the recommendedplacement of the remote parts of the distributedalarm system, when applicable, to ensure theoperator can be notified at alltimes by an appropriateelement of distributed alarm system within itsspecified range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.5</td><td colspan=\"1\" rowspan=\"1\">Technical description</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.5.1</td><td colspan=\"1\" rowspan=\"1\">The technical description for permanently installed Not class I me equipmentclass Ime equipment includes:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A warning indicating the me equipment See aboveinstallation， including a correct protective earthconnection, must only be carried out by qualifiedservice personnel</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Specifications of the permanently installed See aboveprotective earth conductor</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A warning to verify the integrity of the external See aboveprotective earthing system</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A warning to connect and verify that the See above protective earth terminal of the permanently installedme equipment is connected to the external protectiveearthing system</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.5.2</td><td colspan=\"1\" rowspan=\"1\">Technical description includes methods for cleaningand disinfection or cleaning and sterilization for me hygienic maintenanceequipment and accessories requiring professionalhygienic maintenance prior to reuse (see 7.4.7):</td><td colspan=\"1\" rowspan=\"1\">Not  requireprofessional</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> Before and after any type of service procedure</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">When the me equipment is transferred to another See abovepatient</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8</td><td colspan=\"1\" rowspan=\"1\">PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.1</td><td colspan=\"1\" rowspan=\"1\">A lay operator in the home healthcare environment Usability was evaluated in thecan perform the cleaning or cleaning and disinfection Usability test reportprocesses when intended (see 7.4.7)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Usability of each such process pertaining to a layoperator was iinvestigated by theusabilityengineering process</td><td colspan=\"1\" rowspan=\"1\">See usability engineering file</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.2</td><td colspan=\"1\" rowspan=\"1\">A lay operator in the home healthcare environment No sterilizationcan perform the cleaning and sterilization processeswhen intended (see 7.4.7)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Usability of each such process pertaining to a lay See aboveoperator was investigated by the usabilityengineering process</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.3</td><td colspan=\"2\" rowspan=\"1\">Additional requirements for ingress of water or particulate matter into me equipmentand me systems</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.3.1</td><td colspan=\"1\" rowspan=\"1\">Transit-operable, handheld, and body-worn me portable me equipmentequipment maintained basic safety and essential performance after undergoing the test of IEC 60529for at least IP 22 :</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">All other me equipment maintained basic safety and IP 22essential performance after undergoing the test ofIEC 60529 for at least IP21</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For portable me equipment intended to be used only Not intended to be used onlywhile in a carrying case, IP21 met with the me while in a carrying caseequipment in its the carrying case</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">If some or all of the protection against the ingress of Not intended to be used onlywater or particulate matter is provided bya carrying case, then the ME EQUIPMENT shall betested while inside the carrying case.</td><td colspan=\"1\" rowspan=\"1\">while in a carrying case</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Maintenance of basic safety and essential Provide BS and EPperformance verified</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.3.2</td><td colspan=\"1\" rowspan=\"1\">Enclosures of the non-me equipment parts of the me| Not systemsystems provide the degree of protection againstharmful ingress of water or particulate matterequivalent to equipment complying with theirrespective IEC or ISO safety standards</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Tests of IEC 60529:1989 conducted with theSee aboveequipment placed in the least favourable position ofnormal use and the enclosures inspected</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.4</td><td colspan=\"2\" rowspan=\"1\">Additional requirements for interruption of the power supply/supply mains to meequipment and me system</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">me equipment or me system with essentialperformance intended to actively keep alive orresuscitate a patient maintained its essentialperformance for a sufficient time or for a sufficientnumber of procedures when loss or failure of supplymains or near depletion internal electrical powersource occurred</td><td colspan=\"1\" rowspan=\"1\">Not  life  supporting  meequipment or me system</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The time or number of procedures remaining allowed See abovealternative life-supporting methods to be employed</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Optionally, an internal electrical power source was See aboveused to maintain essential performance :</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Optionally, independent means were used to provide| See aboveessential performance</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Instructions for use disclose the time or number of See aboveprocedures available following a loss or failure of thesupply mains or near depletion of the internalelectrical power source</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Instructions for use describes the alternative life- See abovesupporting methods to be employed</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The technical description describes methods that See abovecan be employed for longer periods</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">me equipment or me system   with essentialperformance intended to actively keep alive orresuscitate a patient with no internal electrical powersource is equipped with an alarm system thatincludes at least a medium priority alarm conditionindicating power failure :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">me equipment or me system   with essential See aboveperformance intended to actively keep alive orresuscitate a patient  with an internal electricalpower source is equipped with an automaticswitchover to internal electrical power source</td><td colspan=\"1\" rowspan=\"1\">with essential See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">me equipment or me system  with essential See aboveperformance intended to actively keep alive orresuscitate a patient with an internal electricalpower source is equipped with an alarm system that]includes at least a medium priority technical alarmcondition indicating the internal electrical powersource is nearing insufficient remaining power foroperation</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Technical alarm condition provides sufficient time or See abovesufficient number of procedures for a lay operator toact</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A technical alarm condition of at least low priorityremained active until the internal electrical powersource returned to a level above the alarm limit oruntil depleted</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                934,
                859
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 163 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                84,
                932,
                876
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 164 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                99,
                56,
                353,
                70
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                934,
                842
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 165 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                99,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                934,
                859
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 166 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                932,
                880
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 167 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                99,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                84,
                934,
                837
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 168 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                934,
                868
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 169 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                84,
                934,
                871
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 170 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                99,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                934,
                851
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 171 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                934,
                879
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 172 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/388223e7d3b8481c3c316a25bd54a3ea40ec5cf714f892f74d9b6bd97b9ea6da.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td><td rowspan=2 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>It was not possible to inactivate the visual alarm See abovesignal of this technical alarm condition</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NA</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Functionaltestsconducted, and themanagement file inspected</td><td rowspan=1 colspan=1>riskSee above</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>8.5</td><td rowspan=1 colspan=1>Additional requirements for an internal electrical power source</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1</td><td rowspan=1 colspan=1>me equipment provided with a means for the Indicate in the LCDoperator to determine state of the internal electricalpower sourcewhen theis essential for basicsafety or essential performance or to control risksassociated with loss of essential performance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>State of internal electrical power source indicated by:</td><td rowspan=1 colspan=1>See below</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- number of procedures remaining;</td><td rowspan=1 colspan=1>No number of proceduresremaining</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-remaining operating time;</td><td rowspan=1 colspan=1>No remaining operating time</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-percentage of the remaining operating time orenergy; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>.“fuel”gauge</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions described method to determine state of| internal electrical power source</td><td rowspan=1 colspan=1>Described     in     chapter“BATTERY LOADING ANDAC ADAPTER LOADING”ofoperation guide</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>8.5.2</td><td rowspan=1 colspan=1>Means, other than labelling, provided to prevent risk|of swallowing coin/button cells</td><td rowspan=1 colspan=1>No use swallowing coin/buttoncells</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Replacement of button cell require use of tool</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1>8.5.3</td><td rowspan=1 colspan=1>Additional requirements for separation of parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For ME EQUIPMENT or ME SYSTEM with anINTERNAL ELECTRICAL POWER SOURCE,simultaneous connection of the ME EQUIPMENT tothe PATiENT and the SUPPLY MAINS is possible,then APPLIED PARTS and parts that are likely tocome into contact with the PATiENT shall have twoMOPP fromthe SUPPLY MAINS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>However, parts which the PATiENT intentionallyhandles as the intended OPERATOR accordingto 7.9.2.1 of IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 + IEC 60601-1:2005/AMD2:2020 (e.g. touch keys， ENCLOSURE)while the ME EQUlPMENT is not being usedfor its intended medical function may be insulatedwith two MOOP from SUPPLY MAINS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=2>ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINSTHAZARDOUS OUTPUTS</td><td rowspan=1 colspan=1>P</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>The risks associated with usability in the home healthcare environment for operatorprofiles including a lay operator when performing the usability engineering processinclude at least the following considerations:</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- changes of controls</td><td rowspan=1 colspan=1>Usability was evaluated in theUsability test report</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>unexpected movement</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>potential for misconnection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                934,
                876
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 173 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/d951c4f50bd15002eac2112c145f0948a0dc7703f08fac459a1260872303193f.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"4\" rowspan=\"1\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> potential for improper operation, or unsafe use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">potential for confusion as to current operationalmode</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> change in the transfer of energy or substance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">· exposure to environmental conditions specified inthis standard</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">exposure to biological materials, and</td><td colspan=\"1\" rowspan=\"1\">No biological materials</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> small parts being inhaled or swallowed</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Particular emphasis placed on the limited training ofa lay operator with respect to the ability to interveneand maintain basic safety and essential performance.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The manufacturer' s usability engineering processincluded the least capable intended lay operator orlay responsible organization</td><td colspan=\"1\" rowspan=\"1\">Usability was evaluated in the Usability test report</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Usability engineering file inspected for compliance :</td><td colspan=\"1\" rowspan=\"1\">Usability test report</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10</td><td colspan=\"2\" rowspan=\"1\">CONSTRUCTION OF ME EQUIPMENT</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.1</td><td colspan=\"1\" rowspan=\"1\">Additional requirements for mechanical strength</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.1.1</td><td colspan=\"1\" rowspan=\"1\">Additions to Table 28 Mechanical strength test of thebase standard, conducted as indicated in Table 1,Mechanical strength test applicability， non-transit-operable, and Table 2, Mechanical strength testapplicability, transit-operable</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.1.2</td><td colspan=\"1\" rowspan=\"1\">Me equipment, its parts, and mounting accessories,intended for non-transit-operable use displayedadequate mechanical strength when subjected tomechanical stress caused by normal use, includingpushing, impact, dropping and rough handling (not]applicable to fixed and stationary me equipment)</td><td colspan=\"1\" rowspan=\"1\">See Appended Table 10.1.2</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"2\" rowspan=\"1\">Me equipment maintained basic safety and essential performance after mechanicaltests</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Operator-re-settable protective devices that can bereset without the use of a tool were, optionally, resetprior to the evaluation of basic safety and essentialperformance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) Shock tests conducted in accordance with IEC| See Appended Table 10.1.2a60068-2-27:2008 :</td><td colspan=\"1\" rowspan=\"1\">See Appended Table 10.1.2a</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) Broad-band random vibration tests conducted in See Appended Table 10.1.2baccordance with IEC 60068-2-64:2008, using thefollowing conditions</td><td colspan=\"1\" rowspan=\"1\">Se Append able 126</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.1.3</td><td colspan=\"1\" rowspan=\"1\">Me equipment, parts, and mounting accessories for Not transit-operable equipmenttransit-operable use displayed adequate mechanicalstrength when subjected to pushing, impact,dropping, rough handling, and rigorous conditions ofpatient movement in normal use as well astransportation by trolleys, carts, road vehicles, trains,ships, and aircraft</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment maintained basic safety and essential See aboveperformance after the following tests:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) Shock tests conducted on other than hand-heldme equipment, parts, and mounting accessories inaccordance with IEC 60068-2-27:2008</td><td colspan=\"1\" rowspan=\"1\">| See above</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">1) Test type: Type 1     :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">2) Test type: Type 2     :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) Shock tests conducted on hand-held me See aboveequipment, parts, and mounting accessories inaccordance with IEC 60068-2-27:2008</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">1) Test type: Type 1     :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">2) Test type: Type 2     :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) Broad-band random vibration test conducted on|me equipment, parts, and mounting accessories inaccordance with IEC 60068-2-64:2008</td><td colspan=\"1\" rowspan=\"1\">1 See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">d) Free fall tests conducted on portable and mobile See above me equipment, parts, and mounting accessories perIEC 60068-2-31:2008, using procedure 1 :</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Basic safetyand essential performance wereSee abovemaintained</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.2</td><td colspan=\"1\" rowspan=\"1\">Controls of me equipment intended for use by a lay No controlsoperatory that can affect basic safety or essentialperformanceprotectedfrom accidental  ordunauthorized changes or adjustments</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Operator-adjustable controls used for calibration See aboveinclude a means to prevent unintentional changesfrom the intended position</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">11</td><td colspan=\"1\" rowspan=\"1\">PROTECTION AGAINST STRANGULATION OR ASPHYXIATION</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Means provided to control the risk of strangulationand asphyxiation of the patient and others to anacceptable level</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Equipment and risk management file inspected</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">12</td><td colspan=\"2\" rowspan=\"1\">ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF MEEQUIPMENT AND ME SYSTEMS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment and me systems intended for home Describedhealthcare environment are Class B according toCISPR 11:2009 :</td><td colspan=\"1\" rowspan=\"1\">in     chapter“       ELECTROMAGNETICCOMPATIBILITYINFORMATION” ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td></td><td></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">13</td><td colspan=\"2\" rowspan=\"1\">ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS OF ME EQUIPMENT AND MESYSTEMS</td><td colspan=\"1\" rowspan=\"1\">N/E</td></tr><tr><td colspan=\"1\" rowspan=\"1\">13.1</td><td colspan=\"1\" rowspan=\"1\">Each high priority and medium priority alarmcondition causes generation of auditory alarmsignals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012, except when equipment isconnected to a distributed alarm system intended forconfirmed deliver of alarm conditions including thegeneration of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012     :</td><td colspan=\"1\" rowspan=\"1\">See attached IEC 60601-1-8Report</td><td colspan=\"1\" rowspan=\"1\">NE</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                85,
                934,
                886
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 174 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                84,
                932,
                792
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 175 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "paragraph",
            "content": {
                "paragraph_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/e0e94a7290747812e821af333a6931ce4480f9d95f945c2e1b9b3c012afd8d6b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=1>For me equipment and me systems intended to See attached IEC 60601-1-8actively keep alive or resuscitate a patient, reducing Reportthe auditory alarm signal volume t below audiblelevels resulted in the following was not possible,except when the alarm system was connected to adistributed alarm system that included generation ofauditory alarm signals per IEC 60601-1-8:2006 andIEC 60601-1-8:2006/AMD1:2012</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                104,
                84,
                932,
                253
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/47af06d1d3aade22250e03c31a2a002adec268053ca0e602d62d1681f4e84f57.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>Clauseofiso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: No more restricted range</td></tr><tr><td rowspan=1 colspan=1>4.2.3.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Environmental operating conditions - Continuous operatingconditions</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clauseof_iso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: No more restricted range</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                101,
                268,
                935,
                526
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/9b69675794ae45f3c65e77e101a6754bccbe5c8519afd70d5af264814e7e2be7.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"1\" rowspan=\"1\">7.4.1</td><td colspan=\"2\" rowspan=\"1\">RM RESULTS TABLE: Additional requirements for warning and safety notices</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause ofISO14971</td><td colspan=\"1\" rowspan=\"1\">Document Ref. in RMF (Document No. &amp;paragraph)</td><td colspan=\"1\" rowspan=\"1\">Result - Remarks</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.2</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">All hazards associated withdevice  have  beenidentified.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.3</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">All hazards associated withthe device have beenidentified.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.4</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">Risks of each hazardoussituation are estimated</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">The risk acceptability foreach hazardoussituation has been estimatedand documented</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">Solutions for reduction of theunacceptable riskto acceptable levels, whererequired, have beenimplemented, taking intoaccount the availableoptions and their priority.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"4\" rowspan=\"1\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                555,
                934,
                887
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 176 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                104,
                84,
                932,
                129
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/c173e2bcca0cf997977e9c5c943fc68455a727b73afb9a322aba1a91586d4afa.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>7.4.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: : Additional requirements for operating instructions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref.inlRMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>All hazards associated withthe device have  beenidentified.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardoussituation are estimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>The risk acceptability foreach hazardous situationhasbeen estimated anddocumented</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Solutions for reduction of theunacceptable    risk   toacceptable levels,whererequired,     have    beenimplemented, takingintoaccount the available optionsand their priority.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                169,
                934,
                456
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/ef8b3a65272aec4a5da6fa621ff5cf4c4b8789eabd4d4c05c4b4f4606f6b7122.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>8.4</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Additional requirements for interruption of power supply /supply mains to ME Equipment and ME Systems</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: Not life supporting me equipment or me system</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                483,
                935,
                736
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/23e04c9104e611770f9b04ede387adc3a2190efe6209f4676416a7ad997dbffc.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.2a</td><td rowspan=1 colspan=2>TABLE: Shock test (IEC 60068-2-27:2008), using the following conditions*:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Peak acceleration       :</td><td rowspan=1 colspan=2>150 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Duration</td><td rowspan=1 colspan=2>11 ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Pulse shape    </td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Number of shocks</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                99,
                764,
                935,
                885
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 177 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                99,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/b3d138b50d4df8a12739032de533a62ea4b69c8fdc468a23cc40a7f9f725b367.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>DirectionApplied</td><td rowspan=1 colspan=1>Shock Axis Shock Applied</td><td rowspan=1 colspan=2>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>Y</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1>z</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>[T</td><td rowspan=1 colspan=1>z</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=7>Supplementary information:*(NOTE 1 This represents Class 7M1 as described in IEC TR 60721-4-7:2001 [6])</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                83,
                935,
                307
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/653bd8809344b8d19d87065022d79d4c8b81b8dd7c883d3f37df04b6054bc1b5.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.2b</td><td rowspan=1 colspan=4>TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) using the followingconditions*:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration        :</td><td rowspan=1 colspan=2>30 min per perpendicular axis (3 total)</td></tr><tr><td rowspan=1 colspan=2>Perpendicular axis subjected Accelerationto&#x27;broad-band   randomamplitudevibration test</td><td rowspan=1 colspan=1>randomamplitude</td><td rowspan=1 colspan=2>Basic safety and essential performancemaintained? Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                336,
                934,
                644
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 178 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7f44ddd08a5c9e77662e4f2e74259e51a41a7105c80981a4411bd1c304930ff6.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=10>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=4>Requirement + Test</td><td rowspan=1 colspan=3>Result - Remark</td><td rowspan=1 colspan=2>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>10.1.3a1</td><td rowspan=1 colspan=7>TABLE: Shock test (IEC 60068-2-27:2008) for other than hand-held equipment, parts, N/Aand mounting accessories under the following conditions (Test Type 1):</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Peak acceleration       :</td><td rowspan=1 colspan=4>150 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Duration        :</td><td rowspan=1 colspan=4>11ms</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Pulse shape</td><td rowspan=1 colspan=4>half-sine</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Number of shocks      </td><td rowspan=1 colspan=4>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=3>Direction Shock Applied</td><td rowspan=1 colspan=1>AxisApplied</td><td rowspan=1 colspan=3>ShockBasicsafety  and  essentialperformance maintained? Yes/No</td><td rowspan=1 colspan=3>Remarks</td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=10>Supplementary information: * (NOTE 3 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001 [6])</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                104,
                85,
                937,
                545
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f4d8c25f97190b539fd0cd7c5093497369e48d0ff4404370326627f9b02518ea.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.3a2</td><td rowspan=1 colspan=5>TABLE: Shock test (IEC 60068-2-27:2008) on other than hand-held me equipment, N/Aparts, and mounting accessories under the following conditions (Test Type 2):</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Peak acceleration</td><td rowspan=1 colspan=2>300 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration</td><td rowspan=1 colspan=2>6ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Pulse shape    ：</td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Number of shocks      :</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=2>Direction        ShockApplied</td><td rowspan=1 colspan=1>Axis        ShockBasicApplied</td><td rowspan=1 colspan=2>ShockBasicsafety  and  essentialperformance maintained? Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                106,
                560,
                930,
                886
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 179 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8a76e08f6153f7870d935631e28d84a6a1ffbe7882aaa5b6457dc200524e228b.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                106,
                84,
                930,
                205
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/5c2f11d597be29b3b6b81311a0eb61f1ee16e27d32ca4c9938198bf995e9aac8.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.3b1</td><td rowspan=1 colspan=3>TABLE: Shock test (IEC 60068-2-27:2008) on hand-held me equipment parts, and N/Amounting accessories using the following conditions (Test Type 1):</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Peak acceleration       </td><td rowspan=1 colspan=2>300 m/s2 (30 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Duration        :</td><td rowspan=1 colspan=2>11ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Pulse shape    :</td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Number of shocks      :</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=2>Direction ShockApplied</td><td rowspan=1 colspan=1>Axis Shock Applied</td><td rowspan=1 colspan=1>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:*(NOTE 4 This represents Class 7M3 as described in IEC/TR 60721-4-7:2001. (Test Type 1)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                113,
                216,
                923,
                576
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/7277536ec103a595100034c44f914f30b2a76385e641202f9cf6ca5576746663.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.3c</td><td rowspan=1 colspan=5>TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) on me equipment, N/Aparts, and mounting accessories using the following conditions*:&quot;</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration        :</td><td rowspan=1 colspan=2>30 min per perpendicular axis (3 total)</td></tr><tr><td rowspan=1 colspan=2>Perpendicular       axissubjected to broad-bandrandom vibration test</td><td rowspan=1 colspan=1>Accelerationamplitude</td><td rowspan=1 colspan=2>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                113,
                587,
                923,
                885
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 180 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/8d563c703dc0fe4e1d7b9a88cd3eee31f0992a19018a6df4adf134566af72717.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:*(NOTE 5 This represents Class 7M1 and 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                106,
                85,
                930,
                189
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/f7e52c58354776c5e3a6b16cc45ed9cefd7cb6f2340d1fde72b4747eed2d4e34.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.3d</td><td rowspan=1 colspan=6>TABLE: Free fal test (IEC 60068-2-31:2008), using procedure 1, on portable and mobile N/Ame equipment, parts, and mounting accessories (with carrying case if intended),under the following conditions*:</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=4>Fall height for mass ≤ 1 kg     </td><td rowspan=1 colspan=2>0,25m</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=4>Fall height for mass &gt; 1 kg and ≤ 10 Kg :</td><td rowspan=1 colspan=2>0,1m</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=4>Fall height for mass &gt; 10 kg and ≤ 50 Kg:</td><td rowspan=1 colspan=2>0,05m</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=4>Fall height for mass &gt; 50 kg     :</td><td rowspan=1 colspan=2>0,01m</td></tr><tr><td rowspan=1 colspan=2>Specifiedaltitude (m)</td><td rowspan=1 colspan=1>Mass(Kg)</td><td rowspan=1 colspan=1>Fall No.</td><td rowspan=1 colspan=2>basic safetyand essentialperformance    maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>0,25</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,25</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,1</td><td rowspan=1 colspan=1>&gt;18≤10</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,1</td><td rowspan=1 colspan=1>&gt;1&amp;≤10</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,05</td><td rowspan=1 colspan=1>&gt;10&amp;≤50</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,05</td><td rowspan=1 colspan=1>&gt;10&amp;≤50</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=2>0,01</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,01</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:(*NOTE 6 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                111,
                201,
                923,
                553
            ]
        },
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/1c3c5aaada55c6bf062babcd6a814f63b2c1d983d0d8623b38da5833d505da20.jpg"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "<table><tr><td colspan=\"1\" rowspan=\"1\">11.0</td><td colspan=\"2\" rowspan=\"1\">RM RESULTS TABLE: PROTECTION AGAINST STRANGULATION AND ASPHYXIATION</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause ofISO14971</td><td colspan=\"1\" rowspan=\"1\"> Document Ref. in RMF (Document No. &amp; paragraph)</td><td colspan=\"1\" rowspan=\"1\">Result - Remarks</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.3</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.4</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">5</td><td colspan=\"1\" rowspan=\"1\">[</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.2</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.3</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.6</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"4\" rowspan=\"1\">Supplementary information:</td></tr><tr><td colspan=\"4\" rowspan=\"1\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr></table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            },
            "bbox": [
                103,
                566,
                932,
                789
            ]
        },
        {
            "type": "page_number",
            "content": {
                "page_number_content": [
                    {
                        "type": "text",
                        "content": "Page 181 of 181"
                    }
                ]
            },
            "bbox": [
                442,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                101,
                56,
                353,
                71
            ]
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "image_source": {
                    "path": "images/"
                },
                "table_caption": [],
                "table_footnote": [],
                "html": "",
                "table_type": "simple_table",
                "table_nest_level": 1
            },
            "bbox": [
                104,
                84,
                932,
                129
            ]
        },
        {
            "type": "title",
            "content": {
                "title_content": [
                    {
                        "type": "text",
                        "content": "ATTACHMENT 3：Photo Documentation"
                    }
                ],
                "level": 2
            },
            "bbox": [
                84,
                157,
                413,
                172
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/9b5060891c0c5b00c9caa94135b4dbff1822f0327f45c062805996ff030fcbd2.jpg"
                },
                "image_caption": [],
                "image_footnote": []
            },
            "bbox": [
                99,
                212,
                364,
                480
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/7368de0aaa5a776231a0d0db15fe39674029914da31648cccc4a19cfb3fc8dad.jpg"
                },
                "image_caption": [],
                "image_footnote": []
            },
            "bbox": [
                386,
                210,
                645,
                481
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/ac923958ea708f931358c5da70c6c8491debcd983ebc918883eac2296b04588e.jpg"
                },
                "image_caption": [],
                "image_footnote": []
            },
            "bbox": [
                682,
                208,
                945,
                477
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/ee1f3dfd18d63f3d139a80a19f57d2cf79b78406c9c6e6b36716c89645407ee2.jpg"
                },
                "image_caption": [],
                "image_footnote": []
            },
            "bbox": [
                103,
                506,
                366,
                753
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/2d7c3bd790a9b8d0cc6c3cbd98491ff6ec2186868cb2500a4061bdaf77e56533.jpg"
                },
                "image_caption": [],
                "image_footnote": [
                    {
                        "type": "text",
                        "content": "END OF ATTACHMENT 3"
                    },
                    {
                        "type": "text",
                        "content": "THE END"
                    }
                ]
            },
            "bbox": [
                388,
                507,
                645,
                759
            ]
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/fb94f93fc7886a1078626af8fd3dd6199ae3535db4275a84f90032529f5256a4.jpg"
                },
                "image_caption": [],
                "image_footnote": []
            },
            "bbox": [
                680,
                513,
                961,
                750
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Page 182 of 181"
                    }
                ]
            },
            "bbox": [
                440,
                29,
                577,
                45
            ]
        },
        {
            "type": "page_header",
            "content": {
                "page_header_content": [
                    {
                        "type": "text",
                        "content": "Report No.: ETX202303-07-078-02"
                    }
                ]
            },
            "bbox": [
                99,
                56,
                353,
                71
            ]
        }
    ]
]