{
    "pdf_info": [
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        72,
                        96,
                        540,
                        623
                    ],
                    "blocks": [
                        {
                            "score": 0.982,
                            "bbox": [
                                72,
                                96,
                                540,
                                623
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        72,
                                        96,
                                        540,
                                        623
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                72,
                                                96,
                                                540,
                                                623
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=2>TESTREPORTIEC60601-1Medical electrical equipmentPart 1:General requirements for basic safety and essential performanceIEC60601-1-11MEDICAL ELECTRICAL EQUIPMENT-Part 1-11: General requirements for basic safety and essential performance-CollateralStandard:Requirements for medical electrical equipment and medical electrical systemsused in the home healthcare environment</td></tr><tr><td rowspan=1 colspan=1>Date of issue..</td><td rowspan=1 colspan=1>2024-09-30</td></tr><tr><td rowspan=1 colspan=1>Standard...</td><td rowspan=1 colspan=1>IEC60601-1:2005+AMD1:2012+AMD2:2020IEC60601-1-11:2015+A1:2020</td></tr><tr><td rowspan=1 colspan=1>Procedure deviation.…:</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Non-standard test method.:</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Type oftestobject.…</td><td rowspan=1 colspan=1>Infrared No-Touch Forehead Thermometer</td></tr><tr><td rowspan=1 colspan=1>Trademark...</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Model/type reference..</td><td rowspan=1 colspan=1>PT9L</td></tr><tr><td rowspan=1 colspan=1>ReportNo</td><td rowspan=1 colspan=1>ETX202303-07-078-02</td></tr><tr><td rowspan=1 colspan=1>Testing perod.</td><td rowspan=1 colspan=1>2024.07.08-2024.08.01</td></tr><tr><td rowspan=1 colspan=1>Manufacturer.</td><td rowspan=1 colspan=1>Andon Health Co., Ltd.</td></tr><tr><td rowspan=1 colspan=1>Address...</td><td rowspan=1 colspan=1>No.3 JinPing Street, Ya An Road, Nankai District, Tianjin,China</td></tr><tr><td rowspan=1 colspan=1>Test laboratory.Address..</td><td rowspan=1 colspan=1>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor,Building L,No.3 JinPing Street,YaAnRoad,Nankai District, Tianjin,China涮技术服务</td></tr></table>",
                                            "image_path": "6979d4dd0a21eb360b92f4935b357f774b4c93f63b6cefde8d6d6dc9a0347d66.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.982
                },
                {
                    "score": 0.9229,
                    "bbox": [
                        149,
                        656,
                        429,
                        686
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                244,
                                652,
                                432,
                                687
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        244,
                                        652,
                                        309,
                                        687
                                    ],
                                    "type": "text",
                                    "content": "3长",
                                    "score": 0.645
                                },
                                {
                                    "bbox": [
                                        406,
                                        655,
                                        432,
                                        687
                                    ],
                                    "type": "text",
                                    "content": "Date",
                                    "score": 0.858
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9168,
                    "bbox": [
                        143,
                        708,
                        531,
                        736
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                138,
                                706,
                                534,
                                739
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        138,
                                        706,
                                        303,
                                        736
                                    ],
                                    "type": "text",
                                    "content": "Reviewed by：关大香",
                                    "score": 0.859
                                },
                                {
                                    "bbox": [
                                        324,
                                        713,
                                        534,
                                        739
                                    ],
                                    "type": "text",
                                    "content": "(Guan Qingxiang) Date: 2o24. 9.30",
                                    "score": 0.886
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9506,
                    "bbox": [
                        424,
                        602,
                        540,
                        719
                    ],
                    "index": 5,
                    "type": "seal",
                    "lines": [
                        {
                            "bbox": [
                                424,
                                602,
                                540,
                                719
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        424,
                                        602,
                                        540,
                                        719
                                    ],
                                    "type": "seal",
                                    "content": [
                                        "五服务有限公司",
                                        "检验检"
                                    ],
                                    "image_path": "26f0dadeff89552036a4d6e627d515014cfa8c544d3a704e63264f0bcba35aec.jpg"
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_idx": 0,
            "page_size": [
                595,
                841
            ],
            "discarded_blocks": [
                {
                    "score": 0.9386,
                    "bbox": [
                        90,
                        64,
                        253,
                        78
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                90,
                                63,
                                254,
                                78
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        90,
                                        63,
                                        254,
                                        78
                                    ],
                                    "type": "text",
                                    "content": "ReportNo.:ETX202303-07-078-02",
                                    "score": 0.989
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        72,
                        96,
                        540,
                        623
                    ],
                    "blocks": [
                        {
                            "score": 0.982,
                            "bbox": [
                                72,
                                96,
                                540,
                                623
                            ],
                            "index": 2,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        72,
                                        96,
                                        540,
                                        623
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                72,
                                                96,
                                                540,
                                                623
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=2>TESTREPORTIEC60601-1Medical electrical equipmentPart 1:General requirements for basic safety and essential performanceIEC60601-1-11MEDICAL ELECTRICAL EQUIPMENT-Part 1-11: General requirements for basic safety and essential performance-CollateralStandard:Requirements for medical electrical equipment and medical electrical systemsused in the home healthcare environment</td></tr><tr><td rowspan=1 colspan=1>Date of issue..</td><td rowspan=1 colspan=1>2024-09-30</td></tr><tr><td rowspan=1 colspan=1>Standard...</td><td rowspan=1 colspan=1>IEC60601-1:2005+AMD1:2012+AMD2:2020IEC60601-1-11:2015+A1:2020</td></tr><tr><td rowspan=1 colspan=1>Procedure deviation.…:</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Non-standard test method.:</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Type oftestobject.…</td><td rowspan=1 colspan=1>Infrared No-Touch Forehead Thermometer</td></tr><tr><td rowspan=1 colspan=1>Trademark...</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Model/type reference..</td><td rowspan=1 colspan=1>PT9L</td></tr><tr><td rowspan=1 colspan=1>ReportNo</td><td rowspan=1 colspan=1>ETX202303-07-078-02</td></tr><tr><td rowspan=1 colspan=1>Testing perod.</td><td rowspan=1 colspan=1>2024.07.08-2024.08.01</td></tr><tr><td rowspan=1 colspan=1>Manufacturer.</td><td rowspan=1 colspan=1>Andon Health Co., Ltd.</td></tr><tr><td rowspan=1 colspan=1>Address...</td><td rowspan=1 colspan=1>No.3 JinPing Street, Ya An Road, Nankai District, Tianjin,China</td></tr><tr><td rowspan=1 colspan=1>Test laboratory.Address..</td><td rowspan=1 colspan=1>Tianxu(Tianjin)Testing Technology Service Co.,LTD101, First floor,Building L,No.3 JinPing Street,YaAnRoad,Nankai District, Tianjin,China涮技术服务</td></tr></table>",
                                            "image_path": "6979d4dd0a21eb360b92f4935b357f774b4c93f63b6cefde8d6d6dc9a0347d66.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 2,
                    "score": 0.982
                },
                {
                    "score": 0.9229,
                    "bbox": [
                        149,
                        656,
                        429,
                        686
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                244,
                                652,
                                432,
                                687
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        244,
                                        652,
                                        309,
                                        687
                                    ],
                                    "type": "text",
                                    "content": "3长",
                                    "score": 0.645
                                },
                                {
                                    "bbox": [
                                        406,
                                        655,
                                        432,
                                        687
                                    ],
                                    "type": "text",
                                    "content": "Date",
                                    "score": 0.858
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        244,
                        652,
                        432,
                        687
                    ]
                },
                {
                    "score": 0.9168,
                    "bbox": [
                        143,
                        708,
                        531,
                        736
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                138,
                                706,
                                534,
                                739
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        138,
                                        706,
                                        303,
                                        736
                                    ],
                                    "type": "text",
                                    "content": "Reviewed by：关大香",
                                    "score": 0.859
                                },
                                {
                                    "bbox": [
                                        324,
                                        713,
                                        534,
                                        739
                                    ],
                                    "type": "text",
                                    "content": "(Guan Qingxiang) Date: 2o24. 9.30",
                                    "score": 0.886
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        138,
                        706,
                        534,
                        739
                    ]
                },
                {
                    "score": 0.9506,
                    "bbox": [
                        424,
                        602,
                        540,
                        719
                    ],
                    "index": 5,
                    "type": "seal",
                    "lines": [
                        {
                            "bbox": [
                                424,
                                602,
                                540,
                                719
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        424,
                                        602,
                                        540,
                                        719
                                    ],
                                    "type": "seal",
                                    "content": [
                                        "五服务有限公司",
                                        "检验检"
                                    ],
                                    "image_path": "26f0dadeff89552036a4d6e627d515014cfa8c544d3a704e63264f0bcba35aec.jpg"
                                }
                            ]
                        }
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        69,
                        78,
                        558,
                        738
                    ],
                    "blocks": [
                        {
                            "score": 0.9867,
                            "bbox": [
                                69,
                                78,
                                558,
                                738
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        78,
                                        558,
                                        738
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                78,
                                                558,
                                                738
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">GENERAL INFORMATION</td></tr><tr><td colspan=\"2\">Test item particulars (see also Clause 6):</td></tr><tr><td colspan=\"2\">Classification of installation and use … …: Hand-held</td></tr><tr><td>Device type (component/sub-assembly/ equipment/ system) .</td><td>Equipment</td></tr><tr><td>Intended use (Including type of patient, application Thermometer location)…</td><td>Infrared No-Touch Forehead</td></tr><tr><td>Mode of operation . Supply connection … Accessories and detachable parts included .</td><td>The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers. Continuous Internally powered NIA</td></tr><tr><td>Other options include ……</td><td>N/A</td></tr><tr><td>Possible test case verdicts:</td><td></td></tr><tr><td>- test case does not apply to the test object .</td><td>N/A</td></tr><tr><td>- test object does meet the requirement .</td><td>Pass (P)</td></tr><tr><td>- test object was not evaluated for the requirement.… : N/E</td><td></td></tr><tr><td> - test object does not meet the requirement .</td><td></td></tr><tr><td></td><td>…… Fail (F)</td></tr><tr><td>Abbreviations used in the report:</td><td></td></tr><tr><td>- normal condition - means of Operator protection … … MOOP</td><td>.: N.C. - single fault condition. ..: S.F.C. - means of Patient protection …. : MOPP</td></tr><tr><td></td><td></td></tr><tr><td>General remarks:</td><td></td></tr><tr><td>&quot;(see Attachment #)&quot; refers to additional information appended to the report.</td><td></td></tr><tr><td>&quot;(see appended table)&quot; refers to a table appended to the report.</td><td></td></tr><tr><td>The tests results presented in this report relate only to the object tested.</td><td></td></tr><tr><td>This report shall not be reproduced except in full without the written approval of the testing laboratory.</td><td></td></tr><tr><td></td><td></td></tr><tr><td>List of test equipment must be kept on file and available for review.</td><td></td></tr><tr><td>Additional test data and/or information provided in the attachments to this report.</td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td>Throughout this report a  comma /  point is used as the decimal separator.</td><td></td></tr><tr><td colspan=\"2\"></td></tr></table>",
                                            "image_path": "54fcd4a8e462e1e01f3767ff3301918406fbeca3afcaa886d53bd4b9767c720a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9867
                }
            ],
            "page_idx": 1,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.9522,
                    "bbox": [
                        64,
                        34,
                        213,
                        47
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                64,
                                35,
                                213,
                                47
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        35,
                                        213,
                                        47
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9154,
                    "bbox": [
                        270,
                        23,
                        333,
                        36
                    ],
                    "index": 2,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 2 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        69,
                        78,
                        558,
                        738
                    ],
                    "blocks": [
                        {
                            "score": 0.9867,
                            "bbox": [
                                69,
                                78,
                                558,
                                738
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        78,
                                        558,
                                        738
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                78,
                                                558,
                                                738
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"2\">GENERAL INFORMATION</td></tr><tr><td colspan=\"2\">Test item particulars (see also Clause 6):</td></tr><tr><td colspan=\"2\">Classification of installation and use … …: Hand-held</td></tr><tr><td>Device type (component/sub-assembly/ equipment/ system) .</td><td>Equipment</td></tr><tr><td>Intended use (Including type of patient, application Thermometer location)…</td><td>Infrared No-Touch Forehead</td></tr><tr><td>Mode of operation . Supply connection … Accessories and detachable parts included .</td><td>The Infrared No-Touch Forehead Thermometer is intended for the intermittent measurement of body temperature from the forehead skin surface on people of all ages. It can be used by consumers in the household environment and by healthcare providers. Continuous Internally powered NIA</td></tr><tr><td>Other options include ……</td><td>N/A</td></tr><tr><td>Possible test case verdicts:</td><td></td></tr><tr><td>- test case does not apply to the test object .</td><td>N/A</td></tr><tr><td>- test object does meet the requirement .</td><td>Pass (P)</td></tr><tr><td>- test object was not evaluated for the requirement.… : N/E</td><td></td></tr><tr><td> - test object does not meet the requirement .</td><td></td></tr><tr><td></td><td>…… Fail (F)</td></tr><tr><td>Abbreviations used in the report:</td><td></td></tr><tr><td>- normal condition - means of Operator protection … … MOOP</td><td>.: N.C. - single fault condition. ..: S.F.C. - means of Patient protection …. : MOPP</td></tr><tr><td></td><td></td></tr><tr><td>General remarks:</td><td></td></tr><tr><td>&quot;(see Attachment #)&quot; refers to additional information appended to the report.</td><td></td></tr><tr><td>&quot;(see appended table)&quot; refers to a table appended to the report.</td><td></td></tr><tr><td>The tests results presented in this report relate only to the object tested.</td><td></td></tr><tr><td>This report shall not be reproduced except in full without the written approval of the testing laboratory.</td><td></td></tr><tr><td></td><td></td></tr><tr><td>List of test equipment must be kept on file and available for review.</td><td></td></tr><tr><td>Additional test data and/or information provided in the attachments to this report.</td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td>Throughout this report a  comma /  point is used as the decimal separator.</td><td></td></tr><tr><td colspan=\"2\"></td></tr></table>",
                                            "image_path": "54fcd4a8e462e1e01f3767ff3301918406fbeca3afcaa886d53bd4b9767c720a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9867
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.8209,
                    "bbox": [
                        77,
                        58,
                        218,
                        71
                    ],
                    "index": 3,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                78,
                                58,
                                219,
                                70
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        78,
                                        58,
                                        219,
                                        70
                                    ],
                                    "type": "text",
                                    "content": "General product information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9634,
                    "bbox": [
                        76,
                        75,
                        542,
                        124
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                97,
                                73,
                                542,
                                91
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        97,
                                        73,
                                        542,
                                        91
                                    ],
                                    "type": "text",
                                    "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                76,
                                91,
                                542,
                                109
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        76,
                                        91,
                                        542,
                                        109
                                    ],
                                    "type": "text",
                                    "content": "measuring the energy of IR emitted from the forehead. The product will help you to assess you and your",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                76,
                                108,
                                317,
                                125
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        76,
                                        108,
                                        317,
                                        125
                                    ],
                                    "type": "text",
                                    "content": "family members’ health conditions easily and quickly.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_idx": 2,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.9084,
                    "bbox": [
                        64,
                        34,
                        213,
                        47
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                64,
                                35,
                                213,
                                47
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        35,
                                        213,
                                        47
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8763,
                    "bbox": [
                        270,
                        23,
                        333,
                        36
                    ],
                    "index": 2,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 3 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.8209,
                    "bbox": [
                        77,
                        58,
                        218,
                        71
                    ],
                    "index": 3,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                78,
                                58,
                                219,
                                70
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        78,
                                        58,
                                        219,
                                        70
                                    ],
                                    "type": "text",
                                    "content": "General product information:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9634,
                    "bbox": [
                        76,
                        75,
                        542,
                        124
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                97,
                                73,
                                542,
                                91
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        97,
                                        73,
                                        542,
                                        91
                                    ],
                                    "type": "text",
                                    "content": "This product is a high-tech infra-red (IR) thermometer designed to take human body temperature by",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                76,
                                91,
                                542,
                                109
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        76,
                                        91,
                                        542,
                                        109
                                    ],
                                    "type": "text",
                                    "content": "measuring the energy of IR emitted from the forehead. The product will help you to assess you and your",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                76,
                                108,
                                317,
                                125
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        76,
                                        108,
                                        317,
                                        125
                                    ],
                                    "type": "text",
                                    "content": "family members’ health conditions easily and quickly.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        76,
                        73,
                        542,
                        125
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        69,
                        68,
                        558,
                        533
                    ],
                    "blocks": [
                        {
                            "score": 0.9564,
                            "bbox": [
                                69,
                                68,
                                558,
                                533
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        68,
                                        558,
                                        533
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                68,
                                                558,
                                                533
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Tests performed for IEC 60601 -1 (name of test and test clause):</td><td>4 General requirements;</td></tr><tr><td></td><td>5 General requirements for testing ME EQUIPMENT;</td></tr><tr><td></td><td>6 Classification Of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td></td><td>7 ME EQUIPMENT identification, marking and documents;</td></tr><tr><td></td><td>8 Protection against electrical HAZARDS frOm ME EQUIPMENT</td></tr><tr><td></td><td>9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS; 11 Protection against excessive temperatures and other HAZARDS;</td></tr><tr><td></td><td>12 Accuracy of controls and instruments and protection against hazardous outputs;</td></tr><tr><td></td><td>13 HAZARDOUS SITUATIONs and fault conditions for ME EQUIPMENT;</td></tr><tr><td></td><td>14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS(PEMS);</td></tr><tr><td>Tests performed for IEC 60601 -1-11 (name of test and test clause):</td><td>15 Construction of ME EQUIPMENT.</td></tr><tr><td></td><td>4 General requirements;</td></tr><tr><td></td><td>5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT; 6 Classificaton of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td></td><td>7 ME EQUIPMENT identification, marking and documents; 8 Protection against electrical HAZARDS frOm ME EQUIPMENT</td></tr><tr><td></td><td>9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>Test result:</td><td>10 Construction of ME EQUIPMENT.</td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td>The test item passed the test specification(s). All apply to the test object does meet the requirement.</td></tr><tr><td></td><td></td></tr><tr><td>General disclaimer:</td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td>The test results presented in this report relate only to the object tested.</td><td></td></tr><tr><td>Without permission of the Report department this test report is not permited to be duplicated in extracts.</td><td></td></tr></table>",
                                            "image_path": "c281473c107f0a9b29d2f6a06b0c2db70d886381a7b8098269add073b2b0abd0.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9564
                }
            ],
            "page_idx": 3,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.9378,
                    "bbox": [
                        64,
                        34,
                        213,
                        48
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                64,
                                35,
                                213,
                                47
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        35,
                                        213,
                                        47
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.861,
                    "bbox": [
                        270,
                        23,
                        333,
                        36
                    ],
                    "index": 2,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 4 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        69,
                        68,
                        558,
                        533
                    ],
                    "blocks": [
                        {
                            "score": 0.9564,
                            "bbox": [
                                69,
                                68,
                                558,
                                533
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        69,
                                        68,
                                        558,
                                        533
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                69,
                                                68,
                                                558,
                                                533
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Tests performed for IEC 60601 -1 (name of test and test clause):</td><td>4 General requirements;</td></tr><tr><td></td><td>5 General requirements for testing ME EQUIPMENT;</td></tr><tr><td></td><td>6 Classification Of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td></td><td>7 ME EQUIPMENT identification, marking and documents;</td></tr><tr><td></td><td>8 Protection against electrical HAZARDS frOm ME EQUIPMENT</td></tr><tr><td></td><td>9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS; 11 Protection against excessive temperatures and other HAZARDS;</td></tr><tr><td></td><td>12 Accuracy of controls and instruments and protection against hazardous outputs;</td></tr><tr><td></td><td>13 HAZARDOUS SITUATIONs and fault conditions for ME EQUIPMENT;</td></tr><tr><td></td><td>14 PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS(PEMS);</td></tr><tr><td>Tests performed for IEC 60601 -1-11 (name of test and test clause):</td><td>15 Construction of ME EQUIPMENT.</td></tr><tr><td></td><td>4 General requirements;</td></tr><tr><td></td><td>5 GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT; 6 Classificaton of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td></td><td>7 ME EQUIPMENT identification, marking and documents; 8 Protection against electrical HAZARDS frOm ME EQUIPMENT</td></tr><tr><td></td><td>9 Protection against MECHANICAL HAZARDS of ME EQUIPMENT and ME SYSTEMS;</td></tr><tr><td>Test result:</td><td>10 Construction of ME EQUIPMENT.</td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td>The test item passed the test specification(s). All apply to the test object does meet the requirement.</td></tr><tr><td></td><td></td></tr><tr><td>General disclaimer:</td><td></td></tr><tr><td></td><td></td></tr><tr><td></td><td></td></tr><tr><td>The test results presented in this report relate only to the object tested.</td><td></td></tr><tr><td>Without permission of the Report department this test report is not permited to be duplicated in extracts.</td><td></td></tr></table>",
                                            "image_path": "c281473c107f0a9b29d2f6a06b0c2db70d886381a7b8098269add073b2b0abd0.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9564
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.9208,
                    "bbox": [
                        71,
                        70,
                        287,
                        84
                    ],
                    "index": 3,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                72,
                                70,
                                287,
                                83
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        70,
                                        287,
                                        83
                                    ],
                                    "type": "text",
                                    "content": "Condition of acceptability for IEC 60601 -1:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9227,
                    "bbox": [
                        86,
                        87,
                        475,
                        101
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                86,
                                86,
                                475,
                                101
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        86,
                                        86,
                                        475,
                                        101
                                    ],
                                    "type": "text",
                                    "content": "1) Clause 11.7 biocompatibility according to ISO 10993 is not evaluate in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9283,
                    "bbox": [
                        85,
                        104,
                        543,
                        119
                    ],
                    "index": 5,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                86,
                                102,
                                543,
                                119
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        86,
                                        104,
                                        101,
                                        119
                                    ],
                                    "type": "text",
                                    "content": "2)",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        114,
                                        102,
                                        543,
                                        118
                                    ],
                                    "type": "text",
                                    "content": "Clause 12.3 ALARM SYSTEM that complies with IEC 60601-1-8 is not evaluate in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9184,
                    "bbox": [
                        85,
                        121,
                        443,
                        136
                    ],
                    "index": 6,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                86,
                                120,
                                442,
                                136
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        86,
                                        122,
                                        101,
                                        136
                                    ],
                                    "type": "text",
                                    "content": "3)",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        115,
                                        120,
                                        442,
                                        136
                                    ],
                                    "type": "text",
                                    "content": "Clause 17 EMC according to IEC 60601-1-2 is not evaluate in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.927,
                    "bbox": [
                        67,
                        141,
                        297,
                        155
                    ],
                    "index": 7,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                67,
                                141,
                                297,
                                156
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        141,
                                        297,
                                        156
                                    ],
                                    "type": "text",
                                    "content": "Condition of acceptability for IEC 60601 -1-11:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9045,
                    "bbox": [
                        88,
                        159,
                        537,
                        173
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                87,
                                156,
                                539,
                                174
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        87,
                                        156,
                                        539,
                                        174
                                    ],
                                    "type": "text",
                                    "content": "1) Clause 12 ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF ME",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9146,
                    "bbox": [
                        88,
                        176,
                        498,
                        190
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                90,
                                174,
                                498,
                                191
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        90,
                                        174,
                                        498,
                                        191
                                    ],
                                    "type": "text",
                                    "content": "EQUIPMENT AND ME SYSTEMS according to IEC 60601-1-2 is not evaluate in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.901,
                    "bbox": [
                        88,
                        193,
                        510,
                        225
                    ],
                    "index": 10,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                89,
                                193,
                                509,
                                208
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        89,
                                        193,
                                        103,
                                        208
                                    ],
                                    "type": "text",
                                    "content": "2)",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        114,
                                        194,
                                        509,
                                        207
                                    ],
                                    "type": "text",
                                    "content": "Clause 13 ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS that complies with",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                100,
                                211,
                                295,
                                225
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        100,
                                        211,
                                        295,
                                        225
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-8 is not evaluate in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9055,
                    "bbox": [
                        72,
                        233,
                        161,
                        246
                    ],
                    "index": 11,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                72,
                                232,
                                162,
                                248
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        232,
                                        162,
                                        248
                                    ],
                                    "type": "text",
                                    "content": "Label of the Core：",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "image",
                    "bbox": [
                        184,
                        280,
                        440,
                        379
                    ],
                    "blocks": [
                        {
                            "score": 0.5593,
                            "bbox": [
                                184,
                                280,
                                440,
                                379
                            ],
                            "index": 12,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        184,
                                        280,
                                        440,
                                        379
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                184,
                                                280,
                                                440,
                                                379
                                            ],
                                            "type": "image",
                                            "image_path": "307336bd6750f30fe89a893b84eafdd3eb0488e6f69797f0057fc741c1f63a05.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 12,
                    "score": 0.5593
                }
            ],
            "page_idx": 4,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.94,
                    "bbox": [
                        64,
                        35,
                        213,
                        47
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                64,
                                35,
                                213,
                                47
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        64,
                                        35,
                                        213,
                                        47
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8694,
                    "bbox": [
                        270,
                        23,
                        333,
                        36
                    ],
                    "index": 2,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 5 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.9208,
                    "bbox": [
                        71,
                        70,
                        287,
                        84
                    ],
                    "index": 3,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                72,
                                70,
                                287,
                                83
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        70,
                                        287,
                                        83
                                    ],
                                    "type": "text",
                                    "content": "Condition of acceptability for IEC 60601 -1:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9227,
                    "bbox": [
                        86,
                        87,
                        475,
                        101
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                86,
                                86,
                                475,
                                101
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        86,
                                        86,
                                        475,
                                        101
                                    ],
                                    "type": "text",
                                    "content": "1) Clause 11.7 biocompatibility according to ISO 10993 is not evaluate in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        86,
                        86,
                        475,
                        101
                    ]
                },
                {
                    "score": 0.9283,
                    "bbox": [
                        85,
                        104,
                        543,
                        119
                    ],
                    "index": 5,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                86,
                                102,
                                543,
                                119
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        86,
                                        104,
                                        101,
                                        119
                                    ],
                                    "type": "text",
                                    "content": "2)",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        114,
                                        102,
                                        543,
                                        118
                                    ],
                                    "type": "text",
                                    "content": "Clause 12.3 ALARM SYSTEM that complies with IEC 60601-1-8 is not evaluate in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        86,
                        102,
                        543,
                        119
                    ]
                },
                {
                    "score": 0.9184,
                    "bbox": [
                        85,
                        121,
                        443,
                        136
                    ],
                    "index": 6,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                86,
                                120,
                                442,
                                136
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        86,
                                        122,
                                        101,
                                        136
                                    ],
                                    "type": "text",
                                    "content": "3)",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        115,
                                        120,
                                        442,
                                        136
                                    ],
                                    "type": "text",
                                    "content": "Clause 17 EMC according to IEC 60601-1-2 is not evaluate in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        86,
                        120,
                        442,
                        136
                    ]
                },
                {
                    "score": 0.927,
                    "bbox": [
                        67,
                        141,
                        297,
                        155
                    ],
                    "index": 7,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                67,
                                141,
                                297,
                                156
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        141,
                                        297,
                                        156
                                    ],
                                    "type": "text",
                                    "content": "Condition of acceptability for IEC 60601 -1-11:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9045,
                    "bbox": [
                        88,
                        159,
                        537,
                        173
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                87,
                                156,
                                539,
                                174
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        87,
                                        156,
                                        539,
                                        174
                                    ],
                                    "type": "text",
                                    "content": "1) Clause 12 ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF ME",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        87,
                        156,
                        539,
                        174
                    ]
                },
                {
                    "score": 0.9146,
                    "bbox": [
                        88,
                        176,
                        498,
                        190
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                90,
                                174,
                                498,
                                191
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        90,
                                        174,
                                        498,
                                        191
                                    ],
                                    "type": "text",
                                    "content": "EQUIPMENT AND ME SYSTEMS according to IEC 60601-1-2 is not evaluate in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        90,
                        174,
                        498,
                        191
                    ]
                },
                {
                    "score": 0.901,
                    "bbox": [
                        88,
                        193,
                        510,
                        225
                    ],
                    "index": 10,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                89,
                                193,
                                509,
                                208
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        89,
                                        193,
                                        103,
                                        208
                                    ],
                                    "type": "text",
                                    "content": "2)",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        114,
                                        194,
                                        509,
                                        207
                                    ],
                                    "type": "text",
                                    "content": "Clause 13 ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS that complies with",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                100,
                                211,
                                295,
                                225
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        100,
                                        211,
                                        295,
                                        225
                                    ],
                                    "type": "text",
                                    "content": "IEC 60601-1-8 is not evaluate in this report.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        89,
                        193,
                        509,
                        225
                    ]
                },
                {
                    "score": 0.9055,
                    "bbox": [
                        72,
                        233,
                        161,
                        246
                    ],
                    "index": 11,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                72,
                                232,
                                162,
                                248
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        72,
                                        232,
                                        162,
                                        248
                                    ],
                                    "type": "text",
                                    "content": "Label of the Core：",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "image",
                    "bbox": [
                        184,
                        280,
                        440,
                        379
                    ],
                    "blocks": [
                        {
                            "score": 0.5593,
                            "bbox": [
                                184,
                                280,
                                440,
                                379
                            ],
                            "index": 12,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        184,
                                        280,
                                        440,
                                        379
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                184,
                                                280,
                                                440,
                                                379
                                            ],
                                            "type": "image",
                                            "image_path": "307336bd6750f30fe89a893b84eafdd3eb0488e6f69797f0057fc741c1f63a05.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 12,
                    "score": 0.5593
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        154,
                        122,
                        478,
                        334
                    ],
                    "blocks": [
                        {
                            "score": 0.8928,
                            "bbox": [
                                255,
                                100,
                                369,
                                113
                            ],
                            "index": 3,
                            "type": "image_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        256,
                                        101,
                                        368,
                                        112
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                256,
                                                101,
                                                368,
                                                112
                                            ],
                                            "type": "text",
                                            "content": "INSULATION DIAGRAM",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.969,
                            "bbox": [
                                154,
                                122,
                                478,
                                334
                            ],
                            "index": 4,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        154,
                                        122,
                                        478,
                                        334
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                154,
                                                122,
                                                478,
                                                334
                                            ],
                                            "type": "image",
                                            "image_path": "cdf81370c2d826c8678a6a5abe0eca9a926dc26b0db92debdfe932ab4ce00fab.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.969
                }
            ],
            "page_idx": 5,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7897,
                    "bbox": [
                        270,
                        23,
                        333,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 6 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7712,
                    "bbox": [
                        60,
                        50,
                        210,
                        64
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "image",
                    "bbox": [
                        154,
                        122,
                        478,
                        334
                    ],
                    "blocks": [
                        {
                            "score": 0.8928,
                            "bbox": [
                                255,
                                100,
                                369,
                                113
                            ],
                            "index": 3,
                            "type": "image_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        256,
                                        101,
                                        368,
                                        112
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                256,
                                                101,
                                                368,
                                                112
                                            ],
                                            "type": "text",
                                            "content": "INSULATION DIAGRAM",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.969,
                            "bbox": [
                                154,
                                122,
                                478,
                                334
                            ],
                            "index": 4,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        154,
                                        122,
                                        478,
                                        334
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                154,
                                                122,
                                                478,
                                                334
                                            ],
                                            "type": "image",
                                            "image_path": "cdf81370c2d826c8678a6a5abe0eca9a926dc26b0db92debdfe932ab4ce00fab.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.969
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.611,
                    "bbox": [
                        60,
                        50,
                        210,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        49,
                        73,
                        573,
                        451
                    ],
                    "blocks": [
                        {
                            "score": 0.99,
                            "bbox": [
                                49,
                                73,
                                573,
                                451
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        49,
                                        73,
                                        573,
                                        451
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                49,
                                                73,
                                                573,
                                                451
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=9>TABLE: To insulation diagram</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=4 colspan=9>Pollution degree                              ⅡIOvervoltage category                       No overvoltage categoryAltitude.                                         &lt;2000Additional details on parts considered     None            Areasas applied parts                              - (See Clause 4.6 for details)</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>Area</td><td rowspan=2 colspan=1>Number andtype of Meansof Protection:MOOP, MOPP</td><td rowspan=2 colspan=1>CTI(Iunless isknown)</td><td rowspan=1 colspan=2>Working voltage</td><td rowspan=1 colspan=1>Requiredcreepage</td><td rowspan=2 colspan=1>Requiredclearance(mm)</td><td rowspan=2 colspan=1>Measuredcreepage(mm)</td><td rowspan=2 colspan=1>Measuredclearance(mm)</td><td rowspan=2 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1>Vrms</td><td rowspan=1 colspan=1>Vpk</td><td rowspan=1 colspan=1>(mm)</td></tr><tr><td rowspan=1 colspan=1>A</td><td rowspan=1 colspan=1>2MOOP</td><td rowspan=1 colspan=1>IIlb</td><td rowspan=1 colspan=1>3V d.c.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.4</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>&gt;3.4</td><td rowspan=1 colspan=1>&gt;1.6</td><td rowspan=1 colspan=1>RI: Batteries electrodeto         non-metallicenclosure</td></tr><tr><td rowspan=1 colspan=1>B</td><td rowspan=1 colspan=1>2MOOP</td><td rowspan=1 colspan=1>II</td><td rowspan=1 colspan=1>3V d.c.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.4</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>&gt;3.4</td><td rowspan=1 colspan=1>&gt;1.6</td><td rowspan=1 colspan=1>RI:         Batterieselectrode  to  theprobe</td></tr><tr><td rowspan=1 colspan=1>C</td><td rowspan=1 colspan=1>2MOPP</td><td rowspan=1 colspan=1>II</td><td rowspan=1 colspan=1>3V d.c.</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>&gt;1.0</td><td rowspan=1 colspan=1>&gt;0.8</td><td rowspan=1 colspan=1>RI: From the positivebattery terminal to thenegative      power</td></tr><tr><td rowspan=1 colspan=1>D</td><td rowspan=1 colspan=1>1MOPP</td><td rowspan=1 colspan=1>II</td><td rowspan=1 colspan=1>AC 339AC240</td><td rowspan=1 colspan=1>AC 339AC240</td><td rowspan=1 colspan=1>4.0</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>&gt;4.0</td><td rowspan=1 colspan=1>&gt;2.5</td><td rowspan=1 colspan=1>RI：From monitorenclosure to theprobe</td></tr><tr><td rowspan=1 colspan=10>Supplementary information:1) No any electrical circuit in the probe (Applied part).2) No protective earthing in ME equipment.</td></tr></table>",
                                            "image_path": "468c2581c8cf7ec49c773592a764b26dd7d27ddd3d7afe1fd1d74624570df1bb.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.99
                },
                {
                    "score": 0.947,
                    "bbox": [
                        68,
                        465,
                        334,
                        478
                    ],
                    "index": 4,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                466,
                                334,
                                479
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        466,
                                        334,
                                        479
                                    ],
                                    "type": "text",
                                    "content": "INSULATION DIAGRAM CONVENTIONS and GUIDANCE:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9779,
                    "bbox": [
                        67,
                        490,
                        548,
                        527
                    ],
                    "index": 5,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                68,
                                489,
                                529,
                                503
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        489,
                                        529,
                                        503
                                    ],
                                    "type": "text",
                                    "content": "A measured value must be provided in the value columns for the device under evaluation. The symbol >",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                69,
                                502,
                                548,
                                516
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        502,
                                        548,
                                        516
                                    ],
                                    "type": "text",
                                    "content": "(greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in the device under",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                69,
                                513,
                                506,
                                526
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        513,
                                        506,
                                        526
                                    ],
                                    "type": "text",
                                    "content": "evaluation therefore N/A must not be used with a generic statement that the component is certified.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9728,
                    "bbox": [
                        68,
                        537,
                        543,
                        562
                    ],
                    "index": 6,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                68,
                                536,
                                542,
                                550
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        536,
                                        542,
                                        550
                                    ],
                                    "type": "text",
                                    "content": "Insulation diagram is a graphical representation of equipment insulation barriers, protective impedance and",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                67,
                                547,
                                450,
                                562
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        547,
                                        450,
                                        562
                                    ],
                                    "type": "text",
                                    "content": "protective earthing. If feasible, use the following conventions to generate the diagram:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7625,
                    "bbox": [
                        67,
                        573,
                        512,
                        597
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                573,
                                513,
                                587
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        573,
                                        513,
                                        587
                                    ],
                                    "type": "text",
                                    "content": "- All isolation barriers are identified by letters between separate parts of diagram, for example separate",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                69,
                                585,
                                446,
                                597
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        585,
                                        446,
                                        597
                                    ],
                                    "type": "text",
                                    "content": "transformer windings, optocouplers, wire insulation, creepage and clearance distances.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.5858,
                    "bbox": [
                        68,
                        596,
                        537,
                        608
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                67,
                                592,
                                538,
                                611
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        592,
                                        538,
                                        611
                                    ],
                                    "type": "text",
                                    "content": "- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.6444,
                    "bbox": [
                        68,
                        607,
                        469,
                        620
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                68,
                                606,
                                469,
                                621
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        606,
                                        469,
                                        621
                                    ],
                                    "type": "text",
                                    "content": "- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.921,
                    "bbox": [
                        68,
                        619,
                        534,
                        643
                    ],
                    "index": 10,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                67,
                                616,
                                536,
                                634
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        616,
                                        536,
                                        634
                                    ],
                                    "type": "text",
                                    "content": "- Parts accessible to the operator only are extended outside of the enclosure, but are not terminated with an",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                68,
                                631,
                                100,
                                644
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        631,
                                        100,
                                        644
                                    ],
                                    "type": "text",
                                    "content": "arrow.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_idx": 6,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8951,
                    "bbox": [
                        270,
                        23,
                        332,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 7 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.611,
                    "bbox": [
                        60,
                        50,
                        210,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        49,
                        73,
                        573,
                        451
                    ],
                    "blocks": [
                        {
                            "score": 0.99,
                            "bbox": [
                                49,
                                73,
                                573,
                                451
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        49,
                                        73,
                                        573,
                                        451
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                49,
                                                73,
                                                573,
                                                451
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=9>TABLE: To insulation diagram</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=4 colspan=9>Pollution degree                              ⅡIOvervoltage category                       No overvoltage categoryAltitude.                                         &lt;2000Additional details on parts considered     None            Areasas applied parts                              - (See Clause 4.6 for details)</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1>Area</td><td rowspan=2 colspan=1>Number andtype of Meansof Protection:MOOP, MOPP</td><td rowspan=2 colspan=1>CTI(Iunless isknown)</td><td rowspan=1 colspan=2>Working voltage</td><td rowspan=1 colspan=1>Requiredcreepage</td><td rowspan=2 colspan=1>Requiredclearance(mm)</td><td rowspan=2 colspan=1>Measuredcreepage(mm)</td><td rowspan=2 colspan=1>Measuredclearance(mm)</td><td rowspan=2 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1>Vrms</td><td rowspan=1 colspan=1>Vpk</td><td rowspan=1 colspan=1>(mm)</td></tr><tr><td rowspan=1 colspan=1>A</td><td rowspan=1 colspan=1>2MOOP</td><td rowspan=1 colspan=1>IIlb</td><td rowspan=1 colspan=1>3V d.c.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.4</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>&gt;3.4</td><td rowspan=1 colspan=1>&gt;1.6</td><td rowspan=1 colspan=1>RI: Batteries electrodeto         non-metallicenclosure</td></tr><tr><td rowspan=1 colspan=1>B</td><td rowspan=1 colspan=1>2MOOP</td><td rowspan=1 colspan=1>II</td><td rowspan=1 colspan=1>3V d.c.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3.4</td><td rowspan=1 colspan=1>1.6</td><td rowspan=1 colspan=1>&gt;3.4</td><td rowspan=1 colspan=1>&gt;1.6</td><td rowspan=1 colspan=1>RI:         Batterieselectrode  to  theprobe</td></tr><tr><td rowspan=1 colspan=1>C</td><td rowspan=1 colspan=1>2MOPP</td><td rowspan=1 colspan=1>II</td><td rowspan=1 colspan=1>3V d.c.</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>1.0</td><td rowspan=1 colspan=1>0.8</td><td rowspan=1 colspan=1>&gt;1.0</td><td rowspan=1 colspan=1>&gt;0.8</td><td rowspan=1 colspan=1>RI: From the positivebattery terminal to thenegative      power</td></tr><tr><td rowspan=1 colspan=1>D</td><td rowspan=1 colspan=1>1MOPP</td><td rowspan=1 colspan=1>II</td><td rowspan=1 colspan=1>AC 339AC240</td><td rowspan=1 colspan=1>AC 339AC240</td><td rowspan=1 colspan=1>4.0</td><td rowspan=1 colspan=1>2.5</td><td rowspan=1 colspan=1>&gt;4.0</td><td rowspan=1 colspan=1>&gt;2.5</td><td rowspan=1 colspan=1>RI：From monitorenclosure to theprobe</td></tr><tr><td rowspan=1 colspan=10>Supplementary information:1) No any electrical circuit in the probe (Applied part).2) No protective earthing in ME equipment.</td></tr></table>",
                                            "image_path": "468c2581c8cf7ec49c773592a764b26dd7d27ddd3d7afe1fd1d74624570df1bb.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.99
                },
                {
                    "score": 0.947,
                    "bbox": [
                        68,
                        465,
                        334,
                        478
                    ],
                    "index": 4,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                466,
                                334,
                                479
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        466,
                                        334,
                                        479
                                    ],
                                    "type": "text",
                                    "content": "INSULATION DIAGRAM CONVENTIONS and GUIDANCE:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "score": 0.9779,
                    "bbox": [
                        67,
                        490,
                        548,
                        527
                    ],
                    "index": 5,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                68,
                                489,
                                529,
                                503
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        489,
                                        529,
                                        503
                                    ],
                                    "type": "text",
                                    "content": "A measured value must be provided in the value columns for the device under evaluation. The symbol >",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                69,
                                502,
                                548,
                                516
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        502,
                                        548,
                                        516
                                    ],
                                    "type": "text",
                                    "content": "(greater than sign) must not be used. Switch-mode power supplies must be re-evaluated in the device under",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                69,
                                513,
                                506,
                                526
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        513,
                                        506,
                                        526
                                    ],
                                    "type": "text",
                                    "content": "evaluation therefore N/A must not be used with a generic statement that the component is certified.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        68,
                        489,
                        548,
                        526
                    ]
                },
                {
                    "score": 0.9728,
                    "bbox": [
                        68,
                        537,
                        543,
                        562
                    ],
                    "index": 6,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                68,
                                536,
                                542,
                                550
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        536,
                                        542,
                                        550
                                    ],
                                    "type": "text",
                                    "content": "Insulation diagram is a graphical representation of equipment insulation barriers, protective impedance and",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                67,
                                547,
                                450,
                                562
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        547,
                                        450,
                                        562
                                    ],
                                    "type": "text",
                                    "content": "protective earthing. If feasible, use the following conventions to generate the diagram:",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        67,
                        536,
                        542,
                        562
                    ]
                },
                {
                    "score": 0.7625,
                    "bbox": [
                        67,
                        573,
                        512,
                        597
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                573,
                                513,
                                587
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        573,
                                        513,
                                        587
                                    ],
                                    "type": "text",
                                    "content": "- All isolation barriers are identified by letters between separate parts of diagram, for example separate",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                69,
                                585,
                                446,
                                597
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        585,
                                        446,
                                        597
                                    ],
                                    "type": "text",
                                    "content": "transformer windings, optocouplers, wire insulation, creepage and clearance distances.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        69,
                        573,
                        513,
                        597
                    ]
                },
                {
                    "score": 0.5858,
                    "bbox": [
                        68,
                        596,
                        537,
                        608
                    ],
                    "index": 8,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                67,
                                592,
                                538,
                                611
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        592,
                                        538,
                                        611
                                    ],
                                    "type": "text",
                                    "content": "- Parts connected to earth with large dots are protectively earthed. Other connections to earth are functional",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        67,
                        592,
                        538,
                        611
                    ]
                },
                {
                    "score": 0.6444,
                    "bbox": [
                        68,
                        607,
                        469,
                        620
                    ],
                    "index": 9,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                68,
                                606,
                                469,
                                621
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        606,
                                        469,
                                        621
                                    ],
                                    "type": "text",
                                    "content": "- Applied parts are extended beyond the equipment enclosure and terminated with an arrow.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        68,
                        606,
                        469,
                        621
                    ]
                },
                {
                    "score": 0.921,
                    "bbox": [
                        68,
                        619,
                        534,
                        643
                    ],
                    "index": 10,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                67,
                                616,
                                536,
                                634
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        616,
                                        536,
                                        634
                                    ],
                                    "type": "text",
                                    "content": "- Parts accessible to the operator only are extended outside of the enclosure, but are not terminated with an",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                68,
                                631,
                                100,
                                644
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        68,
                                        631,
                                        100,
                                        644
                                    ],
                                    "type": "text",
                                    "content": "arrow.",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        67,
                        616,
                        536,
                        644
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6299,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        555,
                        748
                    ],
                    "blocks": [
                        {
                            "score": 0.9899,
                            "bbox": [
                                64,
                                61,
                                555,
                                748
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        555,
                                        748
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                555,
                                                748
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=2>GENERAL REQUIREMENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.1</td><td rowspan=1 colspan=1>Requirements of this standard applied inNORMAL usE and reasonably foreseeable misuse</td><td rowspan=1 colspan=1>Normal use and reasonablyforeseeable misuse wereconcerned</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=2>RISK MANAGEMENT PROCESS FOR ME EQUIPMENT OR ME SYSTEMS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2.2</td><td rowspan=1 colspan=1>General requirement for RisK MANAGEmEnT -PRocEss complies with IS014971 (2019)</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2.3</td><td rowspan=1 colspan=1>Evaluating RIsK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2.3.1</td><td rowspan=1 colspan=1>a) Compliance with the standard reducesresidual risk to an acceptable level</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Manufacturer has defined risk acceptabilitycriteria in the RIsK MANAGEMEnT PLAN </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) When no specific technical requirements provided manufacturer has determined HAZARDsor HAZARDOUS SITUATIONS exists.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- HAzARDS or HAZARDOUS SITUATIONS have beenevaluated using the RIsK MANAGEMENT PRocEsS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.2.3.2</td><td rowspan=1 colspan=1>MANUFAcTURER has addressed HAZARDs orHAZARDoUs sITUATioNs not specificallyaddressed in the IEC 60601-1 series.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1> Performance of clinical functions necessary toachieve INTENDED UsE or that could affect thesafety of the ME EQUIPMENT or ME SYSTEM wereidentified during RIsK ANALYsIs.</td><td rowspan=1 colspan=1>Limits of the error of thethermometer</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Performance limits were identified in bothNORMAL CONDITION and SINGLE FAULT CONDITION.</td><td rowspan=1 colspan=1>Essential performanceconsidered.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Loss or degradation of performance beyondthe limits specified by the MANUFAcTURER wereevaluated</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Functions with unacceptable risks areidentified as ESSENTIAL PERFORMANCE.     :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- RisK coNTRoL measures implemented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Methods used to verify the effectiveness ofRisK conTRoL measures implemented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1>ExPEcTED SERVIcE LIFE stated in RISKMANAGEMENT FILE .</td><td rowspan=1 colspan=1>Described in risk managementfile. 5 years.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>Alternative means of addressing particularRisKs considered acceptable based onMANUFAcTURER&#x27;s justification that RESIDUAL RisKSresulting from application of alternative meansare comparable to the REsiDUAL Risks resultingfrom requirements of this standard</td><td rowspan=1 colspan=1>No alternative means provided</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "90748742140e725946666c7974f503f1feebea5ea659cba008df546d02b6fe37.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9899
                }
            ],
            "page_idx": 7,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8841,
                    "bbox": [
                        270,
                        23,
                        333,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 8 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6299,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        555,
                        748
                    ],
                    "blocks": [
                        {
                            "score": 0.9899,
                            "bbox": [
                                64,
                                61,
                                555,
                                748
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        555,
                                        748
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                555,
                                                748
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=2>GENERAL REQUIREMENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.1</td><td rowspan=1 colspan=1>Requirements of this standard applied inNORMAL usE and reasonably foreseeable misuse</td><td rowspan=1 colspan=1>Normal use and reasonablyforeseeable misuse wereconcerned</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=2>RISK MANAGEMENT PROCESS FOR ME EQUIPMENT OR ME SYSTEMS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2.2</td><td rowspan=1 colspan=1>General requirement for RisK MANAGEmEnT -PRocEss complies with IS014971 (2019)</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2.3</td><td rowspan=1 colspan=1>Evaluating RIsK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2.3.1</td><td rowspan=1 colspan=1>a) Compliance with the standard reducesresidual risk to an acceptable level</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Manufacturer has defined risk acceptabilitycriteria in the RIsK MANAGEMEnT PLAN </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) When no specific technical requirements provided manufacturer has determined HAZARDsor HAZARDOUS SITUATIONS exists.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- HAzARDS or HAZARDOUS SITUATIONS have beenevaluated using the RIsK MANAGEMENT PRocEsS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.2.3.2</td><td rowspan=1 colspan=1>MANUFAcTURER has addressed HAZARDs orHAZARDoUs sITUATioNs not specificallyaddressed in the IEC 60601-1 series.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1> Performance of clinical functions necessary toachieve INTENDED UsE or that could affect thesafety of the ME EQUIPMENT or ME SYSTEM wereidentified during RIsK ANALYsIs.</td><td rowspan=1 colspan=1>Limits of the error of thethermometer</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Performance limits were identified in bothNORMAL CONDITION and SINGLE FAULT CONDITION.</td><td rowspan=1 colspan=1>Essential performanceconsidered.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Loss or degradation of performance beyondthe limits specified by the MANUFAcTURER wereevaluated</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Functions with unacceptable risks areidentified as ESSENTIAL PERFORMANCE.     :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- RisK coNTRoL measures implemented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Methods used to verify the effectiveness ofRisK conTRoL measures implemented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1>ExPEcTED SERVIcE LIFE stated in RISKMANAGEMENT FILE .</td><td rowspan=1 colspan=1>Described in risk managementfile. 5 years.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>Alternative means of addressing particularRisKs considered acceptable based onMANUFAcTURER&#x27;s justification that RESIDUAL RisKSresulting from application of alternative meansare comparable to the REsiDUAL Risks resultingfrom requirements of this standard</td><td rowspan=1 colspan=1>No alternative means provided</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "90748742140e725946666c7974f503f1feebea5ea659cba008df546d02b6fe37.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9899
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5686,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        745
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                61,
                                556,
                                745
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        745
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                745
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternative means based scientific data orclinical opinion or comparative studies ……</td><td rowspan=1 colspan=1>No alternative means used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>4.6</td><td rowspan=1 colspan=1>RisK MANAGEMENT PROcEss identifies parts thatcan come into contact with PAtienT but notdefined as APPLiED PARTs, subjected to therequirements for APPLieD PARTs, except forClause 7.2.10.                                     </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Assessment identified the APPLiED PART TYPErequirements.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.7</td><td rowspan=1 colspan=1>ME EQUIPmEnT remained sINGLE FAuLT SAFE, or theRisK remained acceptable as determined byClause 4.2..</td><td rowspan=1 colspan=1>Hazards are addressed.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Failure of any one component at a time thatcould result in a HAZARDous sITUATioN, includingthose in 13.1, simulated physically ortheoretically …</td><td rowspan=1 colspan=1>Considered in the RM files</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK associated with failure of componentduring EXPEcTeD SERVICE LIFE of ME EQUIPMEnTtaken into account to evaluate if a componentshould be subjected to failure simulation</td><td rowspan=1 colspan=1>Considered in the RM files</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.8</td><td rowspan=1 colspan=1>All components and wiring whose failure couldresult in a HAZARDous sITUATioN used accordingto their applicable ratings, unless specified …:</td><td rowspan=1 colspan=1>II components and wiring areused within their specifiedratings</td><td rowspan=1 colspan=1>マ</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Components and wiring exception in thestandard or by RIsK MANAGEMEnT PRocEss</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Reliability of components used as MEANs oFPRoTEcTioN assessed for conditions of use in MEEQuiPMENT, and they complied with one of thefollowing</td><td rowspan=1 colspan=1>See below</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Applicable safety requirements of a relevantIEC or ISO standard</td><td rowspan=1 colspan=1>See appended table 8.10</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Requirements of this standard applied in theabsence of a relevant IEC or ISO standard</td><td rowspan=1 colspan=1>See appended table 8.10</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.9</td><td rowspan=1 colspan=1>A COMPONENT WITH HIGH-INTEGRITYCHARActeRisTics provided because a fault in aparticular component can generate anunacceptable RisK .</td><td rowspan=1 colspan=1>No component with high- integrity characteristicsused</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>COMPONENTS WITH HIGH-INTEGRITYCHARAcTERisTics selected and evaluatedconsistent with their conditions of use andreasonable foreseeable misuse duringEXPECTED SERVICE LIFE of ME EQUIPMENT byreviewing RISK MANAGEMEnT FILE             </td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.10</td><td rowspan=1 colspan=2>Power supply</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "3adfee528b14825571e30c6422ee48da839703b079f8eb037e348b95b524b668.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 8,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8791,
                    "bbox": [
                        270,
                        23,
                        333,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                333,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        333,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 9 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5686,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        745
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                61,
                                556,
                                745
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        745
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                745
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternative means based scientific data orclinical opinion or comparative studies ……</td><td rowspan=1 colspan=1>No alternative means used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>4.6</td><td rowspan=1 colspan=1>RisK MANAGEMENT PROcEss identifies parts thatcan come into contact with PAtienT but notdefined as APPLiED PARTs, subjected to therequirements for APPLieD PARTs, except forClause 7.2.10.                                     </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Assessment identified the APPLiED PART TYPErequirements.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.7</td><td rowspan=1 colspan=1>ME EQUIPmEnT remained sINGLE FAuLT SAFE, or theRisK remained acceptable as determined byClause 4.2..</td><td rowspan=1 colspan=1>Hazards are addressed.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Failure of any one component at a time thatcould result in a HAZARDous sITUATioN, includingthose in 13.1, simulated physically ortheoretically …</td><td rowspan=1 colspan=1>Considered in the RM files</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK associated with failure of componentduring EXPEcTeD SERVICE LIFE of ME EQUIPMEnTtaken into account to evaluate if a componentshould be subjected to failure simulation</td><td rowspan=1 colspan=1>Considered in the RM files</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.8</td><td rowspan=1 colspan=1>All components and wiring whose failure couldresult in a HAZARDous sITUATioN used accordingto their applicable ratings, unless specified …:</td><td rowspan=1 colspan=1>II components and wiring areused within their specifiedratings</td><td rowspan=1 colspan=1>マ</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Components and wiring exception in thestandard or by RIsK MANAGEMEnT PRocEss</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Reliability of components used as MEANs oFPRoTEcTioN assessed for conditions of use in MEEQuiPMENT, and they complied with one of thefollowing</td><td rowspan=1 colspan=1>See below</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Applicable safety requirements of a relevantIEC or ISO standard</td><td rowspan=1 colspan=1>See appended table 8.10</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Requirements of this standard applied in theabsence of a relevant IEC or ISO standard</td><td rowspan=1 colspan=1>See appended table 8.10</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.9</td><td rowspan=1 colspan=1>A COMPONENT WITH HIGH-INTEGRITYCHARActeRisTics provided because a fault in aparticular component can generate anunacceptable RisK .</td><td rowspan=1 colspan=1>No component with high- integrity characteristicsused</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>COMPONENTS WITH HIGH-INTEGRITYCHARAcTERisTics selected and evaluatedconsistent with their conditions of use andreasonable foreseeable misuse duringEXPECTED SERVICE LIFE of ME EQUIPMENT byreviewing RISK MANAGEMEnT FILE             </td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.10</td><td rowspan=1 colspan=2>Power supply</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "3adfee528b14825571e30c6422ee48da839703b079f8eb037e348b95b524b668.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5715,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        756
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                756
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.10.1</td><td rowspan=1 colspan=1> ME EQuipmEnT is suitable for connection to asUPPLY MAiNs, specified to be connected to aseparate power supply, can be powered by anINTERNAL ELECTRICAL POWER SOURCE, or acombination of the three ……</td><td rowspan=1 colspan=1>Internal power supply</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.10.2</td><td rowspan=1 colspan=1>Maximum rated voltage for ME EQuiPmEnTintended to be connected to suPPLY MAins:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- 250 V for HAND-HELD ME EQUIPMENT ( .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— 250 V d.c. or single-phase a.C., or 500 V poly-a RATED input&#x27;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- 500 V for all other ME EQUiPMENT and mESYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.11</td><td rowspan=1 colspan=2>Power input</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Steady-state measured input of mE EQuipmEnT or ME sYsTem at RATeD voltage and at operatingsettings indicated in instructions for use didn&#x27;texceed marked rating by more than 10%.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Measurements on ME EQuIPmenT or a ME sYsTemmarked with one or more RATED voltage rangesmade at both upper and lower limits of therange .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measurements made at a voltage equal to themean value of the range when each marking ofRATeD input was related to the mean value ofrelevant voltage range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Power input, expressed in volt-amperes,measured with a volt-ampere meter orcalculated as the product of steady statecurrent (measured as described above) andsupply voltage …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=2>GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=1>TYPE TEsTs determined in consideration ofClause 4, in particular 4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not performed when analysis indicatedcondition being tested was adequatelyevaluated by other tests or methods ….</td><td rowspan=1 colspan=1>No other test or methods</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISK MANAGEMENT FILE identified combinations ofsimultaneous independent faults that couldresult in a HAzARDOUs SITUATION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Testing determined BAsic sAFETY and EssENTIALPERFORMANcE were maintained.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "a7f1c3451fd17954a081f233eadfe2e9845b710bb84c88524c7c10708971fe6d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 9,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7928,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 10 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5715,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        756
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                756
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.10.1</td><td rowspan=1 colspan=1> ME EQuipmEnT is suitable for connection to asUPPLY MAiNs, specified to be connected to aseparate power supply, can be powered by anINTERNAL ELECTRICAL POWER SOURCE, or acombination of the three ……</td><td rowspan=1 colspan=1>Internal power supply</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.10.2</td><td rowspan=1 colspan=1>Maximum rated voltage for ME EQuiPmEnTintended to be connected to suPPLY MAins:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- 250 V for HAND-HELD ME EQUIPMENT ( .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— 250 V d.c. or single-phase a.C., or 500 V poly-a RATED input&#x27;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- 500 V for all other ME EQUiPMENT and mESYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>4.11</td><td rowspan=1 colspan=2>Power input</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Steady-state measured input of mE EQuipmEnT or ME sYsTem at RATeD voltage and at operatingsettings indicated in instructions for use didn&#x27;texceed marked rating by more than 10%.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Measurements on ME EQuIPmenT or a ME sYsTemmarked with one or more RATED voltage rangesmade at both upper and lower limits of therange .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measurements made at a voltage equal to themean value of the range when each marking ofRATeD input was related to the mean value ofrelevant voltage range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Power input, expressed in volt-amperes,measured with a volt-ampere meter orcalculated as the product of steady statecurrent (measured as described above) andsupply voltage …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=2>GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=1>TYPE TEsTs determined in consideration ofClause 4, in particular 4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not performed when analysis indicatedcondition being tested was adequatelyevaluated by other tests or methods ….</td><td rowspan=1 colspan=1>No other test or methods</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISK MANAGEMENT FILE identified combinations ofsimultaneous independent faults that couldresult in a HAzARDOUs SITUATION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Testing determined BAsic sAFETY and EssENTIALPERFORMANcE were maintained.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "a7f1c3451fd17954a081f233eadfe2e9845b710bb84c88524c7c10708971fe6d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5427,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        729
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                729
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        729
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                729
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>TYPE TEsts conducted on one representativesample under investigation; multiple samplesused simultaneously when validity of resultswas not significantly affected</td><td rowspan=1 colspan=1>Only one sample used</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>a) Tests conducted within the environmentalconditions specified in technical description</td><td rowspan=1 colspan=1>Test were conducted within theenvironment specified asbellows:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature (C), Relative Humidity (%) ……</td><td rowspan=1 colspan=1>Temperature: 10°C-40°C;Humidity: 15%RH-95%RH;</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Atmospheric Pressure (kPa).</td><td rowspan=1 colspan=1>Atmospheric pressure:700hPa-1060hPa</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQUIPMENT shielded from otherinfluences that might affect the validity of tests</td><td rowspan=1 colspan=1>Test lab environment undercontrolled</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Test conditions modified and resultsadjusted accordingly when ambienttemperature could not be maintained</td><td rowspan=1 colspan=1>Test results of excessivetemperature were adjusted toambient temperature 40℃</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>a) ME EQuiPmENT tested under least favourableworking conditions specified in instructions foruse...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuiPmEnT with adjustable or controlledoperating values by anyone other than seRvicEPERsoNNEL adjusted to values least favourablefor the relevant test per instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) When test results influenced by inletpressure and flow or chemical composition of acooling liquid, tests performed within the limitsin technical description……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Potable water used for cooling</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>5.5</td><td rowspan=1 colspan=1>a) Supply voltage during tests was the leastfavourable of the voltages specified in 4.10.2 orvoltages marked on mE EQuipmenT (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuiPmENT marked with a RATeD frequencyrange tested at the least favourable frequencywithin the range (Hz).…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) ME EQuiPmEnT with more than one RATeDvoltage, both a.c./ d.c. or both external powerand INTERNAL ELEcTRICAL POWER SOURcE tested inconditions (see 5.4) related .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) ME EQuiPmEnT intended for only d.c. supplyconnection tested with d.c. and influence ofpolarity considered.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "796b9e9b76e45b5009d1c812fcccc0652639891c9ceb0cf7a608592d79520d93.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 10,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8741,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 11 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5427,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        729
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                729
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        729
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                729
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>TYPE TEsts conducted on one representativesample under investigation; multiple samplesused simultaneously when validity of resultswas not significantly affected</td><td rowspan=1 colspan=1>Only one sample used</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>a) Tests conducted within the environmentalconditions specified in technical description</td><td rowspan=1 colspan=1>Test were conducted within theenvironment specified asbellows:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature (C), Relative Humidity (%) ……</td><td rowspan=1 colspan=1>Temperature: 10°C-40°C;Humidity: 15%RH-95%RH;</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Atmospheric Pressure (kPa).</td><td rowspan=1 colspan=1>Atmospheric pressure:700hPa-1060hPa</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQUIPMENT shielded from otherinfluences that might affect the validity of tests</td><td rowspan=1 colspan=1>Test lab environment undercontrolled</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Test conditions modified and resultsadjusted accordingly when ambienttemperature could not be maintained</td><td rowspan=1 colspan=1>Test results of excessivetemperature were adjusted toambient temperature 40℃</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>a) ME EQuiPmENT tested under least favourableworking conditions specified in instructions foruse...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuiPmEnT with adjustable or controlledoperating values by anyone other than seRvicEPERsoNNEL adjusted to values least favourablefor the relevant test per instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) When test results influenced by inletpressure and flow or chemical composition of acooling liquid, tests performed within the limitsin technical description……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Potable water used for cooling</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>5.5</td><td rowspan=1 colspan=1>a) Supply voltage during tests was the leastfavourable of the voltages specified in 4.10.2 orvoltages marked on mE EQuipmenT (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuiPmENT marked with a RATeD frequencyrange tested at the least favourable frequencywithin the range (Hz).…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) ME EQuiPmEnT with more than one RATeDvoltage, both a.c./ d.c. or both external powerand INTERNAL ELEcTRICAL POWER SOURcE tested inconditions (see 5.4) related .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) ME EQuiPmEnT intended for only d.c. supplyconnection tested with d.c. and influence ofpolarity considered.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "796b9e9b76e45b5009d1c812fcccc0652639891c9ceb0cf7a608592d79520d93.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6342,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        769
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                769
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        769
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                769
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e)ME EQuIPMEnT tested with alternativeAccEssoRies and components specified inAccomPAnYinG DocumENTs to result in the leastfavourable conditions.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) ME EQuipmEnT connected to a separate powersupply as specified in instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>5.7</td><td rowspan=1 colspan=1> ME EQuiPMENT or parts thereof affected byclimatic conditions were set up completely, orpartially, with covers detached and subjected toa humidity preconditioning prior to tests ofClauses 8.7.4 and 8.8..</td><td rowspan=1 colspan=1>Humidity preconditioning:25℃, RH=93%, 168 hours</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Manually detachable parts removed and treatedconcurrently with major parts and manuallyremovable AccEss covERs were opened anddetached</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPMEnT heated to a temperature between Tand T + 4C for at least 4 h and placed in ahumidity chamber (relative humidity 93%±3%)and an ambient within 2 C of T in the range of +20 C to + 32 C for 48 h for units rated IPX0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- For units rated higher than IPxo test timeextended to 168 h.</td><td rowspan=1 colspan=1>Humidity preconditioning:25℃, RH=93%, 168 hours</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8</td><td rowspan=1 colspan=1>Unless stated otherwise, tests in this standardsequenced as in Annex B to prevent influencingresults of any subsequent test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9</td><td rowspan=1 colspan=2>Determination of APPLiED PARTs and AccEsSIBLE PARTs</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9.1</td><td rowspan=1 colspan=1>APPLiED PARTs identified by inspection andreference to ACcOMPAnYING DocumENTs</td><td rowspan=1 colspan=1>The probe is identified asapplied parts.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9.2</td><td rowspan=1 colspan=2>ACCESSIBLE PARTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9.2.1</td><td rowspan=1 colspan=1>Accessibility, when necessary, determinedusing standard test finger of Fig 6 applied in abent or straight position</td><td rowspan=1 colspan=1>See Appended Table 5.9.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Openings preventing entry of test finger of Fig.6 mechanically tested with a straight un-jointedtest finger of the same dimensions with a forceof 30 N</td><td rowspan=1 colspan=1>No opening</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When the straight un-jointed test finger entered,test with the standard test finger (Fig 6) wasrepeated, if necessary, by pushing the fingerthrough the opening</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9.2.2</td><td rowspan=1 colspan=1>Test hook of Fig. 7 inserted in all openings ofmE EQuipmENT and pulled with a force of 20 N for10s</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All additional parts that became accessiblechecked using standard test finger and byinspection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "39697b71516201e40f1dff99a0e06782c74fb7eaf3d4e095ff4f97e6cd203d11.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 11,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8573,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 12 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6342,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        769
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                769
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        769
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                769
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e)ME EQuIPMEnT tested with alternativeAccEssoRies and components specified inAccomPAnYinG DocumENTs to result in the leastfavourable conditions.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) ME EQuipmEnT connected to a separate powersupply as specified in instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>5.7</td><td rowspan=1 colspan=1> ME EQuiPMENT or parts thereof affected byclimatic conditions were set up completely, orpartially, with covers detached and subjected toa humidity preconditioning prior to tests ofClauses 8.7.4 and 8.8..</td><td rowspan=1 colspan=1>Humidity preconditioning:25℃, RH=93%, 168 hours</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Manually detachable parts removed and treatedconcurrently with major parts and manuallyremovable AccEss covERs were opened anddetached</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPMEnT heated to a temperature between Tand T + 4C for at least 4 h and placed in ahumidity chamber (relative humidity 93%±3%)and an ambient within 2 C of T in the range of +20 C to + 32 C for 48 h for units rated IPX0</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- For units rated higher than IPxo test timeextended to 168 h.</td><td rowspan=1 colspan=1>Humidity preconditioning:25℃, RH=93%, 168 hours</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.8</td><td rowspan=1 colspan=1>Unless stated otherwise, tests in this standardsequenced as in Annex B to prevent influencingresults of any subsequent test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9</td><td rowspan=1 colspan=2>Determination of APPLiED PARTs and AccEsSIBLE PARTs</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9.1</td><td rowspan=1 colspan=1>APPLiED PARTs identified by inspection andreference to ACcOMPAnYING DocumENTs</td><td rowspan=1 colspan=1>The probe is identified asapplied parts.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9.2</td><td rowspan=1 colspan=2>ACCESSIBLE PARTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9.2.1</td><td rowspan=1 colspan=1>Accessibility, when necessary, determinedusing standard test finger of Fig 6 applied in abent or straight position</td><td rowspan=1 colspan=1>See Appended Table 5.9.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Openings preventing entry of test finger of Fig.6 mechanically tested with a straight un-jointedtest finger of the same dimensions with a forceof 30 N</td><td rowspan=1 colspan=1>No opening</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When the straight un-jointed test finger entered,test with the standard test finger (Fig 6) wasrepeated, if necessary, by pushing the fingerthrough the opening</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.9.2.2</td><td rowspan=1 colspan=1>Test hook of Fig. 7 inserted in all openings ofmE EQuipmENT and pulled with a force of 20 N for10s</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All additional parts that became accessiblechecked using standard test finger and byinspection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "39697b71516201e40f1dff99a0e06782c74fb7eaf3d4e095ff4f97e6cd203d11.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5723,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        684
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                684
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        684
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                684
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.9.2.3</td><td rowspan=1 colspan=1>Conductive parts of actuating mechanisms ofelectrical controls accessible after removal ofhandles, knobs, levers and the like regarded asACCESSIBLE PARTS.</td><td rowspan=1 colspan=1>No such conductive part.</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Conductive parts of actuating mechanisms notconsidered AccEssiBLE PARTs when removal ofhandles, knobs, etc. required use of a TooL .:</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=2>CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1>CLAss I ME EQulPMENT, externally powered</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CLAss I ME EQuIPmENT, externally powered</td><td rowspan=1 colspan=1>CLASS ⅡI</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>INTERNALLY POWERED ME EQUIPMENT</td><td rowspan=1 colspan=1>INTERNALLY POWERED MEEQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>EQuiPmENT with means of connection to a sUPPLY MAINs complied with cLAss I or CLASs I MEEQuiPmENT requirements when so connected,and when not connected to suPPLY mAins withINTERNALLY POWERED ME EQUIPMENT requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE B APPLIED PART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE BF APPLIED PART</td><td rowspan=1 colspan=1>TYPE BF APPLIED PART</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE CF APPLIED PART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>DEFIBRILLATION-PROOF APPLIED PARTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1>ENcLosuREs classified according to degree ofprotection against ingress of water andparticulate matter (IPNiNz) as per IEC 60529 .</td><td rowspan=1 colspan=1>IP22</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1>ME EQuiPmENT or its parts intended to besterilized classified according to method(s) ofsterilization in instructions for use.</td><td rowspan=1 colspan=1>No sterilization need.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1> ME EQUiPmENT and ME SYsTEmS intended for use in an OXYGEN RICH ENVRONmENT cClassified forsuch use and complied with 11.2.2</td><td rowspan=1 colspan=1>Not used in an OxYGEN RIcHENVIRONMENT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1>CoNTINUOUS Or Non-cONTINUOUS OPERATION.</td><td rowspan=1 colspan=1>CONTINUOUS OPERATION.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2>ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1.2</td><td rowspan=1 colspan=1>Legibility of Markings Test for Markingsspecified in Clause 7.2-7.6.</td><td rowspan=1 colspan=1>See Appended Table 7.1.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1.3</td><td rowspan=1 colspan=1>Required markings can be removed only with aTooL or by appreciable force, are durable andremain cLeARLY LEGiBLE during ExPEcTEDSERVICE LIFE Of ME EQUIPMEnT in NORMAL USE</td><td rowspan=1 colspan=1>Can be removed only withappreciable force</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "25b39d51a171b04bce6208a1eb57711b993446b4b105059656459c7446fd5968.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 12,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8499,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 13 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5723,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        684
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                684
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        684
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                684
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.9.2.3</td><td rowspan=1 colspan=1>Conductive parts of actuating mechanisms ofelectrical controls accessible after removal ofhandles, knobs, levers and the like regarded asACCESSIBLE PARTS.</td><td rowspan=1 colspan=1>No such conductive part.</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Conductive parts of actuating mechanisms notconsidered AccEssiBLE PARTs when removal ofhandles, knobs, etc. required use of a TooL .:</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=2>CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1>CLAss I ME EQulPMENT, externally powered</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CLAss I ME EQuIPmENT, externally powered</td><td rowspan=1 colspan=1>CLASS ⅡI</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>INTERNALLY POWERED ME EQUIPMENT</td><td rowspan=1 colspan=1>INTERNALLY POWERED MEEQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>EQuiPmENT with means of connection to a sUPPLY MAINs complied with cLAss I or CLASs I MEEQuiPmENT requirements when so connected,and when not connected to suPPLY mAins withINTERNALLY POWERED ME EQUIPMENT requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE B APPLIED PART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE BF APPLIED PART</td><td rowspan=1 colspan=1>TYPE BF APPLIED PART</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE CF APPLIED PART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>DEFIBRILLATION-PROOF APPLIED PARTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1>ENcLosuREs classified according to degree ofprotection against ingress of water andparticulate matter (IPNiNz) as per IEC 60529 .</td><td rowspan=1 colspan=1>IP22</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1>ME EQuiPmENT or its parts intended to besterilized classified according to method(s) ofsterilization in instructions for use.</td><td rowspan=1 colspan=1>No sterilization need.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1> ME EQUiPmENT and ME SYsTEmS intended for use in an OXYGEN RICH ENVRONmENT cClassified forsuch use and complied with 11.2.2</td><td rowspan=1 colspan=1>Not used in an OxYGEN RIcHENVIRONMENT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1>CoNTINUOUS Or Non-cONTINUOUS OPERATION.</td><td rowspan=1 colspan=1>CONTINUOUS OPERATION.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2>ME EQUIPMENT IDENTIFICATION, MARKING, AND DOCUMENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1.2</td><td rowspan=1 colspan=1>Legibility of Markings Test for Markingsspecified in Clause 7.2-7.6.</td><td rowspan=1 colspan=1>See Appended Table 7.1.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1.3</td><td rowspan=1 colspan=1>Required markings can be removed only with aTooL or by appreciable force, are durable andremain cLeARLY LEGiBLE during ExPEcTEDSERVICE LIFE Of ME EQUIPMEnT in NORMAL USE</td><td rowspan=1 colspan=1>Can be removed only withappreciable force</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "25b39d51a171b04bce6208a1eb57711b993446b4b105059656459c7446fd5968.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5375,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        764
                    ],
                    "blocks": [
                        {
                            "score": 0.9901,
                            "bbox": [
                                65,
                                61,
                                556,
                                764
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        764
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                764
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) After tests, adhesive labels didn&#x27;t loosen upor curl up at edges and markings compliedwith requirements in Clause 7.1.2...</td><td rowspan=1 colspan=1>See appended Tables 7.1.3and 8.10</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Markings required by 7.2-7.6 remainedCLEARLY LEGiBLE after marking durability test  :</td><td rowspan=1 colspan=1>See appended Tables 7.1.3and 8.10</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=2>Marking on the outside of mE EQuIPmENT or ME EQUiPmENT parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1</td><td rowspan=1 colspan=1>At least markings in 7.2.2, 7.2.5, 7.2.6 (not forPERMANENTLY INSTALLED ME EQUIPMENT), 7.2.10,and 7.2.13 were applied when size ofEQuiPmENT, its part, an AccEssoRY, or EncLosUREdid not permit application of all requiredmarkings</td><td rowspan=1 colspan=1>See attached copy ofMarking Plate</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Remaining markings fully recorded inACCOMPANYING DOCUMENTS .</td><td rowspan=1 colspan=1>See Operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Markings applied to individual packaging whenimpractical to apply to mE EQuiPmEnT</td><td rowspan=1 colspan=1>No such marking</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A material, component, AccessoRY, or mEEQuiPmENT intended for a single use, or itspackaging marked &quot;Single Use Only&quot;,—Do NotReusell or with symbol 28 of Table D.1 (iso7000-1051, DB:2004-01).</td><td rowspan=1 colspan=1>No such material andcomponent are provided.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.2</td><td rowspan=1 colspan=1>ME EQUIPMENT marked with:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the name or trademark and contactinformation of the MANUFACTURER</td><td rowspan=1 colspan=1>See attached copy ofMarking Plate</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> a MODEL OR TYPE REFERENCE</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a serial number or lot or batch identifier; and</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the date of manufacture or use by date</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Detachable components of the ME EQuipmEnTnot marked; misidentification does not presentan unacceptable risk, or</td><td rowspan=1 colspan=1>No detachable components</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Detachable components of the ME EQuiPmEnTare marked with the name or trademark of theMANUFACTURER, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> a MODEL OR TYPE REFERENCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software forming part of a PEms identified witha unique identifier, such as revision level ordate of release/issue, and identification areavailable to designated persons .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.3</td><td rowspan=1 colspan=1>Symbol 11 on Table D.1 used, optionally, adviceto operator to consult accompanyingDOCUMENTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFETY SIGN 10 on Table D.2) used, advisingOPERATOR that ACCOMPANYINGDOCUMENTS must be consulted</td><td rowspan=1 colspan=1>used.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "80d9e1f5091fc2d3ebf9d398f73fa8f3765669e5f57e6abaaf3caf9cd6e63357.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9901
                }
            ],
            "page_idx": 13,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8655,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 14 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5375,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        764
                    ],
                    "blocks": [
                        {
                            "score": 0.9901,
                            "bbox": [
                                65,
                                61,
                                556,
                                764
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        764
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                764
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) After tests, adhesive labels didn&#x27;t loosen upor curl up at edges and markings compliedwith requirements in Clause 7.1.2...</td><td rowspan=1 colspan=1>See appended Tables 7.1.3and 8.10</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Markings required by 7.2-7.6 remainedCLEARLY LEGiBLE after marking durability test  :</td><td rowspan=1 colspan=1>See appended Tables 7.1.3and 8.10</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=2>Marking on the outside of mE EQuIPmENT or ME EQUiPmENT parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.1</td><td rowspan=1 colspan=1>At least markings in 7.2.2, 7.2.5, 7.2.6 (not forPERMANENTLY INSTALLED ME EQUIPMENT), 7.2.10,and 7.2.13 were applied when size ofEQuiPmENT, its part, an AccEssoRY, or EncLosUREdid not permit application of all requiredmarkings</td><td rowspan=1 colspan=1>See attached copy ofMarking Plate</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Remaining markings fully recorded inACCOMPANYING DOCUMENTS .</td><td rowspan=1 colspan=1>See Operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Markings applied to individual packaging whenimpractical to apply to mE EQuiPmEnT</td><td rowspan=1 colspan=1>No such marking</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A material, component, AccessoRY, or mEEQuiPmENT intended for a single use, or itspackaging marked &quot;Single Use Only&quot;,—Do NotReusell or with symbol 28 of Table D.1 (iso7000-1051, DB:2004-01).</td><td rowspan=1 colspan=1>No such material andcomponent are provided.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.2</td><td rowspan=1 colspan=1>ME EQUIPMENT marked with:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the name or trademark and contactinformation of the MANUFACTURER</td><td rowspan=1 colspan=1>See attached copy ofMarking Plate</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> a MODEL OR TYPE REFERENCE</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a serial number or lot or batch identifier; and</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the date of manufacture or use by date</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Detachable components of the ME EQuipmEnTnot marked; misidentification does not presentan unacceptable risk, or</td><td rowspan=1 colspan=1>No detachable components</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Detachable components of the ME EQuiPmEnTare marked with the name or trademark of theMANUFACTURER, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> a MODEL OR TYPE REFERENCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software forming part of a PEms identified witha unique identifier, such as revision level ordate of release/issue, and identification areavailable to designated persons .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.3</td><td rowspan=1 colspan=1>Symbol 11 on Table D.1 used, optionally, adviceto operator to consult accompanyingDOCUMENTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFETY SIGN 10 on Table D.2) used, advisingOPERATOR that ACCOMPANYINGDOCUMENTS must be consulted</td><td rowspan=1 colspan=1>used.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "80d9e1f5091fc2d3ebf9d398f73fa8f3765669e5f57e6abaaf3caf9cd6e63357.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9901
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        62,
                        555,
                        106
                    ],
                    "blocks": [
                        {
                            "score": 0.5596,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9533,
                            "bbox": [
                                65,
                                62,
                                555,
                                106
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        62,
                                        555,
                                        106
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                62,
                                                555,
                                                106
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                                            "image_path": "ac265a818b66508a6a18df221ddc0f35ef507ea315ce3e5da7b089e0b3e68a49.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9533
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        125,
                        556,
                        767
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                65,
                                125,
                                556,
                                767
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        125,
                                        556,
                                        767
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                125,
                                                556,
                                                767
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>7.2.4</td><td rowspan=1 colspan=1>AccEssoRies marked with name or trademarkand contact information of their MANUFAcTuRER,and.</td><td rowspan=1 colspan=1>No such parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- with a MODEL Or TYPE REFERENCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a serial number or lot or batch identifier</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the date of manufacture or use by date</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Markings applied to individual packaging whennot practical to apply to AccessoRies</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.5</td><td rowspan=1 colspan=1>ME EQuiPMEnT intended to receive power fromother electrical equipment in an ME systEM andcompliance with the requirements of thisstandard is dependent on that other equipment,one of the following is provided:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the name or trademark of the manufacturer ofthe other electrical equipment and typereference marked adjacent to the relevantconnection point; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—SAFETY SIGN ISO 7010-M002 (see Table D.2,SAFETY SIGN 10) adjacent to the relevantconnection point and listing of the requireddetails in the instructions for use; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Special connector style used that is notcommonly available on the market and listing ofthe required details in the instructions for use.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.6</td><td rowspan=1 colspan=2>Connection to the Supply Mains</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Except for PERMAnENTLY INsTALLeD ME EQUIPMENT,marking appearing on the outside of partcontaining supPLY MAins connection and,adjacent to connection point</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For PERMANENTLY INSTALLED ME EQUIPMENT,NomiNAL supply voltage or range marked insideor outside of mE EQuiPMENT, preferably, adjacentto SUPPLY MAINS connection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RATED supply voltage(s) or RATED voltagerange(s) with a hyphen (-) between minimumand maximum voltages (V, V-V)……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Multiple RATED supply voltages or multiple RATEDsupply voltage ranges are separated by (V/V) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Nature of supply (e.g., No. of phases, exceptsingle-phase) and type of current .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbols 1-5, Table D.1 (symbols of IEC 60417-5032, 5032-1, 5032-2, 5031, and 5033, all 2002-10)used, optionally, for same parameters …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RATeD supply frequency or RATeD frequencyrange in hertz...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "d00d967cedf4a476514c33a04f7c70ea5a6fe22e2dc6045479f9788321f459fd.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9895
                }
            ],
            "page_idx": 14,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8687,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 15 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        62,
                        555,
                        106
                    ],
                    "blocks": [
                        {
                            "score": 0.5596,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9533,
                            "bbox": [
                                65,
                                62,
                                555,
                                106
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        62,
                                        555,
                                        106
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                62,
                                                555,
                                                106
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                                            "image_path": "ac265a818b66508a6a18df221ddc0f35ef507ea315ce3e5da7b089e0b3e68a49.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9533
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        125,
                        556,
                        767
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                65,
                                125,
                                556,
                                767
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        125,
                                        556,
                                        767
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                125,
                                                556,
                                                767
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>7.2.4</td><td rowspan=1 colspan=1>AccEssoRies marked with name or trademarkand contact information of their MANUFAcTuRER,and.</td><td rowspan=1 colspan=1>No such parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- with a MODEL Or TYPE REFERENCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a serial number or lot or batch identifier</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the date of manufacture or use by date</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Markings applied to individual packaging whennot practical to apply to AccessoRies</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.5</td><td rowspan=1 colspan=1>ME EQuiPMEnT intended to receive power fromother electrical equipment in an ME systEM andcompliance with the requirements of thisstandard is dependent on that other equipment,one of the following is provided:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the name or trademark of the manufacturer ofthe other electrical equipment and typereference marked adjacent to the relevantconnection point; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—SAFETY SIGN ISO 7010-M002 (see Table D.2,SAFETY SIGN 10) adjacent to the relevantconnection point and listing of the requireddetails in the instructions for use; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Special connector style used that is notcommonly available on the market and listing ofthe required details in the instructions for use.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.6</td><td rowspan=1 colspan=2>Connection to the Supply Mains</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Except for PERMAnENTLY INsTALLeD ME EQUIPMENT,marking appearing on the outside of partcontaining supPLY MAins connection and,adjacent to connection point</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For PERMANENTLY INSTALLED ME EQUIPMENT,NomiNAL supply voltage or range marked insideor outside of mE EQuiPMENT, preferably, adjacentto SUPPLY MAINS connection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RATED supply voltage(s) or RATED voltagerange(s) with a hyphen (-) between minimumand maximum voltages (V, V-V)……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Multiple RATED supply voltages or multiple RATEDsupply voltage ranges are separated by (V/V) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Nature of supply (e.g., No. of phases, exceptsingle-phase) and type of current .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbols 1-5, Table D.1 (symbols of IEC 60417-5032, 5032-1, 5032-2, 5031, and 5033, all 2002-10)used, optionally, for same parameters …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RATeD supply frequency or RATeD frequencyrange in hertz...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "d00d967cedf4a476514c33a04f7c70ea5a6fe22e2dc6045479f9788321f459fd.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9895
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6039,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        772
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                556,
                                772
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        772
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                772
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– Symbol 9 of Table D.1 (symbol IEC 60417-5172, 2003-02) used for CLAss  ME EQUIPMENT.:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.7</td><td rowspan=1 colspan=1>RATeD input in amps or volt-amps, (A, VA) …… :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RATeD input in amps or volt-amps, or in wattswhen power factor exceeds 0.9 (A, VA, W) …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RATeD input for one or more RATeD voltageranges provided for upper and lower limits ofthe range or ranges when the range(s) is/aregreater than ±10 % of the mean value ofspecified range (A, VA,W) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Input at mean value of range marked whenrange limits do not differ by more than 10 %from mean value (A, VA, W)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking includes long-time and most relevantmomentary volt-ampere ratings when provided,each plainiy identified and indicated inACCOMPANYiNG DOCUMENTs (VA).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marked input of mE EQuiPmEnT provided withmeans for connection of supply conductors ofother electrical equipment includes RATED andmarked output of such means (A, VA, W) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.8</td><td rowspan=1 colspan=2>Output connectors</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.8.1</td><td rowspan=1 colspan=1>See 16.9.2.1 b) for MULTIPLE SOcKET-OUTLeTsintegral with ME EQuIPMENT</td><td rowspan=1 colspan=1>No socket-outlet</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.8.2</td><td rowspan=1 colspan=1>Output connectors are marked, except formuLTipLE socKET-outLeTs or connectors intendedfor specified AccessoRiEs or equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Rated Voltage (V), Rated Current (A)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Rated Power (W), Output Frequency (Hz)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.2.9</td><td rowspan=1 colspan=1>ME EQuPMENT or its parts marked with the IPenvironmental Code per IEC 60529 accordingto classification in 6.3 (Table D.3, Code 2),marking optional for ME EQuiPMENT or partsrated IPX0....</td><td rowspan=1 colspan=1>Classified IP22</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.10</td><td rowspan=1 colspan=1>Degrees of protection against electric shock asclassified in 6.2 for all APPLIED PARTs marked withrelevant symbols as follows (not applied toparts identified according to 4.6.</td><td rowspan=1 colspan=1>Type BF applied part</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE B APPLiED PARTs with symbol 19 of Table D.1(IEC 60417-5840, 2002-10), not applied in such away as to give the impression of being inscribedwithin a square in order to.</td><td rowspan=1 colspan=1>No type B applied part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE BF APPLIED PARTs with symbol 20 of TableD.1 (IEC 60417-5333, 2002-10) …   …</td><td rowspan=1 colspan=1>六Symbol 20       used</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "9ce80b6fe989d82244a6632c22559e40a3bf2198f27d7c3081d6237796daedb3.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ],
            "page_idx": 15,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8417,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 16 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6039,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        772
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                556,
                                772
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        772
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                772
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– Symbol 9 of Table D.1 (symbol IEC 60417-5172, 2003-02) used for CLAss  ME EQUIPMENT.:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.7</td><td rowspan=1 colspan=1>RATeD input in amps or volt-amps, (A, VA) …… :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RATeD input in amps or volt-amps, or in wattswhen power factor exceeds 0.9 (A, VA, W) …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RATeD input for one or more RATeD voltageranges provided for upper and lower limits ofthe range or ranges when the range(s) is/aregreater than ±10 % of the mean value ofspecified range (A, VA,W) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Input at mean value of range marked whenrange limits do not differ by more than 10 %from mean value (A, VA, W)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking includes long-time and most relevantmomentary volt-ampere ratings when provided,each plainiy identified and indicated inACCOMPANYiNG DOCUMENTs (VA).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marked input of mE EQuiPmEnT provided withmeans for connection of supply conductors ofother electrical equipment includes RATED andmarked output of such means (A, VA, W) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.8</td><td rowspan=1 colspan=2>Output connectors</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.8.1</td><td rowspan=1 colspan=1>See 16.9.2.1 b) for MULTIPLE SOcKET-OUTLeTsintegral with ME EQuIPMENT</td><td rowspan=1 colspan=1>No socket-outlet</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.8.2</td><td rowspan=1 colspan=1>Output connectors are marked, except formuLTipLE socKET-outLeTs or connectors intendedfor specified AccessoRiEs or equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Rated Voltage (V), Rated Current (A)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Rated Power (W), Output Frequency (Hz)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.2.9</td><td rowspan=1 colspan=1>ME EQuPMENT or its parts marked with the IPenvironmental Code per IEC 60529 accordingto classification in 6.3 (Table D.3, Code 2),marking optional for ME EQuiPMENT or partsrated IPX0....</td><td rowspan=1 colspan=1>Classified IP22</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.10</td><td rowspan=1 colspan=1>Degrees of protection against electric shock asclassified in 6.2 for all APPLIED PARTs marked withrelevant symbols as follows (not applied toparts identified according to 4.6.</td><td rowspan=1 colspan=1>Type BF applied part</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE B APPLiED PARTs with symbol 19 of Table D.1(IEC 60417-5840, 2002-10), not applied in such away as to give the impression of being inscribedwithin a square in order to.</td><td rowspan=1 colspan=1>No type B applied part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE BF APPLIED PARTs with symbol 20 of TableD.1 (IEC 60417-5333, 2002-10) …   …</td><td rowspan=1 colspan=1>六Symbol 20       used</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "9ce80b6fe989d82244a6632c22559e40a3bf2198f27d7c3081d6237796daedb3.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6061,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        782
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                556,
                                782
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE CF APPLIED PARTs with symbol 21 of TableD.1 (IEC 60417-5335, 2002-10)</td><td rowspan=1 colspan=1>No type CF applied part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>DEFIBRILLATION-PROOF APPLIED PARTS marked withsymbols 25-27 of Table D.1 (IEC 60417-5841, IEC60417-5334, or IEC 60417-5336, all 2002-10) :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Proper symbol marked adjacent to or onconnector for APPLiED PART, except marked onAPPLiED PART when there is no connector, orconnector used for more than one APPLiED PARTand different APPLlED PARTs with differentclassifications …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFETY SIGN 2 of Table D.2 (ISO 7010-W001)placed near relevant outlet when protectionagainst effect of discharge of a cardiacdefibrillator is partly in the PATiENT cable</td><td rowspan=1 colspan=1>No such protection.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An explanation indicating protection of mEEQuiPmENT against effects of discharge of acardiac defibrillator depends on use of propercables included in instructions for use ..</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>7.2.11</td><td rowspan=1 colspan=1>Me EQuiPmENT not marked to the contraryassumed to be suitable for coNTiNuousOPERATION</td><td rowspan=1 colspan=1>Continuous operation</td><td rowspan=1 colspan=1>P</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>DuTY cYcLe for mE EQulpmEnT intended for non-CONTiNuoUs OPERATiON appropriately marked toprovide maximum—onll and —offl time.…</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>7.2.12</td><td rowspan=1 colspan=1>Type and full rating of a fuse marked adjacent toACcESsiBLE fuse-holder</td><td rowspan=1 colspan=1>No accessible fuse-holder</td><td rowspan=1 colspan=1>NIA</td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Fuse type</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage (V) and Current (A) rating .</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating speed (s) and Breaking capacity.:</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.13</td><td rowspan=1 colspan=1>A SAFETY SIGN cLEARLY LEGiBLE and visible after No physiological effects.INSTALLATiOn in NORMAL UsE applied to aprominent location of EQuipmEnT that producephysiological effects capable of causing HARm toPATienT or OPeRAToR not obvious to OPERAToR .:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Nature of HAzARD and precautions for avoidingor minimizing the associated Risk described ininstructions for use …</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>7.2.14</td><td rowspan=1 colspan=1>HIGH VoLTAGE TERMINAL DEVIcES on the outside ofmE EQuiPmENT accessible without the use of aToOL marked with symbol 24 of Table D.1(symbolIEC 60417-5036, 2002-10)</td><td rowspan=1 colspan=1>No high voltage terminaldevices.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>7.2.15</td><td rowspan=1 colspan=1>Requirements for cooling provisions marked(e.g., supply of water or air).</td><td rowspan=1 colspan=1>No special requirements forcooling provisions.</td><td rowspan=1 colspan=1>NA</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>7.2.16</td><td rowspan=1 colspan=1>mE EQuiPMENT with limited mechanical stability</td><td rowspan=1 colspan=1>refer to 9.4 for detail.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.17</td><td rowspan=1 colspan=1>Packaging marked with special handlinginstructions for transport and/or storage.</td><td rowspan=1 colspan=1>No special instruction</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "365939074a1f0dbf8ed1c5c8f0e59dbbfa88fa64cff51ef61f22b19f46d52559.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ],
            "page_idx": 16,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8557,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 17 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6061,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        782
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                556,
                                782
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>TYPE CF APPLIED PARTs with symbol 21 of TableD.1 (IEC 60417-5335, 2002-10)</td><td rowspan=1 colspan=1>No type CF applied part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>DEFIBRILLATION-PROOF APPLIED PARTS marked withsymbols 25-27 of Table D.1 (IEC 60417-5841, IEC60417-5334, or IEC 60417-5336, all 2002-10) :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Proper symbol marked adjacent to or onconnector for APPLiED PART, except marked onAPPLiED PART when there is no connector, orconnector used for more than one APPLiED PARTand different APPLlED PARTs with differentclassifications …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFETY SIGN 2 of Table D.2 (ISO 7010-W001)placed near relevant outlet when protectionagainst effect of discharge of a cardiacdefibrillator is partly in the PATiENT cable</td><td rowspan=1 colspan=1>No such protection.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An explanation indicating protection of mEEQuiPmENT against effects of discharge of acardiac defibrillator depends on use of propercables included in instructions for use ..</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>7.2.11</td><td rowspan=1 colspan=1>Me EQuiPmENT not marked to the contraryassumed to be suitable for coNTiNuousOPERATION</td><td rowspan=1 colspan=1>Continuous operation</td><td rowspan=1 colspan=1>P</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>DuTY cYcLe for mE EQulpmEnT intended for non-CONTiNuoUs OPERATiON appropriately marked toprovide maximum—onll and —offl time.…</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>7.2.12</td><td rowspan=1 colspan=1>Type and full rating of a fuse marked adjacent toACcESsiBLE fuse-holder</td><td rowspan=1 colspan=1>No accessible fuse-holder</td><td rowspan=1 colspan=1>NIA</td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Fuse type</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage (V) and Current (A) rating .</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating speed (s) and Breaking capacity.:</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.13</td><td rowspan=1 colspan=1>A SAFETY SIGN cLEARLY LEGiBLE and visible after No physiological effects.INSTALLATiOn in NORMAL UsE applied to aprominent location of EQuipmEnT that producephysiological effects capable of causing HARm toPATienT or OPeRAToR not obvious to OPERAToR .:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Nature of HAzARD and precautions for avoidingor minimizing the associated Risk described ininstructions for use …</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>7.2.14</td><td rowspan=1 colspan=1>HIGH VoLTAGE TERMINAL DEVIcES on the outside ofmE EQuiPmENT accessible without the use of aToOL marked with symbol 24 of Table D.1(symbolIEC 60417-5036, 2002-10)</td><td rowspan=1 colspan=1>No high voltage terminaldevices.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>7.2.15</td><td rowspan=1 colspan=1>Requirements for cooling provisions marked(e.g., supply of water or air).</td><td rowspan=1 colspan=1>No special requirements forcooling provisions.</td><td rowspan=1 colspan=1>NA</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>7.2.16</td><td rowspan=1 colspan=1>mE EQuiPMENT with limited mechanical stability</td><td rowspan=1 colspan=1>refer to 9.4 for detail.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2.17</td><td rowspan=1 colspan=1>Packaging marked with special handlinginstructions for transport and/or storage.</td><td rowspan=1 colspan=1>No special instruction</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "365939074a1f0dbf8ed1c5c8f0e59dbbfa88fa64cff51ef61f22b19f46d52559.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5845,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        781
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                64,
                                61,
                                556,
                                781
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        781
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                781
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Permissible environmental conditions fortransport and storage marked on outside ofpackaging.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Packaging marked with a suitable SAFETY SIGNindicating premature unpacking of mE EQuiPmenTcould result in an unacceptable RisK ..:</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Packaging of sterile mE EQuiPmEnT orAccEssoRies marked sterile and indicates themethods of sterilization</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.18</td><td rowspan=1 colspan=1>RATED maximum supply pressure from anexternal source marked on ME EQuiPmEnTadjacent to each input connector, and</td><td rowspan=1 colspan=1>No external pressure</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- where required to maintain BAsic sAFeTY orESsENTIAL PERFORMANcE, the RATED flow rate alsomarked</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.19</td><td rowspan=1 colspan=1>Symbol 7 of Table D.1 (IEC 60417-5017, 2002-10)marked on FUncTIonAL EARTH TeRMINAL.</td><td rowspan=1 colspan=1>No functional earthterminal.</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.20</td><td rowspan=1 colspan=1>Protective means, required to be removed touse a particular function of mE EQuiPmEnT withalternate applications, marked to indicate thenecessity for replacement when the function isno longer needed …</td><td rowspan=1 colspan=1>No such means</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> No marking applied when an interlock provided</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.21</td><td rowspan=1 colspan=1>MOBILE ME EQUIPMEnT marked with its mass including its SAFE WoRKiNG LOAD in kilograms.…</td><td rowspan=1 colspan=1>PORTABLE equipment</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- The marking is obvious that it applies to thewhole of the MoBILE ME EQUiPMENT when loadedwith its SAFE WoRKING LOAD and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- is separate and distinct from any markingsrelated to maximum bin, shelf or drawer loadingrequirements.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=2>Marking on the inside of ME EQUiPMENT or ME EQuIPMENT parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3.1</td><td rowspan=1 colspan=1>Maximum power loading of heating elements orlamp-holders designed for use with heatinglamps marked near or in the heater (W ……</td><td rowspan=1 colspan=1>No such heating elements.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A marking referring to AccoMPANYiNG DocumEnTsprovided for heating elements or lamp-holdersdesigned for heating lamps that can be changedonly by sERVicE PERsonnEL using a ToOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.3.2</td><td rowspan=1 colspan=1>Symbol 24 of Table D.1 (symbol IEC 60417-5036,2002-10), or SAFETY SIGN 3 of Table D.2 usedto mark presence of HIGH VOLTAGE</td><td rowspan=1 colspan=1>No such high voltage.</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.3.3</td><td rowspan=1 colspan=1>Type of battery and mode of insertionmarked..:</td><td rowspan=1 colspan=1>Marked in the batterycompartment.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An identifying marking provided referring toinstructions in AccomPANYiNG DocumEnTs forbatteries intended to be changed only by sERvicEPERSOnNEL using a TOOL</td><td rowspan=1 colspan=1>No such batteries</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "12f20d631b612f0385618bf73f94856f295c7ae0af14289174e28ac03d8bfb45.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ],
            "page_idx": 17,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8582,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 18 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5845,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        781
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                64,
                                61,
                                556,
                                781
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        781
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                781
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Permissible environmental conditions fortransport and storage marked on outside ofpackaging.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Packaging marked with a suitable SAFETY SIGNindicating premature unpacking of mE EQuiPmenTcould result in an unacceptable RisK ..:</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Packaging of sterile mE EQuiPmEnT orAccEssoRies marked sterile and indicates themethods of sterilization</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.18</td><td rowspan=1 colspan=1>RATED maximum supply pressure from anexternal source marked on ME EQuiPmEnTadjacent to each input connector, and</td><td rowspan=1 colspan=1>No external pressure</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- where required to maintain BAsic sAFeTY orESsENTIAL PERFORMANcE, the RATED flow rate alsomarked</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.19</td><td rowspan=1 colspan=1>Symbol 7 of Table D.1 (IEC 60417-5017, 2002-10)marked on FUncTIonAL EARTH TeRMINAL.</td><td rowspan=1 colspan=1>No functional earthterminal.</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.2.20</td><td rowspan=1 colspan=1>Protective means, required to be removed touse a particular function of mE EQuiPmEnT withalternate applications, marked to indicate thenecessity for replacement when the function isno longer needed …</td><td rowspan=1 colspan=1>No such means</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> No marking applied when an interlock provided</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.21</td><td rowspan=1 colspan=1>MOBILE ME EQUIPMEnT marked with its mass including its SAFE WoRKiNG LOAD in kilograms.…</td><td rowspan=1 colspan=1>PORTABLE equipment</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- The marking is obvious that it applies to thewhole of the MoBILE ME EQUiPMENT when loadedwith its SAFE WoRKING LOAD and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- is separate and distinct from any markingsrelated to maximum bin, shelf or drawer loadingrequirements.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=2>Marking on the inside of ME EQUiPMENT or ME EQuIPMENT parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3.1</td><td rowspan=1 colspan=1>Maximum power loading of heating elements orlamp-holders designed for use with heatinglamps marked near or in the heater (W ……</td><td rowspan=1 colspan=1>No such heating elements.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A marking referring to AccoMPANYiNG DocumEnTsprovided for heating elements or lamp-holdersdesigned for heating lamps that can be changedonly by sERVicE PERsonnEL using a ToOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.3.2</td><td rowspan=1 colspan=1>Symbol 24 of Table D.1 (symbol IEC 60417-5036,2002-10), or SAFETY SIGN 3 of Table D.2 usedto mark presence of HIGH VOLTAGE</td><td rowspan=1 colspan=1>No such high voltage.</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.3.3</td><td rowspan=1 colspan=1>Type of battery and mode of insertionmarked..:</td><td rowspan=1 colspan=1>Marked in the batterycompartment.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An identifying marking provided referring toinstructions in AccomPANYiNG DocumEnTs forbatteries intended to be changed only by sERvicEPERSOnNEL using a TOOL</td><td rowspan=1 colspan=1>No such batteries</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "12f20d631b612f0385618bf73f94856f295c7ae0af14289174e28ac03d8bfb45.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5436,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        757
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                556,
                                757
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A warning provided indicating replacement of[lithium batteries or fuel cells when incorrectreplacement would result in an unacceptable Risk</td><td rowspan=1 colspan=1>No lithium batteries or fuelcells used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK MAnAGemenT FILe includes an assessment todetermine the replacement of lithium batteries orfuel cells leads to an HAzARDous sITuATion ifreplaced incorrectly…ISO 14971 CI. 5.2-5.5, 6, 7.2)</td><td rowspan=1 colspan=1>No lithium batteries or fuelcells used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccomPANYinG DocumEnTs contain a warningindicating the replacement of lithium batteries orfuel cells by inadequately trained personnel couldresult in a HAzARDous sITuATION.</td><td rowspan=1 colspan=1>No such batteries</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.3.4</td><td rowspan=1 colspan=1>Fuses, replaceable THERMAL CuT-ouTs and ovER-currenT ReLEAsES, accessible by use of a ToOL</td><td rowspan=1 colspan=1>No such means</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Identified by specification adjacent to thecomponent, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>by reference to AccoMPANYiNG DocUmENTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage (V) and Current (A) rating .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating speed(s), size &amp; breaking capacity.:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.3.5</td><td rowspan=1 colspan=1>PRoTEcTiIVE EARTH TERMiNAL marked with symbol6 of Table D.1 (IEC 60417-5019, 2002-10), exceptfor the PROTeCTiVE EARTH TERMInAL in anAPPLIANcE INLET according to IEC 60320-1</td><td rowspan=1 colspan=1>No protective earthterminal used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Markings on or adjacent to PRoTEcTivE EARTHTERMiNALs not applied to parts requiring removalto make the connection, and remained visibleafter connection made</td><td rowspan=1 colspan=1>No need, see above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.3.6</td><td rowspan=1 colspan=1>Symbol 7 of Table D.1 (IEC 60417-5017, 2002 -10)marked on FUNcTIONAL EARTH TERMINALs</td><td rowspan=1 colspan=1>No functional earth terminal</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.3.7</td><td rowspan=1 colspan=1>Terminals for supply conductors markedadjacent to terminals, except when nounacceptable RisK would result wheninterchanging connections.</td><td rowspan=1 colspan=1>No terminals for supplyconductors</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Terminal markings included in AccomPANYiNGDOcUmENTs when ME EQuIPmENT too small toaccommodate markings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Terminals exclusively for neutral supplyconductor in PERMANENTLY INSTALLED MEEQuiPMENT marked with Code 1 of Table D.3(Code in IEC 60445)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking for connection to a 3-phase supply, ifnecessary, complies with IEC 60445</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Markings on or adjacent to electrical connectionpoints not applied to parts requiring removal tomake connection, and remained visible afterconnection made</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "d8972c7a9185b50b29ee07f55d32a13e560f3a0604799644a11821e2573e099e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ],
            "page_idx": 18,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8563,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 19 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5436,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        757
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                556,
                                757
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A warning provided indicating replacement of[lithium batteries or fuel cells when incorrectreplacement would result in an unacceptable Risk</td><td rowspan=1 colspan=1>No lithium batteries or fuelcells used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK MAnAGemenT FILe includes an assessment todetermine the replacement of lithium batteries orfuel cells leads to an HAzARDous sITuATion ifreplaced incorrectly…ISO 14971 CI. 5.2-5.5, 6, 7.2)</td><td rowspan=1 colspan=1>No lithium batteries or fuelcells used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccomPANYinG DocumEnTs contain a warningindicating the replacement of lithium batteries orfuel cells by inadequately trained personnel couldresult in a HAzARDous sITuATION.</td><td rowspan=1 colspan=1>No such batteries</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.3.4</td><td rowspan=1 colspan=1>Fuses, replaceable THERMAL CuT-ouTs and ovER-currenT ReLEAsES, accessible by use of a ToOL</td><td rowspan=1 colspan=1>No such means</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Identified by specification adjacent to thecomponent, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>by reference to AccoMPANYiNG DocUmENTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage (V) and Current (A) rating .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating speed(s), size &amp; breaking capacity.:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.3.5</td><td rowspan=1 colspan=1>PRoTEcTiIVE EARTH TERMiNAL marked with symbol6 of Table D.1 (IEC 60417-5019, 2002-10), exceptfor the PROTeCTiVE EARTH TERMInAL in anAPPLIANcE INLET according to IEC 60320-1</td><td rowspan=1 colspan=1>No protective earthterminal used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Markings on or adjacent to PRoTEcTivE EARTHTERMiNALs not applied to parts requiring removalto make the connection, and remained visibleafter connection made</td><td rowspan=1 colspan=1>No need, see above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.3.6</td><td rowspan=1 colspan=1>Symbol 7 of Table D.1 (IEC 60417-5017, 2002 -10)marked on FUNcTIONAL EARTH TERMINALs</td><td rowspan=1 colspan=1>No functional earth terminal</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.3.7</td><td rowspan=1 colspan=1>Terminals for supply conductors markedadjacent to terminals, except when nounacceptable RisK would result wheninterchanging connections.</td><td rowspan=1 colspan=1>No terminals for supplyconductors</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Terminal markings included in AccomPANYiNGDOcUmENTs when ME EQuIPmENT too small toaccommodate markings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Terminals exclusively for neutral supplyconductor in PERMANENTLY INSTALLED MEEQuiPMENT marked with Code 1 of Table D.3(Code in IEC 60445)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking for connection to a 3-phase supply, ifnecessary, complies with IEC 60445</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Markings on or adjacent to electrical connectionpoints not applied to parts requiring removal tomake connection, and remained visible afterconnection made</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "d8972c7a9185b50b29ee07f55d32a13e560f3a0604799644a11821e2573e099e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5471,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        779
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                779
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        779
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                779
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3.8</td><td rowspan=1 colspan=1>temperature measured in terminal box or wiringcompartment under NoRMAL usE), or equivalent,marked at the point of supply connections</td><td rowspan=1 colspan=1>No terminals for supplyconductors</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Statement not applied to parts requiring removalto make the connection, and cLEARLY LEGiBLEafter connections made</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=2>Marking of controls and instruments</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4.1</td><td rowspan=1 colspan=1>Switches used to control power to MEEQUiPMENT, including mains switches, shallhave their &quot;on&quot; and &quot;off&quot; positions:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— marked with symbols IEC 60417-5007(2002-10)and IEC 60417-5008(2002-10)(see TableD.1,symbols 12 and 13); or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— indicated by an adjacent indicator light;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— indicated by other unambiguous means.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Switches used to control power to parts of MEEQUlPMENT shall have their &quot;on&quot; and &quot;offpositions:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— marked with symbols as specified above; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- with IEC 60417-5264 (2002-10)and IEC60417-5265 (2002-10)(see Table D.1. symbols16 and 17);or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> indicated by an adjacent indicator light; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> indicated by other unambiguous means.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A switch that brings the ME EQUIPMENT into the&quot;stand-by&quot; condition may be indicated by useofsymbol IEC 60417-5009(2015-03)(see Table D.1,Symbol 29).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If a push button with bistable positions is used:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it shall be marked with symbolI IEC 60417-5010(2002-10)(see Table D.1, symbol 14); and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the status shall be indicated by an adjacentindicator light; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the status shall be indicated by otherunambiguous means.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If a push button with momentary on position isused:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—it shall be marked with symbol 60417-5011(08:2002-10) (see Table D.1, symbol 15); or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the status shall be indicated by an adjacentindicator light; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "85bff9f7c9530e8faa2f03d3bcc1d0777d65ac881d6dfbe118a29e643361caeb.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 19,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7464,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 20 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5471,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        779
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                779
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        779
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                779
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3.8</td><td rowspan=1 colspan=1>temperature measured in terminal box or wiringcompartment under NoRMAL usE), or equivalent,marked at the point of supply connections</td><td rowspan=1 colspan=1>No terminals for supplyconductors</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Statement not applied to parts requiring removalto make the connection, and cLEARLY LEGiBLEafter connections made</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=2>Marking of controls and instruments</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4.1</td><td rowspan=1 colspan=1>Switches used to control power to MEEQUiPMENT, including mains switches, shallhave their &quot;on&quot; and &quot;off&quot; positions:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— marked with symbols IEC 60417-5007(2002-10)and IEC 60417-5008(2002-10)(see TableD.1,symbols 12 and 13); or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— indicated by an adjacent indicator light;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— indicated by other unambiguous means.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Switches used to control power to parts of MEEQUlPMENT shall have their &quot;on&quot; and &quot;offpositions:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— marked with symbols as specified above; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- with IEC 60417-5264 (2002-10)and IEC60417-5265 (2002-10)(see Table D.1. symbols16 and 17);or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> indicated by an adjacent indicator light; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> indicated by other unambiguous means.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A switch that brings the ME EQUIPMENT into the&quot;stand-by&quot; condition may be indicated by useofsymbol IEC 60417-5009(2015-03)(see Table D.1,Symbol 29).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If a push button with bistable positions is used:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it shall be marked with symbolI IEC 60417-5010(2002-10)(see Table D.1, symbol 14); and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the status shall be indicated by an adjacentindicator light; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the status shall be indicated by otherunambiguous means.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If a push button with momentary on position isused:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—it shall be marked with symbol 60417-5011(08:2002-10) (see Table D.1, symbol 15); or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the status shall be indicated by an adjacentindicator light; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "85bff9f7c9530e8faa2f03d3bcc1d0777d65ac881d6dfbe118a29e643361caeb.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6023,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        782
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                61,
                                556,
                                782
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the status shall be indicated by otherunambiguous means.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.4.2</td><td rowspan=1 colspan=1>Different positions of control devices/switchesindicated by figures, letters, or other visualmeans</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Controls provided with an associatedindicating device when change of setting of acontrol could result in an unacceptable Risk toPATIEnT in NORMAL USE</td><td rowspan=1 colspan=1>No unacceptable risk.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or an indication of direction in whichmagnitude of the function changes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.4.3</td><td rowspan=1 colspan=1>Numeric indications of parameters on mEEQuiPmENT expressed in&#x27; SI units according toIsO 80000-1 except the base quantities listed inTable 1 expressed in the indicated units</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Iso 80000-1 applied for application of SI units,their multiples, and certain other units</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All Markings in Sub-clause 7.4 complied withtests and criteria of 7.1.2 and 7.1.3 .</td><td rowspan=1 colspan=1>See Appended Tables 7.1.2and 7.1.3.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=2>SAFETY SIGNS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFETY SIGN with established meaning used.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK MANAGEMENT PRocEss identifies markings usedto convey a warning, prohibition or mandatoryaction that mitigate a Risk not obvious to theOPERATOR...(ISO 14971 CI. 52-5.5, 6, 7.2)</td><td rowspan=1 colspan=1>ISO 7010-M002 provided toindicate to followinstruction for use.See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Affirmative statement together with sAFETYsIGN placed in instructions for use ifinsufficient space on ME EQUlPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Specified colours in ISO 3864-1 used for sAFETYSIGNS.….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Safety notices include appropriate precautions orinstructions on how to reduce Risk(s)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFETY siGns including any supplementary text orsymbols described in instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and in a language acceptable to the intendedOPERATOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6</td><td rowspan=1 colspan=2>Symbols</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6.1</td><td rowspan=1 colspan=1> Meanings of symbols used for markingdescribed in instructions for use ..</td><td rowspan=1 colspan=1>See operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6.2</td><td rowspan=1 colspan=1>Symbols required by this standard conform toIEC or ISO publication referenced</td><td rowspan=1 colspan=1>complied</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6.3</td><td rowspan=1 colspan=1>Symbols used for controls and performanceconform to the IEC or ISO publication wheresymbols are defined, as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "cc8afc44bb30681c61c43851949e4630bae5d687be592580802018866b54a324.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 20,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.866,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 21 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6023,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        782
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                61,
                                556,
                                782
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the status shall be indicated by otherunambiguous means.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.4.2</td><td rowspan=1 colspan=1>Different positions of control devices/switchesindicated by figures, letters, or other visualmeans</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Controls provided with an associatedindicating device when change of setting of acontrol could result in an unacceptable Risk toPATIEnT in NORMAL USE</td><td rowspan=1 colspan=1>No unacceptable risk.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or an indication of direction in whichmagnitude of the function changes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.4.3</td><td rowspan=1 colspan=1>Numeric indications of parameters on mEEQuiPmENT expressed in&#x27; SI units according toIsO 80000-1 except the base quantities listed inTable 1 expressed in the indicated units</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Iso 80000-1 applied for application of SI units,their multiples, and certain other units</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All Markings in Sub-clause 7.4 complied withtests and criteria of 7.1.2 and 7.1.3 .</td><td rowspan=1 colspan=1>See Appended Tables 7.1.2and 7.1.3.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=2>SAFETY SIGNS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFETY SIGN with established meaning used.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK MANAGEMENT PRocEss identifies markings usedto convey a warning, prohibition or mandatoryaction that mitigate a Risk not obvious to theOPERATOR...(ISO 14971 CI. 52-5.5, 6, 7.2)</td><td rowspan=1 colspan=1>ISO 7010-M002 provided toindicate to followinstruction for use.See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Affirmative statement together with sAFETYsIGN placed in instructions for use ifinsufficient space on ME EQUlPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Specified colours in ISO 3864-1 used for sAFETYSIGNS.….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Safety notices include appropriate precautions orinstructions on how to reduce Risk(s)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFETY siGns including any supplementary text orsymbols described in instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and in a language acceptable to the intendedOPERATOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6</td><td rowspan=1 colspan=2>Symbols</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6.1</td><td rowspan=1 colspan=1> Meanings of symbols used for markingdescribed in instructions for use ..</td><td rowspan=1 colspan=1>See operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6.2</td><td rowspan=1 colspan=1>Symbols required by this standard conform toIEC or ISO publication referenced</td><td rowspan=1 colspan=1>complied</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6.3</td><td rowspan=1 colspan=1>Symbols used for controls and performanceconform to the IEC or ISO publication wheresymbols are defined, as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "cc8afc44bb30681c61c43851949e4630bae5d687be592580802018866b54a324.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5864,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        722
                    ],
                    "blocks": [
                        {
                            "score": 0.99,
                            "bbox": [
                                65,
                                61,
                                556,
                                722
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        722
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                722
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=2>Colors of the insulation of conductors</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.7.1</td><td rowspan=1 colspan=1>PROTEcTiVE EARTH CONDUcTOR identified bygreen and yellow insulation</td><td rowspan=1 colspan=1>No protective earthconductor</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.7.2</td><td rowspan=1 colspan=1>Insulation on conductors inside mE EQuiPmenTforming PRoTEcTIVE EARTH CONnEcTIONSidentified by green and yellow at least atterminations</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.7.3</td><td rowspan=1 colspan=1>Green and yellow insulation identify onlyfollowing conductors:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— PROTECTIVE EARTH CONDUCTORS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— conductors specified in 7.7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— POTENTIAL EQUALIZATION CONDUCTORS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— FUNCTIONAL EARTH CONDUCTORS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.7.4</td><td rowspan=1 colspan=1>Neutral conductors of PowER suPPLY coRDs are—light bluell specified in IEC 60227-1 or IEC60245-1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.7.5</td><td rowspan=1 colspan=1>Colours of conductors in PoWER sUPPLY coRDsin accordance with IEC 60227-1 or IEC 60245-1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.8</td><td rowspan=1 colspan=2>Indicator lights and controls</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.8.1</td><td rowspan=1 colspan=1>Red indicator lights mean: Warning (i..,immediate response by OpERAToR required)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Yellow indicator lights mean: Caution (i.e.,prompt response by opeRAtoR required)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Green indicator lights mean: Ready for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Other colours, if used: Meaning other than red,yellow, or green (colour, meaning. …..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.8.2</td><td rowspan=1 colspan=1>Red used only for emergency control</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9</td><td rowspan=1 colspan=2>ACCOMPANYING DOCUMENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.1</td><td rowspan=1 colspan=1>ME EQuiPmENT accompanied by documentscontaining at least instructions for use, and atechnical description</td><td rowspan=1 colspan=1>Refer to operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccOMPANYiNG DOCUmENTs identify ME EQUIPMENTby the following, as applicable:</td><td rowspan=1 colspan=1>Refer to operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Name or trade-name of MANuFAcTURER andcontact information for the REsPonsiBLEORGANizATioN can be referred to.</td><td rowspan=1 colspan=1>ANDON HEALTH CO., LTD.No. 3 Jinping Street, Ya AnRoad, Nankai District,Tianjin 300190, China</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> MODEL Or TYPE REFERENCE</td><td rowspan=1 colspan=1>MODEL: PT9L</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "8dd552048c2fe8f54959e9ed67db6ec9db8d979940aea4289782962d30e8a3ae.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.99
                }
            ],
            "page_idx": 21,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8334,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 22 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5864,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        722
                    ],
                    "blocks": [
                        {
                            "score": 0.99,
                            "bbox": [
                                65,
                                61,
                                556,
                                722
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        722
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                722
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=2>Colors of the insulation of conductors</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.7.1</td><td rowspan=1 colspan=1>PROTEcTiVE EARTH CONDUcTOR identified bygreen and yellow insulation</td><td rowspan=1 colspan=1>No protective earthconductor</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.7.2</td><td rowspan=1 colspan=1>Insulation on conductors inside mE EQuiPmenTforming PRoTEcTIVE EARTH CONnEcTIONSidentified by green and yellow at least atterminations</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.7.3</td><td rowspan=1 colspan=1>Green and yellow insulation identify onlyfollowing conductors:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— PROTECTIVE EARTH CONDUCTORS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— conductors specified in 7.7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— POTENTIAL EQUALIZATION CONDUCTORS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— FUNCTIONAL EARTH CONDUCTORS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.7.4</td><td rowspan=1 colspan=1>Neutral conductors of PowER suPPLY coRDs are—light bluell specified in IEC 60227-1 or IEC60245-1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.7.5</td><td rowspan=1 colspan=1>Colours of conductors in PoWER sUPPLY coRDsin accordance with IEC 60227-1 or IEC 60245-1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.8</td><td rowspan=1 colspan=2>Indicator lights and controls</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.8.1</td><td rowspan=1 colspan=1>Red indicator lights mean: Warning (i..,immediate response by OpERAToR required)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Yellow indicator lights mean: Caution (i.e.,prompt response by opeRAtoR required)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Green indicator lights mean: Ready for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Other colours, if used: Meaning other than red,yellow, or green (colour, meaning. …..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.8.2</td><td rowspan=1 colspan=1>Red used only for emergency control</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9</td><td rowspan=1 colspan=2>ACCOMPANYING DOCUMENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.1</td><td rowspan=1 colspan=1>ME EQuiPmENT accompanied by documentscontaining at least instructions for use, and atechnical description</td><td rowspan=1 colspan=1>Refer to operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccOMPANYiNG DOCUmENTs identify ME EQUIPMENTby the following, as applicable:</td><td rowspan=1 colspan=1>Refer to operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Name or trade-name of MANuFAcTURER andcontact information for the REsPonsiBLEORGANizATioN can be referred to.</td><td rowspan=1 colspan=1>ANDON HEALTH CO., LTD.No. 3 Jinping Street, Ya AnRoad, Nankai District,Tianjin 300190, China</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> MODEL Or TYPE REFERENCE</td><td rowspan=1 colspan=1>MODEL: PT9L</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "8dd552048c2fe8f54959e9ed67db6ec9db8d979940aea4289782962d30e8a3ae.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.99
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5627,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        752
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                752
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        752
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                752
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When ACcOMPANYING DOcUmENTs providedelectronically (e.g-, on cD Rom), usABiLITYENGineeRiNG pRocess includes instructions as towhat is required in hard copy or as markingson ME EQuiPmEnT (for emergency operation)</td><td rowspan=1 colspan=1>Provided on paper</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccomPANYinG DocumENTs specify special skills,training, and knowledge required of oPERAToR orRESPONsiBLE ORGANizATION and environmentalrestrictions on locations of use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccoMPANYInG DocUmEnTs written at a levelconsistent with education, training, and otherneeds of individuals for whom they are intended</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2</td><td rowspan=1 colspan=2>Instructions for use include the required information</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.1</td><td rowspan=1 colspan=1>— use of mE EQuiPmEnT as intended by theMANUFACTURER:</td><td rowspan=1 colspan=1>See“INTENDED USE&quot;</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— frequently used functions,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— known contraindication(s) to use of mEEQUIPMENT</td><td rowspan=1 colspan=1>See“contraindication&quot; partof the Operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- parts of the ME EQuipmENT that are not servicedor maintained while in use with the patient</td><td rowspan=1 colspan=1>See the operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— name or trademark and address of theMANUFACTURER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— MODEL OR TYPE REFERENCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instruction for use included the following whenthe PATienT is an intended OPeRATOR:</td><td rowspan=1 colspan=1>Ssee the Operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the PATiEnT is an intended OPERATOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— warning against servicing and maintenancewhile the ME EQUiPMENT is in use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- functions the PATienT can safely use and,where applicable, which functions the PATiENTcannot safely use; and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—maintenance the PATienT can perform</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Classifications as in Clause 6, all markings perClause 7.2, and explanation of SAFETY SIGNSand symbols marked on ME EQuiPmEnT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions for use are in a languageacceptable to the intended operator</td><td rowspan=1 colspan=1>English</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.2</td><td rowspan=1 colspan=1>Instructions for use include all warning andsafety notices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warning statement for CLASs I mE EQuiPmENTindicating: —WARNiNG: To avoid risk of electricshock, this equipment must only be connectedto a supply mains with protective earthll</td><td rowspan=1 colspan=1>Not Class I equipment</td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "c6c0a57b53079534d5c9405611227a9bc84f9f723af14b8fa5f772de6435be28.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 22,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8398,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 23 of 181",
                                    "score": 1.0
                                }
