                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5627,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        752
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                752
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        752
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                752
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When ACcOMPANYING DOcUmENTs providedelectronically (e.g-, on cD Rom), usABiLITYENGineeRiNG pRocess includes instructions as towhat is required in hard copy or as markingson ME EQuiPmEnT (for emergency operation)</td><td rowspan=1 colspan=1>Provided on paper</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccomPANYinG DocumENTs specify special skills,training, and knowledge required of oPERAToR orRESPONsiBLE ORGANizATION and environmentalrestrictions on locations of use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccoMPANYInG DocUmEnTs written at a levelconsistent with education, training, and otherneeds of individuals for whom they are intended</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2</td><td rowspan=1 colspan=2>Instructions for use include the required information</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.1</td><td rowspan=1 colspan=1>— use of mE EQuiPmEnT as intended by theMANUFACTURER:</td><td rowspan=1 colspan=1>See“INTENDED USE&quot;</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— frequently used functions,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— known contraindication(s) to use of mEEQUIPMENT</td><td rowspan=1 colspan=1>See“contraindication&quot; partof the Operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- parts of the ME EQuipmENT that are not servicedor maintained while in use with the patient</td><td rowspan=1 colspan=1>See the operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— name or trademark and address of theMANUFACTURER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— MODEL OR TYPE REFERENCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instruction for use included the following whenthe PATienT is an intended OPeRATOR:</td><td rowspan=1 colspan=1>Ssee the Operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— the PATiEnT is an intended OPERATOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— warning against servicing and maintenancewhile the ME EQUiPMENT is in use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- functions the PATienT can safely use and,where applicable, which functions the PATiENTcannot safely use; and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—maintenance the PATienT can perform</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Classifications as in Clause 6, all markings perClause 7.2, and explanation of SAFETY SIGNSand symbols marked on ME EQuiPmEnT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions for use are in a languageacceptable to the intended operator</td><td rowspan=1 colspan=1>English</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.2</td><td rowspan=1 colspan=1>Instructions for use include all warning andsafety notices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warning statement for CLASs I mE EQuiPmENTindicating: —WARNiNG: To avoid risk of electricshock, this equipment must only be connectedto a supply mains with protective earthll</td><td rowspan=1 colspan=1>Not Class I equipment</td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "c6c0a57b53079534d5c9405611227a9bc84f9f723af14b8fa5f772de6435be28.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        780
                    ],
                    "blocks": [
                        {
                            "score": 0.5486,
                            "bbox": [
                                61,
                                50,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                780
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        780
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                780
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warnings regarding significant Risks ofreciprocal interference posed by ME EQuiPmEnTduring specific investigations or treatments</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Information on potential electromagnetic orother interference and advice on how to avoid orminimize such interference</td><td rowspan=1 colspan=1>See “NOTICE &quot;section of theoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warning statement for mE EQupmenT suppliedwith an integral muLTIPLE SOcKET-OUTLETindicating, —connecting electrical equipment tomso effectively leads to creating an mE sysTEM,and can result in a reduced level of safetyll</td><td rowspan=1 colspan=1>Not supplied with an integralmultiple socket-outlet</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The RESPONSIBLE ORGANIzATION is referred to thisstandard for the requirements applicable to mESYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.3</td><td rowspan=1 colspan=1>Statement on mE EQuipmenT for connection to aseparate power supply indicating —powersupply is specified as a part of mE EQuipmenT orcombination is specified as a ME sYsTEmll</td><td rowspan=1 colspan=1>No such part used.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.4</td><td rowspan=1 colspan=1>Warning statement for mains- operated mEEQulPmEnT with additional power source notautomatically maintained in a fully usablecondition indicating the necessity for periodicchecking or replacement of power source</td><td rowspan=1 colspan=1>No such part used.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warning to remove primary batteries when mEEQuipmENT is not likely to be used for some timewhen leakage from battery would result in anunacceptable Risk.……</td><td rowspan=1 colspan=1>Refer to section “ Setupand operating procedures&#x27;&quot;of the operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Specifications of replaceable INTeRNALELEcTRIcAL PoWER sOURcE when provided …</td><td rowspan=1 colspan=1>Refer to chapter &quot; Setup andoperating procedures&quot; of theoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warning indicating ME EQuiPMEnT must beconnected to an appropriate power sourcewhen loss of power source would result in anunacceptable RisK..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.5</td><td rowspan=1 colspan=1>Instructions for use include a description of mEEQuiPmEnT, its functions, significant physicaland performance characteristics together withthe expected positions of opeRAToR, PAtienT, orother persons near ME EQuIPMEnT in NORMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Information provided on materials andingredients PATieNT or OPERAToR is exposed towhen such exposure can constitute anunacceptable RisK</td><td rowspan=1 colspan=1>Refer to chapter “NOTICE &quot;</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Restrictions specified on other equipment orNETWORK/DATA CoUPLINGS, other than thoseforming part of an ME sYsTem, to which a siGnALINPuT/ouTPuT PART may be connected</td><td rowspan=1 colspan=1>No signal input/output partused</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>APPLiED PARTs specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "ccb3aa14aa3de3a0d13f5a013e7b3f280eb9fab4990835d184be7d11939c824c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 23,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8448,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 24 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        780
                    ],
                    "blocks": [
                        {
                            "score": 0.5486,
                            "bbox": [
                                61,
                                50,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                780
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        780
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                780
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warnings regarding significant Risks ofreciprocal interference posed by ME EQuiPmEnTduring specific investigations or treatments</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Information on potential electromagnetic orother interference and advice on how to avoid orminimize such interference</td><td rowspan=1 colspan=1>See “NOTICE &quot;section of theoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warning statement for mE EQupmenT suppliedwith an integral muLTIPLE SOcKET-OUTLETindicating, —connecting electrical equipment tomso effectively leads to creating an mE sysTEM,and can result in a reduced level of safetyll</td><td rowspan=1 colspan=1>Not supplied with an integralmultiple socket-outlet</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The RESPONSIBLE ORGANIzATION is referred to thisstandard for the requirements applicable to mESYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.3</td><td rowspan=1 colspan=1>Statement on mE EQuipmenT for connection to aseparate power supply indicating —powersupply is specified as a part of mE EQuipmenT orcombination is specified as a ME sYsTEmll</td><td rowspan=1 colspan=1>No such part used.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.4</td><td rowspan=1 colspan=1>Warning statement for mains- operated mEEQulPmEnT with additional power source notautomatically maintained in a fully usablecondition indicating the necessity for periodicchecking or replacement of power source</td><td rowspan=1 colspan=1>No such part used.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warning to remove primary batteries when mEEQuipmENT is not likely to be used for some timewhen leakage from battery would result in anunacceptable Risk.……</td><td rowspan=1 colspan=1>Refer to section “ Setupand operating procedures&#x27;&quot;of the operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Specifications of replaceable INTeRNALELEcTRIcAL PoWER sOURcE when provided …</td><td rowspan=1 colspan=1>Refer to chapter &quot; Setup andoperating procedures&quot; of theoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Warning indicating ME EQuiPMEnT must beconnected to an appropriate power sourcewhen loss of power source would result in anunacceptable RisK..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.5</td><td rowspan=1 colspan=1>Instructions for use include a description of mEEQuiPmEnT, its functions, significant physicaland performance characteristics together withthe expected positions of opeRAToR, PAtienT, orother persons near ME EQuIPMEnT in NORMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Information provided on materials andingredients PATieNT or OPERAToR is exposed towhen such exposure can constitute anunacceptable RisK</td><td rowspan=1 colspan=1>Refer to chapter “NOTICE &quot;</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Restrictions specified on other equipment orNETWORK/DATA CoUPLINGS, other than thoseforming part of an ME sYsTem, to which a siGnALINPuT/ouTPuT PART may be connected</td><td rowspan=1 colspan=1>No signal input/output partused</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>APPLiED PARTs specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "ccb3aa14aa3de3a0d13f5a013e7b3f280eb9fab4990835d184be7d11939c824c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6227,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        746
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                746
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        746
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                746
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.9.2.6</td><td rowspan=1 colspan=1>Information provided indicating where theinstallation instructions may be found orinformation on qualified personnel who canperform the installation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.7</td><td rowspan=1 colspan=1>Instructions provided indicating not to positionME EQuiPMEnT to make it difficult to operate thedisconnection device when an APPLIANcEcoUPLER or MAINs PLUG or other separable plug isused as isolation means to meet 8.11.1 a)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.9.2.8</td><td rowspan=1 colspan=1>Necessary information provided for OPERAToRto bring ME EQuiPmENT into operation includinginitial control settings, and connection to orpositioning of PATieNT prior to use of mEEQuIPmEnT, its parts, or AccEssoRiEs</td><td rowspan=1 colspan=1>Refer to section &quot;SETUPAND OPERATINGPROCEDURES”of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.9</td><td rowspan=1 colspan=1>Information provided to operate mE EQuipmEnTincluding explanation of controls, displays andsignals, sequence of operation, connection ofdetachable parts or AccessoRies, replacementof material consumed during operation</td><td rowspan=1 colspan=1>Refer to chapter“SETUPAND OPERATINGPROCEDURES” of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Meanings of figures, symbols, warningstatements, abbreviations and indicator lightsdescribed in instructions for use</td><td rowspan=1 colspan=1>Refer to chapter“SETUPAND OPERATINGPROCEDURES&quot;”of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.10</td><td rowspan=1 colspan=1>A list of all system messages, error messages,and fault messages provided with anexplanation of messages including importantcauses and possible action(s) to be taken toresolve the problem indicated by the message</td><td rowspan=1 colspan=1>Refer to &quot;Product errors andtroubleshooting&quot; of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.11</td><td rowspan=1 colspan=1>Information provided for the OPERAToR to safelyterminate operation of mE EQuiPmENT</td><td rowspan=1 colspan=1>Refer to chapter“SETUPAND OPERATINGPROCEDURES” of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.12</td><td rowspan=1 colspan=1>Information provided on cleaning, disinfection,and sterilization methods, and applicableparameters that can be tolerated by mEEQuIPmENT parts or AccEssoRiEs specified</td><td rowspan=1 colspan=1>Refer to section“MAINTENANCE&quot; of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Components, AccessoRies or ME EQuiPmEnTmarked for single use, except when required byMANuFAcTuReR to be cleaned, disinfected, orsterilized prior to use</td><td rowspan=1 colspan=1>Not for single use</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.13</td><td rowspan=1 colspan=1>Instructions provided on preventive inspection,calibration, maintenance and its frequency</td><td rowspan=1 colspan=1>Refer to “MAINTENANCEpart of the Operation guidel</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Information provided for safe performance ofroutine maintenance necessary to ensurecontinued safe use of ME EQuiPmEnT</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "353b014a11efad52301f7499424def387a5aebf57f102e5641da415c134552ae.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 24,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8298,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 25 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6227,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        746
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                746
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        746
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                746
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.9.2.6</td><td rowspan=1 colspan=1>Information provided indicating where theinstallation instructions may be found orinformation on qualified personnel who canperform the installation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.7</td><td rowspan=1 colspan=1>Instructions provided indicating not to positionME EQuiPMEnT to make it difficult to operate thedisconnection device when an APPLIANcEcoUPLER or MAINs PLUG or other separable plug isused as isolation means to meet 8.11.1 a)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.9.2.8</td><td rowspan=1 colspan=1>Necessary information provided for OPERAToRto bring ME EQuiPmENT into operation includinginitial control settings, and connection to orpositioning of PATieNT prior to use of mEEQuIPmEnT, its parts, or AccEssoRiEs</td><td rowspan=1 colspan=1>Refer to section &quot;SETUPAND OPERATINGPROCEDURES”of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.9</td><td rowspan=1 colspan=1>Information provided to operate mE EQuipmEnTincluding explanation of controls, displays andsignals, sequence of operation, connection ofdetachable parts or AccessoRies, replacementof material consumed during operation</td><td rowspan=1 colspan=1>Refer to chapter“SETUPAND OPERATINGPROCEDURES” of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Meanings of figures, symbols, warningstatements, abbreviations and indicator lightsdescribed in instructions for use</td><td rowspan=1 colspan=1>Refer to chapter“SETUPAND OPERATINGPROCEDURES&quot;”of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.10</td><td rowspan=1 colspan=1>A list of all system messages, error messages,and fault messages provided with anexplanation of messages including importantcauses and possible action(s) to be taken toresolve the problem indicated by the message</td><td rowspan=1 colspan=1>Refer to &quot;Product errors andtroubleshooting&quot; of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.11</td><td rowspan=1 colspan=1>Information provided for the OPERAToR to safelyterminate operation of mE EQuiPmENT</td><td rowspan=1 colspan=1>Refer to chapter“SETUPAND OPERATINGPROCEDURES” of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.12</td><td rowspan=1 colspan=1>Information provided on cleaning, disinfection,and sterilization methods, and applicableparameters that can be tolerated by mEEQuIPmENT parts or AccEssoRiEs specified</td><td rowspan=1 colspan=1>Refer to section“MAINTENANCE&quot; of theOperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Components, AccessoRies or ME EQuiPmEnTmarked for single use, except when required byMANuFAcTuReR to be cleaned, disinfected, orsterilized prior to use</td><td rowspan=1 colspan=1>Not for single use</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.13</td><td rowspan=1 colspan=1>Instructions provided on preventive inspection,calibration, maintenance and its frequency</td><td rowspan=1 colspan=1>Refer to “MAINTENANCEpart of the Operation guidel</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Information provided for safe performance ofroutine maintenance necessary to ensurecontinued safe use of ME EQuiPmEnT</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "353b014a11efad52301f7499424def387a5aebf57f102e5641da415c134552ae.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5874,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        777
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                777
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        777
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                777
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Parts requiring preventive inspection andmaintenance to be performed by seRvicEPERsoNNEL identified including periods ofapplication</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions provided to ensure adequatemaintenance of mE EQuiPmEnT containingrechargeable batteries to be maintained byanyone other than sERvicE PERsonnEL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.14</td><td rowspan=1 colspan=1>A list of AccessoRies, detachable parts, andmaterials for use with mE EQuiPmENT provided</td><td rowspan=1 colspan=1>No such parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Other equipment providing power to mE sysTEmsufficiently described (e.g. part number, RATEDvoLTaGE, max or min power, protection class,intermittent or continuous duty)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.15</td><td rowspan=1 colspan=1>Disposal of waste products, residues, etc., andof ME EQuipmenT and AccEssoRiEs at the end oftheir ExPEcTeD sERVIcE LiFE are identified in theinstruction for use ….</td><td rowspan=1 colspan=1>Refer to &quot;Maintenance&quot;part of the Operationguide</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.9.2.16</td><td rowspan=1 colspan=1>Instructions for use include informationspecified in 7.9.3 or identify where it can befound (e.g. in a service manual)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.17</td><td rowspan=1 colspan=1>Instruction for use for mE EQuiPmENT emittingradiation for medical purposes, indicate thenature, type, intensity and distribution of thisradiation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.18</td><td rowspan=1 colspan=1>The instructions for use for mE EQuipmEnT orAccEssoRiEs supplied sterile indicate that theyhave been sterilized and the method ofsterilization</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The instructions for use indicate the necessaryinstructions in the event of damage to thesterile packaging, and where appropriate,details of the appropriate methods of re-sterilization</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.19</td><td rowspan=1 colspan=1>The instructions for use contain a uniqueversion identifier.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.3</td><td rowspan=1 colspan=2>Technical description</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.3.1</td><td rowspan=1 colspan=1>All essential data provided for safe operation,transport, storage, and measures or conditionsnecessary for installing ME EQuipmEnT, andpreparing it for use including the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- permissible environmental conditions of useincluding conditions for transport .…:</td><td rowspan=1 colspan=1>Refer to &quot;Productspecifications&quot; of Operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— all characteristics of mE EQuiPmENT includingrange(s), accuracy, and .</td><td rowspan=1 colspan=1>Refer to &quot;Productspecifications&quot;of Operationguide</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "2d395811ba9c05f59ef63792ee65430b6f309dbfd42837406877c90c4509aa3b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 25,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8356,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 26 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5874,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        777
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                777
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        777
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                777
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Parts requiring preventive inspection andmaintenance to be performed by seRvicEPERsoNNEL identified including periods ofapplication</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions provided to ensure adequatemaintenance of mE EQuiPmEnT containingrechargeable batteries to be maintained byanyone other than sERvicE PERsonnEL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.14</td><td rowspan=1 colspan=1>A list of AccessoRies, detachable parts, andmaterials for use with mE EQuiPmENT provided</td><td rowspan=1 colspan=1>No such parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Other equipment providing power to mE sysTEmsufficiently described (e.g. part number, RATEDvoLTaGE, max or min power, protection class,intermittent or continuous duty)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.15</td><td rowspan=1 colspan=1>Disposal of waste products, residues, etc., andof ME EQuipmenT and AccEssoRiEs at the end oftheir ExPEcTeD sERVIcE LiFE are identified in theinstruction for use ….</td><td rowspan=1 colspan=1>Refer to &quot;Maintenance&quot;part of the Operationguide</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.9.2.16</td><td rowspan=1 colspan=1>Instructions for use include informationspecified in 7.9.3 or identify where it can befound (e.g. in a service manual)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.2.17</td><td rowspan=1 colspan=1>Instruction for use for mE EQuiPmENT emittingradiation for medical purposes, indicate thenature, type, intensity and distribution of thisradiation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.18</td><td rowspan=1 colspan=1>The instructions for use for mE EQuipmEnT orAccEssoRiEs supplied sterile indicate that theyhave been sterilized and the method ofsterilization</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The instructions for use indicate the necessaryinstructions in the event of damage to thesterile packaging, and where appropriate,details of the appropriate methods of re-sterilization</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.2.19</td><td rowspan=1 colspan=1>The instructions for use contain a uniqueversion identifier.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.3</td><td rowspan=1 colspan=2>Technical description</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.3.1</td><td rowspan=1 colspan=1>All essential data provided for safe operation,transport, storage, and measures or conditionsnecessary for installing ME EQuipmEnT, andpreparing it for use including the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- permissible environmental conditions of useincluding conditions for transport .…:</td><td rowspan=1 colspan=1>Refer to &quot;Productspecifications&quot; of Operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— all characteristics of mE EQuiPmENT includingrange(s), accuracy, and .</td><td rowspan=1 colspan=1>Refer to &quot;Productspecifications&quot;of Operationguide</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "2d395811ba9c05f59ef63792ee65430b6f309dbfd42837406877c90c4509aa3b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5468,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                556,
                                754
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— special installation requirements such asmaximum permissible apparent impedance ofSUPPLY MAINS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– permissible range of values of inlet pressureand flow, and chemical composition of coolingliquid used for cooling</td><td rowspan=1 colspan=1>No such liquid used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a description of means of isolating mEEQUIPMENT from sUPPLY MAINS, when such meansnot in ME EQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a description of means for checking oil levelin ...</td><td rowspan=1 colspan=1>No oil used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning statement addressing HAzARDs thatcan result from unauthorized modification ……</td><td rowspan=1 colspan=1>Refer to “Maintenance&quot;section of the Operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-WARNinG: No modification of this equipment isallowedll</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>WARNinG: Do not modify this eguipmentwithout authorization of the manufacturerll</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—WARniNG: If this equipment is modified,appropriate inspection and testing must beconducted to ensure continued safe use ofequipmentll</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- information pertaining to EssenTiALPERFoRmANcE and any necessary recurrentESSENTIAL PERFORMANCE and BASIC SAFETYtesting including details of the means, methodsand recommended frequency</td><td rowspan=1 colspan=1>Refer to“ELECTROMAGNETICCOMPATIBILITYINFORMATION&quot; of Operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Technical description separable from instructions for use contains requiredinformation, as follows</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— information as in clause 7.2</td><td rowspan=1 colspan=1>Technical descriptionmerged with operationguide</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— all applicable classifications in Clause 6,warning and safety notices, and explanation ofSAFETY SIGNS marked on ME EQUIPmENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a brief description of the ME EQuiPmEnT, howthe ME EQuiPmeNT functions and its significantphysical and performance characteristics; and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a unique version identifier.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>MANuFAcTuReR&#x27;s optional requirements forminimum qualifications of …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.9.3.2</td><td rowspan=1 colspan=2>The technical description contains the following required information</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "c9b65943637abef994e51b71e64c33d8db4259c00ce1e8c178cb75e7681fdd8f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 26,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8423,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 27 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5468,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                556,
                                754
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— special installation requirements such asmaximum permissible apparent impedance ofSUPPLY MAINS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– permissible range of values of inlet pressureand flow, and chemical composition of coolingliquid used for cooling</td><td rowspan=1 colspan=1>No such liquid used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a description of means of isolating mEEQUIPMENT from sUPPLY MAINS, when such meansnot in ME EQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a description of means for checking oil levelin ...</td><td rowspan=1 colspan=1>No oil used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning statement addressing HAzARDs thatcan result from unauthorized modification ……</td><td rowspan=1 colspan=1>Refer to “Maintenance&quot;section of the Operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-WARNinG: No modification of this equipment isallowedll</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>WARNinG: Do not modify this eguipmentwithout authorization of the manufacturerll</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—WARniNG: If this equipment is modified,appropriate inspection and testing must beconducted to ensure continued safe use ofequipmentll</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- information pertaining to EssenTiALPERFoRmANcE and any necessary recurrentESSENTIAL PERFORMANCE and BASIC SAFETYtesting including details of the means, methodsand recommended frequency</td><td rowspan=1 colspan=1>Refer to“ELECTROMAGNETICCOMPATIBILITYINFORMATION&quot; of Operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Technical description separable from instructions for use contains requiredinformation, as follows</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— information as in clause 7.2</td><td rowspan=1 colspan=1>Technical descriptionmerged with operationguide</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— all applicable classifications in Clause 6,warning and safety notices, and explanation ofSAFETY SIGNS marked on ME EQUIPmENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a brief description of the ME EQuiPmEnT, howthe ME EQuiPmeNT functions and its significantphysical and performance characteristics; and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a unique version identifier.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>MANuFAcTuReR&#x27;s optional requirements forminimum qualifications of …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.9.3.2</td><td rowspan=1 colspan=2>The technical description contains the following required information</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "c9b65943637abef994e51b71e64c33d8db4259c00ce1e8c178cb75e7681fdd8f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5451,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        62,
                        556,
                        767
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                62,
                                556,
                                767
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        62,
                                        556,
                                        767
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                62,
                                                556,
                                                767
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—type and full rating of fuses used in suppLYMAINS external to PERmANenTLY InsTALLED MEEQuiPmENT, when type and rating of fuses arenot apparent from information on RATED currentand mode of operation of mE EQuipmENT . :</td><td rowspan=1 colspan=1>NOT PERMANENTLYINSTALLED ME EQUIPMENT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a statement for ME EQuiPmENT with a non-DETACHABLE POWER SUPPLY CORD if POWER SUPPLYcoRD is replaceable by sERVIcE PERsoNNEL, andif so, instructions for correct connection andanchoring to ensure compliance with 8.11.3</td><td rowspan=1 colspan=1>No non-detachable powersupply cord</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions for correct replacement ofinterchangeable or detachable parts specifiedby MANUFAcTURER as replaceable by SERVIcEPERSONNEL, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— warnings identifying nature of HAZARD whenreplacement of a component could result in anunacceptable Risk, and when replaceable bySERVIcE PERsonNEL all information necessary tosafely replace the component</td><td rowspan=1 colspan=1>No related parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.3.3</td><td rowspan=1 colspan=1>Technical description indicates, MAnuFAcTuRERwill provide circuit diagrams, component partlists, descriptions, calibration instructions toassist to sERVIcE PERsOnneL in parts repair</td><td rowspan=1 colspan=1>Refer to “MAINTENANCE&quot;section of the Operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.3.4</td><td rowspan=1 colspan=1>Means used to comply with requirements of8.11.1 clearly identified in technical description</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=2>PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.1</td><td rowspan=1 colspan=1>Limits specified in Clause 8.4 not exceeded forAccEsSIBLE PARTs and APPLIED PARTs in NORMALor SINGLE FAULT CONDITIONS</td><td rowspan=1 colspan=1>The limits are not exceeded.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NoRMAL coNDiTioN considered as simultaneousoccurrence of situations identified in 8.1a)</td><td rowspan=1 colspan=1>considered</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SINGLE FAULT coNDiTiON considered to includethe occurrences as specified in Clause 8.1b).….</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccEssiBLE PARTs determined according to 5.9</td><td rowspan=1 colspan=1>Refer to clause 5.9</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>LEAKAGE cuRRENTs measured according to 8.7</td><td rowspan=1 colspan=1>Refer to table 8.7</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.2</td><td rowspan=1 colspan=1>Requirements related to power sources</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>8.2.1</td><td rowspan=1 colspan=1>Connection to a separate power source</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When ME EQuiPmENT specified for connection to a No connection to externalseparate power source other than suPPLY MAIns,separate power source considered as part of mEEQuiPmENT or combination considered as an MESYSTEM</td><td rowspan=1 colspan=1>d.c. source.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests performed with mE EQuiPMENT connectedto separate power supply when one specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When a generic separate power supplyspecified, specification in AccoMPANYiNGDOcuMENTS examined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "17ad737d4625e753c7b9a16660df651c35a2f0f9c7443fc62293e014930e0f00.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ],
            "page_idx": 27,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8382,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 28 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5451,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        62,
                        556,
                        767
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                62,
                                556,
                                767
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        62,
                                        556,
                                        767
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                62,
                                                556,
                                                767
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—type and full rating of fuses used in suppLYMAINS external to PERmANenTLY InsTALLED MEEQuiPmENT, when type and rating of fuses arenot apparent from information on RATED currentand mode of operation of mE EQuipmENT . :</td><td rowspan=1 colspan=1>NOT PERMANENTLYINSTALLED ME EQUIPMENT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a statement for ME EQuiPmENT with a non-DETACHABLE POWER SUPPLY CORD if POWER SUPPLYcoRD is replaceable by sERVIcE PERsoNNEL, andif so, instructions for correct connection andanchoring to ensure compliance with 8.11.3</td><td rowspan=1 colspan=1>No non-detachable powersupply cord</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions for correct replacement ofinterchangeable or detachable parts specifiedby MANUFAcTURER as replaceable by SERVIcEPERSONNEL, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— warnings identifying nature of HAZARD whenreplacement of a component could result in anunacceptable Risk, and when replaceable bySERVIcE PERsonNEL all information necessary tosafely replace the component</td><td rowspan=1 colspan=1>No related parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.9.3.3</td><td rowspan=1 colspan=1>Technical description indicates, MAnuFAcTuRERwill provide circuit diagrams, component partlists, descriptions, calibration instructions toassist to sERVIcE PERsOnneL in parts repair</td><td rowspan=1 colspan=1>Refer to “MAINTENANCE&quot;section of the Operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.9.3.4</td><td rowspan=1 colspan=1>Means used to comply with requirements of8.11.1 clearly identified in technical description</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=2>PROTECTION AGAINST ELECTRICAL HAZARDS FROM ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.1</td><td rowspan=1 colspan=1>Limits specified in Clause 8.4 not exceeded forAccEsSIBLE PARTs and APPLIED PARTs in NORMALor SINGLE FAULT CONDITIONS</td><td rowspan=1 colspan=1>The limits are not exceeded.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NoRMAL coNDiTioN considered as simultaneousoccurrence of situations identified in 8.1a)</td><td rowspan=1 colspan=1>considered</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SINGLE FAULT coNDiTiON considered to includethe occurrences as specified in Clause 8.1b).….</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccEssiBLE PARTs determined according to 5.9</td><td rowspan=1 colspan=1>Refer to clause 5.9</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>LEAKAGE cuRRENTs measured according to 8.7</td><td rowspan=1 colspan=1>Refer to table 8.7</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.2</td><td rowspan=1 colspan=1>Requirements related to power sources</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>8.2.1</td><td rowspan=1 colspan=1>Connection to a separate power source</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When ME EQuiPmENT specified for connection to a No connection to externalseparate power source other than suPPLY MAIns,separate power source considered as part of mEEQuiPmENT or combination considered as an MESYSTEM</td><td rowspan=1 colspan=1>d.c. source.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests performed with mE EQuiPMENT connectedto separate power supply when one specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When a generic separate power supplyspecified, specification in AccoMPANYiNGDOcuMENTS examined</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "17ad737d4625e753c7b9a16660df651c35a2f0f9c7443fc62293e014930e0f00.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5742,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        761
                    ],
                    "blocks": [
                        {
                            "score": 0.99,
                            "bbox": [
                                64,
                                62,
                                556,
                                761
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.2.2</td><td rowspan=1 colspan=2>Connection to an external d.c. power source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No HAZARDoUs sITUATioN as described in 13.1developed when a connection with wrongpolarity made for ME EQuiPmEnT from an externald.c. source</td><td rowspan=1 colspan=1>No connection to externald.c. source.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT connected with correct polaritymaintained BAsic sAFETY and EssENTIALPERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protective devices that can be reset by anyonewithout a TooL returns to NoRMAL CoNDiTioN onreset</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.3</td><td rowspan=1 colspan=1>Classification of APPLiED PARTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) APPLiED PART specified in ACcOMPANYINGDocuMENTs as suitable for DiREcT CARDIACAPPLICATIOn is TYPE CF</td><td rowspan=1 colspan=1>Not suitable for directcardiac application</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) An APPLIED PART provided with a PATiEnTCONNEcTioN intended to deliver electricalenergy or an electrophysiological signal to orfrom PATienT is TYPE BF or CF APPLIeD PART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) An APPLiED PART not covered by a) or b) is aTYPE B, BF, Or CF</td><td rowspan=1 colspan=1>Type BF applied part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.4</td><td rowspan=1 colspan=2>Limitation of voltage, current or energy</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.4.1</td><td rowspan=1 colspan=2>PATiENT coNNEcTioNs intended to deliver Current</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Limits in 8.4.2 not applied to currents intendedto flow through body of PATiENT to produce aphysiological effect during NORMAL UsE</td><td rowspan=1 colspan=1>No such patientconnection</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.4.2</td><td rowspan=1 colspan=2>ACCESSIBLE PARTS and APPLIED PARTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Currents from, to, or between PATienTConNEcTIOns did not exceed limits for PATienTLEAKAGE CURRENT and PATIENT AUXILIARY CURRENTper Tables 3 and 4 when measured accordingto Clause 8.7.4..</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) LEAKAGE cuRRENTs from, to, or betweenAccEssiBLE PARTs did not exceed limits forToUcH cuRRENT in CI. 8.7.3 c) when measuredper Clause 8.7.4 (mA) ..</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Limits specified in b) not applied to partswhen probability of a connection to a PATienT,directly or through body of oPERAToR, isnegligible in NoRMAL UsE, and the OPERAToR isappropriately instructed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- accessible contacts of connectors</td><td rowspan=1 colspan=1>No such connector</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— contacts of fuseholders accessible duringreplacement of fuse</td><td rowspan=1 colspan=1>No fuse holder used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>· contacts of lampholders accessible afterremoval of lamp</td><td rowspan=1 colspan=1>No lamp holder used</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "1175f95f4aff6ff05cb8a34533523def5add9b81a7c2566f984d756800b32fe7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.99
                }
            ],
            "page_idx": 28,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8363,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 29 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5742,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        761
                    ],
                    "blocks": [
                        {
                            "score": 0.99,
                            "bbox": [
                                64,
                                62,
                                556,
                                761
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        761
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                761
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.2.2</td><td rowspan=1 colspan=2>Connection to an external d.c. power source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No HAZARDoUs sITUATioN as described in 13.1developed when a connection with wrongpolarity made for ME EQuiPmEnT from an externald.c. source</td><td rowspan=1 colspan=1>No connection to externald.c. source.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT connected with correct polaritymaintained BAsic sAFETY and EssENTIALPERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protective devices that can be reset by anyonewithout a TooL returns to NoRMAL CoNDiTioN onreset</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.3</td><td rowspan=1 colspan=1>Classification of APPLiED PARTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) APPLiED PART specified in ACcOMPANYINGDocuMENTs as suitable for DiREcT CARDIACAPPLICATIOn is TYPE CF</td><td rowspan=1 colspan=1>Not suitable for directcardiac application</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) An APPLIED PART provided with a PATiEnTCONNEcTioN intended to deliver electricalenergy or an electrophysiological signal to orfrom PATienT is TYPE BF or CF APPLIeD PART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) An APPLiED PART not covered by a) or b) is aTYPE B, BF, Or CF</td><td rowspan=1 colspan=1>Type BF applied part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.4</td><td rowspan=1 colspan=2>Limitation of voltage, current or energy</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.4.1</td><td rowspan=1 colspan=2>PATiENT coNNEcTioNs intended to deliver Current</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Limits in 8.4.2 not applied to currents intendedto flow through body of PATiENT to produce aphysiological effect during NORMAL UsE</td><td rowspan=1 colspan=1>No such patientconnection</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.4.2</td><td rowspan=1 colspan=2>ACCESSIBLE PARTS and APPLIED PARTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Currents from, to, or between PATienTConNEcTIOns did not exceed limits for PATienTLEAKAGE CURRENT and PATIENT AUXILIARY CURRENTper Tables 3 and 4 when measured accordingto Clause 8.7.4..</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) LEAKAGE cuRRENTs from, to, or betweenAccEssiBLE PARTs did not exceed limits forToUcH cuRRENT in CI. 8.7.3 c) when measuredper Clause 8.7.4 (mA) ..</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Limits specified in b) not applied to partswhen probability of a connection to a PATienT,directly or through body of oPERAToR, isnegligible in NoRMAL UsE, and the OPERAToR isappropriately instructed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- accessible contacts of connectors</td><td rowspan=1 colspan=1>No such connector</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— contacts of fuseholders accessible duringreplacement of fuse</td><td rowspan=1 colspan=1>No fuse holder used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>· contacts of lampholders accessible afterremoval of lamp</td><td rowspan=1 colspan=1>No lamp holder used</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "1175f95f4aff6ff05cb8a34533523def5add9b81a7c2566f984d756800b32fe7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.99
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5474,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        769
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                769
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        769
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                769
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— parts inside an Access covER that can beopened without a TooL, or where a TooL isneeded but the instructions for use instruct anOPERAToR other than sERVIcE PERSONNEL to Openthe relevant AccEss covER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage to earth or to other AccEssiBLE PARTsdid not exceed 42.4 V peak a.c. or 60 V d.c. forabove parts in NoRmAL or single fault condition(V a.c. or d.c.) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Limit of 60 V d.c. applied with no more than10% peak-to-peak ripple, and when ripplelarger than specified value, 42.4 V peak limitapplied (V d.c.) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Energy did not exceed 240 VA for longer than60 s or stored energy available did not exceed20 J at a potential of 2 V or more (VA or J) … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>LEAKAGE cuRREnT limits referred to in 8.4.2 b)applied when voltages higher than limits in8.4.2 c) were present (mA) …</td><td rowspan=1 colspan=1>Not higher than limits in8.4.2 c).</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Voltage and energy limits specified in c)above also applied to the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— internal parts, other than contacts of plugs,connectors and socket-outlets, touchable bytest pin in Fig 8 inserted through an opening inan ENcLosURE; and</td><td rowspan=1 colspan=1>No such internal parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— internal parts touchable by a metal test rodwith a diameter of 4 mm and a length 100 mm,inserted through any opening on top ofENcLosuRE or through any opening provided foradjustment of pre-set controls by theReSPONSiBLe ORGANIZATION in NORMAL USE usinga ToOL</td><td rowspan=1 colspan=1>No such internal parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test pin or the test rod inserted throughrelevant openings with minimal force of nomore than 1 N</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test rod inserted in every possible positionthrough openings provided for adjustment ofpre-set controls that can be adjusted in NoRMALusE, with a force of 10 N</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test repeated with a TooL specified ininstructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test rod freely and vertically suspendedthrough openings on top of EncLosuRE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Devices used to de-energize parts when anAccEss covER opened without a TooL givesaccess to parts at voltages above levelspermitted by this Clause comply with 8.11.1 formains isolating switches and remain effectivein SINGLE FAULT CONDITION</td><td rowspan=1 colspan=1>No such part</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "773f8e87f599176f3bc16760ee2cc5a1124e2ffc7a90985420c3bfba88875144.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 29,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 30 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5474,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        769
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                769
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        769
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                769
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— parts inside an Access covER that can beopened without a TooL, or where a TooL isneeded but the instructions for use instruct anOPERAToR other than sERVIcE PERSONNEL to Openthe relevant AccEss covER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage to earth or to other AccEssiBLE PARTsdid not exceed 42.4 V peak a.c. or 60 V d.c. forabove parts in NoRmAL or single fault condition(V a.c. or d.c.) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Limit of 60 V d.c. applied with no more than10% peak-to-peak ripple, and when ripplelarger than specified value, 42.4 V peak limitapplied (V d.c.) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Energy did not exceed 240 VA for longer than60 s or stored energy available did not exceed20 J at a potential of 2 V or more (VA or J) … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>LEAKAGE cuRREnT limits referred to in 8.4.2 b)applied when voltages higher than limits in8.4.2 c) were present (mA) …</td><td rowspan=1 colspan=1>Not higher than limits in8.4.2 c).</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Voltage and energy limits specified in c)above also applied to the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— internal parts, other than contacts of plugs,connectors and socket-outlets, touchable bytest pin in Fig 8 inserted through an opening inan ENcLosURE; and</td><td rowspan=1 colspan=1>No such internal parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— internal parts touchable by a metal test rodwith a diameter of 4 mm and a length 100 mm,inserted through any opening on top ofENcLosuRE or through any opening provided foradjustment of pre-set controls by theReSPONSiBLe ORGANIZATION in NORMAL USE usinga ToOL</td><td rowspan=1 colspan=1>No such internal parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test pin or the test rod inserted throughrelevant openings with minimal force of nomore than 1 N</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test rod inserted in every possible positionthrough openings provided for adjustment ofpre-set controls that can be adjusted in NoRMALusE, with a force of 10 N</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test repeated with a TooL specified ininstructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test rod freely and vertically suspendedthrough openings on top of EncLosuRE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Devices used to de-energize parts when anAccEss covER opened without a TooL givesaccess to parts at voltages above levelspermitted by this Clause comply with 8.11.1 formains isolating switches and remain effectivein SINGLE FAULT CONDITION</td><td rowspan=1 colspan=1>No such part</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "773f8e87f599176f3bc16760ee2cc5a1124e2ffc7a90985420c3bfba88875144.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5917,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                773
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A TooL is required when it is possible toprevent the devices from operating</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.4.3</td><td rowspan=1 colspan=1>Worst case voltage between pins of plug andbetween either supply pin and EncLosuRe didnot exceed 60 V one sec after disconnectingthe plug of mE EQuipmenT or its parts (V).….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When voltage exceeded 60 V, calculated ormeasured stored charge didn&#x27;t exceed 45 μC . :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5</td><td rowspan=1 colspan=2>Separation of parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1</td><td rowspan=1 colspan=2>MEANS OF PROTECTION (MOP)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1.1</td><td rowspan=1 colspan=1>Two MEANs of PRoTEcTION provided for MEEQuIpmenT to prevent APPLieD and otherAccessiBLE PARts from exceeding limits in 8.4</td><td rowspan=1 colspan=1>See insulation diagram.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A MEANS OF PROTeCTiON protecting APPLiEDPARTs or parts identified by 4.6 as parts subject tothe same requirements, considered as mEAns OFPATIENT PROTECTION :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Each MEANs OF PRoTEcTION categorized as aMEANS OF PATIENT PROTECTION or a MEANS OFOPERAToR PRoTEcTION, taking into accountClause 4.6, and flow chart in Fig A.12</td><td rowspan=1 colspan=1>MOPP is provided.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Varnishing, enamelling, oxidation, and similarprotective finishes and&#x27; coatings with sealingcompounds re-plasticizing at temperaturesexpected during operation and sterilizationdisregarded as MEAns OF PRotecTIOn</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Components and wiring forming a mEANs oFPROTEcTION comply with 8.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulation, cReePAGE, cLEARANcES, componentsor earth connections not complying with 8.5.1.2and 8.5.1.3 not considered as mEAns oFPROTEcTioN, and failure of these parts regardedas NORMAL CONDITION</td><td rowspan=1 colspan=1>Insulation, CREEPAGE,CLEARANcES, componentscomplying with 8.5.1.2 and8.5.1.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1.2</td><td rowspan=1 colspan=1>MEANS OF PATIENT PROTECTION (MOPP)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Solid insulation forming a MEANs OF PATieNTPROTEcTioN complied with dielectric strengthtest of Clause 8.8 at test voltage of Table 6</td><td rowspan=1 colspan=1>See Appended Tables 8.8.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CReePAGE and cLEARANcEs forming a MEANs OFPATiENT PRoTEcTiON complied with Table 12</td><td rowspan=1 colspan=1>Complied.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PROTEcTiVE EARTH CoNNEcTiONs forming a MEANSOF PATiENT PRoTEcTION Complied with CI. 8.6</td><td rowspan=1 colspan=1>No protective earthconnections.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A Y (Y1 or Y2) capacitor complying with IEC60384-14 considered one MEANs oF PATiENTPROTECTION</td><td rowspan=1 colspan=1>No Y1 capacitor.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Single Y1 capacitor used for two mEAns oFPATiEnT PRoTEcTiOn when the working voltage isless than 42,4 V peak a.C. or 60 V d.c.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "b3a95f55e24f1efc4bec92c5d689d5e59eb54ae0d403e33e7ee0a5980ef1169c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 30,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8534,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 31 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5917,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                773
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A TooL is required when it is possible toprevent the devices from operating</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.4.3</td><td rowspan=1 colspan=1>Worst case voltage between pins of plug andbetween either supply pin and EncLosuRe didnot exceed 60 V one sec after disconnectingthe plug of mE EQuipmenT or its parts (V).….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When voltage exceeded 60 V, calculated ormeasured stored charge didn&#x27;t exceed 45 μC . :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5</td><td rowspan=1 colspan=2>Separation of parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1</td><td rowspan=1 colspan=2>MEANS OF PROTECTION (MOP)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1.1</td><td rowspan=1 colspan=1>Two MEANs of PRoTEcTION provided for MEEQuIpmenT to prevent APPLieD and otherAccessiBLE PARts from exceeding limits in 8.4</td><td rowspan=1 colspan=1>See insulation diagram.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A MEANS OF PROTeCTiON protecting APPLiEDPARTs or parts identified by 4.6 as parts subject tothe same requirements, considered as mEAns OFPATIENT PROTECTION :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Each MEANs OF PRoTEcTION categorized as aMEANS OF PATIENT PROTECTION or a MEANS OFOPERAToR PRoTEcTION, taking into accountClause 4.6, and flow chart in Fig A.12</td><td rowspan=1 colspan=1>MOPP is provided.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Varnishing, enamelling, oxidation, and similarprotective finishes and&#x27; coatings with sealingcompounds re-plasticizing at temperaturesexpected during operation and sterilizationdisregarded as MEAns OF PRotecTIOn</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Components and wiring forming a mEANs oFPROTEcTION comply with 8.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulation, cReePAGE, cLEARANcES, componentsor earth connections not complying with 8.5.1.2and 8.5.1.3 not considered as mEAns oFPROTEcTioN, and failure of these parts regardedas NORMAL CONDITION</td><td rowspan=1 colspan=1>Insulation, CREEPAGE,CLEARANcES, componentscomplying with 8.5.1.2 and8.5.1.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1.2</td><td rowspan=1 colspan=1>MEANS OF PATIENT PROTECTION (MOPP)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Solid insulation forming a MEANs OF PATieNTPROTEcTioN complied with dielectric strengthtest of Clause 8.8 at test voltage of Table 6</td><td rowspan=1 colspan=1>See Appended Tables 8.8.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CReePAGE and cLEARANcEs forming a MEANs OFPATiENT PRoTEcTiON complied with Table 12</td><td rowspan=1 colspan=1>Complied.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PROTEcTiVE EARTH CoNNEcTiONs forming a MEANSOF PATiENT PRoTEcTION Complied with CI. 8.6</td><td rowspan=1 colspan=1>No protective earthconnections.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A Y (Y1 or Y2) capacitor complying with IEC60384-14 considered one MEANs oF PATiENTPROTECTION</td><td rowspan=1 colspan=1>No Y1 capacitor.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Single Y1 capacitor used for two mEAns oFPATiEnT PRoTEcTiOn when the working voltage isless than 42,4 V peak a.C. or 60 V d.c.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "b3a95f55e24f1efc4bec92c5d689d5e59eb54ae0d403e33e7ee0a5980ef1169c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5323,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        725
                    ],
                    "blocks": [
                        {
                            "score": 0.9901,
                            "bbox": [
                                65,
                                61,
                                556,
                                725
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        725
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                725
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Two capacitors used in series, each RATeD fortotal woRKinG voLTAGE across the pair and havethe same NomiNAL capacitance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage Total Working (V) and C Nominal( F).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.1.3</td><td rowspan=1 colspan=1>MEANS OF OPERATOR PROTECTION (MOOP)</td><td rowspan=1 colspan=1>Complied.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Solid insulation forming a MEANs OF OPERAToRPROTEcTiON complied with:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— dielectric strength test of 8.8 at test voltageof Table 6; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— requirements of IEC 60950-1 for INsuLATIONCO-ORDINATION-requirements of IEC 60950-1:2005, IEC60950-1:2005/A1:2009 and IEC60950:2005/A2:2013 or requirements of IEC62368-1:2018 for INSULATION CO-ORDINATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CreePAGE and cLEARANcEs forming a MEANs oFOPERATOR PROTEcTiON complied with:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– limits of Tables 13 to 16 (inclusive); or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-requirements of IEC 60950-1:2005, IEC60950-1:2005/A1:2009 and IEC60950:2005/A2:2013 or requirements of IEC62368-1:2018 for INSULATION CO-ORDINATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PRoTEcTivE EARTH ConnEcTions forming a MEANSOF OPERATOR PROTEcTiON complied with CI. 8.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-or with requirements and tests of IEC 60950-1:2005, IEC 60950-1:2005/A1:2009 and IEC60950:2005/A2:2013 or requirements of IEC62368-1:2018 for protective earthing</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A Y2 (IEC 60384-14) capacitor is consideredone MEANS OF OPERATOR PROTEcTION.…</td><td rowspan=1 colspan=1>No Y2 capacitor.</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A Y1 (IEC 60384-14 ) capacitor is consideredtwo MEANS OF OPERATOR PROTECTION</td><td rowspan=1 colspan=1>No Y1 capacitor.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Two capacitors used in series each RATeD fortotal woRKiNG voLTAGE across the pair and havethe same NomiNAL capacitance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage Total Working (V) and C Nominal ( F) …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Optocouplers complying with IEC 60747-5- 5:2007,or a later edition. Considered equivalent torequirements in 8.8.2 and 8.9.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measurement of Air Clearance and Creepagedistance on the outside</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test across optocoupler</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "6fd525b8d06960ae7d300ae0f24effc19f7fd6117e570bb87dca55aaded630c1.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9901
                }
            ],
            "page_idx": 31,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8187,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 32 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5323,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        725
                    ],
                    "blocks": [
                        {
                            "score": 0.9901,
                            "bbox": [
                                65,
                                61,
                                556,
                                725
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        725
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                725
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Two capacitors used in series, each RATeD fortotal woRKinG voLTAGE across the pair and havethe same NomiNAL capacitance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage Total Working (V) and C Nominal( F).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.1.3</td><td rowspan=1 colspan=1>MEANS OF OPERATOR PROTECTION (MOOP)</td><td rowspan=1 colspan=1>Complied.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Solid insulation forming a MEANs OF OPERAToRPROTEcTiON complied with:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— dielectric strength test of 8.8 at test voltageof Table 6; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— requirements of IEC 60950-1 for INsuLATIONCO-ORDINATION-requirements of IEC 60950-1:2005, IEC60950-1:2005/A1:2009 and IEC60950:2005/A2:2013 or requirements of IEC62368-1:2018 for INSULATION CO-ORDINATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CreePAGE and cLEARANcEs forming a MEANs oFOPERATOR PROTEcTiON complied with:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– limits of Tables 13 to 16 (inclusive); or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-requirements of IEC 60950-1:2005, IEC60950-1:2005/A1:2009 and IEC60950:2005/A2:2013 or requirements of IEC62368-1:2018 for INSULATION CO-ORDINATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PRoTEcTivE EARTH ConnEcTions forming a MEANSOF OPERATOR PROTEcTiON complied with CI. 8.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-or with requirements and tests of IEC 60950-1:2005, IEC 60950-1:2005/A1:2009 and IEC60950:2005/A2:2013 or requirements of IEC62368-1:2018 for protective earthing</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A Y2 (IEC 60384-14) capacitor is consideredone MEANS OF OPERATOR PROTEcTION.…</td><td rowspan=1 colspan=1>No Y2 capacitor.</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A Y1 (IEC 60384-14 ) capacitor is consideredtwo MEANS OF OPERATOR PROTECTION</td><td rowspan=1 colspan=1>No Y1 capacitor.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Two capacitors used in series each RATeD fortotal woRKiNG voLTAGE across the pair and havethe same NomiNAL capacitance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Voltage Total Working (V) and C Nominal ( F) …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Optocouplers complying with IEC 60747-5- 5:2007,or a later edition. Considered equivalent torequirements in 8.8.2 and 8.9.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measurement of Air Clearance and Creepagedistance on the outside</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test across optocoupler</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "6fd525b8d06960ae7d300ae0f24effc19f7fd6117e570bb87dca55aaded630c1.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9901
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        748
                    ],
                    "blocks": [
                        {
                            "score": 0.5693,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                748
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        748
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                748
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Points at which impedances of components,CREEPAGE, CLEARANCES, PROTECTIVE EARTHcOnnecTions or insulation, prevent AccessiBLEPARTs from exceeding limits in 8.4 examinedwhether a failure at any of these points is to beregarded as a NORmAL or SINGLE FAULT CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A mEANS OF PRoTecTiON protecting APPLiEDPARTs, or parts identified by 4.6 as partssubject to the same requirements, considered MEANS OF PATIENT PROTECTION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A MEANs OF PRoTEcTioN protecting other partsconsidered MEANs OF OPERATOR PRoTEcTiON …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.2</td><td rowspan=1 colspan=2>Separation of PATiEnT CONNEcTiONs</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.2.1</td><td rowspan=1 colspan=1>PATIENT COnNECTIONS of F-TYPE APPLiED PARTseparated from all other parts by equivalent toone MEANs OF PATienT PRoTecTIOn for a WORKINGVOLTAGE equal to maximum MAINs VoLTAGE andcomplied with limit for PATiEnT LEAKAGE CURRENTat 110 % of max. M</td><td rowspan=1 colspan=1>See appended Table 8.7.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Separation requirement not applied betweenmultiple functions of a single F-TYPE APPLiEDPART</td><td rowspan=1 colspan=1>Not multiple functions</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PATiENT connEcTiOns treated as one APPLiEDPART in the absence of electrical separationbetween PATieNT conNEcTiIoNs of same oranother function</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> MANuFAcTuRER has defined if multiple functionsare to be considered as all within one APPLiEDPART or as multiple APPLiED PARTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Classification as TYPE BF, CF, or DEFiBRILLATiON-PRooF applied to one entire APPLiED PART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>LEAKAGE cURRENT tests conducted per 8.7.4  :</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test conducted per 8.8..</td><td rowspan=1 colspan=1>See appended Table 8.8.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CreePAGE and cLEARAnces measured per 8.9and Tables 11 to 16 as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A protective device connected between PATienTCOnNEcTIONS of an F-TYPE APPLiED PART andENCLosuRE to protect against excessivevoltages did not operate below 500 V r.m.s</td><td rowspan=1 colspan=1>No such protective device</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.2.2</td><td rowspan=1 colspan=1>PATiENT COnNEcTIOnS of a TYPE B APPLIED PARTnot PRoTEcTivELY EARTHED are separated by oneMEANS OF PATiENT PROTEcTIOn from metalACCESSIBLE PARTS nOt PROTECTIVELY EARTHED …:</td><td rowspan=1 colspan=1>No type B applied part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>· except when metal AccEssiBLE PART isphysically close to APPLiED PART and can beregarded as a part of APPLiED PART; and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "d136d82b81208a8a7adae82843ac8adfade9d2e0763ed8341e9e2c9b9028ebd8.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 32,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8071,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 33 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        748
                    ],
                    "blocks": [
                        {
                            "score": 0.5693,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                748
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        748
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                748
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Points at which impedances of components,CREEPAGE, CLEARANCES, PROTECTIVE EARTHcOnnecTions or insulation, prevent AccessiBLEPARTs from exceeding limits in 8.4 examinedwhether a failure at any of these points is to beregarded as a NORmAL or SINGLE FAULT CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A mEANS OF PRoTecTiON protecting APPLiEDPARTs, or parts identified by 4.6 as partssubject to the same requirements, considered MEANS OF PATIENT PROTECTION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A MEANs OF PRoTEcTioN protecting other partsconsidered MEANs OF OPERATOR PRoTEcTiON …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.2</td><td rowspan=1 colspan=2>Separation of PATiEnT CONNEcTiONs</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.2.1</td><td rowspan=1 colspan=1>PATIENT COnNECTIONS of F-TYPE APPLiED PARTseparated from all other parts by equivalent toone MEANs OF PATienT PRoTecTIOn for a WORKINGVOLTAGE equal to maximum MAINs VoLTAGE andcomplied with limit for PATiEnT LEAKAGE CURRENTat 110 % of max. M</td><td rowspan=1 colspan=1>See appended Table 8.7.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Separation requirement not applied betweenmultiple functions of a single F-TYPE APPLiEDPART</td><td rowspan=1 colspan=1>Not multiple functions</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PATiENT connEcTiOns treated as one APPLiEDPART in the absence of electrical separationbetween PATieNT conNEcTiIoNs of same oranother function</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> MANuFAcTuRER has defined if multiple functionsare to be considered as all within one APPLiEDPART or as multiple APPLiED PARTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Classification as TYPE BF, CF, or DEFiBRILLATiON-PRooF applied to one entire APPLiED PART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>LEAKAGE cURRENT tests conducted per 8.7.4  :</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test conducted per 8.8..</td><td rowspan=1 colspan=1>See appended Table 8.8.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CreePAGE and cLEARAnces measured per 8.9and Tables 11 to 16 as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A protective device connected between PATienTCOnNEcTIONS of an F-TYPE APPLiED PART andENCLosuRE to protect against excessivevoltages did not operate below 500 V r.m.s</td><td rowspan=1 colspan=1>No such protective device</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.2.2</td><td rowspan=1 colspan=1>PATiENT COnNEcTIOnS of a TYPE B APPLIED PARTnot PRoTEcTivELY EARTHED are separated by oneMEANS OF PATiENT PROTEcTIOn from metalACCESSIBLE PARTS nOt PROTECTIVELY EARTHED …:</td><td rowspan=1 colspan=1>No type B applied part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>· except when metal AccEssiBLE PART isphysically close to APPLiED PART and can beregarded as a part of APPLiED PART; and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "d136d82b81208a8a7adae82843ac8adfade9d2e0763ed8341e9e2c9b9028ebd8.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5777,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        766
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                766
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        766
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                766
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RISK that metal ACcEssIBLE PART wil makecontact with a source of voltage or LEAKAGECuRRENT above permitted limits is acceptablylow</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>LEAKAGE cuRRENT tests conducted per 8.7.4 :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test conducted per 8.8.. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Relevant cReEPAGE and cLEARANcEs measuredper 8.9 and Tables 11 to 16 as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The RISK MANAGEMENT FILE reviewed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.2.3</td><td rowspan=1 colspan=2>A connector on a PAtiEnT lead or PATieNT cable located at the end of the leador cable remote from PATienT, with conductive part not separated from allPATiENT CoNNecTIons by one MEANs OF PATiENT PRoTecTIon for a WoRKINGVOLTAGE equal to MAxImum MAIns VoLTAGE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- cannot be connected to earth or hazardousvoltage while the PATiENT CoNNEcTiONS are incontact with PATiENT</td><td rowspan=1 colspan=1>No patient leads.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— conductive part of connector not separatedfrom all PATienT coNnEcTioNs did not come intocontact with a flat conductive plate of not lessthan 100 mm diameter</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CLEARANcE between connector pins and a flatsurface is at least 0.5 mm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— conductive part pluggable into a mainssocket protected from making contact withparts at MAIns VoLTAGE by insulation with acReePAGE DisTAncE of at least 1.0 mm, a 1500 Vdielectric strength and complying with 8.8.4.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— required test finger did not make electricalcontact with conductive part when appliedagainst access openings with a force of 10 N,except when RIsK MANAGEMENT PROcESSindicated no unacceptable Risk existed fromcontact with objects other than a mains socketor a flat surface </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.3</td><td rowspan=1 colspan=2>MAXIMUM MAINS VOLTAGE</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MAXimum MAINs voLTAGE determined to be thehighest RATeD supply voltage for single-phaseor d.c. SUPPLY MAINs powered ME EQUIPMEnT, aswell as INTERNALLY POWERED ME EQUIPMENT with ameans of connection to a supPLY MAins (V) … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When less than 100 V, MAximum mAIns voLTAGEwas 240 V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— MAXimUm MAINs voLTAGE was the highest RATeDphase to neutral supply voltage for poly-phaseME EQUIPMENT (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— for other INTeRNALLY POWeRED ME EQUIPMENT,maximum mains voltage was 240 V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "2016c7dd9125d0c9fcd152007a16c034adc50282867dce7c9c78751b26906696.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 33,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8482,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 34 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5777,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        766
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                766
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        766
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                766
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RISK that metal ACcEssIBLE PART wil makecontact with a source of voltage or LEAKAGECuRRENT above permitted limits is acceptablylow</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>LEAKAGE cuRRENT tests conducted per 8.7.4 :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test conducted per 8.8.. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Relevant cReEPAGE and cLEARANcEs measuredper 8.9 and Tables 11 to 16 as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The RISK MANAGEMENT FILE reviewed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.2.3</td><td rowspan=1 colspan=2>A connector on a PAtiEnT lead or PATieNT cable located at the end of the leador cable remote from PATienT, with conductive part not separated from allPATiENT CoNNecTIons by one MEANs OF PATiENT PRoTecTIon for a WoRKINGVOLTAGE equal to MAxImum MAIns VoLTAGE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- cannot be connected to earth or hazardousvoltage while the PATiENT CoNNEcTiONS are incontact with PATiENT</td><td rowspan=1 colspan=1>No patient leads.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— conductive part of connector not separatedfrom all PATienT coNnEcTioNs did not come intocontact with a flat conductive plate of not lessthan 100 mm diameter</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CLEARANcE between connector pins and a flatsurface is at least 0.5 mm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— conductive part pluggable into a mainssocket protected from making contact withparts at MAIns VoLTAGE by insulation with acReePAGE DisTAncE of at least 1.0 mm, a 1500 Vdielectric strength and complying with 8.8.4.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— required test finger did not make electricalcontact with conductive part when appliedagainst access openings with a force of 10 N,except when RIsK MANAGEMENT PROcESSindicated no unacceptable Risk existed fromcontact with objects other than a mains socketor a flat surface </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.3</td><td rowspan=1 colspan=2>MAXIMUM MAINS VOLTAGE</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MAXimum MAINs voLTAGE determined to be thehighest RATeD supply voltage for single-phaseor d.c. SUPPLY MAINs powered ME EQUIPMEnT, aswell as INTERNALLY POWERED ME EQUIPMENT with ameans of connection to a supPLY MAins (V) … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When less than 100 V, MAximum mAIns voLTAGEwas 240 V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— MAXimUm MAINs voLTAGE was the highest RATeDphase to neutral supply voltage for poly-phaseME EQUIPMENT (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— for other INTeRNALLY POWeRED ME EQUIPMENT,maximum mains voltage was 240 V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "2016c7dd9125d0c9fcd152007a16c034adc50282867dce7c9c78751b26906696.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5982,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                775
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.5.4</td><td rowspan=1 colspan=1>WORKING VOLTAGE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Input supply voltage to mE EQuiPmENT wasRATED voltage or voltage within RATED rangeresulting in highest measured value (V)</td><td rowspan=1 colspan=1>DC 3V</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— WoRKING VoLTAGE for d.c. voltages withsuperimposed ripple was average value whenpeak-to-peak ripple less than 10% of averagevalue or peak voltage when peak-to-peak rippleexceeding 10% of average value (V) …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- WoRKInG VoLTAGE for each mEAns OFPROTEcTioN forming DOUBLE INSULATION wasvoltage DouBLE INsULATioN, as a whole,subjected to (V) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Intentional or accidental earthing of PAtiEnTregarded as a NORMAL coNDITioN for WoRKINGVOLTAGE involving a PATiENT COnNEcTiON notconnected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— WoRKInG VOLTAGE between PATieNTCOnnEcTIonS of an F-TYPE APPLiED PART andENcLosuRE was highest voltage appearingacross insulation in NoRMAL UsE includingearthing of any part of APPLiED PART (V .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— WORKING VOLTAGE for DEFIBRILLATION-PROOFAPPLIED PARTs determined disregardingpossible presence of defibrillation voltages</td><td rowspan=1 colspan=1>No defibrillation-proofapplied parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— WoRKInG VoLTAGE was equal to resonancevoltage in case of motors provided withcapacitors between the point where a windingand a capacitor are connected together and aterminal for external conductors (V).</td><td rowspan=1 colspan=1>No such motor</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.5</td><td rowspan=1 colspan=1>DEFIBRILLATION-PROOF APPLIED PARTS</td><td rowspan=1 colspan=1>No defibrillation-proofapplied parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.5.1</td><td rowspan=1 colspan=1>Classification—DEFIBRILLATION-PROOF APPLIEDPARTi applied to one APpLiED PART in its entirety,but not separate functions of same APPLiEDPART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Isolation of PATienT ConnecTIons of aDEFIBRILLATION-PROOF APPLIED PART from otherparts of mE EQuipmEnT accomplished as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) No hazardous electrical energies appearduring a discharge of cardiac defibrillator …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuIPMENT complied with relevantrequirements of this standard, providing BAsicSAFETY and EsSENTIAL PERFORMANcE followingexposure to defibrillation voltage, and recoverytime stated in ACcoMPANYiNG DOcumENT.……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.5.2</td><td rowspan=1 colspan=1>Means provided to limit energy delivered to a100 Ω load to at least 90% of energy deliveredto this load with ME EQuiPMENT disconnected .. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "7234c0ef81a2f9c84fabe398c75dedf0c9bf41e4c52ebcb9dda693c7462c33dc.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 34,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8113,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 35 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5982,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                775
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.5.4</td><td rowspan=1 colspan=1>WORKING VOLTAGE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Input supply voltage to mE EQuiPmENT wasRATED voltage or voltage within RATED rangeresulting in highest measured value (V)</td><td rowspan=1 colspan=1>DC 3V</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— WoRKING VoLTAGE for d.c. voltages withsuperimposed ripple was average value whenpeak-to-peak ripple less than 10% of averagevalue or peak voltage when peak-to-peak rippleexceeding 10% of average value (V) …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- WoRKInG VoLTAGE for each mEAns OFPROTEcTioN forming DOUBLE INSULATION wasvoltage DouBLE INsULATioN, as a whole,subjected to (V) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Intentional or accidental earthing of PAtiEnTregarded as a NORMAL coNDITioN for WoRKINGVOLTAGE involving a PATiENT COnNEcTiON notconnected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— WoRKInG VOLTAGE between PATieNTCOnnEcTIonS of an F-TYPE APPLiED PART andENcLosuRE was highest voltage appearingacross insulation in NoRMAL UsE includingearthing of any part of APPLiED PART (V .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— WORKING VOLTAGE for DEFIBRILLATION-PROOFAPPLIED PARTs determined disregardingpossible presence of defibrillation voltages</td><td rowspan=1 colspan=1>No defibrillation-proofapplied parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— WoRKInG VoLTAGE was equal to resonancevoltage in case of motors provided withcapacitors between the point where a windingand a capacitor are connected together and aterminal for external conductors (V).</td><td rowspan=1 colspan=1>No such motor</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.5</td><td rowspan=1 colspan=1>DEFIBRILLATION-PROOF APPLIED PARTS</td><td rowspan=1 colspan=1>No defibrillation-proofapplied parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.5.1</td><td rowspan=1 colspan=1>Classification—DEFIBRILLATION-PROOF APPLIEDPARTi applied to one APpLiED PART in its entirety,but not separate functions of same APPLiEDPART</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Isolation of PATienT ConnecTIons of aDEFIBRILLATION-PROOF APPLIED PART from otherparts of mE EQuipmEnT accomplished as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) No hazardous electrical energies appearduring a discharge of cardiac defibrillator …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuIPMENT complied with relevantrequirements of this standard, providing BAsicSAFETY and EsSENTIAL PERFORMANcE followingexposure to defibrillation voltage, and recoverytime stated in ACcoMPANYiNG DOcumENT.……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.5.5.2</td><td rowspan=1 colspan=1>Means provided to limit energy delivered to a100 Ω load to at least 90% of energy deliveredto this load with ME EQuiPMENT disconnected .. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "7234c0ef81a2f9c84fabe398c75dedf0c9bf41e4c52ebcb9dda693c7462c33dc.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6069,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        771
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                64,
                                61,
                                556,
                                771
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        771
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                771
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.7</td><td rowspan=1 colspan=2>LEAKAGE CURRENTS and PATieNT AUXILIARY CURRENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.7.1</td><td rowspan=1 colspan=1>a) Electrical isolation providing protectionagainst electric shock limits currents to valuesin 8.7.3.</td><td rowspan=1 colspan=1>See appended Tables 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Specified values of EARTH LEAKAGE, ToucH,PATiEnT LEAKAGE, aNd PATienT AUXILIARYcURRENTs applied in combination of conditionsin appended Table 8.7 .</td><td rowspan=1 colspan=1>See appended Tables 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.7.2</td><td rowspan=1 colspan=1>Allowable values specified in 8.7.3 appliedunder SINGLE FAULT coNDiTioNs of 8.1 b), except</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- where insulation used in conjunction with aPROTecTIVE EARTH COnnecTION, insulation shortcircuited only under conditions in 8.6.4 b)</td><td rowspan=1 colspan=1>No earth connection</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the only SINGLE FAULT coNDITIOn for EARTHLEAKAGE cuRRENT was interruption of onesupply conductor at a time</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- LEAKAGE CURREnTs and PATienT AUXILIARYCurRenT not measured in sinGLe FAULTconDition of short circuiting of one constituentpart of DOUBLE INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SINGLE FAULT coNDiTiONs not applied at sametime as special test conditions of maximumMAIns VoLTAGE on APPLieD PARTs and non-PROTEcTIVELY EARTHED parts of ENCLOSURE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.7.3</td><td rowspan=1 colspan=2>Allowable Values</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Allowable values in 8.7.3 b), c), and d)measured based on, and are relative tocurrents in Fig 12 a), or by a device measuringfrequency contents of currents as in Fig 12 b.:</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Allowable values of PATieNT LEAKAGE andAUxILIARY CuRREnTs are according to Tables 3 &amp;4, and values of a.c. are relative to currentshaving a frequency not less than 0.1H …. …：</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) ToucH CURRENT did not exceed 100 μA inNORMAL CoNDITIoN and 500 μA in SINGLE FAULTCONDITION (IrNC, ITSFC .…</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) EARTH LEAKAGE CURRENT did not exceed 5 mAin NoRMAL CoNDITION and 10 mA in SINGLE FAULTCONDITION (leNC, lESFC) ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Higher values of EARTH LEAKAGE CURRENT permitted for PERMANENTLY INSTALLED MEEQuipmEnT connected to a supply circuitsupplying only this ME EQuiPmEnT according tolocal regulations or IEC 60364-7-710.…</td><td rowspan=1 colspan=1>Not permanently installedME equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) LEAKAGE cURRENTs, regardless of waveformand frequency, did not exceed 10 mA r.m.s. inNORMAL or in SinGLE FAULT conDiTion (measuredwith a non-frequency-weighted device .</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "caf9d144e0212c53c6bf5e6e9d6febb2b737ba0659fbd53d0b91574b380b9b4c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ],
            "page_idx": 35,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7865,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 36 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6069,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        771
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                64,
                                61,
                                556,
                                771
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        771
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                771
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.7</td><td rowspan=1 colspan=2>LEAKAGE CURRENTS and PATieNT AUXILIARY CURRENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.7.1</td><td rowspan=1 colspan=1>a) Electrical isolation providing protectionagainst electric shock limits currents to valuesin 8.7.3.</td><td rowspan=1 colspan=1>See appended Tables 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Specified values of EARTH LEAKAGE, ToucH,PATiEnT LEAKAGE, aNd PATienT AUXILIARYcURRENTs applied in combination of conditionsin appended Table 8.7 .</td><td rowspan=1 colspan=1>See appended Tables 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.7.2</td><td rowspan=1 colspan=1>Allowable values specified in 8.7.3 appliedunder SINGLE FAULT coNDiTioNs of 8.1 b), except</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- where insulation used in conjunction with aPROTecTIVE EARTH COnnecTION, insulation shortcircuited only under conditions in 8.6.4 b)</td><td rowspan=1 colspan=1>No earth connection</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the only SINGLE FAULT coNDITIOn for EARTHLEAKAGE cuRRENT was interruption of onesupply conductor at a time</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- LEAKAGE CURREnTs and PATienT AUXILIARYCurRenT not measured in sinGLe FAULTconDition of short circuiting of one constituentpart of DOUBLE INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SINGLE FAULT coNDiTiONs not applied at sametime as special test conditions of maximumMAIns VoLTAGE on APPLieD PARTs and non-PROTEcTIVELY EARTHED parts of ENCLOSURE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.7.3</td><td rowspan=1 colspan=2>Allowable Values</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Allowable values in 8.7.3 b), c), and d)measured based on, and are relative tocurrents in Fig 12 a), or by a device measuringfrequency contents of currents as in Fig 12 b.:</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Allowable values of PATieNT LEAKAGE andAUxILIARY CuRREnTs are according to Tables 3 &amp;4, and values of a.c. are relative to currentshaving a frequency not less than 0.1H …. …：</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) ToucH CURRENT did not exceed 100 μA inNORMAL CoNDITIoN and 500 μA in SINGLE FAULTCONDITION (IrNC, ITSFC .…</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) EARTH LEAKAGE CURRENT did not exceed 5 mAin NoRMAL CoNDITION and 10 mA in SINGLE FAULTCONDITION (leNC, lESFC) ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Higher values of EARTH LEAKAGE CURRENT permitted for PERMANENTLY INSTALLED MEEQuipmEnT connected to a supply circuitsupplying only this ME EQuiPmEnT according tolocal regulations or IEC 60364-7-710.…</td><td rowspan=1 colspan=1>Not permanently installedME equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) LEAKAGE cURRENTs, regardless of waveformand frequency, did not exceed 10 mA r.m.s. inNORMAL or in SinGLE FAULT conDiTion (measuredwith a non-frequency-weighted device .</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "caf9d144e0212c53c6bf5e6e9d6febb2b737ba0659fbd53d0b91574b380b9b4c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5926,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        750
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                750
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) LEAKAGE cuRRENTs that can flow in aFuncTIonAL EARTH ConDucToR in a non-PERMANENTLY iNSTALLED ME EQUIPMENT are 5 mAin NoRmAL ConDItioN and 10 mA in SInGLE FAULtCONDITION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.7.4</td><td rowspan=1 colspan=1>LEAKAGE and PATiENT AUXILIARY CURRENTSmeasurements .</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.8</td><td rowspan=1 colspan=2>Insulation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.8.1</td><td rowspan=1 colspan=1>Insulation relied on as MEANs oF PRoTecTiON,including REINFORCED INSULATiON subjected totesting</td><td rowspan=1 colspan=1>Refer to insulation diagram.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulation exempted from test (complies withclause 4.8)</td><td rowspan=1 colspan=1>No such componentsidentified.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulation forming MEANs OF OPERATORPROTEcTiON and complying with IEC 60950-1 forINSULATioN CO-ORDiNATion not tested as in 8.8</td><td rowspan=1 colspan=1>No such insulation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.8.2</td><td rowspan=1 colspan=2>Distance through solid insulation or use of thin sheet material</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Solid insulation forming sUPPLEMENTARY orREINFORcED INSULATION for a PEAK WORKINGVOLTAGE greater than 71 V provided with:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) 0.4 mm, min, distance through insulation, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) does not form part of an ENcLosurE and notsubject to handling or abrasion during NoRMALUsE, and comprised of:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— at least two layers of material, each passedthe appropriate dielectric strength test.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— or three layers of material, for which allcombinations of two layers together passedthe appropriate dielectric strength test.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test for one or two layerswas same as for one MEANs OF PRoTEcTion forSUPPLEMENTARY INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test for one or two layerswas same as for two MEANs OF PRoTEcTioN forREINFORCED INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>BASIC, SUPPLEMENTARY, and REINFORCEDInsuLATioN required between windings ofwound components separated by interleavedinsulation complying with a) or b), or both,except when</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Wire with solid insulation, other than solventbased enamel, complying with a)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Wire with multi-layer extruded or spirallywrapped insulation complying with b) andcomplying with Annex L</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "469a08563ce5350d715406b6b1df712d185c2305c7189477f19277653a02b326.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 36,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.839,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 37 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5926,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        750
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                750
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) LEAKAGE cuRRENTs that can flow in aFuncTIonAL EARTH ConDucToR in a non-PERMANENTLY iNSTALLED ME EQUIPMENT are 5 mAin NoRmAL ConDItioN and 10 mA in SInGLE FAULtCONDITION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.7.4</td><td rowspan=1 colspan=1>LEAKAGE and PATiENT AUXILIARY CURRENTSmeasurements .</td><td rowspan=1 colspan=1>See appended Table 8.7</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.8</td><td rowspan=1 colspan=2>Insulation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.8.1</td><td rowspan=1 colspan=1>Insulation relied on as MEANs oF PRoTecTiON,including REINFORCED INSULATiON subjected totesting</td><td rowspan=1 colspan=1>Refer to insulation diagram.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulation exempted from test (complies withclause 4.8)</td><td rowspan=1 colspan=1>No such componentsidentified.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulation forming MEANs OF OPERATORPROTEcTiON and complying with IEC 60950-1 forINSULATioN CO-ORDiNATion not tested as in 8.8</td><td rowspan=1 colspan=1>No such insulation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.8.2</td><td rowspan=1 colspan=2>Distance through solid insulation or use of thin sheet material</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Solid insulation forming sUPPLEMENTARY orREINFORcED INSULATION for a PEAK WORKINGVOLTAGE greater than 71 V provided with:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) 0.4 mm, min, distance through insulation, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) does not form part of an ENcLosurE and notsubject to handling or abrasion during NoRMALUsE, and comprised of:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— at least two layers of material, each passedthe appropriate dielectric strength test.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— or three layers of material, for which allcombinations of two layers together passedthe appropriate dielectric strength test.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test for one or two layerswas same as for one MEANs OF PRoTEcTion forSUPPLEMENTARY INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test for one or two layerswas same as for two MEANs OF PRoTEcTioN forREINFORCED INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>BASIC, SUPPLEMENTARY, and REINFORCEDInsuLATioN required between windings ofwound components separated by interleavedinsulation complying with a) or b), or both,except when</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Wire with solid insulation, other than solventbased enamel, complying with a)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Wire with multi-layer extruded or spirallywrapped insulation complying with b) andcomplying with Annex L</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "469a08563ce5350d715406b6b1df712d185c2305c7189477f19277653a02b326.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        750
                    ],
                    "blocks": [
                        {
                            "score": 0.5489,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                750
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Finished wire with spirally wrapped or multi-layer extruded insulation, complying withAnnex L</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— BAsIC iNsuLATioN: minimum two wrappedlayers or one extruded layer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— SUPPLEMENTARY INSULATION: minimum twolayers, wrapped or extruded</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– REiNFoRcED INsuLATioN: minimum three layers,wrapped or extruded</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>In d) and e), for spirally wrapped insulation withCReePAGE DIsTAnces between layers less than inTable 12 or 16 (Pollution Degree 1) dependingon type of insulation, path between layerssealed as a cemented joint in 8.9.3.3 and testvoltages of TYPE Tests in L.3 equal 1.6times of normal values</td><td rowspan=1 colspan=1>No spirally wrappedinsulation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protection against mechanical stress providedwhere two insulated wires or one bare and oneinsulated wire are in contact inside woundcomponent, crossing at an angle between 45°and 90°and subject to winding tension .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Finished component complied with routinedielectric strength tests of 8.8.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests of Annex L not repeated since materialdata sheets confirm compliance </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.8.3</td><td rowspan=1 colspan=2>Dielectric Strength</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Solid insulating materials with a safety function withstood dielectric strength test voltages …:</td><td rowspan=1 colspan=1>See appended Table 8.8.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.8.4</td><td rowspan=1 colspan=2>Insulation other than wire insulation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.8.4.1</td><td rowspan=1 colspan=1>Resistance to heat retained by all insulationand insulating partition walls during ExPEcTEDSERVICE LIFE Of ME EQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT and design documentationexamined …</td><td rowspan=1 colspan=1>See appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISK MAnAGEmEnT FiLE examined in conjunctionwith resistance to moisture, dielectric strength,and mechanical strength tests</td><td rowspan=1 colspan=1>See appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Satisfactory evidence of compliance providedby manufacturer for resistance to heat ……</td><td rowspan=1 colspan=1>Ball pressure test carriedout.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests conducted in absence of satisfactoryevidence for resistance to heat .</td><td rowspan=1 colspan=1>See test below</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) EncLosuRE and other external parts ofinsulating material, except insulation of flexiblecords and parts of ceramic material, subjectedto ball-pressure test using Fig 21 apparatus …:</td><td rowspan=1 colspan=1>See Table 8.8.4.1</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "c1f8f5dc3080097fc37cc8c69f88c1500e9e21c091153caf8d3467eb871da698.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 37,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8102,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 38 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        750
                    ],
                    "blocks": [
                        {
                            "score": 0.5489,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                750
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Finished wire with spirally wrapped or multi-layer extruded insulation, complying withAnnex L</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— BAsIC iNsuLATioN: minimum two wrappedlayers or one extruded layer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— SUPPLEMENTARY INSULATION: minimum twolayers, wrapped or extruded</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– REiNFoRcED INsuLATioN: minimum three layers,wrapped or extruded</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>In d) and e), for spirally wrapped insulation withCReePAGE DIsTAnces between layers less than inTable 12 or 16 (Pollution Degree 1) dependingon type of insulation, path between layerssealed as a cemented joint in 8.9.3.3 and testvoltages of TYPE Tests in L.3 equal 1.6times of normal values</td><td rowspan=1 colspan=1>No spirally wrappedinsulation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protection against mechanical stress providedwhere two insulated wires or one bare and oneinsulated wire are in contact inside woundcomponent, crossing at an angle between 45°and 90°and subject to winding tension .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Finished component complied with routinedielectric strength tests of 8.8.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests of Annex L not repeated since materialdata sheets confirm compliance </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.8.3</td><td rowspan=1 colspan=2>Dielectric Strength</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Solid insulating materials with a safety function withstood dielectric strength test voltages …:</td><td rowspan=1 colspan=1>See appended Table 8.8.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.8.4</td><td rowspan=1 colspan=2>Insulation other than wire insulation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.8.4.1</td><td rowspan=1 colspan=1>Resistance to heat retained by all insulationand insulating partition walls during ExPEcTEDSERVICE LIFE Of ME EQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT and design documentationexamined …</td><td rowspan=1 colspan=1>See appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISK MAnAGEmEnT FiLE examined in conjunctionwith resistance to moisture, dielectric strength,and mechanical strength tests</td><td rowspan=1 colspan=1>See appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Satisfactory evidence of compliance providedby manufacturer for resistance to heat ……</td><td rowspan=1 colspan=1>Ball pressure test carriedout.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests conducted in absence of satisfactoryevidence for resistance to heat .</td><td rowspan=1 colspan=1>See test below</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) EncLosuRE and other external parts ofinsulating material, except insulation of flexiblecords and parts of ceramic material, subjectedto ball-pressure test using Fig 21 apparatus …:</td><td rowspan=1 colspan=1>See Table 8.8.4.1</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "c1f8f5dc3080097fc37cc8c69f88c1500e9e21c091153caf8d3467eb871da698.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5109,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        665
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                556,
                                665
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        665
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                665
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Parts of insulating material supportinguninsulated parts of mAIns PART subjected toball-pressure test in a), except at 125 C ±2 ºC orambient indicated in technical description±2℃ plus temperature rise determined duringtest of 11.1 of relevant part, if higher (C)</td><td rowspan=1 colspan=1>No such insulating material</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not performed on parts of ceramicmaterial, insulating parts of commutators,brush-caps, and similar, and on coil formersnot used as REINFORceD INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.8.4.2</td><td rowspan=1 colspan=2>Resistance to environmental stress</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulating characteristics and mechanicalstrength of all MEANs OF PRoTECTION not likely tobe impaired by environmental stressesincluding deposition of dirt resulting from wearof parts within EQuiPmENT, potentially reducingcREEPAGE and cLEARANcEs below 8.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Ceramic and similar materials not tightlysintered, and beads alone not used asSUPPLEMENTARY Or REINFORCED INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulating material with embedded heatingconductors considered as one MEANs OFPROTEcTION but not two MEANS OF PROTEcTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Parts of natural latex rubber aged bysuspending samples freely in an oxygencylinder containing commercial oxygen to apressure of 2.1 MPa ±70 kPa, with an effectivecapacity of at least 10 times volume of samples</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>There were no cracks visible to naked eyesafter samples kept in cylinder at 70 C ±2 ℃for 96h, and afterwards, left at roomtemperature for at least 16h</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9</td><td rowspan=1 colspan=2>CreePAGE DISTANcEs and AlR cLEARANcES</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.1</td><td rowspan=1 colspan=1>CReEPAGE DISTANcES and AIR CLEARANcES areto values in Tables 12 to 16 (inclusive), exceptas specified in Clauses 8.9.1.2 to 8.9.1.15</td><td rowspan=1 colspan=1>See insulation diagram.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Insulation between parts of opposite polarityof the MAins PART on the supply mains side ofany mains fuse or OvER-cuRREnT ReLeAsE, oneMEANS OF OPERATOR PROTECTION are   to valuesin Table 13, Table 14 and Table 16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "5dc1f11f837b08f3ead3f9632544d14794706d39aa304f183ca824f9cd87eaaa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 38,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7798,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                268,
                                21,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        268,
                                        21,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 39 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5109,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        665
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                556,
                                665
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        665
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                665
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Parts of insulating material supportinguninsulated parts of mAIns PART subjected toball-pressure test in a), except at 125 C ±2 ºC orambient indicated in technical description±2℃ plus temperature rise determined duringtest of 11.1 of relevant part, if higher (C)</td><td rowspan=1 colspan=1>No such insulating material</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not performed on parts of ceramicmaterial, insulating parts of commutators,brush-caps, and similar, and on coil formersnot used as REINFORceD INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.8.4.2</td><td rowspan=1 colspan=2>Resistance to environmental stress</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulating characteristics and mechanicalstrength of all MEANs OF PRoTECTION not likely tobe impaired by environmental stressesincluding deposition of dirt resulting from wearof parts within EQuiPmENT, potentially reducingcREEPAGE and cLEARANcEs below 8.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Ceramic and similar materials not tightlysintered, and beads alone not used asSUPPLEMENTARY Or REINFORCED INSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulating material with embedded heatingconductors considered as one MEANs OFPROTEcTION but not two MEANS OF PROTEcTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Parts of natural latex rubber aged bysuspending samples freely in an oxygencylinder containing commercial oxygen to apressure of 2.1 MPa ±70 kPa, with an effectivecapacity of at least 10 times volume of samples</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>There were no cracks visible to naked eyesafter samples kept in cylinder at 70 C ±2 ℃for 96h, and afterwards, left at roomtemperature for at least 16h</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9</td><td rowspan=1 colspan=2>CreePAGE DISTANcEs and AlR cLEARANcES</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.1</td><td rowspan=1 colspan=1>CReEPAGE DISTANcES and AIR CLEARANcES areto values in Tables 12 to 16 (inclusive), exceptas specified in Clauses 8.9.1.2 to 8.9.1.15</td><td rowspan=1 colspan=1>See insulation diagram.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Insulation between parts of opposite polarityof the MAins PART on the supply mains side ofany mains fuse or OvER-cuRREnT ReLeAsE, oneMEANS OF OPERATOR PROTECTION are   to valuesin Table 13, Table 14 and Table 16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "5dc1f11f837b08f3ead3f9632544d14794706d39aa304f183ca824f9cd87eaaa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5942,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        726
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                556,
                                726
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        726
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                726
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.9.1.2</td><td rowspan=1 colspan=1>Except as noted below, the values of Table12 to Table 16 (inclusive) do not apply toCREEPAGE DISTAnCES and AIRCLEARAnCES forming MEANS OFOPERATOR PROTEcTioN that complywith the requirements of IEC 60950-1 :2005, IEC 60950-1 :2005/AMD1 :2009 andIEC 60950-1 :2005/AMD2:201 3 or IEC62368-1 :201 8 for INSULATION CO -ORDINATiON and are used in theconditions (e.g. overvoltage category,pollution degree) under which compliancewas tested.Equipment/sub-assemblies/componentscomplying with IEC 62368-1 :201 8 designedspecifically for use with transient-free supplymains shall additionally comply with theapplicable requirements of Table 1 3 to Table1 6 (inclusive).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.3</td><td rowspan=1 colspan=1>Specified min cLEARANcE applied as mincReePAGE for cReePAGE DIsTANcEs across glass,mica, ceramic and other inorganic insulatingmaterials with similar tracking characteristics</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.4</td><td rowspan=1 colspan=1>When min cREEPAGE derived from Tables 12 to16 (inclusive) was less than min applicableCLEARANcE, value of min CLEARAncE applied asmin CREEPAGE DISTANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.5</td><td rowspan=1 colspan=1>ME EQuiPmENT RATeD to operate at an altitude of2000m</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPMENT RATeD to operate at an altitudespecified by MANuFAcTuRER (m)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating altitude corresponding to actual airpressure for ME EQuipMEnT intended forpressurized environments (e.g., aircraft) usedto determine multiplication factor from Table 8,and AIR CLEARANcE was multiplied by this factor</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CReePAGE DIsTANcEs not subjected tomultiplication factors, but were at least as largeas the resulting value for AIR CLEARANcE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.6</td><td rowspan=1 colspan=1>When WoRKiNG VoLTAGE was between those inTables 12 to 16 (inclusive), cREEPAGE andCLEARANces calculated as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CREEPAGE DIsTANcEs determined by linearinterpolation between the nearest two values,and the calculated spacing rounded off to thenext higher 0.1 mm increment (mm).</td><td rowspan=1 colspan=1>See Insulation Diagram.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "52d1abfb33ce4bcc59891505864fbda4f28b687d9f184955f61f8ca993567d23.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 39,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.6499,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 40 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5942,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        726
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                556,
                                726
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        726
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                726
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.9.1.2</td><td rowspan=1 colspan=1>Except as noted below, the values of Table12 to Table 16 (inclusive) do not apply toCREEPAGE DISTAnCES and AIRCLEARAnCES forming MEANS OFOPERATOR PROTEcTioN that complywith the requirements of IEC 60950-1 :2005, IEC 60950-1 :2005/AMD1 :2009 andIEC 60950-1 :2005/AMD2:201 3 or IEC62368-1 :201 8 for INSULATION CO -ORDINATiON and are used in theconditions (e.g. overvoltage category,pollution degree) under which compliancewas tested.Equipment/sub-assemblies/componentscomplying with IEC 62368-1 :201 8 designedspecifically for use with transient-free supplymains shall additionally comply with theapplicable requirements of Table 1 3 to Table1 6 (inclusive).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.3</td><td rowspan=1 colspan=1>Specified min cLEARANcE applied as mincReePAGE for cReePAGE DIsTANcEs across glass,mica, ceramic and other inorganic insulatingmaterials with similar tracking characteristics</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.4</td><td rowspan=1 colspan=1>When min cREEPAGE derived from Tables 12 to16 (inclusive) was less than min applicableCLEARANcE, value of min CLEARAncE applied asmin CREEPAGE DISTANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.5</td><td rowspan=1 colspan=1>ME EQuiPmENT RATeD to operate at an altitude of2000m</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPMENT RATeD to operate at an altitudespecified by MANuFAcTuRER (m)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating altitude corresponding to actual airpressure for ME EQuipMEnT intended forpressurized environments (e.g., aircraft) usedto determine multiplication factor from Table 8,and AIR CLEARANcE was multiplied by this factor</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CReePAGE DIsTANcEs not subjected tomultiplication factors, but were at least as largeas the resulting value for AIR CLEARANcE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.6</td><td rowspan=1 colspan=1>When WoRKiNG VoLTAGE was between those inTables 12 to 16 (inclusive), cREEPAGE andCLEARANces calculated as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CREEPAGE DIsTANcEs determined by linearinterpolation between the nearest two values,and the calculated spacing rounded off to thenext higher 0.1 mm increment (mm).</td><td rowspan=1 colspan=1>See Insulation Diagram.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "52d1abfb33ce4bcc59891505864fbda4f28b687d9f184955f61f8ca993567d23.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5692,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                773
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CLEARANcEs for PEAK WoRKING VoLTAGES above2800 V peak or d.c. determined by linearinterpolation between the nearest two values,and the calculated spacing rounded off to thenext higher 0.1 mm increment (mm).……</td><td rowspan=1 colspan=1>No such voltage</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— for AIR cLEARANces corresponding to PEAKwoRkinG voLTAGE up to 2800 V peak or d.C., thehigher of the two values applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.7</td><td rowspan=1 colspan=1>Material groups classified in accordance withTable 9 (Material Group).</td><td rowspan=1 colspan=1>IIb</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Material group evaluated using 50 drops ofsolution A based on test data for materialaccording to IEC 60112.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Material of unknown group considered Ib</td><td rowspan=1 colspan=1>Considered Ilb</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.8</td><td rowspan=1 colspan=1>— Pollution degree 1: Micro-environment sealedto exclude dust and moisture</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Pollution degree 2: Micro-environment withnon-conductive pollution, except occasionalconductivity caused by condensation</td><td rowspan=1 colspan=1>Pollution degree 2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Pollution degree 3: Micro-environmentsubject to conductive pollution, or dry non-conductive pollution that could becomeconductive due to expected condensation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Pollution degree 4: Micro-environment wherecontinuous conductivity occurs due toconductive dust, rain, or other wet conditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Pollution degree 4 not used for insulationproviding a MEANs OF PROTecTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Where insulation between MAins PART and earthmight be compromised, measures such asmaintenance ensure that micro-environment ismitigated to a lower pollution degree</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Means employed according to Annex M toreduce the pollution degree.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.9</td><td rowspan=1 colspan=1>Overvoltage category classification; value ofMAINs TRANSiENT VOLTAGE determined fromovervoltage category per IEC60664-1 andNOMINAL a.C. MAIns voLTAGE using Table 10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V mT Peak (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V mN r.m.S (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.9.1.10</td><td rowspan=1 colspan=1>AlR cLEARANcE for MAiNs PARTs (operating onRATeD MAINs VoLTAGEs up to 30o V) were valuesfor r.m.S. or d.C. RATED MAINs VOLTAGE in Table13 plus additional cLEARANcE in Table 14 forPEAK WORKING VOLTAGE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.11</td><td rowspan=1 colspan=1>supPLY MAins overvoltage category Il appliedaccording to IEC 60664-1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "8a87e572405db8d92f7e7f0526de7b985f8175c77dcb95962f54a43fc4cef0b2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 40,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8466,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 41 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5692,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                773
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CLEARANcEs for PEAK WoRKING VoLTAGES above2800 V peak or d.c. determined by linearinterpolation between the nearest two values,and the calculated spacing rounded off to thenext higher 0.1 mm increment (mm).……</td><td rowspan=1 colspan=1>No such voltage</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— for AIR cLEARANces corresponding to PEAKwoRkinG voLTAGE up to 2800 V peak or d.C., thehigher of the two values applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.7</td><td rowspan=1 colspan=1>Material groups classified in accordance withTable 9 (Material Group).</td><td rowspan=1 colspan=1>IIb</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Material group evaluated using 50 drops ofsolution A based on test data for materialaccording to IEC 60112.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Material of unknown group considered Ib</td><td rowspan=1 colspan=1>Considered Ilb</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.8</td><td rowspan=1 colspan=1>— Pollution degree 1: Micro-environment sealedto exclude dust and moisture</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Pollution degree 2: Micro-environment withnon-conductive pollution, except occasionalconductivity caused by condensation</td><td rowspan=1 colspan=1>Pollution degree 2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Pollution degree 3: Micro-environmentsubject to conductive pollution, or dry non-conductive pollution that could becomeconductive due to expected condensation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Pollution degree 4: Micro-environment wherecontinuous conductivity occurs due toconductive dust, rain, or other wet conditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Pollution degree 4 not used for insulationproviding a MEANs OF PROTecTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Where insulation between MAins PART and earthmight be compromised, measures such asmaintenance ensure that micro-environment ismitigated to a lower pollution degree</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Means employed according to Annex M toreduce the pollution degree.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.9</td><td rowspan=1 colspan=1>Overvoltage category classification; value ofMAINs TRANSiENT VOLTAGE determined fromovervoltage category per IEC60664-1 andNOMINAL a.C. MAIns voLTAGE using Table 10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V mT Peak (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V mN r.m.S (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.9.1.10</td><td rowspan=1 colspan=1>AlR cLEARANcE for MAiNs PARTs (operating onRATeD MAINs VoLTAGEs up to 30o V) were valuesfor r.m.S. or d.C. RATED MAINs VOLTAGE in Table13 plus additional cLEARANcE in Table 14 forPEAK WORKING VOLTAGE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.11</td><td rowspan=1 colspan=1>supPLY MAins overvoltage category Il appliedaccording to IEC 60664-1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "8a87e572405db8d92f7e7f0526de7b985f8175c77dcb95962f54a43fc4cef0b2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        770
                    ],
                    "blocks": [
                        {
                            "score": 0.5843,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                770
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        770
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                770
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For ME EQuiPmENT intended for overvoltagecategory Il, Tables 13 to 15 (inclusive) notused for clearance, instead values in the nextMAINs TRANsiEnT voLTAGE column upwards used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When PATiENT protection (Table 12) is requiredfor use of mE EQuipmEnT on overvoltagecategory Il suPPLY MAINs, guidance provided onvalues required in the rationale for Cl. 8.9 used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.12</td><td rowspan=1 colspan=1>A sEconDARY CiRcuIT derived from a suPPLYMAIns, normally, considered to be overvoltagecategory I according to IEC 60664-1 when theMAIns PART is overvoltage category II (Table 15)</td><td rowspan=1 colspan=1>ME equipment intended forovervoltage category I.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table 15 applied to earthed sEcoNDARY ciRcuITor INTERNALLY POWERED ME EQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirements for primary circuits in Tables 13and 14 used for an unearthed sEcoNDARYCIRCuIT derived from a SUPPLY MAINs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table 15 applied when sEcoNDARY ciRcuIT wasseparated from MAIns PART by a functionallyearthed or PROTEcTiVELY EARTHED metal screenor transients in sEcoNDARY CiRcuIT were belowthe levels expected for overvoltage category |</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table 15 column for circuits not subject totransient over-voltages applied to:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— d.c. sEconDARY ciRcuits reliably connected toearth and have capacitive filtering limitingpeak-to-peak ripple to 10 % of d.c. voltage, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— circuits in InTeRNALLY POWeRED ME EQUIPMEnT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.13</td><td rowspan=1 colspan=1>For PEAK WoRKING VoLTAGEs above 1400 V peakor d.c. Table 15 not applied since all thefollowing conditions were met:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- CLEARANcE was at least 5 mm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— insulation complied with dielectric strengthtest of 8.8.3 using an a.c. test voltage with anr.m.s. value equal to 1.06 times PEAK woRKInGVOLTAGE, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a d.c. test voltage equal to peak value of a.c.test voltage with an r.m.s. value equal to 1.06times PEAK WoRKING VOLTAGE, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CLEARANcE path was partly or entirely throughair or along the surface of an insulatingmaterial of material group I</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test conducted only acrosspart(s) of the path that are through air whencLEARAncE path was also partly along surfaceof a non- group I material</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "b75dd2c8bd3caa0d121be453da78d863754f3ee4adb19568122bc26e85b1a1d1.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 41,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7947,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 42 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        770
                    ],
                    "blocks": [
                        {
                            "score": 0.5843,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                770
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        770
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                770
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For ME EQuiPmENT intended for overvoltagecategory Il, Tables 13 to 15 (inclusive) notused for clearance, instead values in the nextMAINs TRANsiEnT voLTAGE column upwards used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When PATiENT protection (Table 12) is requiredfor use of mE EQuipmEnT on overvoltagecategory Il suPPLY MAINs, guidance provided onvalues required in the rationale for Cl. 8.9 used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.12</td><td rowspan=1 colspan=1>A sEconDARY CiRcuIT derived from a suPPLYMAIns, normally, considered to be overvoltagecategory I according to IEC 60664-1 when theMAIns PART is overvoltage category II (Table 15)</td><td rowspan=1 colspan=1>ME equipment intended forovervoltage category I.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table 15 applied to earthed sEcoNDARY ciRcuITor INTERNALLY POWERED ME EQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirements for primary circuits in Tables 13and 14 used for an unearthed sEcoNDARYCIRCuIT derived from a SUPPLY MAINs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table 15 applied when sEcoNDARY ciRcuIT wasseparated from MAIns PART by a functionallyearthed or PROTEcTiVELY EARTHED metal screenor transients in sEcoNDARY CiRcuIT were belowthe levels expected for overvoltage category |</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table 15 column for circuits not subject totransient over-voltages applied to:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— d.c. sEconDARY ciRcuits reliably connected toearth and have capacitive filtering limitingpeak-to-peak ripple to 10 % of d.c. voltage, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— circuits in InTeRNALLY POWeRED ME EQUIPMEnT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.13</td><td rowspan=1 colspan=1>For PEAK WoRKING VoLTAGEs above 1400 V peakor d.c. Table 15 not applied since all thefollowing conditions were met:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- CLEARANcE was at least 5 mm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— insulation complied with dielectric strengthtest of 8.8.3 using an a.c. test voltage with anr.m.s. value equal to 1.06 times PEAK woRKInGVOLTAGE, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a d.c. test voltage equal to peak value of a.c.test voltage with an r.m.s. value equal to 1.06times PEAK WoRKING VOLTAGE, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CLEARANcE path was partly or entirely throughair or along the surface of an insulatingmaterial of material group I</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test conducted only acrosspart(s) of the path that are through air whencLEARAncE path was also partly along surfaceof a non- group I material</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "b75dd2c8bd3caa0d121be453da78d863754f3ee4adb19568122bc26e85b1a1d1.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6142,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        763
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                763
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.9.1.14</td><td rowspan=1 colspan=1> Minimum CReEPAGE DIsTAncEs for two MEANs OFOPERAToR PROTEcTiON obtained by doublingvalues in Table 16 for one MEAns oF OPeRAToRPROTECTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.15</td><td rowspan=1 colspan=1>CreEPAGE DIsTANcEs and AlR CLeARANcEs forDEFiBRILLATION-PROOF APPLiED PARTs are 4 mm ormore to meet 8.5.5.1</td><td rowspan=1 colspan=1>No defibrillation-proofapplied parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.16</td><td rowspan=1 colspan=1>Conductive coatings applied to non-metallicsurfaces, do not result in flaking or peelingreducing any AIR cLeARANcE or creePAGEDISTANCE.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.2</td><td rowspan=1 colspan=1>a) Short circuiting of each single one ofcReePAGE DIsTAnces and cLEARAncEs in turn didnot result in a HAZARDoUs sITUATioN describedin 13.1 for insulation in MAins PART betweenparts of opposite polarity, therefore, mincReePAGE and cLEARANcEs not applied </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Contribution to cReEPAGE DIsTANcEs ofgrooves or air gaps less than 1 mm widelimited to widths</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Relative positioning of cLEARANcE providing a|All relevant parts are fixedMEANs oF PRoTecTioN is such that the relevantparts are rigid and located by moulding, orthere is no reduction of a distance belowspecified value by deformation or movement ofparts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Normal or likely limited movements of relevantparts taken into consideration when calculatingminimum AIR CLEARANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.3</td><td rowspan=1 colspan=2>Spaces filled by insulating compound</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.9.3.1</td><td rowspan=1 colspan=1>Only solid insulation requirements appliedwhere distances between conductive partsfilled with insulating compound were such thatCLEARANcEs and cReePAGE DIsTANcEs don&#x27;t exist</td><td rowspan=1 colspan=1>Not filled by insulaingcompound</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Thermal cycling, humidity preconditioning, anddielectric strength tests in 8.9.3.2 and 8.9.3.4 or8.9.3.3 and 8.9.3.4 conducted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.3.2</td><td rowspan=1 colspan=1>For insulating compound forming solidinsulation between conductive parts, a singlesample subjected to thermal cycling PRoceDuREof 8.9.3.4 followed by humidity preconditioningper 5.7 (for 48 hours), followed by dielectricstrength test (clause 8.8.3), test voltagemultiplied by 1.6.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cracks or voids in insulating compoundaffecting homogeneity of material didn&#x27;t occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.3.3</td><td rowspan=1 colspan=1>Where insulating compound forms a cementedjoint with other insulating parts, three samplestested for reliability of joint</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "ca48dfdf6afb8f9ace6aba3e9c5cfd52ea7d2fef6a86e83342f19f640bdfe5d6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 42,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7537,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 43 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6142,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        763
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                763
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.9.1.14</td><td rowspan=1 colspan=1> Minimum CReEPAGE DIsTAncEs for two MEANs OFOPERAToR PROTEcTiON obtained by doublingvalues in Table 16 for one MEAns oF OPeRAToRPROTECTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.1.15</td><td rowspan=1 colspan=1>CreEPAGE DIsTANcEs and AlR CLeARANcEs forDEFiBRILLATION-PROOF APPLiED PARTs are 4 mm ormore to meet 8.5.5.1</td><td rowspan=1 colspan=1>No defibrillation-proofapplied parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.1.16</td><td rowspan=1 colspan=1>Conductive coatings applied to non-metallicsurfaces, do not result in flaking or peelingreducing any AIR cLeARANcE or creePAGEDISTANCE.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.2</td><td rowspan=1 colspan=1>a) Short circuiting of each single one ofcReePAGE DIsTAnces and cLEARAncEs in turn didnot result in a HAZARDoUs sITUATioN describedin 13.1 for insulation in MAins PART betweenparts of opposite polarity, therefore, mincReePAGE and cLEARANcEs not applied </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Contribution to cReEPAGE DIsTANcEs ofgrooves or air gaps less than 1 mm widelimited to widths</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Relative positioning of cLEARANcE providing a|All relevant parts are fixedMEANs oF PRoTecTioN is such that the relevantparts are rigid and located by moulding, orthere is no reduction of a distance belowspecified value by deformation or movement ofparts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Normal or likely limited movements of relevantparts taken into consideration when calculatingminimum AIR CLEARANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.9.3</td><td rowspan=1 colspan=2>Spaces filled by insulating compound</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.9.3.1</td><td rowspan=1 colspan=1>Only solid insulation requirements appliedwhere distances between conductive partsfilled with insulating compound were such thatCLEARANcEs and cReePAGE DIsTANcEs don&#x27;t exist</td><td rowspan=1 colspan=1>Not filled by insulaingcompound</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Thermal cycling, humidity preconditioning, anddielectric strength tests in 8.9.3.2 and 8.9.3.4 or8.9.3.3 and 8.9.3.4 conducted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.3.2</td><td rowspan=1 colspan=1>For insulating compound forming solidinsulation between conductive parts, a singlesample subjected to thermal cycling PRoceDuREof 8.9.3.4 followed by humidity preconditioningper 5.7 (for 48 hours), followed by dielectricstrength test (clause 8.8.3), test voltagemultiplied by 1.6.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cracks or voids in insulating compoundaffecting homogeneity of material didn&#x27;t occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.3.3</td><td rowspan=1 colspan=1>Where insulating compound forms a cementedjoint with other insulating parts, three samplestested for reliability of joint</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "ca48dfdf6afb8f9ace6aba3e9c5cfd52ea7d2fef6a86e83342f19f640bdfe5d6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5795,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        769
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                556,
                                769
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        769
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                769
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A winding of solvent-based enamelled wirereplaced for the test by a metal foil or by a fewturns of bare wire placed close to cementedjoint, and three samples tested as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> One sample subjected to thermal cyclingPRocEDuRE of 8.9.3.4, and immediately after thelast period at highest temperature duringthermal cycling, it was subjected to dielectricstrength test of 8.8.3 except at 1.6 times thetest voltage ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— The other two samples subjected to humiditypreconditioning of 5.7, except for 48 hours onlyfollowed by a dielectric strength test of 8.8.3 at1.6 times the test voltage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.3.4</td><td rowspan=1 colspan=1>One sample containing the cemented jointsubjected to a sequence of temperature cyclingtests for 10 times .…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10</td><td rowspan=1 colspan=2>Components and wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.10.1</td><td rowspan=1 colspan=1>Components of mE EQuiPmEnT likely to result inan unacceptable Risk by their movementsmounted securely as indicated in RiskMANAGEMENT FILE.                               :</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.10.2</td><td rowspan=1 colspan=1>Conductors and connectors of mE EQuiPmEnTadequately secured or insulated to preventaccidental detachment in a HAZARDousSITUATION .</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Conductors and connectors of mE EQuipmenTwhen breaking free at their joint are notcapable of touching circuit points resulting in aHAZARDoUs sITUATioN described in 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Breaking free of one means of mechanicalrestraint considered a SInGLE FAULT conDiTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Stranded conductors are not solder-coatedwhen secured by clamping means to preventHAZARDoUs sITUATioNs described in 13.1 due topoor contact</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>8.10.3</td><td rowspan=1 colspan=1>Flexible cords detachable without a TooL used No such flexible cords.to interconnect different parts of ME EQuiPmEnTprovided with means for connection to complywith requirements for metal AccEssiBLE PARts of8.4 when a connection is loosened or brokenas shown by measurement or test finger .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.4</td><td rowspan=1 colspan=2>Cord-connected HAND-HELD parts and cord-connected foot-operated controldevices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.4.1</td><td rowspan=1 colspan=1>Control devices of mE EQuPmEnT and theirconnection cords contain only conductors andcomponents operating at 42.4 V peak a.C., max,or 60 V d.c. in circuits isolated from MAins PARTby two MEANS OF PROTEcTION</td><td rowspan=1 colspan=1>Not such control.</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "99412d625768eb6091347e6b2ec45dae8c22b506d042db9d950a0c86e61eb9b7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 43,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7947,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 44 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5795,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        769
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                556,
                                769
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        769
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                769
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A winding of solvent-based enamelled wirereplaced for the test by a metal foil or by a fewturns of bare wire placed close to cementedjoint, and three samples tested as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> One sample subjected to thermal cyclingPRocEDuRE of 8.9.3.4, and immediately after thelast period at highest temperature duringthermal cycling, it was subjected to dielectricstrength test of 8.8.3 except at 1.6 times thetest voltage ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— The other two samples subjected to humiditypreconditioning of 5.7, except for 48 hours onlyfollowed by a dielectric strength test of 8.8.3 at1.6 times the test voltage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.9.3.4</td><td rowspan=1 colspan=1>One sample containing the cemented jointsubjected to a sequence of temperature cyclingtests for 10 times .…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10</td><td rowspan=1 colspan=2>Components and wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.10.1</td><td rowspan=1 colspan=1>Components of mE EQuiPmEnT likely to result inan unacceptable Risk by their movementsmounted securely as indicated in RiskMANAGEMENT FILE.                               :</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.10.2</td><td rowspan=1 colspan=1>Conductors and connectors of mE EQuiPmEnTadequately secured or insulated to preventaccidental detachment in a HAZARDousSITUATION .</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Conductors and connectors of mE EQuipmenTwhen breaking free at their joint are notcapable of touching circuit points resulting in aHAZARDoUs sITUATioN described in 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Breaking free of one means of mechanicalrestraint considered a SInGLE FAULT conDiTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Stranded conductors are not solder-coatedwhen secured by clamping means to preventHAZARDoUs sITUATioNs described in 13.1 due topoor contact</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>8.10.3</td><td rowspan=1 colspan=1>Flexible cords detachable without a TooL used No such flexible cords.to interconnect different parts of ME EQuiPmEnTprovided with means for connection to complywith requirements for metal AccEssiBLE PARts of8.4 when a connection is loosened or brokenas shown by measurement or test finger .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.4</td><td rowspan=1 colspan=2>Cord-connected HAND-HELD parts and cord-connected foot-operated controldevices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.4.1</td><td rowspan=1 colspan=1>Control devices of mE EQuPmEnT and theirconnection cords contain only conductors andcomponents operating at 42.4 V peak a.C., max,or 60 V d.c. in circuits isolated from MAins PARTby two MEANS OF PROTEcTION</td><td rowspan=1 colspan=1>Not such control.</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "99412d625768eb6091347e6b2ec45dae8c22b506d042db9d950a0c86e61eb9b7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5734,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        757
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                757
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d.c. limit of 60 V applied to d.c. with no morethan 10 % peak-to-peak ripple</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42.4 V peak limit applied when ripple exceeded10 % peak-to-peak limit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.4.2</td><td rowspan=1 colspan=1>Connection and anchorage at both ends of aflexible cord to a HAND-HELD or foot-operatedcontrol device of mE EQuiPmENT at both ends ofcable to control device complied with 8.11.3when breaking free or shorting betweenconductors could result in a HAZARDousSITUATioN described in 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>This requirement applied to other HAND-HELDparts when disturbance or breaking of one ormore of connections could result in aHAZARDOUs sITUATION described in 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Internal cables and wiring adequatelyprotected against contact with a moving part orfrom friction at sharp corners and edges wheredamage to insulation could result in aHAZARDoUs sITUATiON described in 13.1.</td><td rowspan=1 colspan=1>Adequately protected thatcannot resuit in hazardoussituation. See Appended RMResults</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Wiring, cord forms, or components are notlikely to be damaged during assembly orduring opening or closing of Access coverswhere such damage could result in aHAZARDoUs sITUATiON described in 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.10.6</td><td rowspan=1 colspan=1>Guiding rollers of insulated conductors preventbending of movable insulated conductorsaround a radius of less than five times theouter diameter of the lead concerned in NoRMALUSE</td><td rowspan=1 colspan=1>No such guiding rollersused.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.7</td><td rowspan=1 colspan=1>a) Insulating sleeve that can only be removedby breaking or cutting, or secured at bothends, is used on internal wiring of whenneeded ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Sheath of a flexible cord not used as a MEAnsOF PROTECTIOn inside ME EQUIPMENT when it issubject to mechanical or thermal stressesbeyond its RATED characteristics</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Insulated conductors subject totemperatures &gt; 70 C in NoRMAL UsE providedwith insulation of heat-resistant material whencompliance is likely to be impaired due todeterioration of insulation .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11</td><td rowspan=1 colspan=2> MAIiNs PARTs, components and layout</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.1</td><td rowspan=1 colspan=1>a) ME EQuiPmENT provided with means ofelectrically isolating its circuits from suppLYMAIns simultaneously on all poles..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "70d1cc1ce02ef97ad1e5ea973428a2a1a9acc636c89b1f3a037b647e2b4f689c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 44,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7933,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 45 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5734,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        757
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                757
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d.c. limit of 60 V applied to d.c. with no morethan 10 % peak-to-peak ripple</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>42.4 V peak limit applied when ripple exceeded10 % peak-to-peak limit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.4.2</td><td rowspan=1 colspan=1>Connection and anchorage at both ends of aflexible cord to a HAND-HELD or foot-operatedcontrol device of mE EQuiPmENT at both ends ofcable to control device complied with 8.11.3when breaking free or shorting betweenconductors could result in a HAZARDousSITUATioN described in 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>This requirement applied to other HAND-HELDparts when disturbance or breaking of one ormore of connections could result in aHAZARDOUs sITUATION described in 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Internal cables and wiring adequatelyprotected against contact with a moving part orfrom friction at sharp corners and edges wheredamage to insulation could result in aHAZARDoUs sITUATiON described in 13.1.</td><td rowspan=1 colspan=1>Adequately protected thatcannot resuit in hazardoussituation. See Appended RMResults</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Wiring, cord forms, or components are notlikely to be damaged during assembly orduring opening or closing of Access coverswhere such damage could result in aHAZARDoUs sITUATiON described in 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.10.6</td><td rowspan=1 colspan=1>Guiding rollers of insulated conductors preventbending of movable insulated conductorsaround a radius of less than five times theouter diameter of the lead concerned in NoRMALUSE</td><td rowspan=1 colspan=1>No such guiding rollersused.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.10.7</td><td rowspan=1 colspan=1>a) Insulating sleeve that can only be removedby breaking or cutting, or secured at bothends, is used on internal wiring of whenneeded ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Sheath of a flexible cord not used as a MEAnsOF PROTECTIOn inside ME EQUIPMENT when it issubject to mechanical or thermal stressesbeyond its RATED characteristics</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Insulated conductors subject totemperatures &gt; 70 C in NoRMAL UsE providedwith insulation of heat-resistant material whencompliance is likely to be impaired due todeterioration of insulation .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11</td><td rowspan=1 colspan=2> MAIiNs PARTs, components and layout</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.1</td><td rowspan=1 colspan=1>a) ME EQuiPmENT provided with means ofelectrically isolating its circuits from suppLYMAIns simultaneously on all poles..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "70d1cc1ce02ef97ad1e5ea973428a2a1a9acc636c89b1f3a037b647e2b4f689c.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5261,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        757
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                757
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PERMANENTLY INSTALLeD ME EQUIPMEnT COnNectedto a poly-phase supPLY MAins equipped with adevice not interrupting neutral conductor,provided local installation conditions preventvoltage on neutral conductor from exceedinglimits in 8.4.2 c)</td><td rowspan=1 colspan=1>Not permanently installedme equipment.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PERMANEnTLY INSTALLeD ME EQUIPMENT providedwith means to isolate its circuits electricallyfrom the suPPLY MAins are capable of beinglocked in the off position if reconnection wouldresuIt in a HAzARDOUs sITUATIOn or</td><td rowspan=1 colspan=1>Not permanently installedme equipment.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- any OPERATOR including SeRVIcE PeRSOnNeL isunable to view the means of isolation fromtheir intended position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The locking mechanism by the REsPonsiBLEORGANIZATION, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the isolation device specified in theACCOMPANYING DOCUMENTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Means of isolation incorporated in mEEQuiPmENT, or if external, described in technicaldescription </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) A suPPLY MAins switch used to comply with8.11.1 a) complies with cREEPAGE andCLEARANces in IEC 61058-1 for a MAINsTRANSIENT VOLTAGE of 4 kV .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) A suppLY mAins switch not incorporated in aPOwER sUPPLY CoRD or external flexible lead</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Actuator of a suPPLY MAIns switch used tocomply with 8.11.1 a) complies with IEC 60447</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) A suitable plug device such as an APpLIAncecouPLER or a flexible cord with a MAINs PLUGused in non-PERMANEnTLY INSTALLED MEEQUIPMENT with no SUPPLY MAINS switch toisolate it from sUPPLY MAIns considered tocomply with 8.11.1 a)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) A fuse or a semiconductor device not usedas an isolating means</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) ME EQuiPmEnT not provided with a devicecausing disconnection of mE EQuiPmEnT fromsuPPLY MAins by producing a short circuitresulting in operation of an overcurrentprotection device</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) Parts within ENCLOSURE of ME EQUIPMENT with acircuit &gt; 42.4 V peak a.c. or 60 V d.c. thatcannot be disconnected from its supply by anexternal switch or a plug device accessible atall times is protected against touch even afteropening ENcLosuRE by an additional covering</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "5695938b4fef15fe912bc2d5519482301670d4eef28c1a0936914042ab14d0ed.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 45,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.763,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 46 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5261,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        757
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                757
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PERMANENTLY INSTALLeD ME EQUIPMEnT COnNectedto a poly-phase supPLY MAins equipped with adevice not interrupting neutral conductor,provided local installation conditions preventvoltage on neutral conductor from exceedinglimits in 8.4.2 c)</td><td rowspan=1 colspan=1>Not permanently installedme equipment.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PERMANEnTLY INSTALLeD ME EQUIPMENT providedwith means to isolate its circuits electricallyfrom the suPPLY MAins are capable of beinglocked in the off position if reconnection wouldresuIt in a HAzARDOUs sITUATIOn or</td><td rowspan=1 colspan=1>Not permanently installedme equipment.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- any OPERATOR including SeRVIcE PeRSOnNeL isunable to view the means of isolation fromtheir intended position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The locking mechanism by the REsPonsiBLEORGANIZATION, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the isolation device specified in theACCOMPANYING DOCUMENTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Means of isolation incorporated in mEEQuiPmENT, or if external, described in technicaldescription </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) A suPPLY MAins switch used to comply with8.11.1 a) complies with cREEPAGE andCLEARANces in IEC 61058-1 for a MAINsTRANSIENT VOLTAGE of 4 kV .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) A suppLY mAins switch not incorporated in aPOwER sUPPLY CoRD or external flexible lead</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Actuator of a suPPLY MAIns switch used tocomply with 8.11.1 a) complies with IEC 60447</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) A suitable plug device such as an APpLIAncecouPLER or a flexible cord with a MAINs PLUGused in non-PERMANEnTLY INSTALLED MEEQUIPMENT with no SUPPLY MAINS switch toisolate it from sUPPLY MAIns considered tocomply with 8.11.1 a)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) A fuse or a semiconductor device not usedas an isolating means</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) ME EQuiPmEnT not provided with a devicecausing disconnection of mE EQuiPmEnT fromsuPPLY MAins by producing a short circuitresulting in operation of an overcurrentprotection device</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) Parts within ENCLOSURE of ME EQUIPMENT with acircuit &gt; 42.4 V peak a.c. or 60 V d.c. thatcannot be disconnected from its supply by anexternal switch or a plug device accessible atall times is protected against touch even afteropening ENcLosuRE by an additional covering</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "5695938b4fef15fe912bc2d5519482301670d4eef28c1a0936914042ab14d0ed.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5449,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        737
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                737
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        737
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                737
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A clear warning notice is marked on outside ofME EQuiPMEnT to indicate it exceeds allowabletouch voltage (symbol 10 of Table D.1 isinsufficient)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For a part that could not be disconnected fromsupply by an external switch or a plug deviceaccessible at all times, the required cover orwarning notice complied with this clause</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Standard test finger of Fig 6 applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.11.2</td><td rowspan=1 colspan=1>MuLTiPLE SOcKET-OUTLeTs integral with mEEQuiPmENT complied with 16.2 d), second dash;and 16.9.2</td><td rowspan=1 colspan=1>No multiple socket-outlets</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3</td><td rowspan=1 colspan=2>POWER SUPPLY CORDS</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.11.3.1</td><td rowspan=1 colspan=1> MAIns PLuG not fitted with more than one PoweRSUPPLY CORD</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.2</td><td rowspan=1 colspan=1>PoweR supPLY coRDs are no less robust thanordinary tough rubber sheathed flexible cord(IEC 60245-1:2003, Annex A, designation 53) orordinary polyvinyl chloride sheathed flexiblecord (IEC 60227-1:1993, Annex A, design. 53).:</td><td rowspan=1 colspan=1>No power supply cords</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Only polyvinyI chloride insulated PowER suPPLYcoRD with appropriate temperature rating usedfor mE EQuipmenT having external metal partswith a temperature &gt; 75 C touchable by thecord in NORMAL USE </td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.3</td><td rowspan=1 colspan=1>NomiNAL cross-sectional area of conductors ofPOWER SUPPLY CORDS of ME EQUIPMENT is not lessthan in Table 17 (mm² Cu).</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.4</td><td rowspan=1 colspan=1>APPLIANcE coUPLERS complying with IEC 60320-1 are considered to comply with 8.11.3.5 and8.11.3.6 .</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.5</td><td rowspan=1 colspan=2>Cord anchorage (for APPLIANcE coupLERs not complying with IEC 60320-1)</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Conductors of PowER suPPLY coRD providedwith strain relieve and insulation protectedfrom abrasion at point of entry to mE EQuipmenTor a MAins connecToR by a cord anchorage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Cord anchorage of PowER suPPLY coRD ismade of and arranged as follows when a totalinsulation failure of PowER sUPPLY coRD causedconductive non-PROTECTIVELY EARTHEDAccEssiBLE PARTs to exceed limits of 8.4:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— insulating material, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— metal, insulated from conductive AccessiBLEPARTS non-PROTEcTivELY EARTHED by a MEANS OFPROTECTION, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "f0b98677c96a15d43be761ce295a2ad9c673b5878ab4c5fc43be34bd69b3712a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 46,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8185,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 47 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5449,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        737
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                737
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        737
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                737
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A clear warning notice is marked on outside ofME EQuiPMEnT to indicate it exceeds allowabletouch voltage (symbol 10 of Table D.1 isinsufficient)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For a part that could not be disconnected fromsupply by an external switch or a plug deviceaccessible at all times, the required cover orwarning notice complied with this clause</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Standard test finger of Fig 6 applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.11.2</td><td rowspan=1 colspan=1>MuLTiPLE SOcKET-OUTLeTs integral with mEEQuiPmENT complied with 16.2 d), second dash;and 16.9.2</td><td rowspan=1 colspan=1>No multiple socket-outlets</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3</td><td rowspan=1 colspan=2>POWER SUPPLY CORDS</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.11.3.1</td><td rowspan=1 colspan=1> MAIns PLuG not fitted with more than one PoweRSUPPLY CORD</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.2</td><td rowspan=1 colspan=1>PoweR supPLY coRDs are no less robust thanordinary tough rubber sheathed flexible cord(IEC 60245-1:2003, Annex A, designation 53) orordinary polyvinyl chloride sheathed flexiblecord (IEC 60227-1:1993, Annex A, design. 53).:</td><td rowspan=1 colspan=1>No power supply cords</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Only polyvinyI chloride insulated PowER suPPLYcoRD with appropriate temperature rating usedfor mE EQuipmenT having external metal partswith a temperature &gt; 75 C touchable by thecord in NORMAL USE </td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.3</td><td rowspan=1 colspan=1>NomiNAL cross-sectional area of conductors ofPOWER SUPPLY CORDS of ME EQUIPMENT is not lessthan in Table 17 (mm² Cu).</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.4</td><td rowspan=1 colspan=1>APPLIANcE coUPLERS complying with IEC 60320-1 are considered to comply with 8.11.3.5 and8.11.3.6 .</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.5</td><td rowspan=1 colspan=2>Cord anchorage (for APPLIANcE coupLERs not complying with IEC 60320-1)</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Conductors of PowER suPPLY coRD providedwith strain relieve and insulation protectedfrom abrasion at point of entry to mE EQuipmenTor a MAins connecToR by a cord anchorage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Cord anchorage of PowER suPPLY coRD ismade of and arranged as follows when a totalinsulation failure of PowER sUPPLY coRD causedconductive non-PROTECTIVELY EARTHEDAccEssiBLE PARTs to exceed limits of 8.4:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— insulating material, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— metal, insulated from conductive AccessiBLEPARTS non-PROTEcTivELY EARTHED by a MEANS OFPROTECTION, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "f0b98677c96a15d43be761ce295a2ad9c673b5878ab4c5fc43be34bd69b3712a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5431,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
