                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        757
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                757
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— metal provided with an insulating liningaffixed to cord anchorage, except when it is aflexible bushing forming part of the cord guardin 8.11.3.6, and complying with therequirements for one MeANs oF PRotecTion</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Cord anchorage prevents cord from beingclamped by a screw bearing directly on cordinsulation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Screws to be operated when replacingPoWER supPLY coRD do not serve to secure anycomponents other than parts of cordanchorage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Conductors of PowER suPPLY coRD arrangedto prevent PROTEcTivE EARTH CoNDUcTOR againststrain as long as phase conductors are incontact with their terminals when cordanchorage fails</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Cord anchorage prevents PowER sUPPLY coRDfrom being pushed into mE EQuiPmEnT or MAInsCONNECTOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Conductors of PowER supPLY coRD supplied byMANuFAcTuRER disconnected from terminals orfrom MAIns connEcToR and cord subjected 25times to a pull applied with no jerks, each timefor 1 s, on sheath of the value in Table 18 …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cord subjected to a torque in Table 18 for 1min immediately after pull tests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cord anchorage did not allow cord sheath tobe longitudinally displaced by more than 2 mmor conductor ends to move over a distance ofmore than 1 mm from their connected position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CREEPAGE and cLEARANcEs not reduced belowlimits in 8.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>It was not possible to push the cord into mEEQuIPmEnT or MAINs CoNnEcTOR to an extent thecord or internal parts would be damaged</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.6</td><td rowspan=1 colspan=1>PowER SUPPLY coRDs other than for STATIONARYME EQuiPmEnT protected against excessivebending at inlet opening of equipment or ofMAIns connecToR by means of an insulatingcord guard or by means of an appropriatelyshaped opening</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cord guard complied with test of IEC 60335-1:2001, Clause 25.14, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me EQuipmenT placed such that axis of cordguard projected at an angle of 45°with cordfree from stress, and a mass equal 10 × D2gram attached to the free end of cord (g) ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "a8eef5af9131391b1503897ccddd29624c6f97aaa9f54b41e72858ff0cc0ec53.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 47,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7753,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 48 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5431,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        757
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                757
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— metal provided with an insulating liningaffixed to cord anchorage, except when it is aflexible bushing forming part of the cord guardin 8.11.3.6, and complying with therequirements for one MeANs oF PRotecTion</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Cord anchorage prevents cord from beingclamped by a screw bearing directly on cordinsulation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Screws to be operated when replacingPoWER supPLY coRD do not serve to secure anycomponents other than parts of cordanchorage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Conductors of PowER suPPLY coRD arrangedto prevent PROTEcTivE EARTH CoNDUcTOR againststrain as long as phase conductors are incontact with their terminals when cordanchorage fails</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Cord anchorage prevents PowER sUPPLY coRDfrom being pushed into mE EQuiPmEnT or MAInsCONNECTOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Conductors of PowER supPLY coRD supplied byMANuFAcTuRER disconnected from terminals orfrom MAIns connEcToR and cord subjected 25times to a pull applied with no jerks, each timefor 1 s, on sheath of the value in Table 18 …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cord subjected to a torque in Table 18 for 1min immediately after pull tests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cord anchorage did not allow cord sheath tobe longitudinally displaced by more than 2 mmor conductor ends to move over a distance ofmore than 1 mm from their connected position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CREEPAGE and cLEARANcEs not reduced belowlimits in 8.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>It was not possible to push the cord into mEEQuIPmEnT or MAINs CoNnEcTOR to an extent thecord or internal parts would be damaged</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.6</td><td rowspan=1 colspan=1>PowER SUPPLY coRDs other than for STATIONARYME EQuiPmEnT protected against excessivebending at inlet opening of equipment or ofMAIns connecToR by means of an insulatingcord guard or by means of an appropriatelyshaped opening</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cord guard complied with test of IEC 60335-1:2001, Clause 25.14, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me EQuipmenT placed such that axis of cordguard projected at an angle of 45°with cordfree from stress, and a mass equal 10 × D2gram attached to the free end of cord (g) ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "a8eef5af9131391b1503897ccddd29624c6f97aaa9f54b41e72858ff0cc0ec53.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.548,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        718
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                556,
                                718
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        718
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                718
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cord guard of temperature-sensitive materialtested at 23 C ±2 C, and fl at cords bent in theplane of least resistance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Curvature of the cord radius, immediately aftermass attached, was not less than 1.5 × D…:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.4</td><td rowspan=1 colspan=2> MAINS TERMINAL DEVICES</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.11.4.1</td><td rowspan=1 colspan=1>PeRMANeNTLY INSTALLED aNd ME EQUIPMEnT withnon-DETACHABLE POWeR SUPPLY CoRD replaceableby SERVICE PERSONNEL provided with MAINSTERMINAL DEVicEs ensuring reliable connection</td><td rowspan=1 colspan=1>No mains terminal device</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Terminals alone are not used to keepconductors in position, except when barriersare provided such that cReEPAGE andcLEARANcEs cannot be reduced below 8.9 if anyconductor breaks away</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Terminals of components other than terminalblocks complying with requirements of thisClause and marked according to 7.3.7 used asterminals intended for external conductors</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Screws and nuts clamping external conductorsdo not serve to secure any other component,except they also clamp internal conductorswhen unlikely to be displaced when fitting thesupply conductors</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.4.2</td><td rowspan=1 colspan=2>Arrangement of MAIns TeRminAL DEVicEs</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Terminals provided for connection ofexternal cords or PowER suPPLY coRDs togetherwith PROTEcTiIVE EARTH TERMiNAL grouped toprovide convenient means of connection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) PRoTEcTivE EARTH CoNDUcTOR connectionscomplied with 8.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Marking of MAIns TERminAL DEVicEs compliedwith 7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) MAIns TeRMinAL DEVIcEs not accessiblewithout use of a TOOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) A MEANs OF PRoTEcTioN are not short circuitedwhen one end of a flexible conductor withNOMinAL cross-sectional area is stripped 8 mmand a single free wire is bent in each possibledirection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.11.4.3</td><td rowspan=1 colspan=1>Internal wiring not subjected to stress andcReEPAGE and cLEARANcEs not reduced below8.9 after fastening and loosening a conductorof largest cross-sectional area 10 times</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "1210fa4e52cbd7e2e8a2d393b69ce3ec8b179e88d3606b641cd282fe5ca129ee.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 48,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7355,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 49 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.548,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        718
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                556,
                                718
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        718
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                718
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cord guard of temperature-sensitive materialtested at 23 C ±2 C, and fl at cords bent in theplane of least resistance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Curvature of the cord radius, immediately aftermass attached, was not less than 1.5 × D…:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.4</td><td rowspan=1 colspan=2> MAINS TERMINAL DEVICES</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.11.4.1</td><td rowspan=1 colspan=1>PeRMANeNTLY INSTALLED aNd ME EQUIPMEnT withnon-DETACHABLE POWeR SUPPLY CoRD replaceableby SERVICE PERSONNEL provided with MAINSTERMINAL DEVicEs ensuring reliable connection</td><td rowspan=1 colspan=1>No mains terminal device</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Terminals alone are not used to keepconductors in position, except when barriersare provided such that cReEPAGE andcLEARANcEs cannot be reduced below 8.9 if anyconductor breaks away</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Terminals of components other than terminalblocks complying with requirements of thisClause and marked according to 7.3.7 used asterminals intended for external conductors</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Screws and nuts clamping external conductorsdo not serve to secure any other component,except they also clamp internal conductorswhen unlikely to be displaced when fitting thesupply conductors</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.4.2</td><td rowspan=1 colspan=2>Arrangement of MAIns TeRminAL DEVicEs</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Terminals provided for connection ofexternal cords or PowER suPPLY coRDs togetherwith PROTEcTiIVE EARTH TERMiNAL grouped toprovide convenient means of connection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) PRoTEcTivE EARTH CoNDUcTOR connectionscomplied with 8.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Marking of MAIns TERminAL DEVicEs compliedwith 7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) MAIns TeRMinAL DEVIcEs not accessiblewithout use of a TOOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) A MEANs OF PRoTEcTioN are not short circuitedwhen one end of a flexible conductor withNOMinAL cross-sectional area is stripped 8 mmand a single free wire is bent in each possibledirection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.11.4.3</td><td rowspan=1 colspan=1>Internal wiring not subjected to stress andcReEPAGE and cLEARANcEs not reduced below8.9 after fastening and loosening a conductorof largest cross-sectional area 10 times</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "1210fa4e52cbd7e2e8a2d393b69ce3ec8b179e88d3606b641cd282fe5ca129ee.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6166,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        763
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                763
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.11.4.4</td><td rowspan=1 colspan=1>Terminals with clamping means for arewireable flexible cord did not require specialpreparation of conductors and conductorswere not damaged and did not slip out whenclamping means tightened as verified by test of8.11.3.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.4.5</td><td rowspan=1 colspan=1>Adequate space provided inside mE EQuipmenTdesigned for FixED wiring or a rewireable PowERsUPPLY coRD to allow for connection ofconductors, and covers fitted without damageto conductors or their insulation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Correct connection and positioning ofconductors before AccEss covER was fittedverified by an installation test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.5</td><td rowspan=1 colspan=1>Mains fuses and OvER-CURRENT ReLEAsEs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A fuse or OvER-cURRENT RELeAsE provided ineach supply lead for cLAss | and cLAss II mEEQuiPmenT with a functional earth connectionper clause 8.6.9, and in at least one supply leadfor other single-phase CLAss I mE EQuiPmENT.:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— neutral conductor not fused for PeRmAnenTLYINSTALLED ME EQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— fuses or OvER-CURRENT RELEASEs omitted dueto provision of two mEANs OF PROTEcTIONbetween all parts of opposite polarity withinMAins PART, and between all parts of MAIns PARTand earth, and such provisions continuedwithin all components</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Effect of short-circuit fault conditions in othercircuits vERiFieD before eliminating fuses orOVER-CURRENT RELEASES</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protective devices have adequate breakingcapacity to interrupt the maximum fault currentincluding the available short-circuit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A fuse or OveR-cuRReNT ReLEAsE not provided ina PROTECTIVE EARTH CONDUCTOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Fuses complying with IEC 60127 have highbreaking capacity (1 500 A) and prospectiveshort-circuit current &gt; 35 A or 10 times currentrating of the fuse, whichever is greater</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Justification for omission of fuses or ovER-CURRENT RELEASEs documented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.6</td><td rowspan=1 colspan=2>Internal wiring of the MAins PART</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Cross-sectional area of internal wiring in aMAINs PART between MAINS TeRMInAL DEVICE orAPPLIANcE InLeT and protective devices is notless than minimum required for PowER suppLYcoRD as in clause 8.11.3.3 (mm² Cu)……:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "e8682a86e3311b43a557378c82e3de9c61099abf67a97aeed3c1264d18c2ae62.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 49,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.6449,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 50 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6166,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        763
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                763
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        763
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                763
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>8.11.4.4</td><td rowspan=1 colspan=1>Terminals with clamping means for arewireable flexible cord did not require specialpreparation of conductors and conductorswere not damaged and did not slip out whenclamping means tightened as verified by test of8.11.3.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.4.5</td><td rowspan=1 colspan=1>Adequate space provided inside mE EQuipmenTdesigned for FixED wiring or a rewireable PowERsUPPLY coRD to allow for connection ofconductors, and covers fitted without damageto conductors or their insulation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Correct connection and positioning ofconductors before AccEss covER was fittedverified by an installation test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.5</td><td rowspan=1 colspan=1>Mains fuses and OvER-CURRENT ReLEAsEs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A fuse or OvER-cURRENT RELeAsE provided ineach supply lead for cLAss | and cLAss II mEEQuiPmenT with a functional earth connectionper clause 8.6.9, and in at least one supply leadfor other single-phase CLAss I mE EQuiPmENT.:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— neutral conductor not fused for PeRmAnenTLYINSTALLED ME EQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— fuses or OvER-CURRENT RELEASEs omitted dueto provision of two mEANs OF PROTEcTIONbetween all parts of opposite polarity withinMAins PART, and between all parts of MAIns PARTand earth, and such provisions continuedwithin all components</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Effect of short-circuit fault conditions in othercircuits vERiFieD before eliminating fuses orOVER-CURRENT RELEASES</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protective devices have adequate breakingcapacity to interrupt the maximum fault currentincluding the available short-circuit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A fuse or OveR-cuRReNT ReLEAsE not provided ina PROTECTIVE EARTH CONDUCTOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Fuses complying with IEC 60127 have highbreaking capacity (1 500 A) and prospectiveshort-circuit current &gt; 35 A or 10 times currentrating of the fuse, whichever is greater</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Justification for omission of fuses or ovER-CURRENT RELEASEs documented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.6</td><td rowspan=1 colspan=2>Internal wiring of the MAins PART</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Cross-sectional area of internal wiring in aMAINs PART between MAINS TeRMInAL DEVICE orAPPLIANcE InLeT and protective devices is notless than minimum required for PowER suppLYcoRD as in clause 8.11.3.3 (mm² Cu)……:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "e8682a86e3311b43a557378c82e3de9c61099abf67a97aeed3c1264d18c2ae62.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        235
                    ],
                    "blocks": [
                        {
                            "score": 0.5441,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9844,
                            "bbox": [
                                65,
                                61,
                                556,
                                235
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        235
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                235
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Cross-sectional area of other wiring in mAInsPART and sizes of tracks on printed wiringcircuits sufficient to prevent fire in case of faultcurrents.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When necessary, ME EQuiPMEnT connected to asUPPLY MAins with max available short-circuitfault, and subsequent simulation of a fault in asingle insulation in MAIns PART did not result inany of the HAzARDous sITUATioNs in 13.1.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "5fc8c49e974eebfd34417bebb44fc53557e7d6a7dd8a8d5e045748e64fbe566a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9844
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        246,
                        556,
                        762
                    ],
                    "blocks": [
                        {
                            "score": 0.9889,
                            "bbox": [
                                64,
                                246,
                                556,
                                762
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        246,
                                        556,
                                        762
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                246,
                                                556,
                                                762
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=2>PROTECTION AGAINST MECHANICAL HAzARDS OF ME EQUIPMENT ANDME SYSTEMS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.1</td><td rowspan=1 colspan=1> ME EQuiPmENT complies with Clause 4 for designand manufacture, and mechanical strength(15.3)</td><td rowspan=1 colspan=1>Refer 15.3.2, 15.3.3, 15.3.4,15.3.6</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.2</td><td rowspan=1 colspan=2>HAZARDs associated with moving parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.1</td><td rowspan=1 colspan=1>When ME EQuiPmEnT with moving parts PRopeRLY No moving parts.INsTALLeD, used per AccoMPANYInG DocumEnTs orunder foreseeable misuse, Risks associatedwith moving parts reduced to an acceptablelevel</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Risk from contact with moving parts reduced to|an acceptable level using protective measures,(access, function, shape of parts, energy,speed of motion, and benefits to PAtieNTconsidered)</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>REsiDuAL RisK associated with moving partsconsidered acceptable when exposure wasneeded for mE EQuipmEnT to perform its intendedfunction, and</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RIsK cONTRoLs implemented .</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2</td><td rowspan=1 colspan=2>TRAPPING ZONE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.1</td><td rowspan=1 colspan=1> ME EQUIPMEnT with a TRAPPiNG zoNE compliedwith one or more of the following as feasible:</td><td rowspan=1 colspan=1>No trapping zone.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Gaps in Clause 9.2.2.2, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Safe distances in Clause 9.2.2.3, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— GuARDs and other RIsK conTRoL measures in9.2.2.4, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Continuous activation in Clause 9.2.2.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Control of relevant motion complied with 9.2.2.6when implementation of above protectivemeasures were inconsistent with inTeNDED UsEof ME EQUIPMENT Or ME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.2</td><td rowspan=1 colspan=1>A TRAPPiNG zonE considered not to present a MEcHANIcAL HAzARD when gaps of TRAPPiNG zonEcomplied with dimensions per Table 20 .</td><td rowspan=1 colspan=1>No trapping zone.</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "e3696d2cfa4e7a2c606a8cd20b9e4142da9b364a4108a8e4cdb91b896cc5e341.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9889
                }
            ],
            "page_idx": 50,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8616,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 51 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        235
                    ],
                    "blocks": [
                        {
                            "score": 0.5441,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9844,
                            "bbox": [
                                65,
                                61,
                                556,
                                235
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        235
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                235
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Cross-sectional area of other wiring in mAInsPART and sizes of tracks on printed wiringcircuits sufficient to prevent fire in case of faultcurrents.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When necessary, ME EQuiPMEnT connected to asUPPLY MAins with max available short-circuitfault, and subsequent simulation of a fault in asingle insulation in MAIns PART did not result inany of the HAzARDous sITUATioNs in 13.1.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "5fc8c49e974eebfd34417bebb44fc53557e7d6a7dd8a8d5e045748e64fbe566a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9844
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        246,
                        556,
                        762
                    ],
                    "blocks": [
                        {
                            "score": 0.9889,
                            "bbox": [
                                64,
                                246,
                                556,
                                762
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        246,
                                        556,
                                        762
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                246,
                                                556,
                                                762
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=2>PROTECTION AGAINST MECHANICAL HAzARDS OF ME EQUIPMENT ANDME SYSTEMS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.1</td><td rowspan=1 colspan=1> ME EQuiPmENT complies with Clause 4 for designand manufacture, and mechanical strength(15.3)</td><td rowspan=1 colspan=1>Refer 15.3.2, 15.3.3, 15.3.4,15.3.6</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.2</td><td rowspan=1 colspan=2>HAZARDs associated with moving parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.1</td><td rowspan=1 colspan=1>When ME EQuiPmEnT with moving parts PRopeRLY No moving parts.INsTALLeD, used per AccoMPANYInG DocumEnTs orunder foreseeable misuse, Risks associatedwith moving parts reduced to an acceptablelevel</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Risk from contact with moving parts reduced to|an acceptable level using protective measures,(access, function, shape of parts, energy,speed of motion, and benefits to PAtieNTconsidered)</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>REsiDuAL RisK associated with moving partsconsidered acceptable when exposure wasneeded for mE EQuipmEnT to perform its intendedfunction, and</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RIsK cONTRoLs implemented .</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2</td><td rowspan=1 colspan=2>TRAPPING ZONE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.1</td><td rowspan=1 colspan=1> ME EQUIPMEnT with a TRAPPiNG zoNE compliedwith one or more of the following as feasible:</td><td rowspan=1 colspan=1>No trapping zone.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Gaps in Clause 9.2.2.2, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Safe distances in Clause 9.2.2.3, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— GuARDs and other RIsK conTRoL measures in9.2.2.4, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Continuous activation in Clause 9.2.2.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Control of relevant motion complied with 9.2.2.6when implementation of above protectivemeasures were inconsistent with inTeNDED UsEof ME EQUIPMENT Or ME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.2</td><td rowspan=1 colspan=1>A TRAPPiNG zonE considered not to present a MEcHANIcAL HAzARD when gaps of TRAPPiNG zonEcomplied with dimensions per Table 20 .</td><td rowspan=1 colspan=1>No trapping zone.</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "e3696d2cfa4e7a2c606a8cd20b9e4142da9b364a4108a8e4cdb91b896cc5e341.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9889
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6433,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                61,
                                556,
                                773
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9.2.2.3</td><td rowspan=1 colspan=1>A TRAPPiNG zoNE considered not to present aMEcHANicAL HAZARD when distances separatingOPERAToR, PATieNT, and others from TRAPPINGzONEs exceeded values in ISO 13857:2008…:</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Distances measured from expected positions ofOPERAToR, PATieNT, and others near EQuiPmEnT inNORMAL UsE or under foreseeable misuse</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4</td><td rowspan=1 colspan=2>GuARDs and other RisK coNTRoL measures</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4.1</td><td rowspan=1 colspan=1>A TRAPPinG zoNE considered not to present aMECHANIcAL HAZARD when GUARDS or other RIsKconTRoL measures are of robust construction,not easy to bypass or render non-operational,and did not introduce additional unacceptableRisk based on results of applicable tests in 15.3for ENCLOSURES.…</td><td rowspan=1 colspan=1>No trapping zone.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4.2</td><td rowspan=1 colspan=1>FixED GuARDs held in place by systems that canonly be dismantled with a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4.3</td><td rowspan=1 colspan=1>Movable GuARDs that can be opened without aTooL remained attached when GuARD was open</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- they are associated with an interlockpreventing relevant moving parts from startingto move while TRAPPiNG zoNE is accessible, andstops movement when the GuARD is opened,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— absence or failure of one of their componentsprevents starting, and stops moving parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Movable GuARDs complied with any applicabletests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4.4</td><td rowspan=1 colspan=1>Other Risk coNTRoL designed and incorporatedinto to the control system stops movement if aTRAPPiNG zoNE is reached and motion hasstarted, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- SInGLe FAuLt conDitions have a second RIsKCONTROL, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQUIPMENT is SINGLE FAULT SAFE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.5</td><td rowspan=1 colspan=2>Continuous activation</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Continuous activation used as a Risk contRoL,where impractical to make the TRAPPiNG zoNEinaccessible, complies with the following</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) movement was in oPERAToR&#x27;s field of view</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) movement of mE EQuiPmENT or its parts waspossible only by continuous activation ofcontrol by OPERAToR as long as OPERAToRresponse to deactivate device relied upon toprevent HARM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) a second RisK conTRoL provided for sInGLEFAULT coNDiTioN of continuous activationsystem, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "2e4b5bd947c25ca2f23268dfc2aecda51e0df2bd01cf8182d96cd5c89126431b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 51,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8355,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 52 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6433,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                61,
                                556,
                                773
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9.2.2.3</td><td rowspan=1 colspan=1>A TRAPPiNG zoNE considered not to present aMEcHANicAL HAZARD when distances separatingOPERAToR, PATieNT, and others from TRAPPINGzONEs exceeded values in ISO 13857:2008…:</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Distances measured from expected positions ofOPERAToR, PATieNT, and others near EQuiPmEnT inNORMAL UsE or under foreseeable misuse</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4</td><td rowspan=1 colspan=2>GuARDs and other RisK coNTRoL measures</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4.1</td><td rowspan=1 colspan=1>A TRAPPinG zoNE considered not to present aMECHANIcAL HAZARD when GUARDS or other RIsKconTRoL measures are of robust construction,not easy to bypass or render non-operational,and did not introduce additional unacceptableRisk based on results of applicable tests in 15.3for ENCLOSURES.…</td><td rowspan=1 colspan=1>No trapping zone.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4.2</td><td rowspan=1 colspan=1>FixED GuARDs held in place by systems that canonly be dismantled with a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4.3</td><td rowspan=1 colspan=1>Movable GuARDs that can be opened without aTooL remained attached when GuARD was open</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- they are associated with an interlockpreventing relevant moving parts from startingto move while TRAPPiNG zoNE is accessible, andstops movement when the GuARD is opened,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— absence or failure of one of their componentsprevents starting, and stops moving parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Movable GuARDs complied with any applicabletests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>9.2.2.4.4</td><td rowspan=1 colspan=1>Other Risk coNTRoL designed and incorporatedinto to the control system stops movement if aTRAPPiNG zoNE is reached and motion hasstarted, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- SInGLe FAuLt conDitions have a second RIsKCONTROL, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQUIPMENT is SINGLE FAULT SAFE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.5</td><td rowspan=1 colspan=2>Continuous activation</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Continuous activation used as a Risk contRoL,where impractical to make the TRAPPiNG zoNEinaccessible, complies with the following</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) movement was in oPERAToR&#x27;s field of view</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) movement of mE EQuiPmENT or its parts waspossible only by continuous activation ofcontrol by OPERAToR as long as OPERAToRresponse to deactivate device relied upon toprevent HARM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) a second RisK conTRoL provided for sInGLEFAULT coNDiTioN of continuous activationsystem, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "2e4b5bd947c25ca2f23268dfc2aecda51e0df2bd01cf8182d96cd5c89126431b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6027,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                61,
                                556,
                                773
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the continuous activation system is sinGLEFAULT SAFE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.6</td><td rowspan=1 colspan=1>Speed of movement(s) positioning parts of mEEQuIPmEnT or PATieNT, when contact with mEEQuipmenT could result in a unacceptable RisK,limited to allow OPERATOR control of themovement</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Over travel (stopping distance) of suchmovement occurring after operation of acontrol to stop movement, did not result in anunacceptable RIsK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.3</td><td rowspan=1 colspan=2>Other MEcHANicAL HAZARDs associated with moving parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>9.2.3.1</td><td rowspan=1 colspan=1>Controls positioned, recessed, or protected byother means so that they cannot beaccidentally actuated</td><td rowspan=1 colspan=1>No moving parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- unless for the intended PATiENT, the UsABiLITYENGiNEeRiNG PRocEss concludes otherwise (e.g.PATiENT with special needs), or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- activation does not result in an unacceptableRISK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.3.2</td><td rowspan=1 colspan=1>Over travel past range limits of the mEEQUiPMENT prevented </td><td rowspan=1 colspan=1>No such part.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Over travel means provided with mechanicalstrength to withstand loading in NoRMALcoNDiTion &amp; reasonably foreseeable misuse …:</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.4</td><td rowspan=1 colspan=1>Emergency stopping devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Where necessary to have one or moreemergency stopping device(s), emergencystopping device complied with allthe following,except for actuating switch capable ofinterrupting all power                         …:</td><td rowspan=1 colspan=1>No emergency stoppingdevices need.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Emergency stopping device reduced Risk toan acceptable level</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Proximity and response of opERAToR toactuate emergency stopping device could berelied upon to prevent HARm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Emergency stopping device actuator wasreadily accessible to OPERATOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Emergency stopping device(s) are not part ofnormal operation of mE EQuiPmEnT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Emergency switching operation or stoppingmeans neither introduced further HAZARD norinterfered with operation necessary to removeoriginal MECHANICAL HAZARD</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Emergency stopping device was able tobreak full load of relevant circuit, includingpossible stalled motor currents and the like</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "477a3aaf784b434e626f12902dcc2186f503026ee3cdec7f9c13696bf15a2988.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 52,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8426,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 53 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6027,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        773
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                61,
                                556,
                                773
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        773
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                773
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the continuous activation system is sinGLEFAULT SAFE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.2.6</td><td rowspan=1 colspan=1>Speed of movement(s) positioning parts of mEEQuIPmEnT or PATieNT, when contact with mEEQuipmenT could result in a unacceptable RisK,limited to allow OPERATOR control of themovement</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Over travel (stopping distance) of suchmovement occurring after operation of acontrol to stop movement, did not result in anunacceptable RIsK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.3</td><td rowspan=1 colspan=2>Other MEcHANicAL HAZARDs associated with moving parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>9.2.3.1</td><td rowspan=1 colspan=1>Controls positioned, recessed, or protected byother means so that they cannot beaccidentally actuated</td><td rowspan=1 colspan=1>No moving parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- unless for the intended PATiENT, the UsABiLITYENGiNEeRiNG PRocEss concludes otherwise (e.g.PATiENT with special needs), or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- activation does not result in an unacceptableRISK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.3.2</td><td rowspan=1 colspan=1>Over travel past range limits of the mEEQUiPMENT prevented </td><td rowspan=1 colspan=1>No such part.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Over travel means provided with mechanicalstrength to withstand loading in NoRMALcoNDiTion &amp; reasonably foreseeable misuse …:</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.4</td><td rowspan=1 colspan=1>Emergency stopping devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Where necessary to have one or moreemergency stopping device(s), emergencystopping device complied with allthe following,except for actuating switch capable ofinterrupting all power                         …:</td><td rowspan=1 colspan=1>No emergency stoppingdevices need.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Emergency stopping device reduced Risk toan acceptable level</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Proximity and response of opERAToR toactuate emergency stopping device could berelied upon to prevent HARm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Emergency stopping device actuator wasreadily accessible to OPERATOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Emergency stopping device(s) are not part ofnormal operation of mE EQuiPmEnT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Emergency switching operation or stoppingmeans neither introduced further HAZARD norinterfered with operation necessary to removeoriginal MECHANICAL HAZARD</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Emergency stopping device was able tobreak full load of relevant circuit, includingpossible stalled motor currents and the like</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "477a3aaf784b434e626f12902dcc2186f503026ee3cdec7f9c13696bf15a2988.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.563,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                64,
                                61,
                                556,
                                754
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) Means for stopping of movements operate asa result of one single action</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) Emergency stopping device provided with anactuator in red and easily distinguishable andidentifiable from other controls</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) An actuator interrupting/opening mechanicalmovements marked on or immediately adjacent</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>j) Emergency stopping device, once actuated,maintained mE EQuiPMEnT in disabled conditionuntil a deliberate action, different from thatused to actuate it, was performed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>k) Emergency stopping device is suitable for itsapplication</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.5</td><td rowspan=1 colspan=1>Means provided to permit quick and saferelease of PATienT in event of breakdown of mEEQuiPMENT or failure of power supply, activationof a RisK conTRoL measure, or emergencystopping …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and uncontrolled or unintended movement ofME EQuiPmENT that could result in anunacceptable RisK prevented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Situations where PATienT is subjected tounacceptable Risks due to proximity of movingparts, removal of normal exit routes, or otherHAZARDs prevented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Measures provided to reduce Risk to anacceptable level when after removal ofcounterbalanced parts, other parts of mEEQuiPmEnT can move in a hazardous way</td><td rowspan=1 colspan=1>No counterbalanced part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.3</td><td rowspan=1 colspan=1>Rough surfaces, sharp corners and edges of mEEQuiPmENT that could result in injury or damageavoided or covered .</td><td rowspan=1 colspan=1>Refer to the RM report.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4</td><td rowspan=1 colspan=2>Instability HAZARDS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.1</td><td rowspan=1 colspan=1>ME EQuipmENT, other than FixED, for placementon a surface did not overbalance (tip over) ormove unexpectedly in NoRMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.2</td><td rowspan=1 colspan=2>Instability – overbalance</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.2.1</td><td rowspan=1 colspan=1> ME EQuiPmEnT or its parts did not overbalancewhen prepared per AccomPANYinG DocumENTs,or when not specified, as in 9.4.2.2, and placedon a 10&#x27;inclined plane from horizontalconsisting of a hard and flat surface (e.g.concrete floor covered with 2 to 4 mm thickvinyl material).:</td><td rowspan=1 colspan=1>See Appended Table 9.4.2.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.2.2</td><td rowspan=1 colspan=2>Instability excluding transport</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "3455c9dbf88f24d982121cde84b624dfaba8209b269f21827087b88b7d420a37.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 53,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7954,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 54 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.563,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                64,
                                61,
                                556,
                                754
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) Means for stopping of movements operate asa result of one single action</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) Emergency stopping device provided with anactuator in red and easily distinguishable andidentifiable from other controls</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) An actuator interrupting/opening mechanicalmovements marked on or immediately adjacent</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>j) Emergency stopping device, once actuated,maintained mE EQuiPMEnT in disabled conditionuntil a deliberate action, different from thatused to actuate it, was performed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>k) Emergency stopping device is suitable for itsapplication</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.2.5</td><td rowspan=1 colspan=1>Means provided to permit quick and saferelease of PATienT in event of breakdown of mEEQuiPMENT or failure of power supply, activationof a RisK conTRoL measure, or emergencystopping …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and uncontrolled or unintended movement ofME EQuiPmENT that could result in anunacceptable RisK prevented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Situations where PATienT is subjected tounacceptable Risks due to proximity of movingparts, removal of normal exit routes, or otherHAZARDs prevented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Measures provided to reduce Risk to anacceptable level when after removal ofcounterbalanced parts, other parts of mEEQuiPmEnT can move in a hazardous way</td><td rowspan=1 colspan=1>No counterbalanced part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.3</td><td rowspan=1 colspan=1>Rough surfaces, sharp corners and edges of mEEQuiPmENT that could result in injury or damageavoided or covered .</td><td rowspan=1 colspan=1>Refer to the RM report.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4</td><td rowspan=1 colspan=2>Instability HAZARDS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.1</td><td rowspan=1 colspan=1>ME EQuipmENT, other than FixED, for placementon a surface did not overbalance (tip over) ormove unexpectedly in NoRMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.2</td><td rowspan=1 colspan=2>Instability – overbalance</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.2.1</td><td rowspan=1 colspan=1> ME EQuiPmEnT or its parts did not overbalancewhen prepared per AccomPANYinG DocumENTs,or when not specified, as in 9.4.2.2, and placedon a 10&#x27;inclined plane from horizontalconsisting of a hard and flat surface (e.g.concrete floor covered with 2 to 4 mm thickvinyl material).:</td><td rowspan=1 colspan=1>See Appended Table 9.4.2.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.2.2</td><td rowspan=1 colspan=2>Instability excluding transport</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "3455c9dbf88f24d982121cde84b624dfaba8209b269f21827087b88b7d420a37.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.594,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        772
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                64,
                                61,
                                556,
                                772
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        772
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                772
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT or its parts prepared based on a)to g), inclusive, did not overbalance whenplaced in different positions of NoRMAL usE,except transport positions, on a 5&#x27;inclinedplane from horizontal (hard and flat surface).:</td><td rowspan=1 colspan=1>See Appended Table 9.4.2.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A warning provided, stating —Transport onlyunder conditions described in instructions foruse or marked on ME EQuIPMEnT with anindication of ReSiDuAL RIsk if mE EQuiPmenT or itsparts overbalancesll when overbalanceoccurred during 10°inclined plane test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.2.3</td><td rowspan=1 colspan=2>Instability from horizontal and vertical forces</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) ME EQuipmEnT or its parts with a mass of 25kgor more, other than FixED ME EQuiPmEnT for useon floor, did not overbalance due to pushing orresting</td><td rowspan=1 colspan=1>Less than 25 kg</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Surfaces of mE EQuiPmEnT or its parts where aRisk of overbalancing exists from pushing,leaning, resting etc., permanently marked witha cLEARLY LEGiBLE warning of the RIsK (e.g..SAFETY SIGN 5 of Table D.2, SAFETY sIGn ISO7010- P017) and visible during NORMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuiPmEnT did not overbalance when placedon a horizontal plane, and a force of 15% of itsweight, but not more than 150 N, applied indifferent directions, except a direction with anupward component</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuiPmEnT or its parts, other than FixeD mEEQuipmeNT, for use on the floor or on a table, didnot overbalance due to sitting or stepping</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPMEnT or its parts, other than FixED MEEQuipmenT, for use on the floor or on a table,where a Risk of overbalancing exists due tositting or stepping permanently marked with aCLEARLY LEGiBLE warning of the RisK (e.g.,SAFETY SIGNS 6 and 7 of Table D.2, SAFETYSIGNS ISO 7010-P018, or ISO 7010-P019 asappropriate)and visible during NoRMAL UsE.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT did not overbalance when placedon a horizontal plane, and a constant force of800 N applied at the point of maximum momentto working surfaces, offering an foothold orsitting surface of a min 20 x 20 cm area, and ata height1 m from the floor</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.2.4</td><td rowspan=1 colspan=2>Castors and wheels</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.2.4.1</td><td rowspan=1 colspan=1>Means used for transportation of moBiLE mEEQuipmENT (e.g., castors or wheels) did notresult in an unacceptable RisK when MOBILE MEEQuIPmEnT moved or parked in NoRmAL UsE</td><td rowspan=1 colspan=1>No castors and wheels</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "82870d6b81f150361285a675ab2ad86fd540cb23390be43dd406dfc4c6c0b250.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 54,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8219,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 55 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.594,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        772
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                64,
                                61,
                                556,
                                772
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        772
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                772
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT or its parts prepared based on a)to g), inclusive, did not overbalance whenplaced in different positions of NoRMAL usE,except transport positions, on a 5&#x27;inclinedplane from horizontal (hard and flat surface).:</td><td rowspan=1 colspan=1>See Appended Table 9.4.2.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A warning provided, stating —Transport onlyunder conditions described in instructions foruse or marked on ME EQuIPMEnT with anindication of ReSiDuAL RIsk if mE EQuiPmenT or itsparts overbalancesll when overbalanceoccurred during 10°inclined plane test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.4.2.3</td><td rowspan=1 colspan=2>Instability from horizontal and vertical forces</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) ME EQuipmEnT or its parts with a mass of 25kgor more, other than FixED ME EQuiPmEnT for useon floor, did not overbalance due to pushing orresting</td><td rowspan=1 colspan=1>Less than 25 kg</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Surfaces of mE EQuiPmEnT or its parts where aRisk of overbalancing exists from pushing,leaning, resting etc., permanently marked witha cLEARLY LEGiBLE warning of the RIsK (e.g..SAFETY SIGN 5 of Table D.2, SAFETY sIGn ISO7010- P017) and visible during NORMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuiPmEnT did not overbalance when placedon a horizontal plane, and a force of 15% of itsweight, but not more than 150 N, applied indifferent directions, except a direction with anupward component</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuiPmEnT or its parts, other than FixeD mEEQuipmeNT, for use on the floor or on a table, didnot overbalance due to sitting or stepping</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPMEnT or its parts, other than FixED MEEQuipmenT, for use on the floor or on a table,where a Risk of overbalancing exists due tositting or stepping permanently marked with aCLEARLY LEGiBLE warning of the RisK (e.g.,SAFETY SIGNS 6 and 7 of Table D.2, SAFETYSIGNS ISO 7010-P018, or ISO 7010-P019 asappropriate)and visible during NoRMAL UsE.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT did not overbalance when placedon a horizontal plane, and a constant force of800 N applied at the point of maximum momentto working surfaces, offering an foothold orsitting surface of a min 20 x 20 cm area, and ata height1 m from the floor</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.2.4</td><td rowspan=1 colspan=2>Castors and wheels</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.2.4.1</td><td rowspan=1 colspan=1>Means used for transportation of moBiLE mEEQuipmENT (e.g., castors or wheels) did notresult in an unacceptable RisK when MOBILE MEEQuIPmEnT moved or parked in NoRmAL UsE</td><td rowspan=1 colspan=1>No castors and wheels</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "82870d6b81f150361285a675ab2ad86fd540cb23390be43dd406dfc4c6c0b250.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5908,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        735
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                61,
                                556,
                                735
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9.4.2.4.2</td><td rowspan=1 colspan=1>Force required to move moBiLe mE EQulPmEnTalong a hard and flat horizontal surface did notexceed 200 N applied at a height of 1 m abovefloor or highest point on mE EQuiPmenT when &lt; 1m high, except when instructions indicatedmore than one person needed (N)</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.2.4.3</td><td rowspan=1 colspan=1> MoBiLE ME EQuIpmENT exceeding 45 kgconfigured with a SAFE WoRKiNG LoAD, moved 10times in forward direction over a solid verticalplane obstruction with wheels impacting theobstruction at a speed of 0.8 m/s ±0.1 m/s formanual or with max speed for motor drivenMOBILE ME EQUIPMENT.…</td><td rowspan=1 colspan=1>Not mobile ME equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT went up the obstruction withoutoverbalancing</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>BASIC SAFETY and ESSENTIAL PERFORMANCE Wasmaintained .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.3</td><td rowspan=1 colspan=2>Instability from unwanted lateral movement (including sliding)</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.3.1</td><td rowspan=1 colspan=1>a) Brakes of power-driven MoBILE ME EQUiPmENTnormally activated and could only be releasedby continuous actuation of a control</td><td rowspan=1 colspan=1>Not mobile me equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) MoBILE ME EQUiPMENT provided with Iockingmeans to prevent unwanted movements of MEEQuipmENT or its parts in transport position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) No unwanted lateral movement resultedwhen MOBIiLE ME EQUIPMEnT placed in itstransport position or worst case NoRmAL usEposition with sAFE WoRKiNG LOAD, and lockingdevice activated, on a 10°inclined hard flatsurface with castors in worst-case position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Following initial elastic movement, creepage,and pivoting of castors, no further movement ofMOBILE ME EQUIPMEnT &gt; 50 mm (in relation toinclined plane) occurred (mm).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Risk due to any initial movement assessedtaking into consideration NoRmAL UsE of mEEQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.3.2</td><td rowspan=1 colspan=2>Instability excluding transport</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Further movement of mE EQuiPmENT (afterinitial elastic movement) was less than 50 mmwhen MOBILE ME EQUIPMENT with a SAFE WORKINGLOAD positioned on a5inclined hard flatsurface with wheel locked or braking systemactivated (mm).</td><td rowspan=1 colspan=1>Not mobile ME equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Risk due to initial movements assessed takinginto consideration NORmAL USE of mE EQuIPmenT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "a4cc6002e0cada46d6117e1ff36041488a6dc75b99fce23b64e9a6c3e0dc3696.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 55,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7724,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 56 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5908,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        735
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                61,
                                556,
                                735
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9.4.2.4.2</td><td rowspan=1 colspan=1>Force required to move moBiLe mE EQulPmEnTalong a hard and flat horizontal surface did notexceed 200 N applied at a height of 1 m abovefloor or highest point on mE EQuiPmenT when &lt; 1m high, except when instructions indicatedmore than one person needed (N)</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.2.4.3</td><td rowspan=1 colspan=1> MoBiLE ME EQuIpmENT exceeding 45 kgconfigured with a SAFE WoRKiNG LoAD, moved 10times in forward direction over a solid verticalplane obstruction with wheels impacting theobstruction at a speed of 0.8 m/s ±0.1 m/s formanual or with max speed for motor drivenMOBILE ME EQUIPMENT.…</td><td rowspan=1 colspan=1>Not mobile ME equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT went up the obstruction withoutoverbalancing</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>BASIC SAFETY and ESSENTIAL PERFORMANCE Wasmaintained .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.3</td><td rowspan=1 colspan=2>Instability from unwanted lateral movement (including sliding)</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.3.1</td><td rowspan=1 colspan=1>a) Brakes of power-driven MoBILE ME EQUiPmENTnormally activated and could only be releasedby continuous actuation of a control</td><td rowspan=1 colspan=1>Not mobile me equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) MoBILE ME EQUiPMENT provided with Iockingmeans to prevent unwanted movements of MEEQuipmENT or its parts in transport position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) No unwanted lateral movement resultedwhen MOBIiLE ME EQUIPMEnT placed in itstransport position or worst case NoRmAL usEposition with sAFE WoRKiNG LOAD, and lockingdevice activated, on a 10°inclined hard flatsurface with castors in worst-case position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Following initial elastic movement, creepage,and pivoting of castors, no further movement ofMOBILE ME EQUIPMEnT &gt; 50 mm (in relation toinclined plane) occurred (mm).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Risk due to any initial movement assessedtaking into consideration NoRmAL UsE of mEEQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.3.2</td><td rowspan=1 colspan=2>Instability excluding transport</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Further movement of mE EQuiPmENT (afterinitial elastic movement) was less than 50 mmwhen MOBILE ME EQUIPMENT with a SAFE WORKINGLOAD positioned on a5inclined hard flatsurface with wheel locked or braking systemactivated (mm).</td><td rowspan=1 colspan=1>Not mobile ME equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Risk due to initial movements assessed takinginto consideration NORmAL USE of mE EQuIPmenT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "a4cc6002e0cada46d6117e1ff36041488a6dc75b99fce23b64e9a6c3e0dc3696.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5867,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        738
                    ],
                    "blocks": [
                        {
                            "score": 0.9906,
                            "bbox": [
                                64,
                                61,
                                556,
                                738
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        738
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                738
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) MOBILE ME EQUIPMENT with a SAFE WORKINGLoAD prepared as in 9.4.2.2 and placed on ahorizontal plane with locking device activatedand castors, when supplied, in their worst caseposition</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Further movement of mE EQuiPMENT (after initialelastic movement), was no more than 50 mmwhen a force of 15 % of weight of unit, but lessthan 150 N, applied in different directions,except a direction with an upwards component,at highest point of mE EQuiPmenT but  1.5 mfrom floor ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.4</td><td rowspan=1 colspan=2>Grips and other handling devices</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) ME EQUIPmEnT other than PORTABLE EQUIPmEnTor its part with a mass of over 20 kg requiringlifting in NoRMAL usE or transport provided withsuitable handling means, or AccomPANYiNGDocumENTs specify safe lifting method, exceptwhen handling is obvious and causingunacceptable RIsK</td><td rowspan=1 colspan=1>Portable equipment andless than 20 kg</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Handles, when supplied, suitably placed toenable ME EQuiPmENT or its part to be carried bytwo or more persons and by examination ofEQuIpmEnT, its part, or AccoMPANYiING DocumEnTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) PoRTABLE mE EQUiPmEnT with a mass &gt; 20 kgprovided with one or more carrying-handlessuitably placed to enable carrying by two ormore persons as confirmed by actual carrying</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Carrying handles and grips and their meansof attachment withstood Ioading test.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.5</td><td rowspan=1 colspan=2>Expelled parts HAZARD</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.5.1</td><td rowspan=1 colspan=1>Suitability of means of protecting againstunacceptable Risk of expelled parts determinedby assessment and examination of RisKMANAGEMENT FILE </td><td rowspan=1 colspan=1>No expelled parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.5.2</td><td rowspan=1 colspan=1>Cathode ray tube(s) complied with IEC60065:2001, Clause 18, or IEC 61965.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.6</td><td rowspan=1 colspan=2>Acoustic energy (including infra- and ultrasound) and vibration</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.6.1</td><td rowspan=1 colspan=1>Human exposure to acoustic energy andvibration from ME EQuiPmEnT doesn&#x27;t result inunacceptable Risk based on the tests of 9.6.2and 9.6.3, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> If necessary, confirmed in RIsK MANAGEmEnT FILEincluding audibility of auditory alarm signals,and PATiENT sensitivity .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.6.2</td><td rowspan=1 colspan=2>Acoustic energy</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "b51d2cc05865bd6eeeebbcf049493a483e94b0021822111f3d8b1296f5de1eb5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9906
                }
            ],
            "page_idx": 56,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8331,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 57 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5867,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        738
                    ],
                    "blocks": [
                        {
                            "score": 0.9906,
                            "bbox": [
                                64,
                                61,
                                556,
                                738
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        738
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                738
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) MOBILE ME EQUIPMENT with a SAFE WORKINGLoAD prepared as in 9.4.2.2 and placed on ahorizontal plane with locking device activatedand castors, when supplied, in their worst caseposition</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Further movement of mE EQuiPMENT (after initialelastic movement), was no more than 50 mmwhen a force of 15 % of weight of unit, but lessthan 150 N, applied in different directions,except a direction with an upwards component,at highest point of mE EQuiPmenT but  1.5 mfrom floor ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.4.4</td><td rowspan=1 colspan=2>Grips and other handling devices</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) ME EQUIPmEnT other than PORTABLE EQUIPmEnTor its part with a mass of over 20 kg requiringlifting in NoRMAL usE or transport provided withsuitable handling means, or AccomPANYiNGDocumENTs specify safe lifting method, exceptwhen handling is obvious and causingunacceptable RIsK</td><td rowspan=1 colspan=1>Portable equipment andless than 20 kg</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Handles, when supplied, suitably placed toenable ME EQuiPmENT or its part to be carried bytwo or more persons and by examination ofEQuIpmEnT, its part, or AccoMPANYiING DocumEnTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) PoRTABLE mE EQUiPmEnT with a mass &gt; 20 kgprovided with one or more carrying-handlessuitably placed to enable carrying by two ormore persons as confirmed by actual carrying</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Carrying handles and grips and their meansof attachment withstood Ioading test.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.5</td><td rowspan=1 colspan=2>Expelled parts HAZARD</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.5.1</td><td rowspan=1 colspan=1>Suitability of means of protecting againstunacceptable Risk of expelled parts determinedby assessment and examination of RisKMANAGEMENT FILE </td><td rowspan=1 colspan=1>No expelled parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.5.2</td><td rowspan=1 colspan=1>Cathode ray tube(s) complied with IEC60065:2001, Clause 18, or IEC 61965.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.6</td><td rowspan=1 colspan=2>Acoustic energy (including infra- and ultrasound) and vibration</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9.6.1</td><td rowspan=1 colspan=1>Human exposure to acoustic energy andvibration from ME EQuiPmEnT doesn&#x27;t result inunacceptable Risk based on the tests of 9.6.2and 9.6.3, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> If necessary, confirmed in RIsK MANAGEmEnT FILEincluding audibility of auditory alarm signals,and PATiENT sensitivity .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.6.2</td><td rowspan=1 colspan=2>Acoustic energy</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "b51d2cc05865bd6eeeebbcf049493a483e94b0021822111f3d8b1296f5de1eb5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9906
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5616,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        772
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                61,
                                556,
                                772
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        772
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                772
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9.6.2.1</td><td rowspan=1 colspan=1>PATiENT, OPERAToR, and other persons are notexposed to acoustic energy from mE EQuipmENTin NoRMAL UsE, except for auditory ALARMSIGNALS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 80 dBA for a cumulative exposure of 24 hover a 24 h period (dBA).</td><td rowspan=1 colspan=1>The noises of Infrared No-Touch ForeheadThermometer on the backside and upper is 51.3dBA</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- 83 dBA (when halving the cumulativeexposure time) (dBA).……                      …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 140 dBC (peak) sound pressure level forimpulsive or impact acoustic energy (dB)…:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.6.2.2</td><td rowspan=1 colspan=1>RisK MAnAGemenT FILE examined for RIsKSassociated with infrasound or ultrasoundaddressed in RIsK MANAGEmENT PROcEss</td><td rowspan=1 colspan=1>No infrasound or ultrasound</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.6.3</td><td rowspan=1 colspan=2>Hand-transmitted vibration</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Means provided, except for INTeNDED UsEvibrations, to protect PATiENT and OPERAToRwhen hand-transmitted frequency-weightedr.m.s. acceleration generated in NoRMAL UsEexceeds specified values measured at points ofhand contact with PATiENT or OPERATOR</td><td rowspan=1 colspan=1>No hand-transmittedvibration.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 2.5 m/s² for a cumulative time of 8 h during a24 h period (m/s²)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Accelerations for different times, inverselyproportional to square root of time (m/s²)……:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7</td><td rowspan=1 colspan=2>Pressure vessels and parts subject to pneumatic and hydraulic pressure</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.1</td><td rowspan=1 colspan=1>Requirements of this clause applied to vesselsand parts of mE EQuiPmEnT subject to pressureresulting in rupture and unacceptable RisK</td><td rowspan=1 colspan=1>No such pressure vessels</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Parts of a pneumatic or hydraulic system usedas a support system, comply with 9.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.2</td><td rowspan=1 colspan=1>Pneumatic and hydraulic parts of mE EQuipmenTor AccessoRies met requirements based onexamination of RisK MAnAGEmEnT FILE ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— No unacceptable RisK resulted from loss ofpressure or loss of vacuum</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- No unacceptable RisK resulted from a fluid jetcaused by leakage or a component failure</td><td rowspan=1 colspan=1>No fluid</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Elements of mE EQuiPmEnT or an AccEssoRY,especially pipes and hoses leading to anunacceptable RisK protected against harmfulexternal effects</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Reservoirs and similar vessels leading to anunacceptable RisK are automaticallydepressurized when ME EQuIPmEnT is isolatedfrom its power supply</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "4a68a0102da9e841dfad69d249418d6b7b0d0b0c4b83ff9ed2948165e07ea358.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 57,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8121,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 58 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5616,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        772
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                61,
                                556,
                                772
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        772
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                772
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9.6.2.1</td><td rowspan=1 colspan=1>PATiENT, OPERAToR, and other persons are notexposed to acoustic energy from mE EQuipmENTin NoRMAL UsE, except for auditory ALARMSIGNALS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 80 dBA for a cumulative exposure of 24 hover a 24 h period (dBA).</td><td rowspan=1 colspan=1>The noises of Infrared No-Touch ForeheadThermometer on the backside and upper is 51.3dBA</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- 83 dBA (when halving the cumulativeexposure time) (dBA).……                      …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 140 dBC (peak) sound pressure level forimpulsive or impact acoustic energy (dB)…:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.6.2.2</td><td rowspan=1 colspan=1>RisK MAnAGemenT FILE examined for RIsKSassociated with infrasound or ultrasoundaddressed in RIsK MANAGEmENT PROcEss</td><td rowspan=1 colspan=1>No infrasound or ultrasound</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.6.3</td><td rowspan=1 colspan=2>Hand-transmitted vibration</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Means provided, except for INTeNDED UsEvibrations, to protect PATiENT and OPERAToRwhen hand-transmitted frequency-weightedr.m.s. acceleration generated in NoRMAL UsEexceeds specified values measured at points ofhand contact with PATiENT or OPERATOR</td><td rowspan=1 colspan=1>No hand-transmittedvibration.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 2.5 m/s² for a cumulative time of 8 h during a24 h period (m/s²)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Accelerations for different times, inverselyproportional to square root of time (m/s²)……:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7</td><td rowspan=1 colspan=2>Pressure vessels and parts subject to pneumatic and hydraulic pressure</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.1</td><td rowspan=1 colspan=1>Requirements of this clause applied to vesselsand parts of mE EQuiPmEnT subject to pressureresulting in rupture and unacceptable RisK</td><td rowspan=1 colspan=1>No such pressure vessels</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Parts of a pneumatic or hydraulic system usedas a support system, comply with 9.8</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.2</td><td rowspan=1 colspan=1>Pneumatic and hydraulic parts of mE EQuipmenTor AccessoRies met requirements based onexamination of RisK MAnAGEmEnT FILE ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— No unacceptable RisK resulted from loss ofpressure or loss of vacuum</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- No unacceptable RisK resulted from a fluid jetcaused by leakage or a component failure</td><td rowspan=1 colspan=1>No fluid</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Elements of mE EQuiPmEnT or an AccEssoRY,especially pipes and hoses leading to anunacceptable RisK protected against harmfulexternal effects</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Reservoirs and similar vessels leading to anunacceptable RisK are automaticallydepressurized when ME EQuIPmEnT is isolatedfrom its power supply</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "4a68a0102da9e841dfad69d249418d6b7b0d0b0c4b83ff9ed2948165e07ea358.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5533,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        757
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                64,
                                61,
                                556,
                                757
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Means provided for isolation, or localdepressurizing reservoirs and similar vessels,and pressure indication when above notpossible</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— All elements remaining under pressure afterisolation of mE EQuiPmenT or an AccessoRY from its power supply resulting in an unacceptableRisK provided with clearly identified exhaustdevices, and a warning to depressurize theseelements before setting or maintenance activity</td><td rowspan=1 colspan=1>No such element</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.3</td><td rowspan=1 colspan=1>Maximum pressure a part of mE EQuiPmenT canbe subjected to in NoRMAL and sINGLE FAULTconDitions considered to be highest offollowing:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) RAteD maximum supply pressure from anexternal source</td><td rowspan=1 colspan=1>No pressure from externalsource</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Pressure setting of a pressure-relief deviceprovided as part of assembly</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Max pressure that can develop by a sourceof pressure that is part of assembly, unlesspressure limited by a pressure-relief device</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.7.4</td><td rowspan=1 colspan=1> Max pressure in NoRMAL and sinGLe FAuLTCOnDiTiOns did not exceed MAxImUM PERMIsSIBLEWoRKinG PREssURE for EQuipmENT part, except asallowed in 9.7.7, confirmed by inspection of THEMANuFAcTuReR&#x27;s data for the component, MEEQuiPmENT, and by functional tests ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.5</td><td rowspan=1 colspan=1>A pressure vessel withstood a HYDRAuLIc TesTPREssuRE when pressure was &gt; 50 kPa, andproduct of pressure and volume was more than200 kPal.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.6</td><td rowspan=1 colspan=1>Pressure-control device regulating pressure inME EQulPMENT with pressure-relief devicecompleted 100,000 cycles of operation underRATED load and prevented pressure fromexceeding 90 % of setting of pressure-reliefdevice in different conditions of NoRMAL UsE</td><td rowspan=1 colspan=1>No pressure-control deviceneed.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.7</td><td rowspan=1 colspan=1>Pressure-relief device(s) used where MAximumPERMIsSIBLE WORKING PRESSURE could otherwisebe exceeded met the following, as confirmed byMANUFAcTUReR&#x27;s data, ME EQuIPMEnT, RISKMANAGEmENT FILE, and functional tests ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Connected as close as possible to pressurevessel or parts of system it is to protect</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Installed to be readily accessible forinspection, maintenance, and repair</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Could be adjusted or rendered inoperativewithout a TOOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "9380a2bb2e06cadc8587167275f537e0af6957dc1cecdcbe9623c57ab60e4549.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 58,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8141,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 59 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5533,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        757
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                64,
                                61,
                                556,
                                757
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Means provided for isolation, or localdepressurizing reservoirs and similar vessels,and pressure indication when above notpossible</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— All elements remaining under pressure afterisolation of mE EQuiPmenT or an AccessoRY from its power supply resulting in an unacceptableRisK provided with clearly identified exhaustdevices, and a warning to depressurize theseelements before setting or maintenance activity</td><td rowspan=1 colspan=1>No such element</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.3</td><td rowspan=1 colspan=1>Maximum pressure a part of mE EQuiPmenT canbe subjected to in NoRMAL and sINGLE FAULTconDitions considered to be highest offollowing:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) RAteD maximum supply pressure from anexternal source</td><td rowspan=1 colspan=1>No pressure from externalsource</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Pressure setting of a pressure-relief deviceprovided as part of assembly</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Max pressure that can develop by a sourceof pressure that is part of assembly, unlesspressure limited by a pressure-relief device</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.7.4</td><td rowspan=1 colspan=1> Max pressure in NoRMAL and sinGLe FAuLTCOnDiTiOns did not exceed MAxImUM PERMIsSIBLEWoRKinG PREssURE for EQuipmENT part, except asallowed in 9.7.7, confirmed by inspection of THEMANuFAcTuReR&#x27;s data for the component, MEEQuiPmENT, and by functional tests ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.5</td><td rowspan=1 colspan=1>A pressure vessel withstood a HYDRAuLIc TesTPREssuRE when pressure was &gt; 50 kPa, andproduct of pressure and volume was more than200 kPal.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.6</td><td rowspan=1 colspan=1>Pressure-control device regulating pressure inME EQulPMENT with pressure-relief devicecompleted 100,000 cycles of operation underRATED load and prevented pressure fromexceeding 90 % of setting of pressure-reliefdevice in different conditions of NoRMAL UsE</td><td rowspan=1 colspan=1>No pressure-control deviceneed.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.7.7</td><td rowspan=1 colspan=1>Pressure-relief device(s) used where MAximumPERMIsSIBLE WORKING PRESSURE could otherwisebe exceeded met the following, as confirmed byMANUFAcTUReR&#x27;s data, ME EQuIPMEnT, RISKMANAGEmENT FILE, and functional tests ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Connected as close as possible to pressurevessel or parts of system it is to protect</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Installed to be readily accessible forinspection, maintenance, and repair</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Could be adjusted or rendered inoperativewithout a TOOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "9380a2bb2e06cadc8587167275f537e0af6957dc1cecdcbe9623c57ab60e4549.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.536,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        747
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                64,
                                61,
                                556,
                                747
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) With discharge opening located and directedas to not to release material towards anyperson</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) With discharge opening located and directedas to not to deposit material on parts that couldresult in an unacceptable RisK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Adequate discharge capacity provided toensure that pressure wil not exceed MAximumPERMIsSiBLE WORKinG PRESSURE of system it isconnected to by more than 10 % when failureoccurs in control of supply pressure</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) No shut-of valve provided between apressure-relief device and parts it is to protect</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) Min number of cycles of operation 100 000,except for one-time use devices (burstingdisks)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8</td><td rowspan=1 colspan=2>HAZARDs associated with support systems</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.1</td><td rowspan=1 colspan=1> ME EQuiPmenT parts designed to support loadsor provide actuating forces when a mechanicalfault could constitute an unacceptable RisK …:</td><td rowspan=1 colspan=1>No such parts used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Construction of support, suspension, oractuation system complied with Table 21 andTOTAL LOAD</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Means of attachment of AccessoRies preventpossibility of incorrect attachment that couldresult in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- RisK ANALYsis of support systems includedMEcHANicAL HAZARDs from static, dynamic,vibration, foundation and other movements,impact and pressure loading, temperature,environmental, manufacture and serviceconditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RisK ANALYsis included effects of failures suchas excessive deflection, plastic deformation,ductile/brittle fracture, fatigue fracture,instability (buckling), stress-assisted corrosioncracking, wear, material creep anddeterioration, and residual stresses frommanufacturing PRocEssEs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Instructions on attachment of structures to afloor, wall, ceiling, included in AccoMPANYiNGDocumEnTs making adequate allowances forquality of materials used to make theconnection and list the required materials</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Additional instructions provided on checkingadequacy of surface of structure parts will beattached to</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "610d16d08d6ec3084fcca3154344dcc8ae077ab7251b28be22c61af09be46fd4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 59,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7578,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 60 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.536,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        747
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                64,
                                61,
                                556,
                                747
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) With discharge opening located and directedas to not to release material towards anyperson</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) With discharge opening located and directedas to not to deposit material on parts that couldresult in an unacceptable RisK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Adequate discharge capacity provided toensure that pressure wil not exceed MAximumPERMIsSiBLE WORKinG PRESSURE of system it isconnected to by more than 10 % when failureoccurs in control of supply pressure</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) No shut-of valve provided between apressure-relief device and parts it is to protect</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) Min number of cycles of operation 100 000,except for one-time use devices (burstingdisks)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8</td><td rowspan=1 colspan=2>HAZARDs associated with support systems</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.1</td><td rowspan=1 colspan=1> ME EQuiPmenT parts designed to support loadsor provide actuating forces when a mechanicalfault could constitute an unacceptable RisK …:</td><td rowspan=1 colspan=1>No such parts used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Construction of support, suspension, oractuation system complied with Table 21 andTOTAL LOAD</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Means of attachment of AccessoRies preventpossibility of incorrect attachment that couldresult in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- RisK ANALYsis of support systems includedMEcHANicAL HAZARDs from static, dynamic,vibration, foundation and other movements,impact and pressure loading, temperature,environmental, manufacture and serviceconditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RisK ANALYsis included effects of failures suchas excessive deflection, plastic deformation,ductile/brittle fracture, fatigue fracture,instability (buckling), stress-assisted corrosioncracking, wear, material creep anddeterioration, and residual stresses frommanufacturing PRocEssEs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Instructions on attachment of structures to afloor, wall, ceiling, included in AccoMPANYiNGDocumEnTs making adequate allowances forquality of materials used to make theconnection and list the required materials</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Additional instructions provided on checkingadequacy of surface of structure parts will beattached to</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "610d16d08d6ec3084fcca3154344dcc8ae077ab7251b28be22c61af09be46fd4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5762,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        728
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                64,
                                61,
                                556,
                                728
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        728
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                728
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9.8.2</td><td rowspan=1 colspan=1>Support systems maintain structural integrity during EXPEcTeD SERVIcE LIFE, and TEnSILe SAFETYFAcToRs are not less than in Table 21, exceptwhen an alternative method used todemonstrate structural integrity throughoutExPEcteD sERVIcE LiFE, or for a foot rest</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance with 9.8.1 and 9.8.2 confirmed byexamination of ME EQuIPMEnT, RISK MANAGEmeNTFILE, specifications and material processing.….:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When test were conducted, testing consisted ofapplication of a test load to support assemblyequal to ToTAL LOAD times required TENsILESAFETY FAcToR while support assembly undertest was in equilibrium after 1 min, or notresulted in an unacceptable RisK .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.3</td><td rowspan=1 colspan=2>Strength of PATiEnT or OpeRAToR support or suspension systems</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.3.1</td><td rowspan=1 colspan=1>ME EQuipmENT parts supporting or immobilizingPATienTs presents no unacceptable Risk ofphysical injuries and accidental loosening ofsecured joints .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFE WoRKING LOAD of mE EQUIPmENT or its partssupporting or suspending PATienTs orOPeRATors is sum of mass of PAtienTs or massof opERAToRs plus mass of AccEssoRiEssupported by mE EQuiPmenT or its parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Supporting and suspending parts for adulthuman PATienTs or OPeRAToRs designed for aPATiENT or OPERAToR with a min mass of 135 kgand AccEssoRiEs with a min mass of 15 kg,unless stated by MANUFAcTURER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Maximum mass of PAtienT included in sAFEWORKInG LOAD of ME EQuIPmEnT or its partssupporting or suspending PAtieNTs adaptedwhen MANuFAcTuRER specified applications</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Max allowable PATienT mass &lt; 135 kg markedon mE EQUIPmENT and stated in ACcOmPANYINGDOCUMENTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Max allowable PATiENT mass &gt; 135 kg stated inACCOMPANYING DOCUMENTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Examination of markings, AccoMPANYiNGDOCUmEnTS, and RISK MAnAGEmEnT FiLE confirmedcompliance .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.3.2</td><td rowspan=1 colspan=1>Part of sAFE woRKiNG LoAD representing mass ofPATiENTs or OPERAToRs is distributed onsupport/suspension surface representinghuman body as in Fig A.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "f9eb92e399ecadd22357b34fac1c17cf95bf888c682c41e76d5c5a0e99143b3e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 60,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8017,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 61 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5762,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        728
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                64,
                                61,
                                556,
                                728
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        728
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                728
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>9.8.2</td><td rowspan=1 colspan=1>Support systems maintain structural integrity during EXPEcTeD SERVIcE LIFE, and TEnSILe SAFETYFAcToRs are not less than in Table 21, exceptwhen an alternative method used todemonstrate structural integrity throughoutExPEcteD sERVIcE LiFE, or for a foot rest</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance with 9.8.1 and 9.8.2 confirmed byexamination of ME EQuIPMEnT, RISK MANAGEmeNTFILE, specifications and material processing.….:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When test were conducted, testing consisted ofapplication of a test load to support assemblyequal to ToTAL LOAD times required TENsILESAFETY FAcToR while support assembly undertest was in equilibrium after 1 min, or notresulted in an unacceptable RisK .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.3</td><td rowspan=1 colspan=2>Strength of PATiEnT or OpeRAToR support or suspension systems</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.3.1</td><td rowspan=1 colspan=1>ME EQuipmENT parts supporting or immobilizingPATienTs presents no unacceptable Risk ofphysical injuries and accidental loosening ofsecured joints .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SAFE WoRKING LOAD of mE EQUIPmENT or its partssupporting or suspending PATienTs orOPeRATors is sum of mass of PAtienTs or massof opERAToRs plus mass of AccEssoRiEssupported by mE EQuiPmenT or its parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Supporting and suspending parts for adulthuman PATienTs or OPeRAToRs designed for aPATiENT or OPERAToR with a min mass of 135 kgand AccEssoRiEs with a min mass of 15 kg,unless stated by MANUFAcTURER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Maximum mass of PAtienT included in sAFEWORKInG LOAD of ME EQuIPmEnT or its partssupporting or suspending PAtieNTs adaptedwhen MANuFAcTuRER specified applications</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Max allowable PATienT mass &lt; 135 kg markedon mE EQUIPmENT and stated in ACcOmPANYINGDOCUMENTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Max allowable PATiENT mass &gt; 135 kg stated inACCOMPANYING DOCUMENTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Examination of markings, AccoMPANYiNGDOCUmEnTS, and RISK MAnAGEmEnT FiLE confirmedcompliance .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.3.2</td><td rowspan=1 colspan=1>Part of sAFE woRKiNG LoAD representing mass ofPATiENTs or OPERAToRs is distributed onsupport/suspension surface representinghuman body as in Fig A.19</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "f9eb92e399ecadd22357b34fac1c17cf95bf888c682c41e76d5c5a0e99143b3e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        717
                    ],
                    "blocks": [
                        {
                            "score": 0.5387,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9905,
                            "bbox": [
                                64,
                                61,
                                556,
                                717
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        717
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                717
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Part of sAFE woRKiNG LoAD representing mass ofAccessoRies deployed as in NoRMAL UsE and,when not defined, at worst case positionpermitted by configuration or AccEssoRiesattachment on support/suspension parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Entire mass of PATiENT or OPERAToRdistributed over an area of 0.1 m² on a foot resttemporarily supporting a standing PAtienT orOPERATOR </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance confirmed by examination of mEEQuiPmENT specifications of materials and theirprocessing, and tests …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PATiEnT support/suspension system positionedhorizontally in most disadvantageous positionin NoRMAL UsE, and a mass 2 × 135 kg or twiceintended person&#x27;s load (the greater used),applied to foot rest over an area of 0.1 m²2 for 1min (Kg).…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Damage or deflection greater than 5ofromnormal did not occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>BASIC SAFETY and ESSENTIAL PERFORMAnCE Wasmaintained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Deflection of a support surface from PATiENTor opeRAToR loading on an area of support/suspension where a PATieNT or OPeRAToR can sitdid not result in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance confirmed by examination of mEEQuiPmENT, specifications of materials and theirprocessing, and by a test .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PATieNT support/suspension system set in mostunfavourable NoRmAL usE position, and a massof 60 % of part of sAFE woRkinG LoAD simulatingPATiENT or OPERAToR, or a min 80 kg, placed onsupport or suspension system with centre ofload 60 mm from outer edge of support orsuspension system for at least 1 min (Kg) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Deflection of support/suspension from normalgreater than 5°did not occur, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- BASIC SAFETY and ESSENTIAL PERFORMANCE Wasmaintained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.3.3</td><td rowspan=1 colspan=1>Dynamic forces that can be exerted onequipment parts supporting or suspending aPATiEnT or OPERAToR in NORMAL USE maintainedBASIC SAFETY and ESSENTIAL PERFORMANCEconfirmed by following test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "b6bc4ccbb5e56bf01cb61012da83fab1b09d6e841626c70982afdd3cf789793f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 61,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7786,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 62 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        717
                    ],
                    "blocks": [
                        {
                            "score": 0.5387,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9905,
                            "bbox": [
                                64,
                                61,
                                556,
                                717
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        717
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                717
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Part of sAFE woRKiNG LoAD representing mass ofAccessoRies deployed as in NoRMAL UsE and,when not defined, at worst case positionpermitted by configuration or AccEssoRiesattachment on support/suspension parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Entire mass of PATiENT or OPERAToRdistributed over an area of 0.1 m² on a foot resttemporarily supporting a standing PAtienT orOPERATOR </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance confirmed by examination of mEEQuiPmENT specifications of materials and theirprocessing, and tests …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PATiEnT support/suspension system positionedhorizontally in most disadvantageous positionin NoRMAL UsE, and a mass 2 × 135 kg or twiceintended person&#x27;s load (the greater used),applied to foot rest over an area of 0.1 m²2 for 1min (Kg).…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Damage or deflection greater than 5ofromnormal did not occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>BASIC SAFETY and ESSENTIAL PERFORMAnCE Wasmaintained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Deflection of a support surface from PATiENTor opeRAToR loading on an area of support/suspension where a PATieNT or OPeRAToR can sitdid not result in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance confirmed by examination of mEEQuiPmENT, specifications of materials and theirprocessing, and by a test .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PATieNT support/suspension system set in mostunfavourable NoRmAL usE position, and a massof 60 % of part of sAFE woRkinG LoAD simulatingPATiENT or OPERAToR, or a min 80 kg, placed onsupport or suspension system with centre ofload 60 mm from outer edge of support orsuspension system for at least 1 min (Kg) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Deflection of support/suspension from normalgreater than 5°did not occur, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- BASIC SAFETY and ESSENTIAL PERFORMANCE Wasmaintained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.3.3</td><td rowspan=1 colspan=1>Dynamic forces that can be exerted onequipment parts supporting or suspending aPATiEnT or OPERAToR in NORMAL USE maintainedBASIC SAFETY and ESSENTIAL PERFORMANCEconfirmed by following test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "b6bc4ccbb5e56bf01cb61012da83fab1b09d6e841626c70982afdd3cf789793f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5591,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        744
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                64,
                                61,
                                556,
                                744
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        744
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                744
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PAtieNT support/suspension system set in mostunfavourabie NoRmAL UsE position, and a massequal to SAFE WORKING LOAD simulating PATiENTor opERAToR dropped from 150 mm above seatarea on an area of support/ suspension aPATiENT Or OPERAToR can sit.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.8.4</td><td rowspan=1 colspan=2>Systems with MECHANICAL PROTEcTIVE DEVICES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.4.1</td><td rowspan=1 colspan=1>a) A MECHANICAL PROTEcTIVE DEVICE providedwhen a support system or its parts impaired bywear have a TENSILE SAFETY FAcTOR  to valuesin Table 21, rows 5 and 6, but less than 3 and 4:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) MEcHANIcAL PRoTEcTiVE complies with therequirements as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Designed based on ToTAL LOAD, and includeseffects of sAFE WoRKiNG LOAD when applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Has TEnsILE SAFeTY FAcToRs for all parts notless than Table 21, row 7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– Activated before travel (movement) producedan unacceptable RIsK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Takes into account Clauses 9.2.5 and 9.8.4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance confirmed by examination of mEEQuiPmEnT over travel calculations andevaluation plus functional tests …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.8.4.2</td><td rowspan=1 colspan=1>Activation of mECHANICAL PROTecTiVE DEVIcE ismade obvious to OPERAToR when ME EQuIPMEnTcan still be used after failure of suspension oractuation means and activation of a MEcHANicALPRoTEcTivE DEvIcE (e.g., a secondary cable)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>MEcHAnIcAL PRoTecTIvE DEVIcE requires use of aTooL to be reset or replaced</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.4.3</td><td rowspan=1 colspan=2>MEcHANIcAL PRoTEcTiVE DEVIcE intended to function once</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Further use of mE EQuipmENT not possible untilreplacement of MECHANIcAL PROTecTiVE DEvIcE :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- AccoMPANYiNG DoCUmENTs instruct once MECHANICAL PROTECTIVE DEVICE is activated,SERVIcE PERsoNNEL shall be called, andMEcHANIcAL PRoTecTIVE DEVIcE must be replacedbefore ME EQuIPmEnT can be used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— ME EQuiPmEnT permanently marked with safetysign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Marking is adjacent to mEcHANicAL PRoTEcTiVEDEVIcE or its Iocation relative to MEcHANicALPROTEcTiVE DEVIcE is obvious to servicepersonnel</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "1663c79269752e2a5796e2cb471c3953878b638105677f17f7de0e9c343cc051.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 62,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8127,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 63 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5591,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        744
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                64,
                                61,
                                556,
                                744
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        744
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                744
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PAtieNT support/suspension system set in mostunfavourabie NoRmAL UsE position, and a massequal to SAFE WORKING LOAD simulating PATiENTor opERAToR dropped from 150 mm above seatarea on an area of support/ suspension aPATiENT Or OPERAToR can sit.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.8.4</td><td rowspan=1 colspan=2>Systems with MECHANICAL PROTEcTIVE DEVICES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.4.1</td><td rowspan=1 colspan=1>a) A MECHANICAL PROTEcTIVE DEVICE providedwhen a support system or its parts impaired bywear have a TENSILE SAFETY FAcTOR  to valuesin Table 21, rows 5 and 6, but less than 3 and 4:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) MEcHANIcAL PRoTEcTiVE complies with therequirements as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Designed based on ToTAL LOAD, and includeseffects of sAFE WoRKiNG LOAD when applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Has TEnsILE SAFeTY FAcToRs for all parts notless than Table 21, row 7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– Activated before travel (movement) producedan unacceptable RIsK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Takes into account Clauses 9.2.5 and 9.8.4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance confirmed by examination of mEEQuiPmEnT over travel calculations andevaluation plus functional tests …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>9.8.4.2</td><td rowspan=1 colspan=1>Activation of mECHANICAL PROTecTiVE DEVIcE ismade obvious to OPERAToR when ME EQuIPMEnTcan still be used after failure of suspension oractuation means and activation of a MEcHANicALPRoTEcTivE DEvIcE (e.g., a secondary cable)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>MEcHAnIcAL PRoTecTIvE DEVIcE requires use of aTooL to be reset or replaced</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.4.3</td><td rowspan=1 colspan=2>MEcHANIcAL PRoTEcTiVE DEVIcE intended to function once</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Further use of mE EQuipmENT not possible untilreplacement of MECHANIcAL PROTecTiVE DEvIcE :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- AccoMPANYiNG DoCUmENTs instruct once MECHANICAL PROTECTIVE DEVICE is activated,SERVIcE PERsoNNEL shall be called, andMEcHANIcAL PRoTecTIVE DEVIcE must be replacedbefore ME EQuIPmEnT can be used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— ME EQuiPmEnT permanently marked with safetysign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Marking is adjacent to mEcHANicAL PRoTEcTiVEDEVIcE or its Iocation relative to MEcHANicALPROTEcTiVE DEVIcE is obvious to servicepersonnel</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "1663c79269752e2a5796e2cb471c3953878b638105677f17f7de0e9c343cc051.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5952,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        60,
                        556,
                        483
                    ],
                    "blocks": [
                        {
                            "score": 0.9371,
                            "bbox": [
                                64,
                                60,
                                556,
                                483
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        60,
                                        556,
                                        483
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                60,
                                                556,
                                                483
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Compliance confirmed by examination of mEEQUIPMENT, ACCOMPANYING DOCUMENTS,specifications and processing of materials, andfollowing test.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A chain, cable, band, spring, belt, jack screwnut, pneumatic or hydraulic hose, structuralpart or the like, employed to support a load,defeated by a convenient means causingmaximum normal load to fall from most adverseposition permitted by construction of mEEQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Load included sAFE WoRKInG LOAD in 9.8.3.1when system was capable of supporting aPATIENT Or OPERATOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No evidence of damage to MEcHANicALPROTecTivE DEvicE affecting its ability to performits intended function</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.5</td><td rowspan=1 colspan=2>Systems without MECHANICAL PROTEcTIVE DEVICES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Support system parts have TEnsiLE sAFeTYFACTORS  to values in Table 21, rows 1 and 2,and are not impaired by wear.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Support system parts impaired by wear,however, they have TENsiLE SAFETY FAcTORSto values in Table 21, rows 3 and 4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Examination of mE EQuiPmENT, designdocumentation and RisK MAnAGemENT FILEconfirmed compliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "9cb0cad002abb9c1daa619f77aba9ff62a007213ba876b24efa2e23bc4c7f397.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9371
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        495,
                        556,
                        755
                    ],
                    "blocks": [
                        {
                            "score": 0.9769,
                            "bbox": [
                                64,
                                495,
                                556,
                                755
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        495,
                                        556,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                495,
                                                556,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=2>PROTECTION AGAINST UNWANTED AND EXCESSIVE RADIATION HAZARDS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.1</td><td rowspan=1 colspan=2>X-Radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.1.1</td><td rowspan=1 colspan=1>The air kerma did not exceed 5 μGy/hat 5 cmfrom surface of mE EQuiPmEnT includingbackground radiation for mE EQuiPmenT notproducing therapeutic/diagnostic X-radiationbut producing ionizing radiation</td><td rowspan=1 colspan=1>No X-radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Annual exposure reduced taking into accountthe irradiated body part, national regulations,and/or international recommendations for MEEQuipmEnT that has permanent proximity to aPATienT as part of the INTenDeD UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Amount of radiation measured by means of anionizing chamber radiation monitor with aneffective area of 10 cm² or by other instrumentsproducing equal results</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuIPmEnT operated as in NORmAL UsE atmost unfavourable RATeD MAIns VoLTAGE andcontrols adjusted to emit maximum radiation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "d8f8462f432bfc531f94bd587d093aa2fcabaaf962639865994c820a0fdf9a15.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9769
                }
            ],
            "page_idx": 63,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7982,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 64 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5952,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        60,
                        556,
                        483
                    ],
                    "blocks": [
                        {
                            "score": 0.9371,
                            "bbox": [
                                64,
                                60,
                                556,
                                483
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        60,
                                        556,
                                        483
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                60,
                                                556,
                                                483
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Compliance confirmed by examination of mEEQUIPMENT, ACCOMPANYING DOCUMENTS,specifications and processing of materials, andfollowing test.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A chain, cable, band, spring, belt, jack screwnut, pneumatic or hydraulic hose, structuralpart or the like, employed to support a load,defeated by a convenient means causingmaximum normal load to fall from most adverseposition permitted by construction of mEEQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Load included sAFE WoRKInG LOAD in 9.8.3.1when system was capable of supporting aPATIENT Or OPERATOR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No evidence of damage to MEcHANicALPROTecTivE DEvicE affecting its ability to performits intended function</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>9.8.5</td><td rowspan=1 colspan=2>Systems without MECHANICAL PROTEcTIVE DEVICES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Support system parts have TEnsiLE sAFeTYFACTORS  to values in Table 21, rows 1 and 2,and are not impaired by wear.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Support system parts impaired by wear,however, they have TENsiLE SAFETY FAcTORSto values in Table 21, rows 3 and 4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Examination of mE EQuiPmENT, designdocumentation and RisK MAnAGemENT FILEconfirmed compliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "9cb0cad002abb9c1daa619f77aba9ff62a007213ba876b24efa2e23bc4c7f397.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9371
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        495,
                        556,
                        755
                    ],
                    "blocks": [
                        {
                            "score": 0.9769,
                            "bbox": [
                                64,
                                495,
                                556,
                                755
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        495,
                                        556,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                495,
                                                556,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=2>PROTECTION AGAINST UNWANTED AND EXCESSIVE RADIATION HAZARDS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.1</td><td rowspan=1 colspan=2>X-Radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.1.1</td><td rowspan=1 colspan=1>The air kerma did not exceed 5 μGy/hat 5 cmfrom surface of mE EQuiPmEnT includingbackground radiation for mE EQuiPmenT notproducing therapeutic/diagnostic X-radiationbut producing ionizing radiation</td><td rowspan=1 colspan=1>No X-radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Annual exposure reduced taking into accountthe irradiated body part, national regulations,and/or international recommendations for MEEQuipmEnT that has permanent proximity to aPATienT as part of the INTenDeD UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Amount of radiation measured by means of anionizing chamber radiation monitor with aneffective area of 10 cm² or by other instrumentsproducing equal results</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuIPmEnT operated as in NORmAL UsE atmost unfavourable RATeD MAIns VoLTAGE andcontrols adjusted to emit maximum radiation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "d8f8462f432bfc531f94bd587d093aa2fcabaaf962639865994c820a0fdf9a15.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9769
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        594
                    ],
                    "blocks": [
                        {
                            "score": 0.5126,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9899,
                            "bbox": [
                                64,
                                61,
                                556,
                                594
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        594
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                594
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Internal pre-set controls not intended foradjustment during ExPEcTeD sERVicE LiFE of MEEQuiPMEnT not taken into consideration</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.1.2</td><td rowspan=1 colspan=1>Risk from unintended X-radiation from mEEQuiPmENT producing X-radiation for diagnosticand therapeutic purposes addressedapplication of applicable particular andcollateral standards, or ..</td><td rowspan=1 colspan=1>No X-radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISK MANAGEMEnT PROcEss as indicated in RIsKMANAGEMENT FILE..</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.2</td><td rowspan=1 colspan=1>RisK associated with alpha, beta, gamma,neutron, and other particle radiation, whenapplicable, addressed in RisK MANAGEmENTPRocess as shown in RIsK MAnaGemenT FILE :</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.3</td><td rowspan=1 colspan=1>The power density of unintended microwaveradiation at frequencies between 1 GHz and100 GHz does not exceed 10 W/m2 at any point50 mm away from a surface of the mE EQuipmenTunder reference test conditions</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Microwave radiation is propagated intentionallyfor example, at waveguide output ports</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.4</td><td rowspan=1 colspan=1>Relevant requirements of IEC 60825-1:2007applied to lasers, laser light barriers or similarwith a wavelength range of 180nm to 1 mm.</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.5</td><td rowspan=1 colspan=1>RisK associated with visible electromagneticradiation other than emitted by lasers and LEDs,when applicable, addressed in RiskMANAGEmEnT PROcESS as indicated in RIsKMANAGEMENT FILE ..</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.6</td><td rowspan=1 colspan=1>RisK associated with infrared radiation otherthan emitted by lasers and LEDs, as applicable,addressed in RisK MANAGEMENT PRocESS asindicated in RIsK MANAGemenT FILE .</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>10.7</td><td rowspan=1 colspan=1>RisK associated with ultraviolet radiation otherthan emitted by lasers and LEDs, as applicable,addressed in RIsK MAnAGEMENT PRocEss as indicated in RIsK MAnAGemenT FILE.</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "5c1dcf6253e7305638c0e51b796bc9cb291481aad9e72150bb7e985d9574c477.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9899
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        617,
                        555,
                        767
                    ],
                    "blocks": [
                        {
                            "score": 0.9898,
                            "bbox": [
                                65,
                                617,
                                555,
                                767
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        617,
                                        555,
                                        767
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                617,
                                                555,
                                                767
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=2>PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHERHAZARDS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.1</td><td rowspan=1 colspan=2>Excessive temperatures in mE EQuiPmEnT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.1.1</td><td rowspan=1 colspan=1>Temperatures on mE EQuiPmEnT parts did notexceed values in Tables 22 and 23 operating inworst-case NoRmAL usE at maximum ratedambient operating temperature T</td><td rowspan=1 colspan=1>See appended Table 11.1.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Surfaces of test corner did not exceed 90 C</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>THERMAL CuT-ouTs did not operate in NORMALCONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "782a4972c719f24aaf27a5bbac164ec5f3bff86faf70bce9e39aa22d4a0e0601.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9898
                }
            ],
            "page_idx": 64,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7705,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 65 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        556,
                        594
                    ],
                    "blocks": [
                        {
                            "score": 0.5126,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9899,
                            "bbox": [
                                64,
                                61,
                                556,
                                594
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        556,
                                        594
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                556,
                                                594
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Internal pre-set controls not intended foradjustment during ExPEcTeD sERVicE LiFE of MEEQuiPMEnT not taken into consideration</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.1.2</td><td rowspan=1 colspan=1>Risk from unintended X-radiation from mEEQuiPmENT producing X-radiation for diagnosticand therapeutic purposes addressedapplication of applicable particular andcollateral standards, or ..</td><td rowspan=1 colspan=1>No X-radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISK MANAGEMEnT PROcEss as indicated in RIsKMANAGEMENT FILE..</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.2</td><td rowspan=1 colspan=1>RisK associated with alpha, beta, gamma,neutron, and other particle radiation, whenapplicable, addressed in RisK MANAGEmENTPRocess as shown in RIsK MAnaGemenT FILE :</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.3</td><td rowspan=1 colspan=1>The power density of unintended microwaveradiation at frequencies between 1 GHz and100 GHz does not exceed 10 W/m2 at any point50 mm away from a surface of the mE EQuipmenTunder reference test conditions</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Microwave radiation is propagated intentionallyfor example, at waveguide output ports</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.4</td><td rowspan=1 colspan=1>Relevant requirements of IEC 60825-1:2007applied to lasers, laser light barriers or similarwith a wavelength range of 180nm to 1 mm.</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.5</td><td rowspan=1 colspan=1>RisK associated with visible electromagneticradiation other than emitted by lasers and LEDs,when applicable, addressed in RiskMANAGEmEnT PROcESS as indicated in RIsKMANAGEMENT FILE ..</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.6</td><td rowspan=1 colspan=1>RisK associated with infrared radiation otherthan emitted by lasers and LEDs, as applicable,addressed in RisK MANAGEMENT PRocESS asindicated in RIsK MANAGemenT FILE .</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>10.7</td><td rowspan=1 colspan=1>RisK associated with ultraviolet radiation otherthan emitted by lasers and LEDs, as applicable,addressed in RIsK MAnAGEMENT PRocEss as indicated in RIsK MAnAGemenT FILE.</td><td rowspan=1 colspan=1>No such radiation source</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "5c1dcf6253e7305638c0e51b796bc9cb291481aad9e72150bb7e985d9574c477.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9899
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        617,
                        555,
                        767
                    ],
                    "blocks": [
                        {
                            "score": 0.9898,
                            "bbox": [
                                65,
                                617,
                                555,
                                767
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        617,
                                        555,
                                        767
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                617,
                                                555,
                                                767
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=2>PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHERHAZARDS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.1</td><td rowspan=1 colspan=2>Excessive temperatures in mE EQuiPmEnT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.1.1</td><td rowspan=1 colspan=1>Temperatures on mE EQuiPmEnT parts did notexceed values in Tables 22 and 23 operating inworst-case NoRmAL usE at maximum ratedambient operating temperature T</td><td rowspan=1 colspan=1>See appended Table 11.1.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Surfaces of test corner did not exceed 90 C</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>THERMAL CuT-ouTs did not operate in NORMALCONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "782a4972c719f24aaf27a5bbac164ec5f3bff86faf70bce9e39aa22d4a0e0601.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9898
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6011,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        62,
                        556,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                62,
                                556,
                                754
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        62,
                                        556,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                62,
                                                556,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>11.1.2</td><td rowspan=1 colspan=2>Temperature of APpLiED PARTs</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.1.2.1</td><td rowspan=1 colspan=1>APPLIED PARTS (hot or cold intended tosupply heat to a PATiENTcomply                           :</td><td rowspan=1 colspan=1>Applied parts did not intend tosupply heat to a patient.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Clinical effects determined and documentedin the RISK MANAGEMENT FILE(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature (hot or cold) of APPLiED PARTsintended to supply heat to a PATIENTdisclosed in the instructions for use</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.1.2.2</td><td rowspan=1 colspan=1>APPLiED PARTs not intended to supply heat to aPATienT complies with the limits of Table 24 inboth NORmAL CoNDITiON and SINGLe FAULTCONDITION.</td><td rowspan=1 colspan=1>Not intended to supply heat</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>APPLiED PARTs surface temperature exceeds41℃ disclosed in the instruction manual:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum Temperature …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Conditions for safe contact, e.g. duration orcondition of the PATiENT..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Clinical effects with respect to characteristicssuch as body surface, maturity of PATieNTs,medications being taken or surface pressuredocumented in the RIsK MANAGEmEnT FILE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>APPLiED PARTs surface temperature of equal toor less than 41℃</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Analysis documented in the RIsK MANAGEmEnTFILE show that APPLiED PART temperatures arenot affected by operation of the ME EQuiPmENTincluding SInGLE FAULT COnDITIONS.Measurement of APPLieD PART temperatureaccording to 11.1.3 is not conducted .</td><td rowspan=1 colspan=1>Measurement of applied parttemperature is conducted</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Surfaces of APPLiED PARTs that are cooledbelow ambient temperatures evaluated in theRISK MANAGEMENT PROCESS …                  :</td><td rowspan=1 colspan=1>No such equipment</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.1.3</td><td rowspan=1 colspan=1>Measurements not made when engineeringjudgment and rationale by MANuFAcTuRERindicated temperature limits could not exceed,as documented in RIsK MANAGEmEnT FILE .</td><td rowspan=1 colspan=1>Temperature measurementtest carried out.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test corner not used where engineeringjudgment and rationale by MAnuFAcTuRERindicated test corner will not impactmeasurements, as documented in RisKMANAGEMENT FILE</td><td rowspan=1 colspan=1>Test corner used.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Probability of occurrence and duration ofcontact for parts likely to be touched and forAPPLieD PARTs documented in RisK MAnAGEmenTFILE</td><td rowspan=1 colspan=1>Risk management file hasdefined the probability ofoccurrence</td><td rowspan=1 colspan=1>マ</td></tr></table>",
                                            "image_path": "46b8b9a682e03492c59c74db50665f41e3d6756676b2750dd00154a1ffdba030.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 65,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7688,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 66 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6011,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        62,
                        556,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                62,
                                556,
                                754
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        62,
                                        556,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                62,
                                                556,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>11.1.2</td><td rowspan=1 colspan=2>Temperature of APpLiED PARTs</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.1.2.1</td><td rowspan=1 colspan=1>APPLIED PARTS (hot or cold intended tosupply heat to a PATiENTcomply                           :</td><td rowspan=1 colspan=1>Applied parts did not intend tosupply heat to a patient.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Clinical effects determined and documentedin the RISK MANAGEMENT FILE(ISO 14971 Cl. 4.2-4.4, 5, 6.2-6.5)</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature (hot or cold) of APPLiED PARTsintended to supply heat to a PATIENTdisclosed in the instructions for use</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.1.2.2</td><td rowspan=1 colspan=1>APPLiED PARTs not intended to supply heat to aPATienT complies with the limits of Table 24 inboth NORmAL CoNDITiON and SINGLe FAULTCONDITION.</td><td rowspan=1 colspan=1>Not intended to supply heat</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>APPLiED PARTs surface temperature exceeds41℃ disclosed in the instruction manual:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum Temperature …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Conditions for safe contact, e.g. duration orcondition of the PATiENT..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Clinical effects with respect to characteristicssuch as body surface, maturity of PATieNTs,medications being taken or surface pressuredocumented in the RIsK MANAGEmEnT FILE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>APPLiED PARTs surface temperature of equal toor less than 41℃</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Analysis documented in the RIsK MANAGEmEnTFILE show that APPLiED PART temperatures arenot affected by operation of the ME EQuiPmENTincluding SInGLE FAULT COnDITIONS.Measurement of APPLieD PART temperatureaccording to 11.1.3 is not conducted .</td><td rowspan=1 colspan=1>Measurement of applied parttemperature is conducted</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Surfaces of APPLiED PARTs that are cooledbelow ambient temperatures evaluated in theRISK MANAGEMENT PROCESS …                  :</td><td rowspan=1 colspan=1>No such equipment</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.1.3</td><td rowspan=1 colspan=1>Measurements not made when engineeringjudgment and rationale by MANuFAcTuRERindicated temperature limits could not exceed,as documented in RIsK MANAGEmEnT FILE .</td><td rowspan=1 colspan=1>Temperature measurementtest carried out.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test corner not used where engineeringjudgment and rationale by MAnuFAcTuRERindicated test corner will not impactmeasurements, as documented in RisKMANAGEMENT FILE</td><td rowspan=1 colspan=1>Test corner used.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Probability of occurrence and duration ofcontact for parts likely to be touched and forAPPLieD PARTs documented in RisK MAnAGEmenTFILE</td><td rowspan=1 colspan=1>Risk management file hasdefined the probability ofoccurrence</td><td rowspan=1 colspan=1>マ</td></tr></table>",
                                            "image_path": "46b8b9a682e03492c59c74db50665f41e3d6756676b2750dd00154a1ffdba030.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6232,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        782
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                62,
                                556,
                                782
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>11.1.4</td><td rowspan=1 colspan=1>GuARDs preventing contact with hot or coldaccessible surfaces removable only with aTOOL</td><td rowspan=1 colspan=1>No such guard</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.2</td><td rowspan=1 colspan=2>Fire prevention</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.2.1</td><td rowspan=1 colspan=1>EncLosure has strength and rigidity necessaryto prevent a fire caused by reasonablyforeseeable misuse and met mechanicalstrength tests for ENcLosuRes in 15.3</td><td rowspan=1 colspan=1>Refer to clause 15.3.2, 15.3.3,15.3.4, 15.3.6 for detail</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.2.2</td><td rowspan=1 colspan=2>Me equipment and me systems used in conjunction with oxYGEN RicHENVIRONMENTS</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.2.2.1</td><td rowspan=1 colspan=1>RisK of fire in an OxYGEN RICH EnViRonmEnTreduced by means limiting spread of fire underNORMAL or SinGLe FAULt conDitIons when sourceof ignition in contact with ignitable material … :</td><td rowspan=1 colspan=1>Not used in conjunction withoxygen rich environments.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirements of 13.1.1 applied to oxygenconcentrations up to 25 % at one atmosphereor partial pressures up to 27.5 kPa for higheratmospheric pressures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) No sources of ignition discovered in anOxYGEN RICH EnVIROnMENT in NORMAL and SINGLEFAULT coNDiTioNs under any of the followingconditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) when temperature of material raised to itsignition temperature</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) when temperatures affected solder or solderjoints causing loosening, short circuiting, orother failures causing sparking or increasingmaterial temperature to its ignition temperature</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3) when parts affecting safety cracked orchanged outer shape exposing temperatureshigher than 300c or sparks due to overheating</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4) when temperatures of parts or componentsexceeded 300℃, atmosphere was 100 %oxygen, contact material solder, and fuelcotton</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5) when sparks provided adequate energy forignition by exceeding limits of Figs 35 to 37(inclusive), atmosphere was 100 % oxygen,contact material solder, and fuel cotton</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Deviations from worst case limits in 4) and 5)above based on lower oxygen concentrationsor less flammable fuels justified anddocumented in RIsK MANAGEmEnT FILE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternative test in this clause did not identifyexistence of ignition sources at highestvoltage or current, respectively …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A safe upper limit determined by dividingupper limit of voltage or current, respectively,with safety margin factor of three ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "c52c91682772e55c37a0d78878e4edfb3bba24607856fdf6a5d9b5adbd56bf15.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 66,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8268,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 67 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6232,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        62,
                        556,
                        782
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                64,
                                62,
                                556,
                                782
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        62,
                                        556,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                62,
                                                556,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>11.1.4</td><td rowspan=1 colspan=1>GuARDs preventing contact with hot or coldaccessible surfaces removable only with aTOOL</td><td rowspan=1 colspan=1>No such guard</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.2</td><td rowspan=1 colspan=2>Fire prevention</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.2.1</td><td rowspan=1 colspan=1>EncLosure has strength and rigidity necessaryto prevent a fire caused by reasonablyforeseeable misuse and met mechanicalstrength tests for ENcLosuRes in 15.3</td><td rowspan=1 colspan=1>Refer to clause 15.3.2, 15.3.3,15.3.4, 15.3.6 for detail</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.2.2</td><td rowspan=1 colspan=2>Me equipment and me systems used in conjunction with oxYGEN RicHENVIRONMENTS</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.2.2.1</td><td rowspan=1 colspan=1>RisK of fire in an OxYGEN RICH EnViRonmEnTreduced by means limiting spread of fire underNORMAL or SinGLe FAULt conDitIons when sourceof ignition in contact with ignitable material … :</td><td rowspan=1 colspan=1>Not used in conjunction withoxygen rich environments.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirements of 13.1.1 applied to oxygenconcentrations up to 25 % at one atmosphereor partial pressures up to 27.5 kPa for higheratmospheric pressures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) No sources of ignition discovered in anOxYGEN RICH EnVIROnMENT in NORMAL and SINGLEFAULT coNDiTioNs under any of the followingconditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) when temperature of material raised to itsignition temperature</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) when temperatures affected solder or solderjoints causing loosening, short circuiting, orother failures causing sparking or increasingmaterial temperature to its ignition temperature</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3) when parts affecting safety cracked orchanged outer shape exposing temperatureshigher than 300c or sparks due to overheating</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4) when temperatures of parts or componentsexceeded 300℃, atmosphere was 100 %oxygen, contact material solder, and fuelcotton</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5) when sparks provided adequate energy forignition by exceeding limits of Figs 35 to 37(inclusive), atmosphere was 100 % oxygen,contact material solder, and fuel cotton</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Deviations from worst case limits in 4) and 5)above based on lower oxygen concentrationsor less flammable fuels justified anddocumented in RIsK MANAGEmEnT FILE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternative test in this clause did not identifyexistence of ignition sources at highestvoltage or current, respectively …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A safe upper limit determined by dividingupper limit of voltage or current, respectively,with safety margin factor of three ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "c52c91682772e55c37a0d78878e4edfb3bba24607856fdf6a5d9b5adbd56bf15.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5514,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        776
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                776
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        776
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                776
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ResiDUAL Risk of fire in an OxYGEN RicHENVIROnMENT as determined by application ofRisK MANAGemenT PRocEss is based on followingconfigurations, or in combination </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Electrical components in an oxYGEN RicHENVIRONMENT provided with power supplieshaving limited energy levels lower than thoseconsidered sufficient for ignition in 11.2.2.1 a)as determined by examination, measurementor calculation of power, energy, andtemperatures in NoRMAL and sinGLE FAULTCONDiTions identified in 11.2....</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) Max oxygen concentration measured until itdid not exceed 25 % in ventilatedcompartments with parts that can be a sourceof ignition only in SInGLE FAULT ConDiTioN andcan be penetrated by oxygen due to anundetected leak (%) …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3) A compartment with parts or componentsthat can be a source of ignition only underSINGLE FAULT CoNDiTioN separated from anothercompartment containing an OxYGEN RIcHENVIRonmENT by sealing all joints and holes forcables, shafts, or other purposes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Effect of possible leaks and failures underSINGLE FAULT ConDiTioN that could causeignition evaluated using a RisK AssessmEnT todetermine maintenance intervals byexamination of documentation and RiskMANAGEMENT FILE .</td><td rowspan=1 colspan=1>Not used in conjunction withoxygen rich environments</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4) Fire initiated in ENcLosuRE of electricalcomponents in a compartment with oxYGENRICH EnviRonmenT that can become a source ofignition only under SInGLE FAULT ConDITiOnsself-extinguished rapidly and no hazardousamount of toxic gases reached PATiENT asdetermined by analysis of gases</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.2.2.2</td><td rowspan=1 colspan=1>Risk of ignition under least favourableconditions did not occur and oxygenconcentration did not exceed 25% inimmediate surroundings due to location ofexternal exhaust outlets of an OxYGEN RIcHENVIRoNmENT when electrical componentsmounted outside of ME EQuiPmEnT or ME sYsTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.2.2.3</td><td rowspan=1 colspan=1>Electrical connections within a compartmentcontaining an OxYGEN RIcH ENVIRONMEnT underNORMAL usE did not produce sparks due toloosening or breaking, except when limited inpower and energy to values in 11.2.2.1 a) 5)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Screw-attachments protected againstloosening during use by varnishing, use ofspring washers, or adequate torques</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "7bbab8483a66a940b99bf5441f0b7541974e22939935ca8630a838af3540f0ef.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 67,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7866,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 68 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5514,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        776
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                776
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        776
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                776
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ResiDUAL Risk of fire in an OxYGEN RicHENVIROnMENT as determined by application ofRisK MANAGemenT PRocEss is based on followingconfigurations, or in combination </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Electrical components in an oxYGEN RicHENVIRONMENT provided with power supplieshaving limited energy levels lower than thoseconsidered sufficient for ignition in 11.2.2.1 a)as determined by examination, measurementor calculation of power, energy, andtemperatures in NoRMAL and sinGLE FAULTCONDiTions identified in 11.2....</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) Max oxygen concentration measured until itdid not exceed 25 % in ventilatedcompartments with parts that can be a sourceof ignition only in SInGLE FAULT ConDiTioN andcan be penetrated by oxygen due to anundetected leak (%) …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3) A compartment with parts or componentsthat can be a source of ignition only underSINGLE FAULT CoNDiTioN separated from anothercompartment containing an OxYGEN RIcHENVIRonmENT by sealing all joints and holes forcables, shafts, or other purposes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Effect of possible leaks and failures underSINGLE FAULT ConDiTioN that could causeignition evaluated using a RisK AssessmEnT todetermine maintenance intervals byexamination of documentation and RiskMANAGEMENT FILE .</td><td rowspan=1 colspan=1>Not used in conjunction withoxygen rich environments</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>4) Fire initiated in ENcLosuRE of electricalcomponents in a compartment with oxYGENRICH EnviRonmenT that can become a source ofignition only under SInGLE FAULT ConDITiOnsself-extinguished rapidly and no hazardousamount of toxic gases reached PATiENT asdetermined by analysis of gases</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.2.2.2</td><td rowspan=1 colspan=1>Risk of ignition under least favourableconditions did not occur and oxygenconcentration did not exceed 25% inimmediate surroundings due to location ofexternal exhaust outlets of an OxYGEN RIcHENVIRoNmENT when electrical componentsmounted outside of ME EQuiPmEnT or ME sYsTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.2.2.3</td><td rowspan=1 colspan=1>Electrical connections within a compartmentcontaining an OxYGEN RIcH ENVIRONMEnT underNORMAL usE did not produce sparks due toloosening or breaking, except when limited inpower and energy to values in 11.2.2.1 a) 5)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Screw-attachments protected againstloosening during use by varnishing, use ofspring washers, or adequate torques</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "7bbab8483a66a940b99bf5441f0b7541974e22939935ca8630a838af3540f0ef.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5324,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        780
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                780
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        780
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                780
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Soldered, crimped, and pin-and-socketconnections of cables exiting ENcLosuREinclude additional mechanical securing means</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.2.3</td><td rowspan=1 colspan=2> SInGLE FAULT CONDITIONS related to OXYGEN RICH ENViRonmENTs ME EQUIPMENT andME SYSTEMS considered</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Failure of a ventilation system constructed inaccordance with 11.2.2.1 b) 2).……</td><td rowspan=1 colspan=1>Not used in conjunction withoxygen rich environments.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Failure of a barrier constructed inaccordance with 11.2.2.1 b) 3).……</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Failure of a component creating a source ofignition (as defined in 11.2.2.1 a) …..</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Failure of solid insulation or creepage andclearances providing equivalent of at least oneMEANS OF PATiENT PRoTEcTIOn but less than twoMEANs OF PATieNT PRoTEcTiIon that could create asource of ignition defined in 11.2.2.1 a) .</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Failure of a pneumatic component resultingin leakage of oxygen-enriched gas.</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.3</td><td rowspan=1 colspan=2>Constructional requirements for fire ENcLosuREs of mE EQuiPmENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuipmEnT met this clause for alternatemeans of compliance with selected HAZARDoussITuAtions and fault conditions in 13.1.2.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Constructional requirements were met, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- constructional requirements specificallyanalysed in RisK MANAGEMEnT FILE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Justification, when requirement not met .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Flammability classification of insulated wirewithin fire ENcLosuRE is FV-1, or better, basedon IEC 60695 series as determined byexamination of data on materials..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Flammability classification of connectors,printed circuit boards, and insulating materialon which components are mounted is FV-2, orbetter, based on IEC 60695-11-10 as decided byexamination of materials data ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If no FV Certification, FV tests based on IEC60695-11-10 conducted on 3 samples ofcomplete parts (or sections of it), includingarea with min. thickness, ventilation openings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Fire ENcLosuRE met following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) No openings at bottom or, as specified inFig 39, constructed with baffles as in Fig 38, ormade of perforated metal as in Table 25, or ametal screen with a mesh 2 ×2 mm centre tocentre and wire diameter of at least 0.45 mm</td><td rowspan=1 colspan=1>No openings at bottom.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) No openings on the sides within the areaincluded within the inclined line C in Fig 39</td><td rowspan=1 colspan=1>No openings on the sides.</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "ff6d3d4cc65533fd293565449f27d434a2aa4d0a6013fdfb95a16379a6a9ded1.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 68,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7995,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 69 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5324,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        780
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                780
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        780
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                780
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Soldered, crimped, and pin-and-socketconnections of cables exiting ENcLosuREinclude additional mechanical securing means</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.2.3</td><td rowspan=1 colspan=2> SInGLE FAULT CONDITIONS related to OXYGEN RICH ENViRonmENTs ME EQUIPMENT andME SYSTEMS considered</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Failure of a ventilation system constructed inaccordance with 11.2.2.1 b) 2).……</td><td rowspan=1 colspan=1>Not used in conjunction withoxygen rich environments.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Failure of a barrier constructed inaccordance with 11.2.2.1 b) 3).……</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Failure of a component creating a source ofignition (as defined in 11.2.2.1 a) …..</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Failure of solid insulation or creepage andclearances providing equivalent of at least oneMEANS OF PATiENT PRoTEcTIOn but less than twoMEANs OF PATieNT PRoTEcTiIon that could create asource of ignition defined in 11.2.2.1 a) .</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Failure of a pneumatic component resultingin leakage of oxygen-enriched gas.</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.3</td><td rowspan=1 colspan=2>Constructional requirements for fire ENcLosuREs of mE EQuiPmENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuipmEnT met this clause for alternatemeans of compliance with selected HAZARDoussITuAtions and fault conditions in 13.1.2.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Constructional requirements were met, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- constructional requirements specificallyanalysed in RisK MANAGEMEnT FILE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Justification, when requirement not met .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Flammability classification of insulated wirewithin fire ENcLosuRE is FV-1, or better, basedon IEC 60695 series as determined byexamination of data on materials..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Flammability classification of connectors,printed circuit boards, and insulating materialon which components are mounted is FV-2, orbetter, based on IEC 60695-11-10 as decided byexamination of materials data ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If no FV Certification, FV tests based on IEC60695-11-10 conducted on 3 samples ofcomplete parts (or sections of it), includingarea with min. thickness, ventilation openings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Fire ENcLosuRE met following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) No openings at bottom or, as specified inFig 39, constructed with baffles as in Fig 38, ormade of perforated metal as in Table 25, or ametal screen with a mesh 2 ×2 mm centre tocentre and wire diameter of at least 0.45 mm</td><td rowspan=1 colspan=1>No openings at bottom.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) No openings on the sides within the areaincluded within the inclined line C in Fig 39</td><td rowspan=1 colspan=1>No openings on the sides.</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "ff6d3d4cc65533fd293565449f27d434a2aa4d0a6013fdfb95a16379a6a9ded1.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        726
                    ],
                    "blocks": [
                        {
                            "score": 0.564,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                555,
                                726
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        726
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                726
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3) EncLosuRE, baffles, and flame barriers haveadequate rigidity and are made of appropriatemetal or of non-metallic materials, exceptconstructions based on Table 25 and a mesh;FV-2 or better for TRANSPORTABLE ME EQUIPmENT,FV-1 or better for fixed EQulPMENT, orSTATIoNARY EQUIPMENT per IEC 60695-11-10,determined by ENcLosuRE examination orflammability classification based on 11.3a...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.4</td><td rowspan=1 colspan=2> ME EQuiPmEnT and mE sYsTEms intended for use with flammable anaesthetics</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuipmENT, ME sYsTems and parts describedin AccOMPAnYInG DocUmEnTs for use withflammable anaesthetics (cATEGoRY AP) oranaesthetics with oxidants (cATEGoRY APG)comply with Annex G</td><td rowspan=1 colspan=1>Not use with flammableanaesthetics.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.5</td><td rowspan=1 colspan=2>ME EQuipmenT and mE sYsTems intended for use in conjunction with flammableagents</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>MANUFACTURER&#x27;S RISK MANAGEMENT PROCESSaddresses possibility of fire and associatedmitigations as confirmed by examination ofRISK MANAGEMENT FILE .</td><td rowspan=1 colspan=1>Not use with flammableanaesthetics.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.6</td><td rowspan=1 colspan=2>Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,disinfection, sterilization and compatibility with substances used with the mEEQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.6.1</td><td rowspan=1 colspan=1>Sufficient degree of protection providedagainst overflow, spillage, leakage, ingress ofwater or particulate matter, cleaning,disinfection and sterilization, and compatibilitywith substances used with mE EQuiPmENT.</td><td rowspan=1 colspan=1>See Appended Table 11.6.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.6.2</td><td rowspan=1 colspan=1>Overflow in mE EQUIPmENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> mE EQuiPmEnT incorporates a reservoir or liquidstorage that is liable to be overfilled or tooverflow in NoRmAL UsE, liquid overflowing fromthe reservoir or chamber did not wet any MEANsOF PRoTecTion that is liable to be adverselyaffected by such a liquid, nor result in the lossof BASIC SAFETY Or ESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1>No liquid reservoir</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum fill level is indicated by marking onthe ME EQuiPmEnT and a warning or safetynotice is given, no HAzARDous sItuATiOn (asspecified in 13.1) or unacceptable Risk due tooverflow developed when the reservoir orliquid storage chamber is filled to its maximumcapacity and the TRAnsPORTABLE ME EQuIPmEnTis tilted through an angle of 10; or for MoBiLE MEEQuiPmenT exceeding 45 kg, is moved over athreshold as described in 9.4.2.4.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "145b5f59976c7cb98cea91d1a745af9c76264ca1190dcccf2554d2e69a321e9f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 69,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7943,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 70 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        726
                    ],
                    "blocks": [
                        {
                            "score": 0.564,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                555,
                                726
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        726
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                726
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3) EncLosuRE, baffles, and flame barriers haveadequate rigidity and are made of appropriatemetal or of non-metallic materials, exceptconstructions based on Table 25 and a mesh;FV-2 or better for TRANSPORTABLE ME EQUIPmENT,FV-1 or better for fixed EQulPMENT, orSTATIoNARY EQUIPMENT per IEC 60695-11-10,determined by ENcLosuRE examination orflammability classification based on 11.3a...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.4</td><td rowspan=1 colspan=2> ME EQuiPmEnT and mE sYsTEms intended for use with flammable anaesthetics</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuipmENT, ME sYsTems and parts describedin AccOMPAnYInG DocUmEnTs for use withflammable anaesthetics (cATEGoRY AP) oranaesthetics with oxidants (cATEGoRY APG)comply with Annex G</td><td rowspan=1 colspan=1>Not use with flammableanaesthetics.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.5</td><td rowspan=1 colspan=2>ME EQuipmenT and mE sYsTems intended for use in conjunction with flammableagents</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>MANUFACTURER&#x27;S RISK MANAGEMENT PROCESSaddresses possibility of fire and associatedmitigations as confirmed by examination ofRISK MANAGEMENT FILE .</td><td rowspan=1 colspan=1>Not use with flammableanaesthetics.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.6</td><td rowspan=1 colspan=2>Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,disinfection, sterilization and compatibility with substances used with the mEEQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.6.1</td><td rowspan=1 colspan=1>Sufficient degree of protection providedagainst overflow, spillage, leakage, ingress ofwater or particulate matter, cleaning,disinfection and sterilization, and compatibilitywith substances used with mE EQuiPmENT.</td><td rowspan=1 colspan=1>See Appended Table 11.6.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.6.2</td><td rowspan=1 colspan=1>Overflow in mE EQUIPmENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> mE EQuiPmEnT incorporates a reservoir or liquidstorage that is liable to be overfilled or tooverflow in NoRmAL UsE, liquid overflowing fromthe reservoir or chamber did not wet any MEANsOF PRoTecTion that is liable to be adverselyaffected by such a liquid, nor result in the lossof BASIC SAFETY Or ESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1>No liquid reservoir</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum fill level is indicated by marking onthe ME EQuiPmEnT and a warning or safetynotice is given, no HAzARDous sItuATiOn (asspecified in 13.1) or unacceptable Risk due tooverflow developed when the reservoir orliquid storage chamber is filled to its maximumcapacity and the TRAnsPORTABLE ME EQuIPmEnTis tilted through an angle of 10; or for MoBiLE MEEQuiPmenT exceeding 45 kg, is moved over athreshold as described in 9.4.2.4.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "145b5f59976c7cb98cea91d1a745af9c76264ca1190dcccf2554d2e69a321e9f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5941,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        780
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                556,
                                780
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        780
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                780
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No warning or safety notice provided regardingthe maximum fill level, no HAZARDous sITuATION(as specified in 13.1) or unacceptable Risk dueto overflow developed when the reservoir orliquid storage chamber was filled to 15 %above the maximum capacity and theTRANSPORTABLE ME EQUIPmENT was tilted throughan angle of 10; or in moBiLe me EQuIpmenTexceeding 45 kg, was moved over a thresholdas described in 9.4.2.4.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.6.3</td><td rowspan=1 colspan=1>Spillage on mE EQuiPmENT and mE SYStem</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuIPmEnT and mE SYsTems handling liquidsin NoRmAL usE positioned as in 5.4 a) and liquidwith composition, volume, duration of spill andpoint of contact based on the Risk ANALysis andtest conditions based on RIsK MAnAGemEnTPRocEss poured steadily on a point on top ofME EQUIPMENT.</td><td rowspan=1 colspan=1>Not handling liquids inNORMAL USE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT met dielectric strength andLEAKAGE CuRREnT tests and un-insulatedelectrical parts or electrical insulation of partsthat could result in the loss of BAsic sAFeTY orESSENTIAL PERFORMANCE in NORMAL CONDITION orin combination with a SINGLE FAULT CoNDiTIONwere not wet</td><td rowspan=1 colspan=1>Not handling liquids inNORMAL USE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.6.4</td><td rowspan=1 colspan=1>Leakage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.6.5</td><td rowspan=1 colspan=2>Ingress of water or particulate matter into mE EQuipmenT and mE systems</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQulPmEnT with IP Code placed in leastfavourable position of NoRMAL UsE andsubjected to tests of IEC 60529 (IP Code).</td><td rowspan=1 colspan=1>IP 22.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT met dielectric strength andLEAKAGE cuRREnT tests and there were nobridging of insulation or electrical componentsthat could result in the loss of BAsic sAFETY orESSENTIAL PERFORMANCE in NORMAL CONDITION orin combination with a SINGLE FAULT CONDITiON. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.6.6</td><td rowspan=1 colspan=2>Cleaning and disinfection of mE EQuiPmENT and mE sYsTEmS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUiPMEnT/mE sYsTEM and their parts andAccessoRies cleaned or disinfected once usingmethods specified in instructions for useincluding any cooling or drying period</td><td rowspan=1 colspan=1>See Appended Table 11.6.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT met dielectric strength andLEAKAGE CuRREnT tests, with no deteriorationresulting in an unacceptable Risk present …..</td><td rowspan=1 colspan=1>See appended Tables 8.78.8.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Effects of multiple cleanings/disinfectionsduring EXPEcTeD SERVICE LIFE of EQUIPmEnTevaluated by MAnuFAcTuRER and assurance thatthe processes did not cause a loss of BasicSAFETY Or ESSENTIAL PERFORMANCE.</td><td rowspan=1 colspan=1>See RM Results Table 11.6.6</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.6.7</td><td rowspan=1 colspan=2>Sterilization of ME EQuPmENT and mE SYsTemS</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "d6f52d0ba4dd4abe1b37ec404b6949b216b20e35048b6820c9155218c56fa26e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 70,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8686,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 71 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5941,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        780
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                556,
                                780
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        780
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                780
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No warning or safety notice provided regardingthe maximum fill level, no HAZARDous sITuATION(as specified in 13.1) or unacceptable Risk dueto overflow developed when the reservoir orliquid storage chamber was filled to 15 %above the maximum capacity and theTRANSPORTABLE ME EQUIPmENT was tilted throughan angle of 10; or in moBiLe me EQuIpmenTexceeding 45 kg, was moved over a thresholdas described in 9.4.2.4.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.6.3</td><td rowspan=1 colspan=1>Spillage on mE EQuiPmENT and mE SYStem</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuIPmEnT and mE SYsTems handling liquidsin NoRmAL usE positioned as in 5.4 a) and liquidwith composition, volume, duration of spill andpoint of contact based on the Risk ANALysis andtest conditions based on RIsK MAnAGemEnTPRocEss poured steadily on a point on top ofME EQUIPMENT.</td><td rowspan=1 colspan=1>Not handling liquids inNORMAL USE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT met dielectric strength andLEAKAGE CuRREnT tests and un-insulatedelectrical parts or electrical insulation of partsthat could result in the loss of BAsic sAFeTY orESSENTIAL PERFORMANCE in NORMAL CONDITION orin combination with a SINGLE FAULT CoNDiTIONwere not wet</td><td rowspan=1 colspan=1>Not handling liquids inNORMAL USE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.6.4</td><td rowspan=1 colspan=1>Leakage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.6.5</td><td rowspan=1 colspan=2>Ingress of water or particulate matter into mE EQuipmenT and mE systems</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQulPmEnT with IP Code placed in leastfavourable position of NoRMAL UsE andsubjected to tests of IEC 60529 (IP Code).</td><td rowspan=1 colspan=1>IP 22.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT met dielectric strength andLEAKAGE cuRREnT tests and there were nobridging of insulation or electrical componentsthat could result in the loss of BAsic sAFETY orESSENTIAL PERFORMANCE in NORMAL CONDITION orin combination with a SINGLE FAULT CONDITiON. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.6.6</td><td rowspan=1 colspan=2>Cleaning and disinfection of mE EQuiPmENT and mE sYsTEmS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUiPMEnT/mE sYsTEM and their parts andAccessoRies cleaned or disinfected once usingmethods specified in instructions for useincluding any cooling or drying period</td><td rowspan=1 colspan=1>See Appended Table 11.6.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT met dielectric strength andLEAKAGE CuRREnT tests, with no deteriorationresulting in an unacceptable Risk present …..</td><td rowspan=1 colspan=1>See appended Tables 8.78.8.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Effects of multiple cleanings/disinfectionsduring EXPEcTeD SERVICE LIFE of EQUIPmEnTevaluated by MAnuFAcTuRER and assurance thatthe processes did not cause a loss of BasicSAFETY Or ESSENTIAL PERFORMANCE.</td><td rowspan=1 colspan=1>See RM Results Table 11.6.6</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.6.7</td><td rowspan=1 colspan=2>Sterilization of ME EQuPmENT and mE SYsTemS</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "d6f52d0ba4dd4abe1b37ec404b6949b216b20e35048b6820c9155218c56fa26e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        60,
                        555,
                        482
                    ],
                    "blocks": [
                        {
                            "score": 0.6034,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9899,
                            "bbox": [
                                65,
                                60,
                                555,
                                482
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        60,
                                        555,
                                        482
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                60,
                                                555,
                                                482
                                            ],
                                            "type": "table",
