                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuiPmENT, ME sYsTems and their parts orAccEssoRies intended to be sterilized assessedand documented according to Is0 11135-1, Is011137-1, or Is0 17665-1 as appropriate..</td><td rowspan=1 colspan=1>No sterilization required</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>After the test, mE EQuiPmEnT complied with theappropriate dielectric strength and LEAKAGEcuRRENT tests and there was no deteriorationresulting in an unacceptable RisK .</td><td rowspan=1 colspan=1>No sterilization required</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisKs associated with compatibility ofsubstances used with mE EQuIPMEnT addressedin RisK MANAGemenT PRocess as confirmed byexamination of RisK MAnAGemenT FILE.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.7</td><td rowspan=1 colspan=1> ME EQUIPMENT, ME SYSTEM, and AcCESSORiEScoming into direct or indirect contact withbiological tissues, cells, or body fluidsassessed and documented per iso 10993</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>11.8</td><td rowspan=1 colspan=1>Interruption and restoration of power supplydid not result in a loss of BAsic sAFeTY orESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=2>ACCURACY OF CONTROLS AND INSTRUMENTs AND PROTEcTIONAGAINST HAZARDOUS OUTPUTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>12.1</td><td rowspan=1 colspan=1>Risks associated with accuracy of controls and See Appended RM Resultsinstruments stated in RisK mAnAGemenT PRocess Table 12.1confirmed by RIsK MANAGEmENT FILE review …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.2</td><td rowspan=1 colspan=1>Risk of poor usability, including identification, Refer to usability test reportmarking, and documents addressed in alUSABILITY ENGINEERING</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "1bede1cbb2b24b336ee016f05084cf3568109d79efea12b4f3e4145c7e8aaf68.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9899
                }
            ],
            "page_idx": 71,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8092,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                268,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        268,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 72 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        60,
                        555,
                        482
                    ],
                    "blocks": [
                        {
                            "score": 0.6034,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9899,
                            "bbox": [
                                65,
                                60,
                                555,
                                482
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        60,
                                        555,
                                        482
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                60,
                                                555,
                                                482
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuiPmENT, ME sYsTems and their parts orAccEssoRies intended to be sterilized assessedand documented according to Is0 11135-1, Is011137-1, or Is0 17665-1 as appropriate..</td><td rowspan=1 colspan=1>No sterilization required</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>After the test, mE EQuiPmEnT complied with theappropriate dielectric strength and LEAKAGEcuRRENT tests and there was no deteriorationresulting in an unacceptable RisK .</td><td rowspan=1 colspan=1>No sterilization required</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisKs associated with compatibility ofsubstances used with mE EQuIPMEnT addressedin RisK MANAGemenT PRocess as confirmed byexamination of RisK MAnAGemenT FILE.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.7</td><td rowspan=1 colspan=1> ME EQUIPMENT, ME SYSTEM, and AcCESSORiEScoming into direct or indirect contact withbiological tissues, cells, or body fluidsassessed and documented per iso 10993</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>11.8</td><td rowspan=1 colspan=1>Interruption and restoration of power supplydid not result in a loss of BAsic sAFeTY orESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=2>ACCURACY OF CONTROLS AND INSTRUMENTs AND PROTEcTIONAGAINST HAZARDOUS OUTPUTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>12.1</td><td rowspan=1 colspan=1>Risks associated with accuracy of controls and See Appended RM Resultsinstruments stated in RisK mAnAGemenT PRocess Table 12.1confirmed by RIsK MANAGEmENT FILE review …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.2</td><td rowspan=1 colspan=1>Risk of poor usability, including identification, Refer to usability test reportmarking, and documents addressed in alUSABILITY ENGINEERING</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "1bede1cbb2b24b336ee016f05084cf3568109d79efea12b4f3e4145c7e8aaf68.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9899
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.628,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        771
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                555,
                                771
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        771
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                771
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>12.3</td><td rowspan=1 colspan=1>MAnUFAcTuReR implemented an ALARm sYsTEmthat complies with IEC 60601-1-8.</td><td rowspan=1 colspan=1>Not evaluate in this report</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>12.4</td><td rowspan=1 colspan=2>Protection against hazardous output</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>12.4.1</td><td rowspan=1 colspan=1>Risks associated with hazardous output arisingfrom intentional exceeding of safety limitsaddressed in RIsK MAnAGemenT PRocess asconfirmed in RIsK MAnAGEmENT FILE ..</td><td rowspan=1 colspan=1>No such hazardous output</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.4.2</td><td rowspan=1 colspan=1>When applicable, need for indication ofparameters associated with hazardous outputaddressed in RIsSK MAnAGEMENT PROcESS …….</td><td rowspan=1 colspan=1>See Appended RM ResultsTable 12.4.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>12.4.3</td><td rowspan=1 colspan=1>Risks associated with accidental selection ofexcessive output values for mE EQuiPmEnT witha multi-purpose unit designed to provide lowand high-intensity outputs for differenttreatments addressed in RisK MANAGEmENTPROcesS, confirmed in RIsK MAnAGemenT FILE . :</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12.4.4</td><td rowspan=1 colspan=1>When applicable, Risks associated withincorrect output addressed in RisK MANAGEMEnTPRocess as confirmed by review of RisKMANAGEMENT FILE..</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.4.5</td><td rowspan=1 colspan=2>Diagnostic or therapeutic radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.4.5.1</td><td rowspan=1 colspan=1>Adequate provisions to protect opeRAToRs,PATiENTs, other persons and sensitive devicesin vicinity of unwanted or excessive radiationemitted by mE EQuiPmEnT designed to produceradiation for diagnostic/therapeutic purposes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Radiation safety ensured by compliance withrequirements of appropriate standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12.4.5.2</td><td rowspan=1 colspan=1>ME EQUIPMENT and ME SYSTEMS designed toproduce X-radiation for diagnostic imagingpurposes complied with IEC 60601-1-3.</td><td rowspan=1 colspan=1>No such X-rays</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12.4.5.3</td><td rowspan=1 colspan=1>RisKs associated with radiotherapy addressed in RIsK MANAGEmEnT PRocEsS as confirmed byreview Of RISK MANAGEMENT FILE</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12.4.5.4</td><td rowspan=1 colspan=1>RisKs associated with mE EQuiPmENT producingdiagnostic or therapeutic radiation other thandiagnostic X-rays and radiotherapy addressedin RisK MAnAGeMenT PRocEss as confirmed byexamination of RIsK MAnAGEMEnT FILE.</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.4.6</td><td rowspan=1 colspan=1>When applicable, Risks associated withdiagnostic or therapeutic acoustic pressureaddressed in RISK MANAGEMENT PRocEss asconfirmed in RIsK MAnAGEmEnT FILE</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=2>HAzARDOUS SITUATIONS AND FAULT CONDITIONS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.1</td><td rowspan=1 colspan=2>Specific HAZARDOUS SITUATIONS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.1.1</td><td rowspan=1 colspan=1>None of HAzARDOUs sITUATIONs in 13.1.2-13.1.4,inclusive, occurred when sInGLE FAuLTcoNDitions applied, one at a time, as in 4.7 and13.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.1.2</td><td rowspan=1 colspan=2>Emissions, deformation of ENcLosuRE or exceeding maximum temperature</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "9e1f0c29c6ecb926006f43734318ce26589d269afaaa53493ccc7662ea976580.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ],
            "page_idx": 72,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8376,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 73 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.628,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        771
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                555,
                                771
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        771
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                771
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>12.3</td><td rowspan=1 colspan=1>MAnUFAcTuReR implemented an ALARm sYsTEmthat complies with IEC 60601-1-8.</td><td rowspan=1 colspan=1>Not evaluate in this report</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>12.4</td><td rowspan=1 colspan=2>Protection against hazardous output</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>12.4.1</td><td rowspan=1 colspan=1>Risks associated with hazardous output arisingfrom intentional exceeding of safety limitsaddressed in RIsK MAnAGemenT PRocess asconfirmed in RIsK MAnAGEmENT FILE ..</td><td rowspan=1 colspan=1>No such hazardous output</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.4.2</td><td rowspan=1 colspan=1>When applicable, need for indication ofparameters associated with hazardous outputaddressed in RIsSK MAnAGEMENT PROcESS …….</td><td rowspan=1 colspan=1>See Appended RM ResultsTable 12.4.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>12.4.3</td><td rowspan=1 colspan=1>Risks associated with accidental selection ofexcessive output values for mE EQuiPmEnT witha multi-purpose unit designed to provide lowand high-intensity outputs for differenttreatments addressed in RisK MANAGEmENTPROcesS, confirmed in RIsK MAnAGemenT FILE . :</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12.4.4</td><td rowspan=1 colspan=1>When applicable, Risks associated withincorrect output addressed in RisK MANAGEMEnTPRocess as confirmed by review of RisKMANAGEMENT FILE..</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.4.5</td><td rowspan=1 colspan=2>Diagnostic or therapeutic radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.4.5.1</td><td rowspan=1 colspan=1>Adequate provisions to protect opeRAToRs,PATiENTs, other persons and sensitive devicesin vicinity of unwanted or excessive radiationemitted by mE EQuiPmEnT designed to produceradiation for diagnostic/therapeutic purposes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Radiation safety ensured by compliance withrequirements of appropriate standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12.4.5.2</td><td rowspan=1 colspan=1>ME EQUIPMENT and ME SYSTEMS designed toproduce X-radiation for diagnostic imagingpurposes complied with IEC 60601-1-3.</td><td rowspan=1 colspan=1>No such X-rays</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12.4.5.3</td><td rowspan=1 colspan=1>RisKs associated with radiotherapy addressed in RIsK MANAGEmEnT PRocEsS as confirmed byreview Of RISK MANAGEMENT FILE</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12.4.5.4</td><td rowspan=1 colspan=1>RisKs associated with mE EQuiPmENT producingdiagnostic or therapeutic radiation other thandiagnostic X-rays and radiotherapy addressedin RisK MAnAGeMenT PRocEss as confirmed byexamination of RIsK MAnAGEMEnT FILE.</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.4.6</td><td rowspan=1 colspan=1>When applicable, Risks associated withdiagnostic or therapeutic acoustic pressureaddressed in RISK MANAGEMENT PRocEss asconfirmed in RIsK MAnAGEmEnT FILE</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=2>HAzARDOUS SITUATIONS AND FAULT CONDITIONS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.1</td><td rowspan=1 colspan=2>Specific HAZARDOUS SITUATIONS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.1.1</td><td rowspan=1 colspan=1>None of HAzARDOUs sITUATIONs in 13.1.2-13.1.4,inclusive, occurred when sInGLE FAuLTcoNDitions applied, one at a time, as in 4.7 and13.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.1.2</td><td rowspan=1 colspan=2>Emissions, deformation of ENcLosuRE or exceeding maximum temperature</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "9e1f0c29c6ecb926006f43734318ce26589d269afaaa53493ccc7662ea976580.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5753,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        777
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                777
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        777
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                777
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Emission of flames, molten metal, poisonousor ignitable substance in hazardous quantitiesdid not occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Deformation of ENcLosuRE impairingcompliance with 15.3.1 did not occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Temperatures of APPLiED PARTs did not exceedallowable values in Table 24 when measured asin 11.1.3...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Temperatures of mE EQuiPmENT parts that arenot APPLiED PARTs likely to be touched did notexceed values in Table 23 when measured andadjusted as in 11.1.3.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>*– temperatures of ACCESSIBLE PARTS thatare likely to be touched, but not intended tobetouched to operate the ME EQUIPMENT,exceeding the limits in Table 34 whenmeasuredand adjusted as described in 11.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>マ</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>*— temperatures of ACCESSIBLE PARTS,intended to be touched to operate the MEEQUIPMENTexceeding the limits in Table 23;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—Allowable values for —other componentsand materialsll in Table 22 times 1.5 minus12.5 C were not exceeded</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Limits for windings in Tables 26, 27, and 31 notexceeded</td><td rowspan=1 colspan=1>No winding used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table 22 not exceeded in all other cases</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperatures measured according to 11.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SInGLE FAULT conDiTiOns in 4.7, 8.1 b), 8.7.2, and13.2.2 relative to emission of flames, moltenmetal, or ignitable substances, not applied toparts and components where:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Supply circuit was unable to supply 15 Wone minute after 15 W drawn from supplycircuit in SInGLE FAULT COnDITION </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or secondary circuits mounted on materialswith a minimum flame rating of FV1, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Secondary circuits energized by less than 60Vdc, 42.4 Vpeak in NC and SFC, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Secondary circuits limited to 100 VA or 6000 Jin NC and SFC, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Wire insulation in secondary circuits of typesPVC, TFE, PTFE, FEP, polychloroprene orpolybromide</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or components in the circuit have HIGHINTEGRITY CHARACTERISTICS .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "babe5fabb41a6ee0f0ee963244c90514266551f2807951e1898713ec606c41b9.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 73,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8602,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 74 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5753,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        777
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                777
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        777
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                777
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Emission of flames, molten metal, poisonousor ignitable substance in hazardous quantitiesdid not occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Deformation of ENcLosuRE impairingcompliance with 15.3.1 did not occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Temperatures of APPLiED PARTs did not exceedallowable values in Table 24 when measured asin 11.1.3...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Temperatures of mE EQuiPmENT parts that arenot APPLiED PARTs likely to be touched did notexceed values in Table 23 when measured andadjusted as in 11.1.3.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>*– temperatures of ACCESSIBLE PARTS thatare likely to be touched, but not intended tobetouched to operate the ME EQUIPMENT,exceeding the limits in Table 34 whenmeasuredand adjusted as described in 11.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>マ</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>*— temperatures of ACCESSIBLE PARTS,intended to be touched to operate the MEEQUIPMENTexceeding the limits in Table 23;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—Allowable values for —other componentsand materialsll in Table 22 times 1.5 minus12.5 C were not exceeded</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Limits for windings in Tables 26, 27, and 31 notexceeded</td><td rowspan=1 colspan=1>No winding used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table 22 not exceeded in all other cases</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperatures measured according to 11.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SInGLE FAULT conDiTiOns in 4.7, 8.1 b), 8.7.2, and13.2.2 relative to emission of flames, moltenmetal, or ignitable substances, not applied toparts and components where:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Supply circuit was unable to supply 15 Wone minute after 15 W drawn from supplycircuit in SInGLE FAULT COnDITION </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or secondary circuits mounted on materialswith a minimum flame rating of FV1, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Secondary circuits energized by less than 60Vdc, 42.4 Vpeak in NC and SFC, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Secondary circuits limited to 100 VA or 6000 Jin NC and SFC, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Wire insulation in secondary circuits of typesPVC, TFE, PTFE, FEP, polychloroprene orpolybromide</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or components in the circuit have HIGHINTEGRITY CHARACTERISTICS .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "babe5fabb41a6ee0f0ee963244c90514266551f2807951e1898713ec606c41b9.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5669,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        753
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                753
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— or parts and components completelycontained within a fire ENcLosuRE complyingwith 11.3 as verified by review of designdocumentation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>After tests of this Clause, settings of THERMALCUT-OUTs and OvER-CURRENT RELeASES did notchange sufficiently to affect their safetyfunction</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.1.3</td><td rowspan=1 colspan=1>— limits for LEAKAGE CuRRenT in SinGLe FAULTcoNDitioN based on 8.7.3 did not exceed ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— voltage limits for AccEssiBLE PARTs includingAPPLiED PARTs in 8.4.2 did not exceed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.1.4</td><td rowspan=1 colspan=1> ME EQuPMENT complied with the requirementsof 9.1 to 9.8 for specific MEcHANicAL HAZARDs</td><td rowspan=1 colspan=1>Refer 9.1-9.8</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=2>SINGLE FAULT CONDITIONS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2.1</td><td rowspan=1 colspan=1>During application of siNGLe FAuLT ConDiTions in13.2.2 -13.2.13, inclusive, NoRMAL ConDITIons in8.1 a) applied in least favourable combination :</td><td rowspan=1 colspan=1>See appended Table 13.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2.2-13.2.12</td><td rowspan=1 colspan=1>ME EQUiPMENT complied with 13.2.2 -13.2.12.:</td><td rowspan=1 colspan=1>See appended Table 13.213.2.2, 13.2.5, 13.2.15 areapplicable.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2.13</td><td rowspan=1 colspan=1> ME EQuiPmEnT remained safe after tests of13.2.13.2 to 13.2.13.4 (inclusive), and coolingdown to within 3 ℃ of the temperature in thetest environment</td><td rowspan=1 colspan=1>Tests of 13.2.13.2 to 13.2.13.4do not applied to thisequipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuipmENT examined for compliance orappropriate tests such as dielectric strength ofmotor insulation according to 8.8.3 conducted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For insulation of thermoplastic materials reliedupon as a MEANs OF PRoTEcTioN (see 8.8), theball-pressure test specified in 8.8.4.1 a)performed at a temperature 25 C higher thantemperature of insulation measured during testsof 13.2.13.2 to 13.2.13.4 (inclusive).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.13.2</td><td rowspan=1 colspan=2>ME EQuiPMENT with heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 1) thermostatically controlled mE EQuiPmENTwith heating elements for building-in, or forunattended operation, or with a capacitor notprotected by a fuse connected in parallel withTHERmosTAT contacts met tests of 13.2.13.2 b) &amp;13.2.13.2 c)</td><td rowspan=1 colspan=1>No heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 2) mE EQuiPmEnT with heating elements RATeDfor non-CoNTinUoUs OPERATioN met tests of13.2.13.2 b) and 13.2.13.2 c)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 3) other mE EQuiPmENT with heating elementsmet test of 13.2.13.2 b)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "98cf500681e97022f23f4e5a321a1383d4484036b173089c9365b24e7bf4c216.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 74,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8598,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 75 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5669,
                    "bbox": [
                        61,
                        50,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        753
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                556,
                                753
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— or parts and components completelycontained within a fire ENcLosuRE complyingwith 11.3 as verified by review of designdocumentation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>After tests of this Clause, settings of THERMALCUT-OUTs and OvER-CURRENT RELeASES did notchange sufficiently to affect their safetyfunction</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.1.3</td><td rowspan=1 colspan=1>— limits for LEAKAGE CuRRenT in SinGLe FAULTcoNDitioN based on 8.7.3 did not exceed ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— voltage limits for AccEssiBLE PARTs includingAPPLiED PARTs in 8.4.2 did not exceed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.1.4</td><td rowspan=1 colspan=1> ME EQuPMENT complied with the requirementsof 9.1 to 9.8 for specific MEcHANicAL HAZARDs</td><td rowspan=1 colspan=1>Refer 9.1-9.8</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=2>SINGLE FAULT CONDITIONS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2.1</td><td rowspan=1 colspan=1>During application of siNGLe FAuLT ConDiTions in13.2.2 -13.2.13, inclusive, NoRMAL ConDITIons in8.1 a) applied in least favourable combination :</td><td rowspan=1 colspan=1>See appended Table 13.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2.2-13.2.12</td><td rowspan=1 colspan=1>ME EQUiPMENT complied with 13.2.2 -13.2.12.:</td><td rowspan=1 colspan=1>See appended Table 13.213.2.2, 13.2.5, 13.2.15 areapplicable.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2.13</td><td rowspan=1 colspan=1> ME EQuiPmEnT remained safe after tests of13.2.13.2 to 13.2.13.4 (inclusive), and coolingdown to within 3 ℃ of the temperature in thetest environment</td><td rowspan=1 colspan=1>Tests of 13.2.13.2 to 13.2.13.4do not applied to thisequipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuipmENT examined for compliance orappropriate tests such as dielectric strength ofmotor insulation according to 8.8.3 conducted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For insulation of thermoplastic materials reliedupon as a MEANs OF PRoTEcTioN (see 8.8), theball-pressure test specified in 8.8.4.1 a)performed at a temperature 25 C higher thantemperature of insulation measured during testsof 13.2.13.2 to 13.2.13.4 (inclusive).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.13.2</td><td rowspan=1 colspan=2>ME EQuiPMENT with heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 1) thermostatically controlled mE EQuiPmENTwith heating elements for building-in, or forunattended operation, or with a capacitor notprotected by a fuse connected in parallel withTHERmosTAT contacts met tests of 13.2.13.2 b) &amp;13.2.13.2 c)</td><td rowspan=1 colspan=1>No heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 2) mE EQuiPmEnT with heating elements RATeDfor non-CoNTinUoUs OPERATioN met tests of13.2.13.2 b) and 13.2.13.2 c)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 3) other mE EQuiPmENT with heating elementsmet test of 13.2.13.2 b)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "98cf500681e97022f23f4e5a321a1383d4484036b173089c9365b24e7bf4c216.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5927,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        782
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                556,
                                782
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When more than one test was applicable tosame ME EQuiPmENT, tests performedconsecutively</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Heating period stopped when a heatingelement or an intentionally weak part of a non-SELF-REsETTiNG THERMAL CUT-OUT ruptured, orcurrent interrupted before THERMAL sTABiLITYwithout possibility of automatic restoration</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test repeated on a second sample wheninterruption was due to rupture of a heatingelement or an intentionally weak part</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Both samples met 13.1.2, and open circuitingof a heating element or an intentionally weakpart in second sample not considered &#x27;a failureby itself</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuiPmEnT with heating elements testedper clause 11.1without adequate heatdischarge, and supply voltage set at 90 or 110% of RATED supply voltage, least favourable ofthe two (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating period stopped when a non-sELF-RESETtinG THERMAL CuT-OUT operated, or currentinterrupted without possibility of automaticrestoration before THERMAL STABILITY</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuIpmEnT switched off as soon as THeRMALsTABiLiTY established and allowed to cool toroom temperature when current not interrupted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test duration was equal to RATED operatingtime for non-CONTiNuoUs OPERATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Heating parts of mE EQuPmEnT tested with mEEQuIPmEnT operated in NoRMAL CoNDiTion at 110% of RATED supply voltage and as in 11.1, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Controls limiting temperature in NoRMALCONDiTiON disabled, except THERMAL CUT-OUTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) When more than one control provided, theywere disabled in turn</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3) ME EQUIPmEnT operated at RATeD DUTY CYcLEuntil THERMAL STABILiTY achieved, regardless ofRATED operating time</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.13.3</td><td rowspan=1 colspan=2>ME EQUIPMENT with motors</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 1) For the motor part of the mE EQuipmENT,compliance checked by tests of 13.2.8- 13.2.10,13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, asapplicable</td><td rowspan=1 colspan=1>No motor</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To determine compliance with 13.2.9 and13.2.10 motors in circuits running at 42.4 Vpeak a.c./ 60 V d.c. or less are covered with asingle layer of cheesecloth which did not igniteduring the test</td><td rowspan=1 colspan=1>No use such method</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "06f0eaa4aeddbec3d7897f7e2aca19b7585788aecd94a78911c62b14ca5c72dc.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ],
            "page_idx": 75,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8323,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 76 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5927,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        782
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                556,
                                782
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        782
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                782
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When more than one test was applicable tosame ME EQuiPmENT, tests performedconsecutively</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Heating period stopped when a heatingelement or an intentionally weak part of a non-SELF-REsETTiNG THERMAL CUT-OUT ruptured, orcurrent interrupted before THERMAL sTABiLITYwithout possibility of automatic restoration</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test repeated on a second sample wheninterruption was due to rupture of a heatingelement or an intentionally weak part</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Both samples met 13.1.2, and open circuitingof a heating element or an intentionally weakpart in second sample not considered &#x27;a failureby itself</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuiPmEnT with heating elements testedper clause 11.1without adequate heatdischarge, and supply voltage set at 90 or 110% of RATED supply voltage, least favourable ofthe two (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating period stopped when a non-sELF-RESETtinG THERMAL CuT-OUT operated, or currentinterrupted without possibility of automaticrestoration before THERMAL STABILITY</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuIpmEnT switched off as soon as THeRMALsTABiLiTY established and allowed to cool toroom temperature when current not interrupted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test duration was equal to RATED operatingtime for non-CONTiNuoUs OPERATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Heating parts of mE EQuPmEnT tested with mEEQuIPmEnT operated in NoRMAL CoNDiTion at 110% of RATED supply voltage and as in 11.1, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Controls limiting temperature in NoRMALCONDiTiON disabled, except THERMAL CUT-OUTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) When more than one control provided, theywere disabled in turn</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3) ME EQUIPmEnT operated at RATeD DUTY CYcLEuntil THERMAL STABILiTY achieved, regardless ofRATED operating time</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.13.3</td><td rowspan=1 colspan=2>ME EQUIPMENT with motors</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 1) For the motor part of the mE EQuipmENT,compliance checked by tests of 13.2.8- 13.2.10,13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, asapplicable</td><td rowspan=1 colspan=1>No motor</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To determine compliance with 13.2.9 and13.2.10 motors in circuits running at 42.4 Vpeak a.c./ 60 V d.c. or less are covered with asingle layer of cheesecloth which did not igniteduring the test</td><td rowspan=1 colspan=1>No use such method</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "06f0eaa4aeddbec3d7897f7e2aca19b7585788aecd94a78911c62b14ca5c72dc.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5447,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        764
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                764
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        764
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                764
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 2) Tests on mE EQuiPmENT containing heatingparts conducted at prescribed voltage withmotor &amp; heating parts operated simultaneouslyto produce the least favourable condition</td><td rowspan=1 colspan=1>No heating parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 3) Tests performed consecutively when moretests were applicable to the same ME EQuiPmEnT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Motor met running overload protection testof this clause when:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) it is intended to be remotely or automaticallycontrolled by a single control device with noredundant protection, or</td><td rowspan=1 colspan=1>Not intended to be remotelyor automatically controlled</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) it is likely to be subjected to conTiNuousOPERATioN while unattended</td><td rowspan=1 colspan=1>Not continuous operationwhile unattended</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Motor winding temperature determined duringeach steady period and maximum value did notexceed Table 27 (Insulation Class, Maximumtemperature measuredC).</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Motor removed from ME EQuPmENT and testedseparately when load could not be changed inappropriate steps</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Running overload test for motors operating at42.4 V peak a.c./60 V d.c. or less performedonly when examination and review of designindicated possibility of an overload</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not conducted where electronic drivecircuits maintained a substantially constantdrive current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not conducted based on otherjustifications (justification)</td><td rowspan=1 colspan=1>Not applicable</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) ME EQuiPMENT with 3-phase motors operatedwith normal load, connected to a 3-phasesUPPLY MAins with one phase disconnected, andperiods of operation per 13.2.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.13.4</td><td rowspan=1 colspan=2> ME EQUIPMENT RATED for NON-CONTINUOUS OPERATION</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUIPMENT (other than HAND-HELD) operatedunder normal ioad and at RATeD voltage or atupper limit of RATeD voltage range untilincrease in temperature was  5 C in one hour,or a protective device operated</td><td rowspan=1 colspan=1>Continuous operation</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When a load-reducing device operated inNORMAL UsE, test continued with mE EQUIPmEnTrunning idle</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Motor winding temperatures did not exceedvalues in 13.2.10.</td><td rowspan=1 colspan=1>Continuous operation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulation Class .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Maximum temperature measured ( C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "ecc01ff99d8428100c977d56790a8ae54b94d87aeb40062cb8d8991d6b5db699.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 76,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8459,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 77 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5447,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        764
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                764
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        764
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                764
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 2) Tests on mE EQuiPmENT containing heatingparts conducted at prescribed voltage withmotor &amp; heating parts operated simultaneouslyto produce the least favourable condition</td><td rowspan=1 colspan=1>No heating parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 3) Tests performed consecutively when moretests were applicable to the same ME EQuiPmEnT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Motor met running overload protection testof this clause when:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) it is intended to be remotely or automaticallycontrolled by a single control device with noredundant protection, or</td><td rowspan=1 colspan=1>Not intended to be remotelyor automatically controlled</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) it is likely to be subjected to conTiNuousOPERATioN while unattended</td><td rowspan=1 colspan=1>Not continuous operationwhile unattended</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Motor winding temperature determined duringeach steady period and maximum value did notexceed Table 27 (Insulation Class, Maximumtemperature measuredC).</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Motor removed from ME EQuPmENT and testedseparately when load could not be changed inappropriate steps</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Running overload test for motors operating at42.4 V peak a.c./60 V d.c. or less performedonly when examination and review of designindicated possibility of an overload</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not conducted where electronic drivecircuits maintained a substantially constantdrive current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not conducted based on otherjustifications (justification)</td><td rowspan=1 colspan=1>Not applicable</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) ME EQuiPMENT with 3-phase motors operatedwith normal load, connected to a 3-phasesUPPLY MAins with one phase disconnected, andperiods of operation per 13.2.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.13.4</td><td rowspan=1 colspan=2> ME EQUIPMENT RATED for NON-CONTINUOUS OPERATION</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUIPMENT (other than HAND-HELD) operatedunder normal ioad and at RATeD voltage or atupper limit of RATeD voltage range untilincrease in temperature was  5 C in one hour,or a protective device operated</td><td rowspan=1 colspan=1>Continuous operation</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When a load-reducing device operated inNORMAL UsE, test continued with mE EQUIPmEnTrunning idle</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Motor winding temperatures did not exceedvalues in 13.2.10.</td><td rowspan=1 colspan=1>Continuous operation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulation Class .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Maximum temperature measured ( C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "ecc01ff99d8428100c977d56790a8ae54b94d87aeb40062cb8d8991d6b5db699.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6246,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        747
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                556,
                                747
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=2>PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.1</td><td rowspan=1 colspan=1>Requirements of this clause not applied toPESS when it provided no BASIC SAFETY orESSENTIAL PERFORMANCE, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- when application of RiSK MANAGEMEnTshowed that failure of PEss does not lead tounacceptable RisK </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirements of 14.13 not applied to PEMSintended to be incorporated into an ITNETWORK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process for SoftwareClassification applied in accordance withClause 4.3 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process appliedaccording to Clause 5 of IEC 62304</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process for Softwarerisk management applied according to Clause7 of IEC 62304 .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process Configuration Management applied according to Clause 8 ofIEC 62304.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process for SoftwareProblem Resolution applied according toClause 9 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.2</td><td rowspan=1 colspan=1>Documents required by Clause 14 reviewed,approved, issued and revised according to aformal document control process .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.3</td><td rowspan=1 colspan=1>RISK MANAGEMENT plan required by4.2.2 includes reference to PEMSVALIDATION plan</td><td rowspan=1 colspan=1>See Risk Managementfiles provided bymanufacturer.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.4</td><td rowspan=1 colspan=1>A PEMS DEVELOPMENT LIFE-CYCLEincluding a set of defined milestones hasbeen documented</td><td rowspan=1 colspan=1> See Software designsolutions DN:PT9L-RJFA01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>At each milestone, activities to be completed,and vERiFicATioN methods to be applied toactivities have been defined</td><td rowspan=1 colspan=1>See Software designSolutions DN:PT9L-RJFA 01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Each activity including its inputs and outputsdefined, and each milestone identifies RisKMANAGEMENT activities that must be completedbefore that milestone</td><td rowspan=1 colspan=1>See Software designsolutions DN:PT9L-RJFA01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PEmS DEVELOPmENT LiFE-CYCLE tailored for aspecific development by making plansdetailing activities, milestones, and schedules</td><td rowspan=1 colspan=1>See software AttachmentDN: PT9L-XMJD01 V1.0</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "2ecce6f0a0606944f2f83f9975d6b05ff6e7cefef6e9bd4094c1c4a36a28a5a0.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ],
            "page_idx": 77,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8127,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 78 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6246,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        747
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                556,
                                747
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=2>PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.1</td><td rowspan=1 colspan=1>Requirements of this clause not applied toPESS when it provided no BASIC SAFETY orESSENTIAL PERFORMANCE, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- when application of RiSK MANAGEMEnTshowed that failure of PEss does not lead tounacceptable RisK </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirements of 14.13 not applied to PEMSintended to be incorporated into an ITNETWORK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process for SoftwareClassification applied in accordance withClause 4.3 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process appliedaccording to Clause 5 of IEC 62304</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process for Softwarerisk management applied according to Clause7 of IEC 62304 .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process Configuration Management applied according to Clause 8 ofIEC 62304.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process for SoftwareProblem Resolution applied according toClause 9 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.2</td><td rowspan=1 colspan=1>Documents required by Clause 14 reviewed,approved, issued and revised according to aformal document control process .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.3</td><td rowspan=1 colspan=1>RISK MANAGEMENT plan required by4.2.2 includes reference to PEMSVALIDATION plan</td><td rowspan=1 colspan=1>See Risk Managementfiles provided bymanufacturer.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.4</td><td rowspan=1 colspan=1>A PEMS DEVELOPMENT LIFE-CYCLEincluding a set of defined milestones hasbeen documented</td><td rowspan=1 colspan=1> See Software designsolutions DN:PT9L-RJFA01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>At each milestone, activities to be completed,and vERiFicATioN methods to be applied toactivities have been defined</td><td rowspan=1 colspan=1>See Software designSolutions DN:PT9L-RJFA 01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Each activity including its inputs and outputsdefined, and each milestone identifies RisKMANAGEMENT activities that must be completedbefore that milestone</td><td rowspan=1 colspan=1>See Software designsolutions DN:PT9L-RJFA01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PEmS DEVELOPmENT LiFE-CYCLE tailored for aspecific development by making plansdetailing activities, milestones, and schedules</td><td rowspan=1 colspan=1>See software AttachmentDN: PT9L-XMJD01 V1.0</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "2ecce6f0a0606944f2f83f9975d6b05ff6e7cefef6e9bd4094c1c4a36a28a5a0.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5454,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        738
                    ],
                    "blocks": [
                        {
                            "score": 0.9901,
                            "bbox": [
                                65,
                                61,
                                556,
                                738
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        738
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                738
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PEMS DEVELOPMENT LIFE-CYCLE includesdocumentation requirements</td><td rowspan=1 colspan=1>See Software designsolutions DN:PT9L-RJFA01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.5</td><td rowspan=1 colspan=1>A documented system for problem resolutionwithin and between all phases and activities ofPEMS DEVELOPMEnT LIFE-CYCLE has beendeveloped and maintained where appropriate</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Problem resolution system meets prescribedcriteria depending on type of product:</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it is documented as a part of pemsDEVELOPMENT LIFE-CYCLE</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it allows reporting of potential or existingproblems affecting BAsic sAFETY or EssENTIALPERFORMANCE</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it includes an assessment of each problemfor associated Risks</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it identifies criteria that must be met for theissue to be closed</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it identifies the action to be taken to resolveeach problem</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.6</td><td rowspan=1 colspan=1>RISK MANAGEMENT PROCESS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.6.1</td><td rowspan=1 colspan=1>MANUFAcTURER considered HAzARDS associatedwith software and hardware aspects of pemsincluding those associated with theincorporating PEms into an IT-nETwoRK,components of third-party origin, legacysubsystems when compiling list of known orforeseeable HAZARDS...</td><td rowspan=1 colspan=1>Risk Assessment Report:3、Questions from IEC60601-1:2005+AMD1:2012+AMD2:2020 Edition 3.2-14.1R50-R54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.6.2</td><td rowspan=1 colspan=1>Suitably validated tools and PRoceDuREsassuring each RIsK conTRoL measure reducesidentified Risk(s) satisfactorily provided inaddition to PEMs requirements in Clause 4.2.2 :</td><td rowspan=1 colspan=1>Risk Assessment Report:3、Identify medical devicecharacteristics that couldimpact on safety andintended use-14.6.2R50-R54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.7</td><td rowspan=1 colspan=1>A documented requirement specification forPEms and each of its subsystems (e.g. for aPESS) which includes ESSEnTIAL PERFORMANCEand Risk conTRoL measures implemented bythat system or subsystem .</td><td rowspan=1 colspan=1>See PT9L-Subroutine TestRecord E0-DN:PT9L-RZCL01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.8</td><td rowspan=1 colspan=1>An architecture satisfying the requirement isspecified for PEms and each of subsystems ..</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>p</td></tr></table>",
                                            "image_path": "85fa6879cce5a34fc5168e3f62904b76c6d7945d963204c4511de228186426e4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9901
                }
            ],
            "page_idx": 78,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8011,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 79 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5454,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        738
                    ],
                    "blocks": [
                        {
                            "score": 0.9901,
                            "bbox": [
                                65,
                                61,
                                556,
                                738
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        738
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                738
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PEMS DEVELOPMENT LIFE-CYCLE includesdocumentation requirements</td><td rowspan=1 colspan=1>See Software designsolutions DN:PT9L-RJFA01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.5</td><td rowspan=1 colspan=1>A documented system for problem resolutionwithin and between all phases and activities ofPEMS DEVELOPMEnT LIFE-CYCLE has beendeveloped and maintained where appropriate</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Problem resolution system meets prescribedcriteria depending on type of product:</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it is documented as a part of pemsDEVELOPMENT LIFE-CYCLE</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it allows reporting of potential or existingproblems affecting BAsic sAFETY or EssENTIALPERFORMANCE</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it includes an assessment of each problemfor associated Risks</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it identifies criteria that must be met for theissue to be closed</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it identifies the action to be taken to resolveeach problem</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.6</td><td rowspan=1 colspan=1>RISK MANAGEMENT PROCESS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.6.1</td><td rowspan=1 colspan=1>MANUFAcTURER considered HAzARDS associatedwith software and hardware aspects of pemsincluding those associated with theincorporating PEms into an IT-nETwoRK,components of third-party origin, legacysubsystems when compiling list of known orforeseeable HAZARDS...</td><td rowspan=1 colspan=1>Risk Assessment Report:3、Questions from IEC60601-1:2005+AMD1:2012+AMD2:2020 Edition 3.2-14.1R50-R54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.6.2</td><td rowspan=1 colspan=1>Suitably validated tools and PRoceDuREsassuring each RIsK conTRoL measure reducesidentified Risk(s) satisfactorily provided inaddition to PEMs requirements in Clause 4.2.2 :</td><td rowspan=1 colspan=1>Risk Assessment Report:3、Identify medical devicecharacteristics that couldimpact on safety andintended use-14.6.2R50-R54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.7</td><td rowspan=1 colspan=1>A documented requirement specification forPEms and each of its subsystems (e.g. for aPESS) which includes ESSEnTIAL PERFORMANCEand Risk conTRoL measures implemented bythat system or subsystem .</td><td rowspan=1 colspan=1>See PT9L-Subroutine TestRecord E0-DN:PT9L-RZCL01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.8</td><td rowspan=1 colspan=1>An architecture satisfying the requirement isspecified for PEms and each of subsystems ..</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>p</td></tr></table>",
                                            "image_path": "85fa6879cce5a34fc5168e3f62904b76c6d7945d963204c4511de228186426e4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9901
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5183,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "score": 0.9901,
                            "bbox": [
                                65,
                                61,
                                556,
                                775
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The architecture specification makes use ofconsiders the specified items to reduce Risk toan acceptable level, where appropriate:</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) COMPONENTS WITH HIGH-INTEGRITYCHARACTERISTICS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) fail-safe functions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) redundancy</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) diversity;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) partitioning of functionality</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) defensive design potentially limitinghazardous effects by restricting availableoutput power or by introducing means to limittravel of actuators</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) allocation of Risk coNTRoL measures tosubsystems and components of PEms</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) failure modes of components and theireffects;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) common cause failures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>j) systematic failures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>k) test interval duration and diagnosticcoverage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[1) maintainability</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>m) protection from reasonably foreseeablemisuse</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>n) IT-NETwoRK specification, when applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>14.9</td><td rowspan=1 colspan=1>Design is broken up into subsystems, eachwith a design and test specification whereappropriate, and descriptive data on designenvironment documented.</td><td rowspan=1 colspan=1>See PT9L-Subroutine TestRecord E0-DN:PT9L-RZCL01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.10</td><td rowspan=1 colspan=1>A vERiFicATioN plan containing the specifiedinformation used to verify and documentfunctions implementing BAsiC SAFETY, ESsENTIALPERFORmANcE, or RIsK coNTROL measures.</td><td rowspan=1 colspan=1>See Software QualityPlanning-DN: PT9L-RJCH01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— milestone(s) when vERiFicATioN is to beperformed for each function</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— selection and documentation of vERiFicATiIonstrategies, activities, techniques, andappropriate level of independence of the</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— selection and utilization of vERiFicATion tools</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– coverage criteria for VERiFicATiION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.11</td><td rowspan=1 colspan=1>A PEms VALiDATioN plan containing validation ofBASIC SAFETY &amp; ESSENTIAL PERFORMANCE ……</td><td rowspan=1 colspan=1>See Software QualityPlanning-DN: PT9L-RJCH01V1.0</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "99512c4e1c83d3c333f456233127f0412695ef8ecd9fb821e72eae9a5e5eea35.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9901
                }
            ],
            "page_idx": 79,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7328,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 80 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5183,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        775
                    ],
                    "blocks": [
                        {
                            "score": 0.9901,
                            "bbox": [
                                65,
                                61,
                                556,
                                775
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        775
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                775
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The architecture specification makes use ofconsiders the specified items to reduce Risk toan acceptable level, where appropriate:</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) COMPONENTS WITH HIGH-INTEGRITYCHARACTERISTICS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) fail-safe functions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) redundancy</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) diversity;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) partitioning of functionality</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) defensive design potentially limitinghazardous effects by restricting availableoutput power or by introducing means to limittravel of actuators</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) allocation of Risk coNTRoL measures tosubsystems and components of PEms</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) failure modes of components and theireffects;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) common cause failures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>j) systematic failures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>k) test interval duration and diagnosticcoverage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[1) maintainability</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>m) protection from reasonably foreseeablemisuse</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>n) IT-NETwoRK specification, when applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>14.9</td><td rowspan=1 colspan=1>Design is broken up into subsystems, eachwith a design and test specification whereappropriate, and descriptive data on designenvironment documented.</td><td rowspan=1 colspan=1>See PT9L-Subroutine TestRecord E0-DN:PT9L-RZCL01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.10</td><td rowspan=1 colspan=1>A vERiFicATioN plan containing the specifiedinformation used to verify and documentfunctions implementing BAsiC SAFETY, ESsENTIALPERFORmANcE, or RIsK coNTROL measures.</td><td rowspan=1 colspan=1>See Software QualityPlanning-DN: PT9L-RJCH01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— milestone(s) when vERiFicATioN is to beperformed for each function</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— selection and documentation of vERiFicATiIonstrategies, activities, techniques, andappropriate level of independence of the</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— selection and utilization of vERiFicATion tools</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– coverage criteria for VERiFicATiION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.11</td><td rowspan=1 colspan=1>A PEms VALiDATioN plan containing validation ofBASIC SAFETY &amp; ESSENTIAL PERFORMANCE ……</td><td rowspan=1 colspan=1>See Software QualityPlanning-DN: PT9L-RJCH01V1.0</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "99512c4e1c83d3c333f456233127f0412695ef8ecd9fb821e72eae9a5e5eea35.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9901
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5754,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        769
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                769
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        769
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                769
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Methods used for PEMs VALIDATioN documented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The person with overall responsibility for PEmsVALiDAtion is independent of design team, andno member of a design team is responsible forPEMS VALIDATiON of their own design</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All professional relationships of members ofPEMs VALIDATioN team with members of designteam documented in RisK MANAGEMENT FILE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.12</td><td rowspan=1 colspan=1>Continued validity of previous designdocumentation assessed under a documentedmodification/change PRocEDURE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software Classification for Software changesapplied in accordance with Clause 4.3 of IEc62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software Process for Software changes appliedaccording to Clause 5 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RIsK MANAGEMENT for Software changes appliedaccording to Clause 7 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Configuration management of softwarechanges applied per Clause 8 of IEC 62304 …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Problem resolution for Software changesapplied according to Clause 9 of IEC 62304 …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>14.13</td><td rowspan=1 colspan=1>For PEms incorporated into an IT-NETwoRK notVALiDATeD by the PEmS MANUFAcTuRER,instructions made available for implementing</td><td rowspan=1 colspan=1>Not be incorporated into anIT-NETWORK</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Purpose of the PEms connection to an IT-NETWORK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) required characteristics of the IT-NETwoRK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) required configuration of the IT-NETwoRK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) technical specifications of the networkconnection, including security specifications</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) intended information flow between the PEms,the IT-NETwoRK and other devices on the IT.NETwoRK, and the intended routing through theIT-NETWORK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) a list of HAzARDous sITUATioNs resulting fromfailure of the IT-NETWoRK to provide the</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ACcOmPANYING DOCUmENTs for the RESPOnSIBLEORGANizATioN include the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— statement that connection to IT-NETwoRKsincluding other equipment could result inpreviously unidentified RisKs To PATiENTs,OPERAToRs or third parties</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Notification that the RESPONSiBLE ORGANiZATIONshould identify, analyse, evaluate and controlthese RIsKs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "184a9112176123e584e7ddbc73755c5682ab46a06ab74093cddf3a5e837aa44a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 80,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8422,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 81 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5754,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        556,
                        769
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                556,
                                769
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        556,
                                        769
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                556,
                                                769
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Methods used for PEMs VALIDATioN documented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The person with overall responsibility for PEmsVALiDAtion is independent of design team, andno member of a design team is responsible forPEMS VALIDATiON of their own design</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All professional relationships of members ofPEMs VALIDATioN team with members of designteam documented in RisK MANAGEMENT FILE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.12</td><td rowspan=1 colspan=1>Continued validity of previous designdocumentation assessed under a documentedmodification/change PRocEDURE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software Classification for Software changesapplied in accordance with Clause 4.3 of IEc62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software Process for Software changes appliedaccording to Clause 5 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RIsK MANAGEMENT for Software changes appliedaccording to Clause 7 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Configuration management of softwarechanges applied per Clause 8 of IEC 62304 …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Problem resolution for Software changesapplied according to Clause 9 of IEC 62304 …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>14.13</td><td rowspan=1 colspan=1>For PEms incorporated into an IT-NETwoRK notVALiDATeD by the PEmS MANUFAcTuRER,instructions made available for implementing</td><td rowspan=1 colspan=1>Not be incorporated into anIT-NETWORK</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Purpose of the PEms connection to an IT-NETWORK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) required characteristics of the IT-NETwoRK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) required configuration of the IT-NETwoRK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) technical specifications of the networkconnection, including security specifications</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) intended information flow between the PEms,the IT-NETwoRK and other devices on the IT.NETwoRK, and the intended routing through theIT-NETWORK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) a list of HAzARDous sITUATioNs resulting fromfailure of the IT-NETWoRK to provide the</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ACcOmPANYING DOCUmENTs for the RESPOnSIBLEORGANizATioN include the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— statement that connection to IT-NETwoRKsincluding other equipment could result inpreviously unidentified RisKs To PATiENTs,OPERAToRs or third parties</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Notification that the RESPONSiBLE ORGANiZATIONshould identify, analyse, evaluate and controlthese RIsKs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "184a9112176123e584e7ddbc73755c5682ab46a06ab74093cddf3a5e837aa44a.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        60,
                        555,
                        235
                    ],
                    "blocks": [
                        {
                            "score": 0.5743,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9835,
                            "bbox": [
                                65,
                                60,
                                555,
                                235
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        60,
                                        555,
                                        235
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                60,
                                                555,
                                                235
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Notification that changes to the IT-NETwoRKcould introduce new Risks that requireadditional analysis</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Changes to the IT-NeTwoRK include: - changes in network configuration- connection of additional items- disconnection of items- update of equipment - upgrade of equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "a93c57051ea9b269762d26931aaa1424ff2fbb75a8ab3d407805a7f60f133c50.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9835
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        246,
                        554,
                        724
                    ],
                    "blocks": [
                        {
                            "score": 0.9898,
                            "bbox": [
                                65,
                                246,
                                554,
                                724
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        246,
                                        554,
                                        724
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                246,
                                                554,
                                                724
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=2>CONSTRUCTION OF ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.1</td><td rowspan=1 colspan=1>Risks associated with arrangement of controlsand indicators of mE EQuiPmEnT addressedthrough the application of a usABiLiTyEnGineeRinG PRocess in accordance with IEC60601-1-6, when applicable</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.2</td><td rowspan=1 colspan=1>Parts of mE EQuiPmEnT subject to mechanicalwear, electrical, environmental degradation orageing resulting in unacceptable Risk whenunchecked for a long period, are accessible forinspection, replacement, and maintenance</td><td rowspan=1 colspan=1>No such parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Inspection, servicing, replacement, andadjustment of parts of mE EQuipmEnT can easilybe done without damage to or interference withadjacent parts or wiring</td><td rowspan=1 colspan=1>Only a qualified personnelservice is available toimplement.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3</td><td rowspan=1 colspan=2>Mechanical strength</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.1</td><td rowspan=1 colspan=1> Mould stress relief, push, impact, drop, andrough handling tests did not result in loss ofBASIC SAFETY Or ESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.2</td><td rowspan=1 colspan=1>Push test conducted by subjecting externalparts of EncLosuRE to a steady force of 250 N ±10 N for 5 s applied to a circular (30mm) planesurface, except bottom of EncLosuRE of an mEEQuiPmenT &gt;18 kg, using a suitable test tool  :</td><td rowspan=1 colspan=1>See Appended Table 15.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable Risksustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.3</td><td rowspan=1 colspan=1>Impact test conducted by subjecting acomplete ENcLosuRE or its largest non-reinforced area, except for HAND-HELD MEEQuiPmEnT and parts, to a free falling 500 g ±25g solid smooth steel ball, approx. 50 mm indiameter from a height of 1.3 m.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> No damage resulting in an unacceptable Risksustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.4</td><td rowspan=1 colspan=2>Drop test</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "38191ef5ec5e372cdcda125c367ea26138ca0f37c7d22e78ad4b6abfe60133af.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9898
                }
            ],
            "page_idx": 81,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8239,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 82 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        60,
                        555,
                        235
                    ],
                    "blocks": [
                        {
                            "score": 0.5743,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9835,
                            "bbox": [
                                65,
                                60,
                                555,
                                235
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        60,
                                        555,
                                        235
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                60,
                                                555,
                                                235
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Notification that changes to the IT-NETwoRKcould introduce new Risks that requireadditional analysis</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Changes to the IT-NeTwoRK include: - changes in network configuration- connection of additional items- disconnection of items- update of equipment - upgrade of equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "a93c57051ea9b269762d26931aaa1424ff2fbb75a8ab3d407805a7f60f133c50.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9835
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        246,
                        554,
                        724
                    ],
                    "blocks": [
                        {
                            "score": 0.9898,
                            "bbox": [
                                65,
                                246,
                                554,
                                724
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        246,
                                        554,
                                        724
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                246,
                                                554,
                                                724
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=2>CONSTRUCTION OF ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.1</td><td rowspan=1 colspan=1>Risks associated with arrangement of controlsand indicators of mE EQuiPmEnT addressedthrough the application of a usABiLiTyEnGineeRinG PRocess in accordance with IEC60601-1-6, when applicable</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.2</td><td rowspan=1 colspan=1>Parts of mE EQuiPmEnT subject to mechanicalwear, electrical, environmental degradation orageing resulting in unacceptable Risk whenunchecked for a long period, are accessible forinspection, replacement, and maintenance</td><td rowspan=1 colspan=1>No such parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Inspection, servicing, replacement, andadjustment of parts of mE EQuipmEnT can easilybe done without damage to or interference withadjacent parts or wiring</td><td rowspan=1 colspan=1>Only a qualified personnelservice is available toimplement.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3</td><td rowspan=1 colspan=2>Mechanical strength</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.1</td><td rowspan=1 colspan=1> Mould stress relief, push, impact, drop, andrough handling tests did not result in loss ofBASIC SAFETY Or ESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.2</td><td rowspan=1 colspan=1>Push test conducted by subjecting externalparts of EncLosuRE to a steady force of 250 N ±10 N for 5 s applied to a circular (30mm) planesurface, except bottom of EncLosuRE of an mEEQuiPmenT &gt;18 kg, using a suitable test tool  :</td><td rowspan=1 colspan=1>See Appended Table 15.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable Risksustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.3</td><td rowspan=1 colspan=1>Impact test conducted by subjecting acomplete ENcLosuRE or its largest non-reinforced area, except for HAND-HELD MEEQuiPmEnT and parts, to a free falling 500 g ±25g solid smooth steel ball, approx. 50 mm indiameter from a height of 1.3 m.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> No damage resulting in an unacceptable Risksustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.4</td><td rowspan=1 colspan=2>Drop test</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "38191ef5ec5e372cdcda125c367ea26138ca0f37c7d22e78ad4b6abfe60133af.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9898
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5883,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        555,
                        778
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                64,
                                61,
                                555,
                                778
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        555,
                                        778
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                555,
                                                778
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.3.4.1</td><td rowspan=1 colspan=1>Sample of HAND-HELD ME EQUIPMENT,ACcEsSORiEs and HAND-HELD part with SAFEWoRKinG LOAD allowed to fall freely once fromeach of 3 different positions as in NoRmAL usEfrom height specified in AccomPANYinGDocumEnTs, or from 1 m onto a 50 mm ±5 mmthick hardwood board lying flat on a concreteor rigid base.</td><td rowspan=1 colspan=1>See Appended Table 15.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unacceptable RisK resulted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.3.4.2</td><td rowspan=1 colspan=1>Sample of PoRTABLE ME EQUIPmEnT, AccEsSORiEsand PORTABLE part with SAFE WoRKING LOAD liftedto a height as in Table 29 above a 50 ±5 mmthick hardwood board lying flat on a concretefloor or rigid base, dropped 3 times from eachorientation in NoRMAL UsE (cm)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable Risksustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.5</td><td rowspan=1 colspan=1>Each sample of moBILe mE EQuIpmenT and moBiLepart with sAFE WoRKInG LOAD and in mostadverse condition in NoRMAL UsE passed RoughHandling tests ….</td><td rowspan=1 colspan=1>Not mobile me equipmentand mobile part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Ascending step shock test conducted on thesample by pushing it 3 times in its normaldirection of travel at 0. 8m/s ±0.1 m/s against anascending hardwood step obstruction withoutthe sample going over the obstruction</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Descending step shock test conducted onthe sample by pushing it 3 times in its normaldirection of travel at 0.8m/s ± 0.1 m/s in orderto fall over a vertical step affixed flat on a rigidbase with direction of movement perpendicularto face of the step until full descent achieved</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Door frame shock test conducted on thesample by moving it 3 times in its normaldirection of travel at 0.8 m/s ±0.1 m/s, or formotor driven EQupmEnT, at maximum possiblespeed against a hardwood vertical obstaclehigher than EQuiPmEnT contact point(s)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable RisKsustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.6</td><td rowspan=1 colspan=1>Examination of ENcLosuRE made from mouldedor formed thermoplastic material indicated thatmaterial distortion due to release of internalstresses by moulding or forming operationswill not result in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Mould-stress relief test conducted by placingone sample of complete mE EQuipmEnT,ENcLosuRE or a portion of larger EncLosurE, for7 hours in a circulating air oven at 10℃ overthe max temperature measured on ENcLosuREin 11.1.3, but no less than 70 C.</td><td rowspan=1 colspan=1>70℃,7h</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "3a4a244526cd0070162ba3167be05c94fefe014f5d21491ed805476f48430cbf.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 82,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.815,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 83 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5883,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        555,
                        778
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                64,
                                61,
                                555,
                                778
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        555,
                                        778
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                555,
                                                778
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.3.4.1</td><td rowspan=1 colspan=1>Sample of HAND-HELD ME EQUIPMENT,ACcEsSORiEs and HAND-HELD part with SAFEWoRKinG LOAD allowed to fall freely once fromeach of 3 different positions as in NoRmAL usEfrom height specified in AccomPANYinGDocumEnTs, or from 1 m onto a 50 mm ±5 mmthick hardwood board lying flat on a concreteor rigid base.</td><td rowspan=1 colspan=1>See Appended Table 15.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unacceptable RisK resulted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.3.4.2</td><td rowspan=1 colspan=1>Sample of PoRTABLE ME EQUIPmEnT, AccEsSORiEsand PORTABLE part with SAFE WoRKING LOAD liftedto a height as in Table 29 above a 50 ±5 mmthick hardwood board lying flat on a concretefloor or rigid base, dropped 3 times from eachorientation in NoRMAL UsE (cm)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable Risksustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.5</td><td rowspan=1 colspan=1>Each sample of moBILe mE EQuIpmenT and moBiLepart with sAFE WoRKInG LOAD and in mostadverse condition in NoRMAL UsE passed RoughHandling tests ….</td><td rowspan=1 colspan=1>Not mobile me equipmentand mobile part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Ascending step shock test conducted on thesample by pushing it 3 times in its normaldirection of travel at 0. 8m/s ±0.1 m/s against anascending hardwood step obstruction withoutthe sample going over the obstruction</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Descending step shock test conducted onthe sample by pushing it 3 times in its normaldirection of travel at 0.8m/s ± 0.1 m/s in orderto fall over a vertical step affixed flat on a rigidbase with direction of movement perpendicularto face of the step until full descent achieved</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Door frame shock test conducted on thesample by moving it 3 times in its normaldirection of travel at 0.8 m/s ±0.1 m/s, or formotor driven EQupmEnT, at maximum possiblespeed against a hardwood vertical obstaclehigher than EQuiPmEnT contact point(s)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable RisKsustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.6</td><td rowspan=1 colspan=1>Examination of ENcLosuRE made from mouldedor formed thermoplastic material indicated thatmaterial distortion due to release of internalstresses by moulding or forming operationswill not result in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Mould-stress relief test conducted by placingone sample of complete mE EQuipmEnT,ENcLosuRE or a portion of larger EncLosurE, for7 hours in a circulating air oven at 10℃ overthe max temperature measured on ENcLosuREin 11.1.3, but no less than 70 C.</td><td rowspan=1 colspan=1>70℃,7h</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "3a4a244526cd0070162ba3167be05c94fefe014f5d21491ed805476f48430cbf.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5863,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        751
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                555,
                                751
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        751
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                751
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.7</td><td rowspan=1 colspan=1>INTenDED USE, EXPECTeD SERVICE LIFE, andconditions for transport and storage weretaken into consideration for selection andtreatment of materials used in construction ofME EQUIPMENT</td><td rowspan=1 colspan=1>Considered</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Based on review of EQuiPmEnT, AccomPAnYInGDocumENTs, specifications and processing ofmaterials, and MANuFAcTuReR&#x27;s relevant tests orcalculations, corrosion, ageing, mechanicalwear, degradation of biological materials dueto bacteria, plants, animals and the like, willnot result in an unacceptable RisK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4</td><td rowspan=1 colspan=1> ME EQupmenT components and general assembly</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.1</td><td rowspan=1 colspan=1>Incorrect connection of accessible connectors,removable without a TooL, prevented where anunacceptable RisK exists, in particular .</td><td rowspan=1 colspan=1>No such hazard.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Plugs for connection of PATienT leads orPATienT cables cannot be connected to outletson same mE EQuiPmEnT intended for otherfunctions, except when no unacceptable RisKcould result.</td><td rowspan=1 colspan=1>No patient leads</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Medical gas connections on mE EQuiPmenTfor different gases to be operated in NoRMALusE are not interchangeable inspection ..</td><td rowspan=1 colspan=1>No medical gas</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.4.2</td><td rowspan=1 colspan=1>Temperature and overload control devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.2.1</td><td rowspan=1 colspan=1>a) THERMAL CUT-OUTS and OVER-CURRENTRELEAsEs with automatic resetting not used inME EQuiPMENT when their use could lead to aHAZARDoUs sITUATION described in 13.1byresetting action as verified by review of thedesign documentation and RisK MANAGEmEnTFILE ...</td><td rowspan=1 colspan=1>No thermal cut-out or over-current release used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) THERMAL cuT-OuTs with a safety function thatare reset by a soldering not fitted in mEEQUIPMENT</td><td rowspan=1 colspan=1>No such thermal cut-outs</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) An additional independent non-sELF-RESETTInG THERMAL CuT-OuT is provided where afailure of a THERMOsTAT could in a HAZARDoUssITUATion described in 13.1; the temperature ofoperation of the additional device is outsidethat attainable at the extreme setting of thenormal control device, but within thetemperature limit for the mE EQuiPmenT.</td><td rowspan=1 colspan=1>No such thermostat</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CRAsITuATion described in 13.1 or the loss ofESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1>No such thermal cut-outsand current release</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "77732e66b8cb72da7fc01a9bef8a9c9161cb3a3fb4b7d76e4ac4dbc602c8cabf.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 83,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8224,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 84 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5863,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        751
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                555,
                                751
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        751
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                751
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.7</td><td rowspan=1 colspan=1>INTenDED USE, EXPECTeD SERVICE LIFE, andconditions for transport and storage weretaken into consideration for selection andtreatment of materials used in construction ofME EQUIPMENT</td><td rowspan=1 colspan=1>Considered</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Based on review of EQuiPmEnT, AccomPAnYInGDocumENTs, specifications and processing ofmaterials, and MANuFAcTuReR&#x27;s relevant tests orcalculations, corrosion, ageing, mechanicalwear, degradation of biological materials dueto bacteria, plants, animals and the like, willnot result in an unacceptable RisK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4</td><td rowspan=1 colspan=1> ME EQupmenT components and general assembly</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.1</td><td rowspan=1 colspan=1>Incorrect connection of accessible connectors,removable without a TooL, prevented where anunacceptable RisK exists, in particular .</td><td rowspan=1 colspan=1>No such hazard.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Plugs for connection of PATienT leads orPATienT cables cannot be connected to outletson same mE EQuiPmEnT intended for otherfunctions, except when no unacceptable RisKcould result.</td><td rowspan=1 colspan=1>No patient leads</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Medical gas connections on mE EQuiPmenTfor different gases to be operated in NoRMALusE are not interchangeable inspection ..</td><td rowspan=1 colspan=1>No medical gas</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.4.2</td><td rowspan=1 colspan=1>Temperature and overload control devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.2.1</td><td rowspan=1 colspan=1>a) THERMAL CUT-OUTS and OVER-CURRENTRELEAsEs with automatic resetting not used inME EQuiPMENT when their use could lead to aHAZARDoUs sITUATION described in 13.1byresetting action as verified by review of thedesign documentation and RisK MANAGEmEnTFILE ...</td><td rowspan=1 colspan=1>No thermal cut-out or over-current release used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) THERMAL cuT-OuTs with a safety function thatare reset by a soldering not fitted in mEEQUIPMENT</td><td rowspan=1 colspan=1>No such thermal cut-outs</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) An additional independent non-sELF-RESETTInG THERMAL CuT-OuT is provided where afailure of a THERMOsTAT could in a HAZARDoUssITUATion described in 13.1; the temperature ofoperation of the additional device is outsidethat attainable at the extreme setting of thenormal control device, but within thetemperature limit for the mE EQuiPmenT.</td><td rowspan=1 colspan=1>No such thermostat</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CRAsITuATion described in 13.1 or the loss ofESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1>No such thermal cut-outsand current release</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "77732e66b8cb72da7fc01a9bef8a9c9161cb3a3fb4b7d76e4ac4dbc602c8cabf.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5447,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        735
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                555,
                                735
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Capacitors or other spark-suppressiondevices not connected between contacts ofTHERMAL CUT-OUTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Use of THERMAL CuT-OuTs or OvER-CURRENTRELEAsEs do not affect safety of mE EQuiPmEnTas verified by following tests:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Positive temperature coefficient devices (PTc&#x27;s)complied with IEC 60730-1: 2010, Clauses 15,17, J.15, and J.17 as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUIPmENT Containing THERmAL CUT-oUTs andOvER-CURRENT RELEAsEs operated under theconditions of Clause 13 .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SELF-RESETTING THERMAL CUT-OUTS and OVER-CuRREnT RELeAses including circuits performingequivalent functions (other than PTc&#x27;s)Certified according to appropriate standards ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>In the absence of Certification in accordancewith IEC standards, SELF-RESETTiNG THERMALCUT-OuTs and OvER-CURRENT RELEASEs includingcircuits performing equivalent functions (otherthan PTC&#x27;s) operated 200 times</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Manual reset THERMAL CuT-OuTs and ovER-CuRRENT RELEAsEs Certified in accordance withappropriate IEC standards</td><td rowspan=1 colspan=1>No manual reset thermal cut-outs and over-currentreleases</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When certification based on IEC standards, ordata from MANuFAcTuRER demonstratingreliability of component to perform its safety-related function is not available, manual resetTHERMAL CUT-OUTs and OvER-CURRENT RELEASESoperated 10 times</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Thermal protective devices tested separatelyfrom mE EQuiPmEnT when engineering judgmentindicated test results would not be impacted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) Protective device, provided on mE EQuipmEnTincorporating a fluid filled container withheating means, operated when heater switchedon with container empty and prevented anunacceptable Risk due to overheating</td><td rowspan=1 colspan=1>No fluid filled container</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) ME EQuiPmENT with tubular heating elementsprovided with protection against overheating inboth leads where a conductive connection toearth could result in overheating as verified byreview of design and RisK MANAGEmENT FILE …:</td><td rowspan=1 colspan=1>No tubular heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.2.2</td><td rowspan=1 colspan=1>Temperature settings clearly indicated whenmeans provided to vary setting of THERmosTATs</td><td rowspan=1 colspan=1>No thermostats</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.3</td><td rowspan=1 colspan=2>Batteries</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "8c96568b92c0bd7a592d5782b52ea25419bb26a352df34b02e21ec8019705a09.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 84,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8191,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 85 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5447,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        735
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                555,
                                735
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Capacitors or other spark-suppressiondevices not connected between contacts ofTHERMAL CUT-OUTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Use of THERMAL CuT-OuTs or OvER-CURRENTRELEAsEs do not affect safety of mE EQuiPmEnTas verified by following tests:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Positive temperature coefficient devices (PTc&#x27;s)complied with IEC 60730-1: 2010, Clauses 15,17, J.15, and J.17 as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUIPmENT Containing THERmAL CUT-oUTs andOvER-CURRENT RELEAsEs operated under theconditions of Clause 13 .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SELF-RESETTING THERMAL CUT-OUTS and OVER-CuRREnT RELeAses including circuits performingequivalent functions (other than PTc&#x27;s)Certified according to appropriate standards ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>In the absence of Certification in accordancewith IEC standards, SELF-RESETTiNG THERMALCUT-OuTs and OvER-CURRENT RELEASEs includingcircuits performing equivalent functions (otherthan PTC&#x27;s) operated 200 times</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Manual reset THERMAL CuT-OuTs and ovER-CuRRENT RELEAsEs Certified in accordance withappropriate IEC standards</td><td rowspan=1 colspan=1>No manual reset thermal cut-outs and over-currentreleases</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When certification based on IEC standards, ordata from MANuFAcTuRER demonstratingreliability of component to perform its safety-related function is not available, manual resetTHERMAL CUT-OUTs and OvER-CURRENT RELEASESoperated 10 times</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Thermal protective devices tested separatelyfrom mE EQuiPmEnT when engineering judgmentindicated test results would not be impacted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) Protective device, provided on mE EQuipmEnTincorporating a fluid filled container withheating means, operated when heater switchedon with container empty and prevented anunacceptable Risk due to overheating</td><td rowspan=1 colspan=1>No fluid filled container</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) ME EQuiPmENT with tubular heating elementsprovided with protection against overheating inboth leads where a conductive connection toearth could result in overheating as verified byreview of design and RisK MANAGEmENT FILE …:</td><td rowspan=1 colspan=1>No tubular heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.2.2</td><td rowspan=1 colspan=1>Temperature settings clearly indicated whenmeans provided to vary setting of THERmosTATs</td><td rowspan=1 colspan=1>No thermostats</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.3</td><td rowspan=1 colspan=2>Batteries</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "8c96568b92c0bd7a592d5782b52ea25419bb26a352df34b02e21ec8019705a09.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6052,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        746
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                555,
                                746
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        746
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                746
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.3.1</td><td rowspan=1 colspan=1>Battery housings from which gases can escapeduring charging or discharging are ventilatedto prevent unacceptable Risk fromaccumulation of gasses and possible ignition :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Battery compartments designed to preventaccidental short circuiting of battery when thiscould result in a HAzARDous sITuATiOn asdescribed in clause 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.3.2</td><td rowspan=1 colspan=1>Means provided to prevent incorrectconnection of polarity when a HAzARDoussITuATion may develop by incorrect connectionor replacement of a battery..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.3.3</td><td rowspan=1 colspan=1>Overcharging of battery prevented by virtue ofdesign when it could result in an unacceptableRisK as verified by review of design .</td><td rowspan=1 colspan=1>No charging.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.4.3.4</td><td rowspan=1 colspan=1>Primary lithium batteries comply with IEC60086-4</td><td rowspan=1 colspan=1>No Lithium batteries</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Secondary lithium batteries comply with IEC62133 or IEC 62133-2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.3.5</td><td rowspan=1 colspan=1>A properly RATED protective device providedwithin INTERNAL ELECTRICAL POWER SOURCE toprotect against fire caused by excessivecurrents when (in case of a short circuit) layoutof internal wiring, cross-sectional area, ratingof connected components can result in a fire</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protective device has adequate breakingcapacity to interrupt the maximum fault current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Justification for OveR-cuRRENT RELeAsEs or FUsEexclusion is documented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit test between the positive andnegative poles of an InTeRnAL ELectRIcAL PowERsouRcE between the output and protectivedevice(s) omitted where 2 moops provided, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit between the positive and negativepoles of an INTeRnAL ELecTRICAL POWeR SOURcEbetween the output and protective device(s)does not result in any HAzARDous sItuAtIOndescribed in clause 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.4</td><td rowspan=1 colspan=1>Indicator lights provided to indicate MEEQuiPmEnT is ready for NoRMAL UsE, exceptwhen apparent to oPERAToR from normaloperating position, and marking of 7.4.1 areinsufficient for this purpose .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An additional indicator light provided on mEEQuiPmENT with a stand-by state or a warm-upstate exceeding 15 s, except when apparent toOPERAToR from normal operating position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "4864ecc297366ebafa2c3ee1cd1c75b101ef6e158a246bfed0a6fdd9284ab171.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 85,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7178,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 86 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6052,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        746
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                65,
                                61,
                                555,
                                746
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        746
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                746
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.3.1</td><td rowspan=1 colspan=1>Battery housings from which gases can escapeduring charging or discharging are ventilatedto prevent unacceptable Risk fromaccumulation of gasses and possible ignition :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Battery compartments designed to preventaccidental short circuiting of battery when thiscould result in a HAzARDous sITuATiOn asdescribed in clause 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.3.2</td><td rowspan=1 colspan=1>Means provided to prevent incorrectconnection of polarity when a HAzARDoussITuATion may develop by incorrect connectionor replacement of a battery..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.3.3</td><td rowspan=1 colspan=1>Overcharging of battery prevented by virtue ofdesign when it could result in an unacceptableRisK as verified by review of design .</td><td rowspan=1 colspan=1>No charging.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.4.3.4</td><td rowspan=1 colspan=1>Primary lithium batteries comply with IEC60086-4</td><td rowspan=1 colspan=1>No Lithium batteries</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Secondary lithium batteries comply with IEC62133 or IEC 62133-2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.3.5</td><td rowspan=1 colspan=1>A properly RATED protective device providedwithin INTERNAL ELECTRICAL POWER SOURCE toprotect against fire caused by excessivecurrents when (in case of a short circuit) layoutof internal wiring, cross-sectional area, ratingof connected components can result in a fire</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protective device has adequate breakingcapacity to interrupt the maximum fault current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Justification for OveR-cuRRENT RELeAsEs or FUsEexclusion is documented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit test between the positive andnegative poles of an InTeRnAL ELectRIcAL PowERsouRcE between the output and protectivedevice(s) omitted where 2 moops provided, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit between the positive and negativepoles of an INTeRnAL ELecTRICAL POWeR SOURcEbetween the output and protective device(s)does not result in any HAzARDous sItuAtIOndescribed in clause 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.4</td><td rowspan=1 colspan=1>Indicator lights provided to indicate MEEQuiPmEnT is ready for NoRMAL UsE, exceptwhen apparent to oPERAToR from normaloperating position, and marking of 7.4.1 areinsufficient for this purpose .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An additional indicator light provided on mEEQuiPmENT with a stand-by state or a warm-upstate exceeding 15 s, except when apparent toOPERAToR from normal operating position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "4864ecc297366ebafa2c3ee1cd1c75b101ef6e158a246bfed0a6fdd9284ab171.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        730
                    ],
                    "blocks": [
                        {
                            "score": 0.5493,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                555,
                                730
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        730
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                730
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Indicator lights provided on ME EQuiPmEnTincorporating non-luminous heaters to indicateheaters are operational when a HAzARDoussITuATion could exist, except when apparent toOPERAToR from normal operating position</td><td rowspan=1 colspan=1>No non-luminous heaters</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirement not applied to heated stylus-pensfor recording purposes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Indicator lights provided on ME EQuiPmEnT toindicate an output exists where an accidentalor prolonged operation of output circuit couldconstitute a HAzARDOUs SITuATION</td><td rowspan=1 colspan=1>No such output</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Colours of indicator lights complied with 7.8.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Charging mode visibly indicated in mEEQuipmeNT incorporating a means for chargingan INTERNAL ELEcTRICAL POWER SOURCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.5</td><td rowspan=1 colspan=1>Risks associated with pre-set controlsaddressed in RisK MANAGEMEnT PRocEss whenapplicable as verified by review of RisKMANAGEMENT FILE.</td><td rowspan=1 colspan=1>No pre-set controls</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.6</td><td rowspan=1 colspan=1>Actuating parts of controls of mE EQuiPmeNT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.6.1</td><td rowspan=1 colspan=1>a) Actuating parts cannot be pulled off orloosened up during NoRMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Controls secured so that the indication ofany scale always corresponds to the positionof the control</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Incorrect connection of indicating device torelevant component prevented by adequateconstruction when it could be separatedwithout use of a TOOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When torque values per Table 30 appliedbetween control knob and shaft of rotatingcontrols for not less than 2 s, 10 times in eachdirection, knobs did not rotate</td><td rowspan=1 colspan=1>No control knob</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests conducted by applying an axial force of60 N for electrical components and 100 N forother components for i min when an axial pullwas required in NoRMAL UsE with nounacceptable RisK</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.6.2</td><td rowspan=1 colspan=1>Stops of adequate mechanical strengthprovided on rotating/ movable parts of controlsof mE EQuiPmenT where necessary to prevent anunexpected change from max to min, or vice-versa, of the controlled parameter..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Torque values in Table 30 applied 10 times ineach direction to rotating controls for 2 sec … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "40111ef292f05863de3e450a1db8e6efdeb8cca119c66c287250589bb84927aa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 86,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8068,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 87 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        730
                    ],
                    "blocks": [
                        {
                            "score": 0.5493,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                555,
                                730
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        730
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                730
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Indicator lights provided on ME EQuiPmEnTincorporating non-luminous heaters to indicateheaters are operational when a HAzARDoussITuATion could exist, except when apparent toOPERAToR from normal operating position</td><td rowspan=1 colspan=1>No non-luminous heaters</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirement not applied to heated stylus-pensfor recording purposes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Indicator lights provided on ME EQuiPmEnT toindicate an output exists where an accidentalor prolonged operation of output circuit couldconstitute a HAzARDOUs SITuATION</td><td rowspan=1 colspan=1>No such output</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Colours of indicator lights complied with 7.8.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Charging mode visibly indicated in mEEQuipmeNT incorporating a means for chargingan INTERNAL ELEcTRICAL POWER SOURCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.5</td><td rowspan=1 colspan=1>Risks associated with pre-set controlsaddressed in RisK MANAGEMEnT PRocEss whenapplicable as verified by review of RisKMANAGEMENT FILE.</td><td rowspan=1 colspan=1>No pre-set controls</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.6</td><td rowspan=1 colspan=1>Actuating parts of controls of mE EQuiPmeNT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.6.1</td><td rowspan=1 colspan=1>a) Actuating parts cannot be pulled off orloosened up during NoRMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Controls secured so that the indication ofany scale always corresponds to the positionof the control</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Incorrect connection of indicating device torelevant component prevented by adequateconstruction when it could be separatedwithout use of a TOOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When torque values per Table 30 appliedbetween control knob and shaft of rotatingcontrols for not less than 2 s, 10 times in eachdirection, knobs did not rotate</td><td rowspan=1 colspan=1>No control knob</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests conducted by applying an axial force of60 N for electrical components and 100 N forother components for i min when an axial pullwas required in NoRMAL UsE with nounacceptable RisK</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.6.2</td><td rowspan=1 colspan=1>Stops of adequate mechanical strengthprovided on rotating/ movable parts of controlsof mE EQuiPmenT where necessary to prevent anunexpected change from max to min, or vice-versa, of the controlled parameter..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Torque values in Table 30 applied 10 times ineach direction to rotating controls for 2 sec … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "40111ef292f05863de3e450a1db8e6efdeb8cca119c66c287250589bb84927aa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5496,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        732
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                555,
                                732
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        732
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                732
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unexpected change of the controlledparameter resulted from the application of anaxial force of 60 N for electrical componentsand 100 N for other components to rotating ormovable parts of controls for 1 min when anaxial pull was likely to be applied .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7</td><td rowspan=1 colspan=2>Cord-connected HAND-HELD and foot-operated control devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.1</td><td rowspan=1 colspan=1>a) HAND-HELD control devices of ME EQUIPMENTcomplied with 15.3.4.1</td><td rowspan=1 colspan=1>No such devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Foot-operated control device supported anactuating force of 1350 N for 1 min applied overan area of 30 mm diameter in its position ofNoRMAL usE with no damage to device causingan unacceptable RisK...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.2</td><td rowspan=1 colspan=1>Control device of HAND-HELD and foot-operatedcontrol devices turned in all possible abnormalpositions and placed on a flat surface ……:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unacceptable RisK caused by changingcontrol setting when accidentally placed in anabnormal position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.3</td><td rowspan=1 colspan=1>a) Foot-operated control device is at least IPX1&amp; complies with tests of IEC 60529 (IP Code) </td><td rowspan=1 colspan=1>No foot-operated controldevice</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) EncLosuRE of foot operated control devicescontaining electrical circuits is at least IPX6and complies with IEC 60529 if in NoRMAL UsEliquids are likely to be found (IP Code) ……:</td><td rowspan=1 colspan=1>No foot-operated controldevice</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.8</td><td rowspan=1 colspan=1>Aluminium wires less than 16 mm² in cross-sectional area are not used</td><td rowspan=1 colspan=1>No aluminium wires</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.9</td><td rowspan=1 colspan=1>a) Oil container in PORTABLE mE EQuiPmEnTallows for expansion of oil and is adequatelysealed to prevent loss of oil in any position</td><td rowspan=1 colspan=1>No oil container</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Oil containers in MOBiLe ME EQuiPmEnT sealedto prevent loss of oil during transport</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A pressure-release device operating duringNoRMAL UsE is, optionally, provided</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Partially sealed oil-filled mE EQuiPmENT and itsparts provided with means for checking the oillevel to detect leakage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUiPmENT and technical descriptionexamined, and manual tests conducted toconfirm compliance with above requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5</td><td rowspan=1 colspan=2> MAins sUPPLY TRANsFORMERs OF ME EQuIPmENT and transformers providingseparation in accordance with 8.5</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1</td><td rowspan=1 colspan=2>Overheating</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "1470eab989b26159377f8ae25a96892a7f02072725b96cfe8d8fea20856903f2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 87,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8129,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                268,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        268,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 88 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5496,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        732
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                555,
                                732
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        732
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                732
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unexpected change of the controlledparameter resulted from the application of anaxial force of 60 N for electrical componentsand 100 N for other components to rotating ormovable parts of controls for 1 min when anaxial pull was likely to be applied .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7</td><td rowspan=1 colspan=2>Cord-connected HAND-HELD and foot-operated control devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.1</td><td rowspan=1 colspan=1>a) HAND-HELD control devices of ME EQUIPMENTcomplied with 15.3.4.1</td><td rowspan=1 colspan=1>No such devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Foot-operated control device supported anactuating force of 1350 N for 1 min applied overan area of 30 mm diameter in its position ofNoRMAL usE with no damage to device causingan unacceptable RisK...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.2</td><td rowspan=1 colspan=1>Control device of HAND-HELD and foot-operatedcontrol devices turned in all possible abnormalpositions and placed on a flat surface ……:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unacceptable RisK caused by changingcontrol setting when accidentally placed in anabnormal position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.3</td><td rowspan=1 colspan=1>a) Foot-operated control device is at least IPX1&amp; complies with tests of IEC 60529 (IP Code) </td><td rowspan=1 colspan=1>No foot-operated controldevice</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) EncLosuRE of foot operated control devicescontaining electrical circuits is at least IPX6and complies with IEC 60529 if in NoRMAL UsEliquids are likely to be found (IP Code) ……:</td><td rowspan=1 colspan=1>No foot-operated controldevice</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.8</td><td rowspan=1 colspan=1>Aluminium wires less than 16 mm² in cross-sectional area are not used</td><td rowspan=1 colspan=1>No aluminium wires</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.9</td><td rowspan=1 colspan=1>a) Oil container in PORTABLE mE EQuiPmEnTallows for expansion of oil and is adequatelysealed to prevent loss of oil in any position</td><td rowspan=1 colspan=1>No oil container</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Oil containers in MOBiLe ME EQuiPmEnT sealedto prevent loss of oil during transport</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A pressure-release device operating duringNoRMAL UsE is, optionally, provided</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Partially sealed oil-filled mE EQuiPmENT and itsparts provided with means for checking the oillevel to detect leakage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUiPmENT and technical descriptionexamined, and manual tests conducted toconfirm compliance with above requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5</td><td rowspan=1 colspan=2> MAins sUPPLY TRANsFORMERs OF ME EQuIPmENT and transformers providingseparation in accordance with 8.5</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1</td><td rowspan=1 colspan=2>Overheating</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "1470eab989b26159377f8ae25a96892a7f02072725b96cfe8d8fea20856903f2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5794,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        753
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                555,
                                753
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.5.1.1</td><td rowspan=1 colspan=1>Transformers of mE EQuipmEnT are protectedagainst overheating in the event of shortcircuit or overload of output windings andcomply with this Clause and tests of 15.5.1.2 –3.</td><td rowspan=1 colspan=1>No any transformer used inthe ME equipment.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>During tests, windings did not open, noHAZARDous sItuATioN occurred, and maximumtemperatures of windings did not exceedvalues in Table 31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test of 8.8.3 conducted ontransformer after short circuit and overloadtests .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1.2</td><td rowspan=1 colspan=1>Transformer output winding short circuited,and test continued until protective deviceoperated or THERMAL STABiLITY achieved </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit applied directly across outputwindings for transformers not tested accordingto 5X frequency and 5X voltage test of 15.5.2 a)or 2x frequency and 2x voltage test of 15.5.2 b)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1.3</td><td rowspan=1 colspan=1>Multiple overload tests conducted on windingswith more than one protective device toevaluate worst-case NoRmAL UsE loading andprotection ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.5.2</td><td rowspan=1 colspan=1>Transformers operating at a frequency above 1kHz tested in accordance with clause 8.8.3 :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Transformer windings provided with adequateinsulation to prevent internal short-circuits thatcould cause overheating which could result ina HAZARDOUS SITUATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength tests were conducted inaccordance with requirements of this clausewith no breakdown of insulation system and nodetectable deterioration of transformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.5.3</td><td rowspan=1 colspan=1>Transformers forming MEANs oF PRotecTioN asrequired by 8.5 comply with ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Means provided to prevent displacement ofend turns beyond the inter-winding insulation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- protective earth screens with a single turnhave insulated overlap not less than 3mm andthe width of the screen is at least equal to theaxial winding length of the primary side</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Exit of wires form internal windings of toroidtransformers protected with double sleevingproviding 2 MOPs and a total wall thickness of0.3mm extending 20mm from the windings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- insulation between primary and secondarywindings complies with 8.8.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "6a5562e30bb2d17fc8d6f8d07c435430002a14cc525a7cb93684ada3833533ec.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 88,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7724,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 89 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5794,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        753
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                65,
                                61,
                                555,
                                753
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.5.1.1</td><td rowspan=1 colspan=1>Transformers of mE EQuipmEnT are protectedagainst overheating in the event of shortcircuit or overload of output windings andcomply with this Clause and tests of 15.5.1.2 –3.</td><td rowspan=1 colspan=1>No any transformer used inthe ME equipment.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>During tests, windings did not open, noHAZARDous sItuATioN occurred, and maximumtemperatures of windings did not exceedvalues in Table 31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test of 8.8.3 conducted ontransformer after short circuit and overloadtests .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1.2</td><td rowspan=1 colspan=1>Transformer output winding short circuited,and test continued until protective deviceoperated or THERMAL STABiLITY achieved </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit applied directly across outputwindings for transformers not tested accordingto 5X frequency and 5X voltage test of 15.5.2 a)or 2x frequency and 2x voltage test of 15.5.2 b)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1.3</td><td rowspan=1 colspan=1>Multiple overload tests conducted on windingswith more than one protective device toevaluate worst-case NoRmAL UsE loading andprotection ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.5.2</td><td rowspan=1 colspan=1>Transformers operating at a frequency above 1kHz tested in accordance with clause 8.8.3 :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Transformer windings provided with adequateinsulation to prevent internal short-circuits thatcould cause overheating which could result ina HAZARDOUS SITUATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength tests were conducted inaccordance with requirements of this clausewith no breakdown of insulation system and nodetectable deterioration of transformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.5.3</td><td rowspan=1 colspan=1>Transformers forming MEANs oF PRotecTioN asrequired by 8.5 comply with ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Means provided to prevent displacement ofend turns beyond the inter-winding insulation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- protective earth screens with a single turnhave insulated overlap not less than 3mm andthe width of the screen is at least equal to theaxial winding length of the primary side</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Exit of wires form internal windings of toroidtransformers protected with double sleevingproviding 2 MOPs and a total wall thickness of0.3mm extending 20mm from the windings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- insulation between primary and secondarywindings complies with 8.8.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "6a5562e30bb2d17fc8d6f8d07c435430002a14cc525a7cb93684ada3833533ec.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6093,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        772
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                555,
                                772
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        772
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                772
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- cReePAGE DISTANcEs and AIR CLEARANcEcomply with 8.9.4 and the exceptions of thissub-clause</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1>16.1</td><td rowspan=1 colspan=1>After installation or subsequent modification,ME sYsTEm didn&#x27;t result in an unacceptable RisK</td><td rowspan=1 colspan=1>Not ME systems</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Only HAZARDs arising from combining variousequipment to form a mE sYsTeM considered</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- ME sYsTEM provides the level of safety withinthe PATiENT EnViROnMEnT equivalent to MEEQuiPmENT complying with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— ME sYsTEM provides the level of safety outsidePATiEnT ENviRonmENT equivalent to equipmentcomplying with their respective IEC or isosafety standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– tests performed in NoRmAL conDiTioN, exceptas specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— tests performed under operating conditionsspecified by MANUFAcTURER of mE SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Safety tests previously conducted onindividual equipment of mE sysTEM according torelevant standards not repeated</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK MANAGEmENT methods, optionally, used byMANUFAcTURER of an ME sYsTEM reconfigurableby RESPONSIBLE ORGANIZATION or OPERATOR todetermine configurations with highest Risksand measures to ensure any configuration ofmE sYsTem will not present unacceptable Risks</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Non-ME EQUIPmEnT used in ME sYsTeM compliedwith applicable IEC or ISO safety standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Equipment relying only on BAsic INsuLAtion forprotection against electric shock not used inME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=2 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>16.2</td><td rowspan=1 colspan=2>AccomPANYinG DOCUmENTs of an ME sYsTeM</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Documents containing all data necessary formE sYstem to be used as intended byMANuFAcTuRER including a contact addressaccompany mE sYsTem or modified mE sYsTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccomPANYiNG DocumENTs regarded as a part ofME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) AccoMPANYING DocUmENTs provided for each item of ME EQUIPmENT supplied by MANUFACTUReR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) AccoMPANYiNG DocUMENTs provided for eachitem of non-mE EQuiPmENT supplied byMANUFACTURER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) the required information is provided:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>",
                                            "image_path": "4e6a81675cbfc046b99dba88305c16d75117358b404d8edf43b3f1a919a21dd5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 89,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.6896,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 90 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6093,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        772
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                555,
                                772
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        772
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                772
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- cReePAGE DISTANcEs and AIR CLEARANcEcomply with 8.9.4 and the exceptions of thissub-clause</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1>16.1</td><td rowspan=1 colspan=1>After installation or subsequent modification,ME sYsTEm didn&#x27;t result in an unacceptable RisK</td><td rowspan=1 colspan=1>Not ME systems</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Only HAZARDs arising from combining variousequipment to form a mE sYsTeM considered</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- ME sYsTEM provides the level of safety withinthe PATiENT EnViROnMEnT equivalent to MEEQuiPmENT complying with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— ME sYsTEM provides the level of safety outsidePATiEnT ENviRonmENT equivalent to equipmentcomplying with their respective IEC or isosafety standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– tests performed in NoRmAL conDiTioN, exceptas specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— tests performed under operating conditionsspecified by MANUFAcTURER of mE SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Safety tests previously conducted onindividual equipment of mE sysTEM according torelevant standards not repeated</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK MANAGEmENT methods, optionally, used byMANUFAcTURER of an ME sYsTEM reconfigurableby RESPONSIBLE ORGANIZATION or OPERATOR todetermine configurations with highest Risksand measures to ensure any configuration ofmE sYsTem will not present unacceptable Risks</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Non-ME EQUIPmEnT used in ME sYsTeM compliedwith applicable IEC or ISO safety standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Equipment relying only on BAsic INsuLAtion forprotection against electric shock not used inME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=2 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>16.2</td><td rowspan=1 colspan=2>AccomPANYinG DOCUmENTs of an ME sYsTeM</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Documents containing all data necessary formE sYstem to be used as intended byMANuFAcTuRER including a contact addressaccompany mE sYsTem or modified mE sYsTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccomPANYiNG DocumENTs regarded as a part ofME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) AccoMPANYING DocUmENTs provided for each item of ME EQUIPmENT supplied by MANUFACTUReR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) AccoMPANYiNG DocUMENTs provided for eachitem of non-mE EQuiPmENT supplied byMANUFACTURER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) the required information is provided:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>",
                                            "image_path": "4e6a81675cbfc046b99dba88305c16d75117358b404d8edf43b3f1a919a21dd5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        777
                    ],
                    "blocks": [
                        {
                            "score": 0.5664,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                555,
                                777
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        777
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                777
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— specifications, instructions for use asintended by MAnuFAcTuRER, and a list of allitems forming the mE sYsTeM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions for installation, assembly, andmodification of mE sysTem to ensure continuedcompliance with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- instructions for cleaning and, whenapplicable, disinfecting and sterilizing each item of equipment or equipment part formingpart of the ME sYsTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— additional safety measures to be appliedduring installation of mE sysTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— identification of parts of mE sYsTEM suitablefor use within the PATiENT EnViRONMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— additional measures to be applied duringpreventive maintenance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning forbidding placement of muLTiPLEsockET-ouTLET, when provided and it is aseparate item, on the floor</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning indicating an additional muLTiPLEsockET-outLeT or extension cord not to beconnected to ME sYsTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning to connect only items that havebeen specified as part of mE sYsTem or specifiedas being compatible with mE sYsTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– maximum permissible load for any muLTiPLESOcKET-OUTLET(s) used with mE SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions indicating muLTiPLE sockeT-OuTLETs provided with the ME sYsTEM to be usedonly for supplying power to equipmentintended to form part of mE sysTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— an explanation indicating Risks of connectingnon-mE EQuiPmEnT supplied as a part of mEsYsTEm directly to wall outlet when non-mEEQuiPmEnT is intended to be supplied via aMuLTiPLE socKET-OUTLET with a Separatingtransformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— an explanation indicating Risks of connectingany equipment supplied as a part of mE systemto MULTIPLE SOCKET-OUTLET</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— permissible environmental conditions of usefor mE sYsTem including conditions for transportand storage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions to oPeRAToR not to,simultaneously, touch parts referred to in 16.4and PATIENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) the following instructions provided for useby RESPONSIBLE ORGANIZATION:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "19fe8d36613da591347362fa6af1e8295bcb30eb5667a21de2ead0eca8dad4a5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ],
            "page_idx": 90,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8331,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 91 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        777
                    ],
                    "blocks": [
                        {
                            "score": 0.5664,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                555,
                                777
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        777
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                777
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— specifications, instructions for use asintended by MAnuFAcTuRER, and a list of allitems forming the mE sYsTeM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions for installation, assembly, andmodification of mE sysTem to ensure continuedcompliance with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- instructions for cleaning and, whenapplicable, disinfecting and sterilizing each item of equipment or equipment part formingpart of the ME sYsTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— additional safety measures to be appliedduring installation of mE sysTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— identification of parts of mE sYsTEM suitablefor use within the PATiENT EnViRONMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— additional measures to be applied duringpreventive maintenance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning forbidding placement of muLTiPLEsockET-ouTLET, when provided and it is aseparate item, on the floor</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning indicating an additional muLTiPLEsockET-outLeT or extension cord not to beconnected to ME sYsTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning to connect only items that havebeen specified as part of mE sYsTem or specifiedas being compatible with mE sYsTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– maximum permissible load for any muLTiPLESOcKET-OUTLET(s) used with mE SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions indicating muLTiPLE sockeT-OuTLETs provided with the ME sYsTEM to be usedonly for supplying power to equipmentintended to form part of mE sysTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— an explanation indicating Risks of connectingnon-mE EQuiPmEnT supplied as a part of mEsYsTEm directly to wall outlet when non-mEEQuiPmEnT is intended to be supplied via aMuLTiPLE socKET-OUTLET with a Separatingtransformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— an explanation indicating Risks of connectingany equipment supplied as a part of mE systemto MULTIPLE SOCKET-OUTLET</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— permissible environmental conditions of usefor mE sYsTem including conditions for transportand storage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions to oPeRAToR not to,simultaneously, touch parts referred to in 16.4and PATIENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) the following instructions provided for useby RESPONSIBLE ORGANIZATION:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "19fe8d36613da591347362fa6af1e8295bcb30eb5667a21de2ead0eca8dad4a5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5925,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        770
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                555,
                                770
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        770
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                770
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— adjustment, cleaning, sterilization, anddisinfection PROcEDURES</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- assembly of mE sYsTEms and modificationsduring actual service life shall be evaluatedbased on the requirements of this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.3</td><td rowspan=1 colspan=1>Instructions for use of mE EQuiPmenT intended toreceive its power from other equipment in anME sYsTEM, describe the other equipment toensure compliance with these requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Transient currents restricted to allowable levelsfor the specified IPS or UPS where the MEsYstEm is intended to receive power from anIPS or UPS and the mE sYsTEm can draw largetransient currents when being switched on/offwhen operating .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Technical description and installationinstructions specify the actual transientcurrents where an ips or UPs is not specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.4</td><td rowspan=1 colspan=1>Parts of non-mE EQuIPmenT in PATienTENVIRonMENT subject to contact by OPERAToRduring maintenance, calibration, after removalof covers, connectors, etc., without use of aTooL operated at a voltage voltage in 8.4.2 c)supplied from a source separated from suppLYMAINs by two MEANS OF OPERATOR PROTEcTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.5</td><td rowspan=1 colspan=1>Safety measures incorporating a sEPARATiONDEVICE applied when FUncTIONAL CONNEcTIONbetween ME EQuiPmEnT and other items of an MEsYstem or other systems can cause allowablevalues of LEAKAGE CURRENT to exceed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SEPARATiON DEVIcE has dielectric strength,CREePAGE and cLeARAnces required for oneMEANs OF OPERAToR PRoTEcTION appropriate forhighest voltage occurring across sEPARAtioNDEVIcE during a fault condition</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>WoRKiNG VoLTAGE was highest voltage acrossSEPARATion DEvIcE during a fault condition, butnot less than MAXImUm MAIns VOLTAGE (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6</td><td rowspan=1 colspan=2>LEAKAGE CURRENTS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6.1</td><td rowspan=1 colspan=1>TouCH CURRenT in NoRMAL ConDITIOn, from orbetween parts of mE sYsTEM within the PATiEnTENVIROnmENT, did not exceed 100 μA </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ToucH cuRRENT did not exceed 500 μA in eventof interruption of any non-PeRmANenTLYINSTALLeD PROTeCTIvE EARTH COnDUCTOR, from orbetween parts of mE sYsTEM within PATienTENVIRONMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6.2</td><td rowspan=1 colspan=1>Current in PRoTEcTiVE EARTH CoNDUcToR ofMULTiPLE socKET-OutLeT did not exceed 5 mA. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "d6ef4b139114af20211b9bb0237f274b6d81d5ecaae4b0607d16fb09f96b4d37.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 91,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8026,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 92 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5925,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        770
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                555,
                                770
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        770
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                770
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— adjustment, cleaning, sterilization, anddisinfection PROcEDURES</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- assembly of mE sYsTEms and modificationsduring actual service life shall be evaluatedbased on the requirements of this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.3</td><td rowspan=1 colspan=1>Instructions for use of mE EQuiPmenT intended toreceive its power from other equipment in anME sYsTEM, describe the other equipment toensure compliance with these requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Transient currents restricted to allowable levelsfor the specified IPS or UPS where the MEsYstEm is intended to receive power from anIPS or UPS and the mE sYsTEm can draw largetransient currents when being switched on/offwhen operating .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Technical description and installationinstructions specify the actual transientcurrents where an ips or UPs is not specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.4</td><td rowspan=1 colspan=1>Parts of non-mE EQuIPmenT in PATienTENVIRonMENT subject to contact by OPERAToRduring maintenance, calibration, after removalof covers, connectors, etc., without use of aTooL operated at a voltage voltage in 8.4.2 c)supplied from a source separated from suppLYMAINs by two MEANS OF OPERATOR PROTEcTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.5</td><td rowspan=1 colspan=1>Safety measures incorporating a sEPARATiONDEVICE applied when FUncTIONAL CONNEcTIONbetween ME EQuiPmEnT and other items of an MEsYstem or other systems can cause allowablevalues of LEAKAGE CURRENT to exceed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SEPARATiON DEVIcE has dielectric strength,CREePAGE and cLeARAnces required for oneMEANs OF OPERAToR PRoTEcTION appropriate forhighest voltage occurring across sEPARAtioNDEVIcE during a fault condition</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>WoRKiNG VoLTAGE was highest voltage acrossSEPARATion DEvIcE during a fault condition, butnot less than MAXImUm MAIns VOLTAGE (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6</td><td rowspan=1 colspan=2>LEAKAGE CURRENTS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6.1</td><td rowspan=1 colspan=1>TouCH CURRenT in NoRMAL ConDITIOn, from orbetween parts of mE sYsTEM within the PATiEnTENVIROnmENT, did not exceed 100 μA </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ToucH cuRRENT did not exceed 500 μA in eventof interruption of any non-PeRmANenTLYINSTALLeD PROTeCTIvE EARTH COnDUCTOR, from orbetween parts of mE sYsTEM within PATienTENVIRONMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6.2</td><td rowspan=1 colspan=1>Current in PRoTEcTiVE EARTH CoNDUcToR ofMULTiPLE socKET-OutLeT did not exceed 5 mA. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "d6ef4b139114af20211b9bb0237f274b6d81d5ecaae4b0607d16fb09f96b4d37.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6205,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        774
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                555,
                                774
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        774
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                774
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>16.6.3</td><td rowspan=1 colspan=1>PATiEnT LEAKAGE CURREnT and total PATiENTLEAKAGE CURRenT Of ME SYSTem in NORMALCoNDitioN did not exceed values specified for ME EQuiPMEnT in Tables 3 and 4 </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Measurements made using a device as inclause 8.7.4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.7</td><td rowspan=1 colspan=1> ME sYsTEM complied with applicablerequirements of Clause 9 when a MEcHANicALHAZARD existed ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.8</td><td rowspan=1 colspan=1> Interruption and restoration power to the mESYsTEM or any part of the ME sYsTEM did notresult in a loss of BAsic sAFeTY or EssenTiALPERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9</td><td rowspan=1 colspan=2> ME sYsTEM connections and wiring</td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.1</td><td rowspan=1 colspan=1>Incorrect connection of accessible connectors,removable without a TooL, prevented whereunacceptable RISK can result ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Plugs for connection of PATienT leads orPATienT cables could not be connected to otheroutlets of the same ME sYsTEm likely to belocated in PATienT EnviROnmENT, except whenexamination of connectors and interchangingthem proved no unacceptable Risk results</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Medical gas connections on the mE sYstem fordifferent gasses operated in NoRMAL UsE are notinterchangeable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2</td><td rowspan=1 colspan=1>MAins PARTs, components and layout</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2.1</td><td rowspan=1 colspan=1>a) – MULTIPLE SOcKET-OUTLET only allowsconnection using a TooL, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– MuLTiPLE sockET-outLeT is of a type thatcannot accept MAins PLuGs of any of the kindsspecified in iEC/TR 60083, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=3 colspan=1>id</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— MuLTiPLE socKeT-ouTLeT is supplied via aseparating transformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) – MULTIPLE SOcKET-OuTLET marked with safetysign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001) visible in NoRMAL usE, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- marked either individually or in combinations,with the maximum allowed continuous outputin amperes or volt-amperes, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- marked to indicate the equipment orequipment parts it may safely be attached to</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MULTiPLE sockET-outLeT is a separate item oran integral part of mE EQuiPmEnT or non-mEEQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) MuLTiPLE SOcKET-OUTLeT complied with IEC60884-1 and the following requirements:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "c1da665102dac9ee20708b7e4b2c57ff3d44dca7065c21ee239857b56de54024.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ],
            "page_idx": 92,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.7706,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 93 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6205,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        774
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                65,
                                61,
                                555,
                                774
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        774
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                774
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>16.6.3</td><td rowspan=1 colspan=1>PATiEnT LEAKAGE CURREnT and total PATiENTLEAKAGE CURRenT Of ME SYSTem in NORMALCoNDitioN did not exceed values specified for ME EQuiPMEnT in Tables 3 and 4 </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Measurements made using a device as inclause 8.7.4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.7</td><td rowspan=1 colspan=1> ME sYsTEM complied with applicablerequirements of Clause 9 when a MEcHANicALHAZARD existed ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.8</td><td rowspan=1 colspan=1> Interruption and restoration power to the mESYsTEM or any part of the ME sYsTEM did notresult in a loss of BAsic sAFeTY or EssenTiALPERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9</td><td rowspan=1 colspan=2> ME sYsTEM connections and wiring</td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.1</td><td rowspan=1 colspan=1>Incorrect connection of accessible connectors,removable without a TooL, prevented whereunacceptable RISK can result ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Plugs for connection of PATienT leads orPATienT cables could not be connected to otheroutlets of the same ME sYsTEm likely to belocated in PATienT EnviROnmENT, except whenexamination of connectors and interchangingthem proved no unacceptable Risk results</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Medical gas connections on the mE sYstem fordifferent gasses operated in NoRMAL UsE are notinterchangeable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2</td><td rowspan=1 colspan=1>MAins PARTs, components and layout</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2.1</td><td rowspan=1 colspan=1>a) – MULTIPLE SOcKET-OUTLET only allowsconnection using a TooL, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– MuLTiPLE sockET-outLeT is of a type thatcannot accept MAins PLuGs of any of the kindsspecified in iEC/TR 60083, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=3 colspan=1>id</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— MuLTiPLE socKeT-ouTLeT is supplied via aseparating transformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) – MULTIPLE SOcKET-OuTLET marked with safetysign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001) visible in NoRMAL usE, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- marked either individually or in combinations,with the maximum allowed continuous outputin amperes or volt-amperes, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- marked to indicate the equipment orequipment parts it may safely be attached to</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MULTiPLE sockET-outLeT is a separate item oran integral part of mE EQuiPmEnT or non-mEEQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) MuLTiPLE SOcKET-OUTLeT complied with IEC60884-1 and the following requirements:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "c1da665102dac9ee20708b7e4b2c57ff3d44dca7065c21ee239857b56de54024.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        781
                    ],
                    "blocks": [
                        {
                            "score": 0.5475,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                555,
                                781
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        781
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                781
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CREEPAGE and cLEARANcEs complied with 8.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- It is CLASS I, and PROTEcTiVE EARTH CONDUcTORis connected to earthing contacts in socket-outlets</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— PROTECTIVE EARTH TERMINALS and PROTEcTIVEEARTH conNEcTioNs comply with 8.6:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— ENcLosuRE complied with 8.4.2 d)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MAins TeRminAL DEVicEs and wiring compliedwith 8.11.4, when applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RATinGs of components are not in conflictwith conditions of use …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Electrical terminals and connectors ofMULTiPLE sockeT-outLeTs prevent incorrectconnection of accessible connectorsremovable without a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— PoWER sUPPLY coRD complied with 8.11.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Additional requirements applied whenMULTiPLE SOcKET-oUTLET combined with aseparating transformer:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer complied with thisstandard or IEC 61558-2-1, except requirementsof maximum RATED output power of 1 kVA anddegree of protection IPX4 were not applied  :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer is cLAss I</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Degree of protection against ingress of waterspecified as in IEC 60529</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer assembly markedaccording to 7.2 and 7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MuLTiPLE SocKeT-OuTLeT permanentlyconnected to separating transformer, orsocket-outlet of separating transformerassembly cannot accept mAins PLuGs asidentified in IEC/TR 60083</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2.2</td><td rowspan=1 colspan=1>The impedance between the protective earthpin in the MAins PLuG and any part that isPROTEcTIVELY EARTHED did not exceed 200 mfor each part of the ME sysTEM that shares aMAINs coNnEcTioN when tested per 8.6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Removal of any single item of equipment in mEsYsTEM wil not interrupt the protective earthingof any other part without simultaneousdisconnection of electrical supply to that part</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Additional PRoTEcTivE EARTH CoNDUcToRS can bedetachable only by use of a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>16.9.2.3</td><td rowspan=1 colspan=1>Conductors connecting different items withinan mE system protected against mechanicaldamage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>",
                                            "image_path": "a78fe2b2592effbba743bfa3b6d9504ce0d73a42c35f52e201b939d50444451d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 93,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.8059,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 94 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        555,
                        781
                    ],
                    "blocks": [
                        {
                            "score": 0.5475,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9903,
                            "bbox": [
                                65,
                                61,
                                555,
                                781
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        555,
                                        781
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                555,
                                                781
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CREEPAGE and cLEARANcEs complied with 8.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- It is CLASS I, and PROTEcTiVE EARTH CONDUcTORis connected to earthing contacts in socket-outlets</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— PROTECTIVE EARTH TERMINALS and PROTEcTIVEEARTH conNEcTioNs comply with 8.6:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— ENcLosuRE complied with 8.4.2 d)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MAins TeRminAL DEVicEs and wiring compliedwith 8.11.4, when applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RATinGs of components are not in conflictwith conditions of use …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Electrical terminals and connectors ofMULTiPLE sockeT-outLeTs prevent incorrectconnection of accessible connectorsremovable without a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— PoWER sUPPLY coRD complied with 8.11.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Additional requirements applied whenMULTiPLE SOcKET-oUTLET combined with aseparating transformer:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer complied with thisstandard or IEC 61558-2-1, except requirementsof maximum RATED output power of 1 kVA anddegree of protection IPX4 were not applied  :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer is cLAss I</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Degree of protection against ingress of waterspecified as in IEC 60529</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer assembly markedaccording to 7.2 and 7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MuLTiPLE SocKeT-OuTLeT permanentlyconnected to separating transformer, orsocket-outlet of separating transformerassembly cannot accept mAins PLuGs asidentified in IEC/TR 60083</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2.2</td><td rowspan=1 colspan=1>The impedance between the protective earthpin in the MAins PLuG and any part that isPROTEcTIVELY EARTHED did not exceed 200 mfor each part of the ME sysTEM that shares aMAINs coNnEcTioN when tested per 8.6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Removal of any single item of equipment in mEsYsTEM wil not interrupt the protective earthingof any other part without simultaneousdisconnection of electrical supply to that part</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Additional PRoTEcTivE EARTH CoNDUcToRS can bedetachable only by use of a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>16.9.2.3</td><td rowspan=1 colspan=1>Conductors connecting different items withinan mE system protected against mechanicaldamage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>",
                                            "image_path": "a78fe2b2592effbba743bfa3b6d9504ce0d73a42c35f52e201b939d50444451d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        554,
                        271
                    ],
                    "blocks": [
                        {
                            "score": 0.674,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9278,
                            "bbox": [
                                65,
                                61,
                                554,
                                271
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        554,
                                        271
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                554,
                                                271
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=2>ELECTROMAGNeTIC COMPATiBILITY OF ME EQUIPMEnT AND MESYSTEMS</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISKS associated with items addressed in RIsKMANAGEMENT PROCESS as confirmed by</td><td rowspan=1 colspan=1>Not evaluate in this report,see EMC test report.</td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— electromagnetic phenomena at locationswhere mE EQuiPmenT or ME sYstem is to be usedas stated in AccOMPANYING DocumEnTs</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— introduction of electromagnetic phenomenainto environment by mE EQuIPmenT or mE sYsTemthat might degrade performance of otherdevices, electrical equipment, and systems</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/E</td></tr></table>",
                                            "image_path": "2a71d8583ba45bc95a30d4a76787903ddb788f64b3d912b75cb8d49f95f9e872.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9278
                }
            ],
            "page_idx": 94,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.6711,
                    "bbox": [
                        270,
                        23,
                        338,
                        35
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                268,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        268,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 95 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        65,
                        61,
                        554,
                        271
                    ],
                    "blocks": [
                        {
                            "score": 0.674,
                            "bbox": [
                                61,
                                51,
                                210,
                                62
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        51,
                                        210,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                51,
                                                210,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.9278,
                            "bbox": [
                                65,
                                61,
                                554,
                                271
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        65,
                                        61,
                                        554,
                                        271
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                65,
                                                61,
                                                554,
                                                271
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=2>ELECTROMAGNeTIC COMPATiBILITY OF ME EQUIPMEnT AND MESYSTEMS</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISKS associated with items addressed in RIsKMANAGEMENT PROCESS as confirmed by</td><td rowspan=1 colspan=1>Not evaluate in this report,see EMC test report.</td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— electromagnetic phenomena at locationswhere mE EQuiPmenT or ME sYstem is to be usedas stated in AccOMPANYING DocumEnTs</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— introduction of electromagnetic phenomenainto environment by mE EQuIPmenT or mE sYsTemthat might degrade performance of otherdevices, electrical equipment, and systems</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/E</td></tr></table>",
                                            "image_path": "2a71d8583ba45bc95a30d4a76787903ddb788f64b3d912b75cb8d49f95f9e872.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9278
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6761,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        555,
                        778
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                64,
                                61,
                                555,
                                778
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        555,
                                        778
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                555,
                                                778
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>ANNEX G</td><td rowspan=1 colspan=2>PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLEANESTHETIC MIXTURES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2</td><td rowspan=1 colspan=2>Locations and basic requirements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.1</td><td rowspan=1 colspan=1>Parts of CATEGORY APG ME EQUIPmEnT in which aFLAMMABLE ANESTHETIC MIXTURE WITH AIR OCCUrSare CATeGoRY AP or APG ME EQUIPmEnT andcomplied with G.3, G.4, and G.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.2</td><td rowspan=1 colspan=1>FLAMmABLE AESTHETIC MIXTURE WIiTH AIR OCCUrringdue to a leakage or discharge of a FLAMmABLEAESTHETIC MIXTURE WITH OXYGEN Or NITROUS OXIDEfrom an ENcLosuRE considered 5 to 25 cm frompoint of occurrence</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.3</td><td rowspan=1 colspan=1>A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN orNITRous QxiDE contained in a commpletely/partlyenciosed ME EQuipMEnT part andINPATIENT&#x27;Srespiratory tract 5 cm from an EncLosuRE partwhere leakage or discharge occurs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.4</td><td rowspan=1 colspan=1>ME EQuiPmENT or parts thereof specified for usewith FLAMMABLE AESTHETIC MIXTURE WITH AIR (in alocation as in G.2.2) are CATEGoRY AP or APG mEEQuiPMEnT and complied with G.4 and G.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.5</td><td rowspan=1 colspan=1> ME EQuiPmEnT or parts thereof for use withFLAMMABLE AESTHETIC MIXTURE WITH OXYGEN ORNITRous OxiDE (location per G.2.2) are CAteGoRYAPG mE EQuipmENT and comply with G.4 and G.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuipmEnT in G.2.4 to G.2.5 met appropriatetests of G.3-G.5 conducted after tests of 11.6.6and 11.6.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3</td><td rowspan=1 colspan=1> Marking, ACcOMPANYiNG DOCUMENTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.3.1</td><td rowspan=1 colspan=1>CATEGORY APG ME EQUIPmEnT prominentlymarked. with a green-coloured bandcm wide with letters —APGll according tosymbol 23 in Table D.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Length of green-coloured band is  4 cm,and size of marking is as large as possible forparticular case</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When above marking not possible, relevantinformation included in instructions for use … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking complied with tests and criteria of7.1.2 and 7.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3.2</td><td rowspan=1 colspan=1>CATeGoRY AP mE EQuiPmEnT prominently marked,with a green-coloured circle2 cm indiameter,with characters —APll according tosymbol 22 in Table D.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking is as large as possible for theparticular case</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When above marking not possible, the relevantinformation included in instructions for use … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "329f42d8520171aab34eeee0c5b5aafa7d08d78da7ae216290e9c5800a54a590.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9895
                }
            ],
            "page_idx": 95,
            "page_size": [
                596,
                842
            ],
            "discarded_blocks": [
                {
                    "score": 0.6858,
                    "bbox": [
                        270,
                        23,
                        338,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                339,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        339,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 96 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6761,
                    "bbox": [
                        61,
                        51,
                        210,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                61,
                                51,
                                210,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        61,
                                        51,
                                        210,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        61,
                        51,
                        210,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        64,
                        61,
                        555,
                        778
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                64,
                                61,
                                555,
                                778
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        64,
                                        61,
                                        555,
                                        778
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                64,
                                                61,
                                                555,
                                                778
                                            ],
                                            "type": "table",
