                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 144 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5732,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.7651,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "da428ac6a8aa14d70246f85cfe577be3d8d8d03a2970f3f6591b7dadbae2c9fa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.7651
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        101,
                        544,
                        273
                    ],
                    "blocks": [
                        {
                            "score": 0.9771,
                            "bbox": [
                                55,
                                101,
                                544,
                                273
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        101,
                                        544,
                                        273
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                101,
                                                544,
                                                273
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "2567f6242f99b1cf163781b12fbf97a7360e22cd28eef569f109425f2b53e2b7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9771
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        283,
                        544,
                        494
                    ],
                    "blocks": [
                        {
                            "score": 0.9862,
                            "bbox": [
                                55,
                                283,
                                544,
                                494
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        283,
                                        544,
                                        494
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                283,
                                                544,
                                                494
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>11.6.8</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Compatibility with substances used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "efdaf603d64822fa101dc41bb2349d67428832b9cf26560171190b584dcb0886.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9862
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        510,
                        544,
                        762
                    ],
                    "blocks": [
                        {
                            "score": 0.99,
                            "bbox": [
                                55,
                                510,
                                544,
                                762
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        510,
                                        544,
                                        762
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                510,
                                                544,
                                                762
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Accuracy of controls and equipment</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Accuracy is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "24eca55786ec06c9a44820d127fa3972d26e14e8b2791b999264803fd225d03d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.99
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.6776,
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.6373,
                            "bbox": [
                                56,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "793221ff6b1c37547ceae5bf568957c9352abe4ab62bc3f2b9cae7d8df2d9e6d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.6373
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        101,
                        543,
                        248
                    ],
                    "blocks": [
                        {
                            "score": 0.9597,
                            "bbox": [
                                55,
                                101,
                                543,
                                248
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        101,
                                        543,
                                        248
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                101,
                                                543,
                                                248
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "2a19fb8e8139aef66ee6f0f6e50ac37f69f1a7c8b6e9cedb3a0bb9dd7e749840.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.7949,
                            "bbox": [
                                58,
                                246,
                                193,
                                258
                            ],
                            "index": 5,
                            "type": "table_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        246,
                                        193,
                                        258
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                246,
                                                193,
                                                258
                                            ],
                                            "type": "text",
                                            "content": "Supplementary information:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9597
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        272,
                        544,
                        447
                    ],
                    "blocks": [
                        {
                            "score": 0.9654,
                            "bbox": [
                                55,
                                272,
                                544,
                                447
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        272,
                                        544,
                                        447
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                272,
                                                544,
                                                447
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Intentional exceeding of safety limits</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "cf30fa7f17ac03e68a1a6c6105142c03fa50a2f7000d98643515974bd143392b.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.5851,
                            "bbox": [
                                58,
                                443,
                                193,
                                456
                            ],
                            "index": 7,
                            "type": "table_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        444,
                                        194,
                                        456
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                444,
                                                194,
                                                456
                                            ],
                                            "type": "text",
                                            "content": "Supplementary information:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9654
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        475,
                        545,
                        721
                    ],
                    "blocks": [
                        {
                            "score": 0.9894,
                            "bbox": [
                                55,
                                475,
                                545,
                                721
                            ],
                            "index": 8,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        475,
                                        545,
                                        721
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                475,
                                                545,
                                                721
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Indication of parameters relevant to safety</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "4c029d67b47c73d8bd5203cfd1be736a62f0ba310deacfbef65a3ac752c6b233.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9894
                }
            ],
            "page_idx": 144,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8621,
                    "bbox": [
                        270,
                        23,
                        343,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 145 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        56,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.6776,
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.6373,
                            "bbox": [
                                56,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "793221ff6b1c37547ceae5bf568957c9352abe4ab62bc3f2b9cae7d8df2d9e6d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.6373
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        101,
                        543,
                        248
                    ],
                    "blocks": [
                        {
                            "score": 0.9597,
                            "bbox": [
                                55,
                                101,
                                543,
                                248
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        101,
                                        543,
                                        248
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                101,
                                                543,
                                                248
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "2a19fb8e8139aef66ee6f0f6e50ac37f69f1a7c8b6e9cedb3a0bb9dd7e749840.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.7949,
                            "bbox": [
                                58,
                                246,
                                193,
                                258
                            ],
                            "index": 5,
                            "type": "table_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        246,
                                        193,
                                        258
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                246,
                                                193,
                                                258
                                            ],
                                            "type": "text",
                                            "content": "Supplementary information:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9597
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        272,
                        544,
                        447
                    ],
                    "blocks": [
                        {
                            "score": 0.9654,
                            "bbox": [
                                55,
                                272,
                                544,
                                447
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        272,
                                        544,
                                        447
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                272,
                                                544,
                                                447
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Intentional exceeding of safety limits</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "cf30fa7f17ac03e68a1a6c6105142c03fa50a2f7000d98643515974bd143392b.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.5851,
                            "bbox": [
                                58,
                                443,
                                193,
                                456
                            ],
                            "index": 7,
                            "type": "table_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        444,
                                        194,
                                        456
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                444,
                                                194,
                                                456
                                            ],
                                            "type": "text",
                                            "content": "Supplementary information:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9654
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        475,
                        545,
                        721
                    ],
                    "blocks": [
                        {
                            "score": 0.9894,
                            "bbox": [
                                55,
                                475,
                                545,
                                721
                            ],
                            "index": 8,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        475,
                                        545,
                                        721
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                475,
                                                545,
                                                721
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Indication of parameters relevant to safety</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "4c029d67b47c73d8bd5203cfd1be736a62f0ba310deacfbef65a3ac752c6b233.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9894
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.5893,
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.8647,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "76948c4b638c62e605ce8b75dc6eb78d4219053493d777a2a5fc441151c8a67b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8647
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        102,
                        544,
                        156
                    ],
                    "blocks": [
                        {
                            "score": 0.7021,
                            "bbox": [
                                55,
                                102,
                                544,
                                156
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        102,
                                        544,
                                        156
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                102,
                                                544,
                                                156
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Supplementary information:</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>",
                                            "image_path": "ac7eddd1ff5d91c4edf5e44546101d22a5d32ad4b2300cf52e34ea3b5f1369d9.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.7021
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        166,
                        544,
                        349
                    ],
                    "blocks": [
                        {
                            "score": 0.9734,
                            "bbox": [
                                55,
                                166,
                                544,
                                349
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        166,
                                        544,
                                        349
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                166,
                                                544,
                                                349
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.3</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Accidental selection of excessive output values</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "53d554d3dc61b0eed17f83230ca3c639fbb1f7fc4285f06d471e062817a798a6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9734
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        360,
                        544,
                        753
                    ],
                    "blocks": [
                        {
                            "score": 0.9898,
                            "bbox": [
                                55,
                                360,
                                544,
                                753
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        360,
                                        544,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                360,
                                                544,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.4</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Incorrect output</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Pressure display is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>マ</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "73f5969271f342b0c2944b9f4eb4b77bed4c9b9c1dd983dbdddf4fccee7828cb.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9898
                }
            ],
            "page_idx": 145,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.891,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 146 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.5893,
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "index": 2,
                            "type": "table_caption",
                            "lines": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                50,
                                                51,
                                                199,
                                                63
                                            ],
                                            "type": "text",
                                            "content": "Report No.: ETX202303-07-078-02",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.8647,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "76948c4b638c62e605ce8b75dc6eb78d4219053493d777a2a5fc441151c8a67b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8647
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        102,
                        544,
                        156
                    ],
                    "blocks": [
                        {
                            "score": 0.7021,
                            "bbox": [
                                55,
                                102,
                                544,
                                156
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        102,
                                        544,
                                        156
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                102,
                                                544,
                                                156
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Supplementary information:</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>",
                                            "image_path": "ac7eddd1ff5d91c4edf5e44546101d22a5d32ad4b2300cf52e34ea3b5f1369d9.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.7021
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        166,
                        544,
                        349
                    ],
                    "blocks": [
                        {
                            "score": 0.9734,
                            "bbox": [
                                55,
                                166,
                                544,
                                349
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        166,
                                        544,
                                        349
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                166,
                                                544,
                                                349
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.3</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Accidental selection of excessive output values</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "53d554d3dc61b0eed17f83230ca3c639fbb1f7fc4285f06d471e062817a798a6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9734
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        360,
                        544,
                        753
                    ],
                    "blocks": [
                        {
                            "score": 0.9898,
                            "bbox": [
                                55,
                                360,
                                544,
                                753
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        360,
                                        544,
                                        753
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                360,
                                                544,
                                                753
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.4</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Incorrect output</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Pressure display is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>マ</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "73f5969271f342b0c2944b9f4eb4b77bed4c9b9c1dd983dbdddf4fccee7828cb.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9898
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6811,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.943,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "ec2c7782bd85c5e1daefe5d0e96fb92e6dbe4675dfebf28ede87f929aa4d5d6e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.943
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        120
                    ],
                    "blocks": [
                        {
                            "score": 0.6093,
                            "bbox": [
                                55,
                                103,
                                544,
                                120
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        120
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                120
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Supplementary information:</td></tr></table>",
                                            "image_path": "3d16ec731ca1e82e6eb7e91b5b715ced2c3606bbed646535ac09620427433025.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.6093
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        129,
                        544,
                        313
                    ],
                    "blocks": [
                        {
                            "score": 0.9841,
                            "bbox": [
                                55,
                                129,
                                544,
                                313
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        129,
                                        544,
                                        313
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                129,
                                                544,
                                                313
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.5.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Radiotherapy equipment</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "ba52e93163abedf806003583accf85e1640b962172e70ff19763377d2b8228e9.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9841
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        324,
                        544,
                        519
                    ],
                    "blocks": [
                        {
                            "score": 0.9848,
                            "bbox": [
                                55,
                                324,
                                544,
                                519
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        324,
                                        544,
                                        519
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                324,
                                                544,
                                                519
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.5.4</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Other ME equipment producing diagnostic ortherapeutic radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "e7bae7bade25390b8ba693cf8ba9978f70c9dad11cbcab4b1500cd1fa861494b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9848
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        530,
                        545,
                        715
                    ],
                    "blocks": [
                        {
                            "score": 0.9886,
                            "bbox": [
                                55,
                                530,
                                545,
                                715
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        530,
                                        545,
                                        715
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                530,
                                                545,
                                                715
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.6</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Diagnostic or therapeutic acoustic pressure</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "5ad069df136da541f4f7b7fd20b86265c5a771054a360977643b88ee77fd0f57.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9886
                }
            ],
            "page_idx": 146,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.9086,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 147 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6811,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.943,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "ec2c7782bd85c5e1daefe5d0e96fb92e6dbe4675dfebf28ede87f929aa4d5d6e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.943
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        103,
                        544,
                        120
                    ],
                    "blocks": [
                        {
                            "score": 0.6093,
                            "bbox": [
                                55,
                                103,
                                544,
                                120
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        103,
                                        544,
                                        120
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                103,
                                                544,
                                                120
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Supplementary information:</td></tr></table>",
                                            "image_path": "3d16ec731ca1e82e6eb7e91b5b715ced2c3606bbed646535ac09620427433025.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.6093
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        129,
                        544,
                        313
                    ],
                    "blocks": [
                        {
                            "score": 0.9841,
                            "bbox": [
                                55,
                                129,
                                544,
                                313
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        129,
                                        544,
                                        313
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                129,
                                                544,
                                                313
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.5.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Radiotherapy equipment</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "ba52e93163abedf806003583accf85e1640b962172e70ff19763377d2b8228e9.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9841
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        324,
                        544,
                        519
                    ],
                    "blocks": [
                        {
                            "score": 0.9848,
                            "bbox": [
                                55,
                                324,
                                544,
                                519
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        324,
                                        544,
                                        519
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                324,
                                                544,
                                                519
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.5.4</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Other ME equipment producing diagnostic ortherapeutic radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "e7bae7bade25390b8ba693cf8ba9978f70c9dad11cbcab4b1500cd1fa861494b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9848
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        530,
                        545,
                        715
                    ],
                    "blocks": [
                        {
                            "score": 0.9886,
                            "bbox": [
                                55,
                                530,
                                545,
                                715
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        530,
                                        545,
                                        715
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                530,
                                                545,
                                                715
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>12.4.6</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Diagnostic or therapeutic acoustic pressure</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "5ad069df136da541f4f7b7fd20b86265c5a771054a360977643b88ee77fd0f57.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9886
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6078,
                    "bbox": [
                        50,
                        51,
                        199,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        61,
                        543,
                        315
                    ],
                    "blocks": [
                        {
                            "score": 0.9844,
                            "bbox": [
                                54,
                                61,
                                543,
                                315
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        61,
                                        543,
                                        315
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                61,
                                                543,
                                                315
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=7>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>13.1.2</td><td rowspan=1 colspan=5>TABLE: measurement of power or energy dissipation in parts &amp; components towaive sinGLE FAuLT conDiTions in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative toemission of flames, molten metal, or ignitable substances</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Power dissipated less than (W)</td><td rowspan=1 colspan=3>15</td></tr><tr><td rowspan=1 colspan=4>Energy dissipated less than (J) .</td><td rowspan=1 colspan=3>900</td></tr><tr><td rowspan=1 colspan=2>Part or componenttested</td><td rowspan=1 colspan=1>Measuredpowerdissipated (W)</td><td rowspan=1 colspan=2>Calculated energydissipated (J)</td><td rowspan=1 colspan=1>SINGLE FAULT CONDITIONSwaived (Yes/No)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:</td></tr></table>",
                                            "image_path": "34c7d5832097da4c2e76b4dd8e8b97897dfd3c8f41373bc6c3e531f77e8c0fe2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9844
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        338,
                        543,
                        750
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                53,
                                338,
                                543,
                                750
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        338,
                                        543,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                338,
                                                543,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=2>TABLE: siNGLe FAULT conDiTions in accordance with 13.2.2 to 13.2.13, inclusive</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseNo.</td><td rowspan=1 colspan=1>Description of sINGLE FAULT ConDITION</td><td rowspan=1 colspan=1>Results observed</td><td rowspan=1 colspan=1>HAZARDOUSSITUATION(Yes/No)</td></tr><tr><td rowspan=3 colspan=1>13.2.2</td><td rowspan=1 colspan=1>Electrical siNGLE FAuLt conDiTioNs per Clause 8.1:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Battery reversal</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>13.2.3</td><td rowspan=1 colspan=1>Overheating of transformers per Clause 15.5:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.4</td><td rowspan=1 colspan=1>Failure of THERMosTATs according to 13.2.13 &amp;15.4.2, overloading - THERMosTATs short circuitedor interrupted, the less favourable of the two:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.5</td><td rowspan=1 colspan=1> Failure of temperature limiting devices accordingto 13.2.13 &amp; 15.4.2, overloading, THERMosTATsshort circuited or interrupted, the less favourableof the two:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1>13.2.6</td><td rowspan=1 colspan=1>Leakage of liquid - RIsK MANAGEmEnT FILEexamined to determine the appropriate testconditions (sealed rechargeable batteriesexempted)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "1b88328d8896e400fb181e197a41bb6dafd874189ab86aca321fe968323a3110.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9895
                }
            ],
            "page_idx": 147,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8691,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 148 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6078,
                    "bbox": [
                        50,
                        51,
                        199,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        61,
                        543,
                        315
                    ],
                    "blocks": [
                        {
                            "score": 0.9844,
                            "bbox": [
                                54,
                                61,
                                543,
                                315
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        61,
                                        543,
                                        315
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                61,
                                                543,
                                                315
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=7>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>13.1.2</td><td rowspan=1 colspan=5>TABLE: measurement of power or energy dissipation in parts &amp; components towaive sinGLE FAuLT conDiTions in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative toemission of flames, molten metal, or ignitable substances</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Power dissipated less than (W)</td><td rowspan=1 colspan=3>15</td></tr><tr><td rowspan=1 colspan=4>Energy dissipated less than (J) .</td><td rowspan=1 colspan=3>900</td></tr><tr><td rowspan=1 colspan=2>Part or componenttested</td><td rowspan=1 colspan=1>Measuredpowerdissipated (W)</td><td rowspan=1 colspan=2>Calculated energydissipated (J)</td><td rowspan=1 colspan=1>SINGLE FAULT CONDITIONSwaived (Yes/No)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:</td></tr></table>",
                                            "image_path": "34c7d5832097da4c2e76b4dd8e8b97897dfd3c8f41373bc6c3e531f77e8c0fe2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9844
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        338,
                        543,
                        750
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                53,
                                338,
                                543,
                                750
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        338,
                                        543,
                                        750
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                338,
                                                543,
                                                750
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=2>TABLE: siNGLe FAULT conDiTions in accordance with 13.2.2 to 13.2.13, inclusive</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseNo.</td><td rowspan=1 colspan=1>Description of sINGLE FAULT ConDITION</td><td rowspan=1 colspan=1>Results observed</td><td rowspan=1 colspan=1>HAZARDOUSSITUATION(Yes/No)</td></tr><tr><td rowspan=3 colspan=1>13.2.2</td><td rowspan=1 colspan=1>Electrical siNGLE FAuLt conDiTioNs per Clause 8.1:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Battery reversal</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>13.2.3</td><td rowspan=1 colspan=1>Overheating of transformers per Clause 15.5:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.4</td><td rowspan=1 colspan=1>Failure of THERMosTATs according to 13.2.13 &amp;15.4.2, overloading - THERMosTATs short circuitedor interrupted, the less favourable of the two:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.5</td><td rowspan=1 colspan=1> Failure of temperature limiting devices accordingto 13.2.13 &amp; 15.4.2, overloading, THERMosTATsshort circuited or interrupted, the less favourableof the two:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1>13.2.6</td><td rowspan=1 colspan=1>Leakage of liquid - RIsK MANAGEmEnT FILEexamined to determine the appropriate testconditions (sealed rechargeable batteriesexempted)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "1b88328d8896e400fb181e197a41bb6dafd874189ab86aca321fe968323a3110.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9895
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6119,
                    "bbox": [
                        50,
                        50,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                51,
                                51,
                                199,
                                64
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        51,
                                        199,
                                        64
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        52,
                        62,
                        544,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.99,
                            "bbox": [
                                52,
                                62,
                                544,
                                754
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        62,
                                        544,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                62,
                                                544,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=2 colspan=1></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.7</td><td rowspan=1 colspan=1> Impairment of cooling that could result in aHAZARD using test method of 11.1:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1>Single ventilation fans locked consecutively</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Ventilation openings on top and sides impaired by covering openings on top of ENCLOsURE orpositioning of ME EQUlPMENT against walls</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Simulated blocking of filters</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>Flow of a cooling agent interrupted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.8</td><td rowspan=1 colspan=1>Locking of moving parts – Only one partlocked at a time – Also see 13.2.10 below:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>the pump or valve part is stuck</td><td rowspan=1 colspan=1>The equipment stopworking</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.9</td><td rowspan=1 colspan=1>Interruption and short circuiting of motorcapacitors – Motor capacitors short &amp; opencircuited 1 – Also see 13.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V measured =</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V measured =</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.10</td><td rowspan=1 colspan=1>Additional test criteria for motor operated mEEQUIPMENT in 13.2.8 &amp;13.2.9:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=5 colspan=1></td><td rowspan=1 colspan=1>For every test in sINGLe FAULT coNDITioN of 13.2.8and 13.2.9, motor-operated EQUiPMENT staredfrom coLD conDiTioN at RATED voltage or upperlimit of RATED voltage range for specified time:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Temperatures of windings determined at the end of specified test periods or at the instant ofoperation of fuses, THERMAL cuT-ouTs, motorprotective devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Temperatures measured as specified in 11.1.3 d)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Temperatures did not exceed limits of Table 26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.11</td><td rowspan=1 colspan=1>Failures of components in mE EQuiPmeNT used inconjunction with OxYGEN RICH ENViROnmENTS:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.12</td><td rowspan=1 colspan=1>Failure of parts that might result in a MEcHAnicALHAZARD (See 9 &amp; 15.3):</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>Refer 15.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "d4070622daccd271e4f20dbee869867d838a16f0896c04302273e5219d052779.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.99
                }
            ],
            "page_idx": 148,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8819,
                    "bbox": [
                        270,
                        23,
                        343,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 149 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6119,
                    "bbox": [
                        50,
                        50,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                51,
                                51,
                                199,
                                64
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        51,
                                        199,
                                        64
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        51,
                        51,
                        199,
                        64
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        52,
                        62,
                        544,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.99,
                            "bbox": [
                                52,
                                62,
                                544,
                                754
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        52,
                                        62,
                                        544,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                52,
                                                62,
                                                544,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=2 colspan=1></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.7</td><td rowspan=1 colspan=1> Impairment of cooling that could result in aHAZARD using test method of 11.1:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1>Single ventilation fans locked consecutively</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Ventilation openings on top and sides impaired by covering openings on top of ENCLOsURE orpositioning of ME EQUlPMENT against walls</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Simulated blocking of filters</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>Flow of a cooling agent interrupted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.8</td><td rowspan=1 colspan=1>Locking of moving parts – Only one partlocked at a time – Also see 13.2.10 below:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>the pump or valve part is stuck</td><td rowspan=1 colspan=1>The equipment stopworking</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.9</td><td rowspan=1 colspan=1>Interruption and short circuiting of motorcapacitors – Motor capacitors short &amp; opencircuited 1 – Also see 13.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V measured =</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V measured =</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.10</td><td rowspan=1 colspan=1>Additional test criteria for motor operated mEEQUIPMENT in 13.2.8 &amp;13.2.9:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=5 colspan=1></td><td rowspan=1 colspan=1>For every test in sINGLe FAULT coNDITioN of 13.2.8and 13.2.9, motor-operated EQUiPMENT staredfrom coLD conDiTioN at RATED voltage or upperlimit of RATED voltage range for specified time:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Temperatures of windings determined at the end of specified test periods or at the instant ofoperation of fuses, THERMAL cuT-ouTs, motorprotective devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Temperatures measured as specified in 11.1.3 d)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Temperatures did not exceed limits of Table 26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.11</td><td rowspan=1 colspan=1>Failures of components in mE EQuiPmeNT used inconjunction with OxYGEN RICH ENViROnmENTS:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.12</td><td rowspan=1 colspan=1>Failure of parts that might result in a MEcHAnicALHAZARD (See 9 &amp; 15.3):</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>Refer 15.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "d4070622daccd271e4f20dbee869867d838a16f0896c04302273e5219d052779.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.99
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5988,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        63,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.9251,
                            "bbox": [
                                56,
                                63,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        63,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                63,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "52831e6064b13c3ed1074ac667aebd17960e42df97ad3cbea4825987b2ad9430.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9251
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        101,
                        543,
                        123
                    ],
                    "blocks": [
                        {
                            "score": 0.5685,
                            "bbox": [
                                55,
                                101,
                                543,
                                123
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        101,
                                        543,
                                        123
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                101,
                                                543,
                                                123
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "2cbb7bd4d0881a3fb4eb6793a79ee7ecb4bd2db92536df63a521207431a858e2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.5685
                },
                {
                    "score": 0.7161,
                    "bbox": [
                        55,
                        135,
                        495,
                        159
                    ],
                    "index": 5,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                67,
                                132,
                                496,
                                149
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        132,
                                        496,
                                        149
                                    ],
                                    "type": "text",
                                    "content": "Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                56,
                                145,
                                488,
                                157
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        56,
                                        145,
                                        488,
                                        157
                                    ],
                                    "type": "text",
                                    "content": "ME EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        168,
                        544,
                        352
                    ],
                    "blocks": [
                        {
                            "score": 0.9845,
                            "bbox": [
                                55,
                                168,
                                544,
                                352
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        168,
                                        544,
                                        352
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                168,
                                                544,
                                                352
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>13.2.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Leakage of liquid</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "5fae956bebca602df97a4a0a86e542f259b4d822463b18d426fb1b8da15e7ed3.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9845
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        364,
                        544,
                        534
                    ],
                    "blocks": [
                        {
                            "score": 0.9808,
                            "bbox": [
                                55,
                                364,
                                544,
                                534
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        364,
                                        544,
                                        534
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                364,
                                                544,
                                                534
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Programmable electrical medical systems - General</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Programmable electrical medicalsystems is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "5a58b0e5dc6aa6febed53590892b693c32e1184e151c779d577936929a2841ee.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.5198,
                            "bbox": [
                                57,
                                529,
                                193,
                                542
                            ],
                            "index": 8,
                            "type": "table_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        530,
                                        194,
                                        542
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                530,
                                                194,
                                                542
                                            ],
                                            "type": "text",
                                            "content": "Supplementary information:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9808
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        553,
                        544,
                        657
                    ],
                    "blocks": [
                        {
                            "score": 0.9589,
                            "bbox": [
                                55,
                                553,
                                544,
                                657
                            ],
                            "index": 9,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        553,
                                        544,
                                        657
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                553,
                                                544,
                                                657
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.6.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Identification of known and foreseeable hazards</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Identification of known and foreseeableHazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "ef1e64b9769b97e45b140b4d68713fc7fcade6db8ab81b71efa8249938ed92e8.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 9,
                    "score": 0.9589
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        667,
                        544,
                        756
                    ],
                    "blocks": [
                        {
                            "score": 0.9861,
                            "bbox": [
                                55,
                                667,
                                544,
                                756
                            ],
                            "index": 10,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        667,
                                        544,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                667,
                                                544,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.6.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Risk control</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control tools and PROCEDURESare defined</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "8276b749c233fc7d245bb96c72ad96c6f1c0f28f414ff340f66a74ea712de426.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 10,
                    "score": 0.9861
                }
            ],
            "page_idx": 149,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8686,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 150 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5988,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        63,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.9251,
                            "bbox": [
                                56,
                                63,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        63,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                63,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "52831e6064b13c3ed1074ac667aebd17960e42df97ad3cbea4825987b2ad9430.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9251
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        101,
                        543,
                        123
                    ],
                    "blocks": [
                        {
                            "score": 0.5685,
                            "bbox": [
                                55,
                                101,
                                543,
                                123
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        101,
                                        543,
                                        123
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                101,
                                                543,
                                                123
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr></table>",
                                            "image_path": "2cbb7bd4d0881a3fb4eb6793a79ee7ecb4bd2db92536df63a521207431a858e2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.5685
                },
                {
                    "score": 0.7161,
                    "bbox": [
                        55,
                        135,
                        495,
                        159
                    ],
                    "index": 5,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                67,
                                132,
                                496,
                                149
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        67,
                                        132,
                                        496,
                                        149
                                    ],
                                    "type": "text",
                                    "content": "Test with short-circuited capacitor not performed when motor provided with a capacitor complying with IEC 60252-1 and the",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                56,
                                145,
                                488,
                                157
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        56,
                                        145,
                                        488,
                                        157
                                    ],
                                    "type": "text",
                                    "content": "ME EQUIPMENT not intended for unattended use including automatic or remote control. See Attachment # and appended Table",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        56,
                        132,
                        496,
                        157
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        168,
                        544,
                        352
                    ],
                    "blocks": [
                        {
                            "score": 0.9845,
                            "bbox": [
                                55,
                                168,
                                544,
                                352
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        168,
                                        544,
                                        352
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                168,
                                                544,
                                                352
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>13.2.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Leakage of liquid</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "5fae956bebca602df97a4a0a86e542f259b4d822463b18d426fb1b8da15e7ed3.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9845
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        364,
                        544,
                        534
                    ],
                    "blocks": [
                        {
                            "score": 0.9808,
                            "bbox": [
                                55,
                                364,
                                544,
                                534
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        364,
                                        544,
                                        534
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                364,
                                                544,
                                                534
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Programmable electrical medical systems - General</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Programmable electrical medicalsystems is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "5a58b0e5dc6aa6febed53590892b693c32e1184e151c779d577936929a2841ee.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.5198,
                            "bbox": [
                                57,
                                529,
                                193,
                                542
                            ],
                            "index": 8,
                            "type": "table_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        530,
                                        194,
                                        542
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                530,
                                                194,
                                                542
                                            ],
                                            "type": "text",
                                            "content": "Supplementary information:",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9808
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        553,
                        544,
                        657
                    ],
                    "blocks": [
                        {
                            "score": 0.9589,
                            "bbox": [
                                55,
                                553,
                                544,
                                657
                            ],
                            "index": 9,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        553,
                                        544,
                                        657
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                553,
                                                544,
                                                657
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.6.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Identification of known and foreseeable hazards</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Identification of known and foreseeableHazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "ef1e64b9769b97e45b140b4d68713fc7fcade6db8ab81b71efa8249938ed92e8.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 9,
                    "score": 0.9589
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        667,
                        544,
                        756
                    ],
                    "blocks": [
                        {
                            "score": 0.9861,
                            "bbox": [
                                55,
                                667,
                                544,
                                756
                            ],
                            "index": 10,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        667,
                                        544,
                                        756
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                667,
                                                544,
                                                756
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.6.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Risk control</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control tools and PROCEDURESare defined</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "8276b749c233fc7d245bb96c72ad96c6f1c0f28f414ff340f66a74ea712de426.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 10,
                    "score": 0.9861
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6491,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.9567,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "f77bc2f643b86695c5f93d2fa5fd77489335dc069331e024628e720cf7fef764.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9567
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        104,
                        544,
                        120
                    ],
                    "blocks": [
                        {
                            "score": 0.7095,
                            "bbox": [
                                56,
                                104,
                                544,
                                120
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        104,
                                        544,
                                        120
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                104,
                                                544,
                                                120
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Supplementary information:</td></tr></table>",
                                            "image_path": "235a4d33ae36bc33c4ec18b7145f1134dc5455ca32926d4b38842feae82ef77f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.7095
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        129,
                        544,
                        265
                    ],
                    "blocks": [
                        {
                            "score": 0.964,
                            "bbox": [
                                55,
                                129,
                                544,
                                265
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        129,
                                        544,
                                        265
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                129,
                                                544,
                                                265
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Requirement specification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.   Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "57f7b840800994d02ec7c089dc9f29e2a5f4cd22be5e69a0eb861072e3d9e9f3.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.964
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        274,
                        544,
                        406
                    ],
                    "blocks": [
                        {
                            "score": 0.9779,
                            "bbox": [
                                55,
                                274,
                                544,
                                406
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        274,
                                        544,
                                        406
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                274,
                                                544,
                                                406
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.8</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Architecture</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "670a780713fcc55f4630d280c45fb793382a415d29be30abf27500cde8c7aa44.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9779
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        415,
                        544,
                        585
                    ],
                    "blocks": [
                        {
                            "score": 0.9864,
                            "bbox": [
                                55,
                                415,
                                544,
                                585
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        415,
                                        544,
                                        585
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                415,
                                                544,
                                                585
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.9</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Design and implementation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Design and implementation are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "1c339d9e327d5550ef0c140088e669162fb7e1d276ac3b7583e24f940847860e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9864
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        594,
                        544,
                        724
                    ],
                    "blocks": [
                        {
                            "score": 0.9862,
                            "bbox": [
                                55,
                                594,
                                544,
                                724
                            ],
                            "index": 8,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        594,
                                        544,
                                        724
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                594,
                                                544,
                                                724
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.10</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Verification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "56fd74632b6814cfe793ca7fb2701b770d2c38990399656b268a00f6b115a1ff.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9862
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        734,
                        544,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.938,
                            "bbox": [
                                55,
                                734,
                                544,
                                754
                            ],
                            "index": 9,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        734,
                                        544,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                734,
                                                544,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.11</td><td>RM RESUL validation</td><td>P</td></tr></table>",
                                            "image_path": "088541ca194de9a7e14222de7412a0aafa516725237b83648b36643a5b4a5860.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 9,
                    "score": 0.938
                }
            ],
            "page_idx": 150,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.9105,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 151 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6491,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.9567,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "f77bc2f643b86695c5f93d2fa5fd77489335dc069331e024628e720cf7fef764.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9567
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        104,
                        544,
                        120
                    ],
                    "blocks": [
                        {
                            "score": 0.7095,
                            "bbox": [
                                56,
                                104,
                                544,
                                120
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        104,
                                        544,
                                        120
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                104,
                                                544,
                                                120
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>Supplementary information:</td></tr></table>",
                                            "image_path": "235a4d33ae36bc33c4ec18b7145f1134dc5455ca32926d4b38842feae82ef77f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.7095
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        129,
                        544,
                        265
                    ],
                    "blocks": [
                        {
                            "score": 0.964,
                            "bbox": [
                                55,
                                129,
                                544,
                                265
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        129,
                                        544,
                                        265
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                129,
                                                544,
                                                265
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Requirement specification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.   Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "57f7b840800994d02ec7c089dc9f29e2a5f4cd22be5e69a0eb861072e3d9e9f3.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.964
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        274,
                        544,
                        406
                    ],
                    "blocks": [
                        {
                            "score": 0.9779,
                            "bbox": [
                                55,
                                274,
                                544,
                                406
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        274,
                                        544,
                                        406
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                274,
                                                544,
                                                406
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.8</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Architecture</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "670a780713fcc55f4630d280c45fb793382a415d29be30abf27500cde8c7aa44.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9779
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        415,
                        544,
                        585
                    ],
                    "blocks": [
                        {
                            "score": 0.9864,
                            "bbox": [
                                55,
                                415,
                                544,
                                585
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        415,
                                        544,
                                        585
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                415,
                                                544,
                                                585
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.9</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Design and implementation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Design and implementation are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "1c339d9e327d5550ef0c140088e669162fb7e1d276ac3b7583e24f940847860e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9864
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        594,
                        544,
                        724
                    ],
                    "blocks": [
                        {
                            "score": 0.9862,
                            "bbox": [
                                55,
                                594,
                                544,
                                724
                            ],
                            "index": 8,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        594,
                                        544,
                                        724
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                594,
                                                544,
                                                724
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.10</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Verification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "56fd74632b6814cfe793ca7fb2701b770d2c38990399656b268a00f6b115a1ff.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9862
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        734,
                        544,
                        754
                    ],
                    "blocks": [
                        {
                            "score": 0.938,
                            "bbox": [
                                55,
                                734,
                                544,
                                754
                            ],
                            "index": 9,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        734,
                                        544,
                                        754
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                734,
                                                544,
                                                754
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>14.11</td><td>RM RESUL validation</td><td>P</td></tr></table>",
                                            "image_path": "088541ca194de9a7e14222de7412a0aafa516725237b83648b36643a5b4a5860.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 9,
                    "score": 0.938
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5617,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.8353,
                            "bbox": [
                                56,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "03dd4f46aeb30e54e297014bde7628d2729be7a718e62f9990941995ec5fafbe.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8353
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        101,
                        543,
                        217
                    ],
                    "blocks": [
                        {
                            "score": 0.9618,
                            "bbox": [
                                55,
                                101,
                                543,
                                217
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        101,
                                        543,
                                        217
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                101,
                                                543,
                                                217
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>a.   Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "bd43a2ac6400ff43ce4752268a4191ea4bc57b6dc2edd4e3ca6708757785df3e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9618
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        227,
                        544,
                        390
                    ],
                    "blocks": [
                        {
                            "score": 0.9684,
                            "bbox": [
                                55,
                                227,
                                544,
                                390
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        227,
                                        544,
                                        390
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                227,
                                                544,
                                                390
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.13</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Connection of PEMS by NETWORK/DATA COUPLINGto other equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "9c434b12eac444a52ef85305e3ea2bf748bae3768bfdde91c6bf5890e7cf2cf7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9684
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        404,
                        551,
                        739
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                57,
                                404,
                                551,
                                739
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        404,
                                        551,
                                        739
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                404,
                                                551,
                                                739
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Construction of ME equipment – Arrangements ofcontrols and indicators of ME equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Intended uses are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>AIll the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "e1fce8150c89137a2da8c6fbe84c799765ffb0a5299abb9858a01bbaf5c67246.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9895
                }
            ],
            "page_idx": 151,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.845,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 152 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5617,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        56,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.8353,
                            "bbox": [
                                56,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        56,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                56,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "03dd4f46aeb30e54e297014bde7628d2729be7a718e62f9990941995ec5fafbe.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8353
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        101,
                        543,
                        217
                    ],
                    "blocks": [
                        {
                            "score": 0.9618,
                            "bbox": [
                                55,
                                101,
                                543,
                                217
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        101,
                                        543,
                                        217
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                101,
                                                543,
                                                217
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>a.   Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "bd43a2ac6400ff43ce4752268a4191ea4bc57b6dc2edd4e3ca6708757785df3e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9618
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        227,
                        544,
                        390
                    ],
                    "blocks": [
                        {
                            "score": 0.9684,
                            "bbox": [
                                55,
                                227,
                                544,
                                390
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        227,
                                        544,
                                        390
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                227,
                                                544,
                                                390
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>14.13</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Connection of PEMS by NETWORK/DATA COUPLINGto other equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "9c434b12eac444a52ef85305e3ea2bf748bae3768bfdde91c6bf5890e7cf2cf7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9684
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        404,
                        551,
                        739
                    ],
                    "blocks": [
                        {
                            "score": 0.9895,
                            "bbox": [
                                57,
                                404,
                                551,
                                739
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        404,
                                        551,
                                        739
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                404,
                                                551,
                                                739
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Construction of ME equipment – Arrangements ofcontrols and indicators of ME equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Intended uses are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>AIll the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "e1fce8150c89137a2da8c6fbe84c799765ffb0a5299abb9858a01bbaf5c67246.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9895
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5997,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.7165,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "a446ef49206a1643cd6da063d91230876c551dc4767a6544f066cfad509bc9c6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.7165
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        101,
                        543,
                        280
                    ],
                    "blocks": [
                        {
                            "score": 0.9736,
                            "bbox": [
                                54,
                                101,
                                543,
                                280
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        101,
                                        543,
                                        280
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                101,
                                                543,
                                                280
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.3</td><td rowspan=1 colspan=3>TABLE: Mechanical Strength tests 1)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Name of Test</td><td rowspan=1 colspan=1>Test conditions</td><td rowspan=1 colspan=1>Observed results/Remarks</td></tr><tr><td rowspan=1 colspan=1>15.3.2</td><td rowspan=1 colspan=1>Push Test</td><td rowspan=1 colspan=1>Force = 250 N ± 10 N for 5 s</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=1>15.3.4.1</td><td rowspan=1 colspan=1>Drop Test (hand-held) Free fall height (m) =1m</td><td rowspan=1 colspan=1>Drop Test (hand-held) Free fall height (m) =1m</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=1>15.3.4.2</td><td rowspan=1 colspan=1>Drop Test (portable)</td><td rowspan=1 colspan=1>Drop height (cm) = 5 cm</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.5</td><td rowspan=1 colspan=1>Rough handling test</td><td rowspan=1 colspan=1>Travel speed (m/s) =</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.6</td><td rowspan=1 colspan=1>Mould Stress Relief</td><td rowspan=1 colspan=1>7 h in oven at temperature (℃) =81℃</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=4>Supplementary information: &quot;As applicable, Push, Impact, Drop, Mould Stress Relief and RoughHandling Tests (delete not applicabie rows).</td></tr></table>",
                                            "image_path": "5c10a216e65a1fe3be3bf437ebef9e8b65a758d127dff8535804273850caf98b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9736
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        292,
                        545,
                        757
                    ],
                    "blocks": [
                        {
                            "score": 0.9899,
                            "bbox": [
                                55,
                                292,
                                545,
                                757
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        292,
                                        545,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                292,
                                                545,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.1</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Construction of connectors</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Connectors uses are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>and Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification of risk control measure Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk control measure Residual risk level are evaluatedand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification of risk control measure Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1a</td><td rowspan=1 colspan=2>Rm RESULTS TABLE: THERmAL CUT-OUTs and OveR-CURRenT RELEASES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                                            "image_path": "92b069d2129cfb910ef3ca3711eb00ee807f81847aac5c9b49f81b64ee9657f5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9899
                }
            ],
            "page_idx": 152,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8829,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 153 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5997,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.7165,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "a446ef49206a1643cd6da063d91230876c551dc4767a6544f066cfad509bc9c6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.7165
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        101,
                        543,
                        280
                    ],
                    "blocks": [
                        {
                            "score": 0.9736,
                            "bbox": [
                                54,
                                101,
                                543,
                                280
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        101,
                                        543,
                                        280
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                101,
                                                543,
                                                280
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.3</td><td rowspan=1 colspan=3>TABLE: Mechanical Strength tests 1)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Name of Test</td><td rowspan=1 colspan=1>Test conditions</td><td rowspan=1 colspan=1>Observed results/Remarks</td></tr><tr><td rowspan=1 colspan=1>15.3.2</td><td rowspan=1 colspan=1>Push Test</td><td rowspan=1 colspan=1>Force = 250 N ± 10 N for 5 s</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=1>15.3.4.1</td><td rowspan=1 colspan=1>Drop Test (hand-held) Free fall height (m) =1m</td><td rowspan=1 colspan=1>Drop Test (hand-held) Free fall height (m) =1m</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=1>15.3.4.2</td><td rowspan=1 colspan=1>Drop Test (portable)</td><td rowspan=1 colspan=1>Drop height (cm) = 5 cm</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.5</td><td rowspan=1 colspan=1>Rough handling test</td><td rowspan=1 colspan=1>Travel speed (m/s) =</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.6</td><td rowspan=1 colspan=1>Mould Stress Relief</td><td rowspan=1 colspan=1>7 h in oven at temperature (℃) =81℃</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=4>Supplementary information: &quot;As applicable, Push, Impact, Drop, Mould Stress Relief and RoughHandling Tests (delete not applicabie rows).</td></tr></table>",
                                            "image_path": "5c10a216e65a1fe3be3bf437ebef9e8b65a758d127dff8535804273850caf98b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9736
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        292,
                        545,
                        757
                    ],
                    "blocks": [
                        {
                            "score": 0.9899,
                            "bbox": [
                                55,
                                292,
                                545,
                                757
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        292,
                                        545,
                                        757
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                292,
                                                545,
                                                757
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.1</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Construction of connectors</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Connectors uses are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>and Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification of risk control measure Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk control measure Residual risk level are evaluatedand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification of risk control measure Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1a</td><td rowspan=1 colspan=2>Rm RESULTS TABLE: THERmAL CUT-OUTs and OveR-CURRenT RELEASES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                                            "image_path": "92b069d2129cfb910ef3ca3711eb00ee807f81847aac5c9b49f81b64ee9657f5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9899
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5594,
                    "bbox": [
                        50,
                        51,
                        199,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        59,
                        544,
                        500
                    ],
                    "blocks": [
                        {
                            "score": 0.8977,
                            "bbox": [
                                55,
                                59,
                                544,
                                500
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        59,
                                        544,
                                        500
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                59,
                                                544,
                                                500
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 c</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Independent non-SELF-RESETtiNG THERmAL CUT-OUT</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 d</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Loss of function of mE EQuiPmEnT</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 h</td><td rowspan=1 colspan=2>RM RESULTS TABLE: ME EQuiPmENT with tubular heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "6c5874d460829c0f0fb078bf269825d0d0e871b724af7feba6c5884ff0b0821b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8977
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        519,
                        544,
                        697
                    ],
                    "blocks": [
                        {
                            "score": 0.9824,
                            "bbox": [
                                55,
                                519,
                                544,
                                697
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        519,
                                        544,
                                        697
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                519,
                                                544,
                                                697
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.3.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Battery Housing</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "4878dfe382037fcad652292d2a4a3b3bf1f0e9a2e3fad80b71249867db4170ed.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9824
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        707,
                        543,
                        758
                    ],
                    "blocks": [
                        {
                            "score": 0.9754,
                            "bbox": [
                                55,
                                707,
                                543,
                                758
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        707,
                                        543,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                707,
                                                543,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.3.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Connection</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                                            "image_path": "1fb66b7d00d1114255d6a4a8191be7da921ce0d8c601d868deee06583a0572bd.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9754
                }
            ],
            "page_idx": 153,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.9023,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 154 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5594,
                    "bbox": [
                        50,
                        51,
                        199,
                        62
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        59,
                        544,
                        500
                    ],
                    "blocks": [
                        {
                            "score": 0.8977,
                            "bbox": [
                                55,
                                59,
                                544,
                                500
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        59,
                                        544,
                                        500
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                59,
                                                544,
                                                500
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 c</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Independent non-SELF-RESETtiNG THERmAL CUT-OUT</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 d</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Loss of function of mE EQuiPmEnT</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 h</td><td rowspan=1 colspan=2>RM RESULTS TABLE: ME EQuiPmENT with tubular heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "6c5874d460829c0f0fb078bf269825d0d0e871b724af7feba6c5884ff0b0821b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8977
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        519,
                        544,
                        697
                    ],
                    "blocks": [
                        {
                            "score": 0.9824,
                            "bbox": [
                                55,
                                519,
                                544,
                                697
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        519,
                                        544,
                                        697
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                519,
                                                544,
                                                697
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.3.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Battery Housing</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "4878dfe382037fcad652292d2a4a3b3bf1f0e9a2e3fad80b71249867db4170ed.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9824
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        707,
                        543,
                        758
                    ],
                    "blocks": [
                        {
                            "score": 0.9754,
                            "bbox": [
                                55,
                                707,
                                543,
                                758
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        707,
                                        543,
                                        758
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                707,
                                                543,
                                                758
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.3.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Connection</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                                            "image_path": "1fb66b7d00d1114255d6a4a8191be7da921ce0d8c601d868deee06583a0572bd.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9754
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5338,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        61,
                        544,
                        218
                    ],
                    "blocks": [
                        {
                            "score": 0.5488,
                            "bbox": [
                                55,
                                61,
                                544,
                                218
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        61,
                                        544,
                                        218
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                61,
                                                544,
                                                218
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "4b803cd68518c916963a7aa970bef422b3cce9fb2d7679c0ee8167c8e5fda9c7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.5488
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        239,
                        545,
                        347
                    ],
                    "blocks": [
                        {
                            "score": 0.9438,
                            "bbox": [
                                55,
                                239,
                                545,
                                347
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        239,
                                        545,
                                        347
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                239,
                                                545,
                                                347
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.3.3</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Protection against overcharging</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "2d30350a4b01738a55d90783d97fc7f90f419d767ebecf294edce3f1beb2d7a7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9438
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        357,
                        545,
                        465
                    ],
                    "blocks": [
                        {
                            "score": 0.977,
                            "bbox": [
                                55,
                                357,
                                545,
                                465
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        357,
                                        545,
                                        465
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                357,
                                                545,
                                                465
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.4</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Indicators</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "80a777bd821ebeea6bf3d71e76e4347711c8a26373c30f74927953207d58d416.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.977
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        474,
                        545,
                        658
                    ],
                    "blocks": [
                        {
                            "score": 0.9864,
                            "bbox": [
                                55,
                                474,
                                545,
                                658
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        474,
                                        545,
                                        658
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                474,
                                                545,
                                                658
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Pre-set controls</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "c5f1de93bbf6ec22cd0ad11d71b5e9ffdcb146c547eddc1f0fe8d536851ac2d0.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9864
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        669,
                        543,
                        749
                    ],
                    "blocks": [
                        {
                            "score": 0.9856,
                            "bbox": [
                                54,
                                669,
                                543,
                                749
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        669,
                                        543,
                                        749
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                669,
                                                543,
                                                749
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.6</td><td rowspan=1 colspan=5>TABLE: actuating parts of controls of mE EQuipmENT – torque &amp; axial pul tests</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Rotating controlunder test</td><td rowspan=1 colspan=1>Gripping diameterdll of controlknob (mm)&#x27;</td><td rowspan=1 colspan=1>Torque fromTable 30 (Nm)</td><td rowspan=1 colspan=1>Axial forceapplied (N)</td><td rowspan=1 colspan=1>UnacceptableRisK occurredYes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "3aefa42c25ea99f80a0ab29367f9fe81bb70a797c2e96f3acbe91a3e25fd8351.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9856
                }
            ],
            "page_idx": 154,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8988,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 155 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5338,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        61,
                        544,
                        218
                    ],
                    "blocks": [
                        {
                            "score": 0.5488,
                            "bbox": [
                                55,
                                61,
                                544,
                                218
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        61,
                                        544,
                                        218
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                61,
                                                544,
                                                218
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "4b803cd68518c916963a7aa970bef422b3cce9fb2d7679c0ee8167c8e5fda9c7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.5488
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        239,
                        545,
                        347
                    ],
                    "blocks": [
                        {
                            "score": 0.9438,
                            "bbox": [
                                55,
                                239,
                                545,
                                347
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        239,
                                        545,
                                        347
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                239,
                                                545,
                                                347
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.3.3</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Protection against overcharging</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "2d30350a4b01738a55d90783d97fc7f90f419d767ebecf294edce3f1beb2d7a7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9438
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        357,
                        545,
                        465
                    ],
                    "blocks": [
                        {
                            "score": 0.977,
                            "bbox": [
                                55,
                                357,
                                545,
                                465
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        357,
                                        545,
                                        465
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                357,
                                                545,
                                                465
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.4</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Indicators</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "80a777bd821ebeea6bf3d71e76e4347711c8a26373c30f74927953207d58d416.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.977
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        474,
                        545,
                        658
                    ],
                    "blocks": [
                        {
                            "score": 0.9864,
                            "bbox": [
                                55,
                                474,
                                545,
                                658
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        474,
                                        545,
                                        658
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                474,
                                                545,
                                                658
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Pre-set controls</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "c5f1de93bbf6ec22cd0ad11d71b5e9ffdcb146c547eddc1f0fe8d536851ac2d0.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9864
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        669,
                        543,
                        749
                    ],
                    "blocks": [
                        {
                            "score": 0.9856,
                            "bbox": [
                                54,
                                669,
                                543,
                                749
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        669,
                                        543,
                                        749
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                669,
                                                543,
                                                749
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.4.6</td><td rowspan=1 colspan=5>TABLE: actuating parts of controls of mE EQuipmENT – torque &amp; axial pul tests</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Rotating controlunder test</td><td rowspan=1 colspan=1>Gripping diameterdll of controlknob (mm)&#x27;</td><td rowspan=1 colspan=1>Torque fromTable 30 (Nm)</td><td rowspan=1 colspan=1>Axial forceapplied (N)</td><td rowspan=1 colspan=1>UnacceptableRisK occurredYes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "3aefa42c25ea99f80a0ab29367f9fe81bb70a797c2e96f3acbe91a3e25fd8351.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9856
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5259,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        59,
                        544,
                        173
                    ],
                    "blocks": [
                        {
                            "score": 0.5601,
                            "bbox": [
                                54,
                                59,
                                544,
                                173
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        59,
                                        544,
                                        173
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                59,
                                                544,
                                                173
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: &#x27;Gripping diameter (d) is the maximum width of a control knob regardless of itsshape (e.g. control knob with pointer)</td></tr></table>",
                                            "image_path": "6cd215f68cf5e83d3cb383e49dbeae1d022e03a1fdc9ddfa792a4d84a9fcb7f6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.5601
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        99,
                        543,
                        746
                    ],
                    "blocks": [
                        {
                            "score": 0.7852,
                            "bbox": [
                                53,
                                99,
                                543,
                                746
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        99,
                                        543,
                                        746
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                99,
                                                543,
                                                746
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=17>Supplementary information: &#x27; Gripping diameter (d) is the maximum width of a control knob regardless of itsshape (e.g. control knob with pointer)</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>15.5.1.2</td><td rowspan=1 colspan=13>TABLE: transformer short circuit test short-circuit applied at end of windingsor at the first point that could be short circuited under sinGLE FAuLT conDition</td><td rowspan=1 colspan=3>N/A</td></tr><tr><td rowspan=1 colspan=11>Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V) ….:</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=11>RATED input frequency (Hz).</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=1>Windingtested</td><td rowspan=1 colspan=3>Class ofinsulation(A，B, E, F,orH)</td><td rowspan=1 colspan=2>Type ofprotective device(fuse, circuitbreaker) /Ratings</td><td rowspan=1 colspan=2>ProtectivedeviceoperatedYes/No</td><td rowspan=1 colspan=2>Time to THERMALSTABILITY (whenprotective devicedid notoperate)(Min)</td><td rowspan=1 colspan=2>Maximumallowedtemp fromTable 31(℃)</td><td rowspan=1 colspan=4>Maximumwindingtempmeasured(C)</td><td rowspan=1 colspan=1>Ambient(℃)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=17>Supplementary information:&#x27; Loads on other windings between no load and their NoRMAL UsE load. Short-circuit applied at end ofwindings or at the first point that could be short circuited under siNGLE FAULT CoNDiTioN.</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>15.5.1.3</td><td rowspan=1 colspan=14>TABLE: transformer overload test – conducted only when protective deviceunder short-circuit test operated</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=15>Primary voltage, most adverse value between 90 % to 110 % of RAtED voltage (V)&#x27;:</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>RATED input frequency (Hz) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>Test current just below minimum current that would activate protective device &amp;achieve THERMAL sTABiILITY under method a) (A) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>Test current based on Table 32 when protective device that operated under method a) is external to transformer, and it was shunted (A) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>Winding tested</td><td rowspan=1 colspan=3>Class ofinsulation(A, B, E, F, H)</td><td rowspan=1 colspan=4>Type of protective deviceused (fuse, circuitbreaker)/Ratings</td><td rowspan=1 colspan=2>Maximum allowedtemp from Table31 (℃)</td><td rowspan=1 colspan=3>Maximumwinding tempmeasured (℃)</td><td></td><td rowspan=1 colspan=2>Ambient(C)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=17>Supplementary information:1 Loads on other windings between no load and their NoRMAL UsE load.Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 minclearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMALSTABILITY achieved.-Other types of protective devices: until THERMAL STABiLTYachieved at a current just below minimum current operating theprotective device in a). This portion concluded at specified time or when a second protective device opened.</td></tr></table>",
                                            "image_path": "f7e2c73a81bbd701e31ba9555c7a6a9586ae50b5c97655b9deca1f709a5415bc.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.7852
                }
            ],
            "page_idx": 155,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8835,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                270,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        270,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 156 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5259,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        59,
                        544,
                        173
                    ],
                    "blocks": [
                        {
                            "score": 0.5601,
                            "bbox": [
                                54,
                                59,
                                544,
                                173
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        59,
                                        544,
                                        173
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                59,
                                                544,
                                                173
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: &#x27;Gripping diameter (d) is the maximum width of a control knob regardless of itsshape (e.g. control knob with pointer)</td></tr></table>",
                                            "image_path": "6cd215f68cf5e83d3cb383e49dbeae1d022e03a1fdc9ddfa792a4d84a9fcb7f6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.5601
                },
                {
                    "type": "table",
                    "bbox": [
                        53,
                        99,
                        543,
                        746
                    ],
                    "blocks": [
                        {
                            "score": 0.7852,
                            "bbox": [
                                53,
                                99,
                                543,
                                746
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        53,
                                        99,
                                        543,
                                        746
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                53,
                                                99,
                                                543,
                                                746
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=17>Supplementary information: &#x27; Gripping diameter (d) is the maximum width of a control knob regardless of itsshape (e.g. control knob with pointer)</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>15.5.1.2</td><td rowspan=1 colspan=13>TABLE: transformer short circuit test short-circuit applied at end of windingsor at the first point that could be short circuited under sinGLE FAuLT conDition</td><td rowspan=1 colspan=3>N/A</td></tr><tr><td rowspan=1 colspan=11>Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V) ….:</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=11>RATED input frequency (Hz).</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=1>Windingtested</td><td rowspan=1 colspan=3>Class ofinsulation(A，B, E, F,orH)</td><td rowspan=1 colspan=2>Type ofprotective device(fuse, circuitbreaker) /Ratings</td><td rowspan=1 colspan=2>ProtectivedeviceoperatedYes/No</td><td rowspan=1 colspan=2>Time to THERMALSTABILITY (whenprotective devicedid notoperate)(Min)</td><td rowspan=1 colspan=2>Maximumallowedtemp fromTable 31(℃)</td><td rowspan=1 colspan=4>Maximumwindingtempmeasured(C)</td><td rowspan=1 colspan=1>Ambient(℃)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=17>Supplementary information:&#x27; Loads on other windings between no load and their NoRMAL UsE load. Short-circuit applied at end ofwindings or at the first point that could be short circuited under siNGLE FAULT CoNDiTioN.</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>15.5.1.3</td><td rowspan=1 colspan=14>TABLE: transformer overload test – conducted only when protective deviceunder short-circuit test operated</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=15>Primary voltage, most adverse value between 90 % to 110 % of RAtED voltage (V)&#x27;:</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>RATED input frequency (Hz) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>Test current just below minimum current that would activate protective device &amp;achieve THERMAL sTABiILITY under method a) (A) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>Test current based on Table 32 when protective device that operated under method a) is external to transformer, and it was shunted (A) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>Winding tested</td><td rowspan=1 colspan=3>Class ofinsulation(A, B, E, F, H)</td><td rowspan=1 colspan=4>Type of protective deviceused (fuse, circuitbreaker)/Ratings</td><td rowspan=1 colspan=2>Maximum allowedtemp from Table31 (℃)</td><td rowspan=1 colspan=3>Maximumwinding tempmeasured (℃)</td><td></td><td rowspan=1 colspan=2>Ambient(C)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=17>Supplementary information:1 Loads on other windings between no load and their NoRMAL UsE load.Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 minclearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMALSTABILITY achieved.-Other types of protective devices: until THERMAL STABiLTYachieved at a current just below minimum current operating theprotective device in a). This portion concluded at specified time or when a second protective device opened.</td></tr></table>",
                                            "image_path": "f7e2c73a81bbd701e31ba9555c7a6a9586ae50b5c97655b9deca1f709a5415bc.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.7852
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.6561,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.8533,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "a34d40d08c433a3c548d04ab4a8ce015218816bcf8a4d85f1259148899a45b22.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8533
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        102,
                        543,
                        282
                    ],
                    "blocks": [
                        {
                            "score": 0.9736,
                            "bbox": [
                                54,
                                102,
                                543,
                                282
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        102,
                                        543,
                                        282
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                102,
                                                543,
                                                282
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.5.2</td><td rowspan=1 colspan=6>TABLE: Transformer dielectric strength after humidity preconditioning of 5.7</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>TransformerModel/Type/ PartNo</td><td rowspan=1 colspan=1>Test voltage applied between</td><td rowspan=1 colspan=1>Testvoltage,(M)</td><td rowspan=1 colspan=1>Testfrequency(Hz)</td><td rowspan=1 colspan=2>BreakdownYes/No</td><td rowspan=1 colspan=1>DeteriorationYes/No</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Primary &amp; secondary windings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Primary winding &amp; frame</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Secondary winding &amp; frame</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: Tests conducted under the conditions of 11.1, in ME EQuiPMENT or undersimulated conditions on the bench. See Clause 15.5.2 for test parameters &amp; other details</td><td rowspan=1 colspan=2></td></tr></table>",
                                            "image_path": "4552142eed939801b1d61b48112455f6d2221c373faf3b78551bd8244b3632b9.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9736
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        288,
                        544,
                        415
                    ],
                    "blocks": [
                        {
                            "score": 0.9691,
                            "bbox": [
                                55,
                                288,
                                544,
                                415
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        288,
                                        544,
                                        415
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                288,
                                                544,
                                                415
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>16.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: General requirements for ME Systems</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "439b69ea8c8ee1c6b3b05df3be618b4916548da8b417d3ef971d577fe09f15b1.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9691
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        436,
                        546,
                        622
                    ],
                    "blocks": [
                        {
                            "score": 0.9848,
                            "bbox": [
                                54,
                                436,
                                546,
                                622
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        436,
                                        546,
                                        622
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                436,
                                                546,
                                                622
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>16.6.1</td><td rowspan=1 colspan=4>TABLE: LEAKAGE CURRENTs in ME SYSTem _ TOUCH CURRENT MEASUREmENTs</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Specific area where ToucHCuRRENT measured (i.e., fromor between parts of me systEmwithin PATiENT ENVIRONMENT)</td><td rowspan=1 colspan=1>AllowableTOUCH CURRENTin NORMALCONDITION(A)</td><td rowspan=1 colspan=1>MeasuredTOUCH CURRENTin NoRMALCONDITION(A)</td><td rowspan=1 colspan=1>Allowable TOUCH CURRENT in event of interruption ofPROTECTIVE EARTHCONDUCTOR, ( A)</td><td rowspan=1 colspan=1>Measured ToUcHCURRenT in event ofinterruption ofPROTECTIVE EARTHCONDUCTOR, (A)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
                                            "image_path": "c15cf3777ed7a1db3e07d0a554f928f6265f2f2e2d3b401e2cef3fd7f7e118ad.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9848
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        633,
                        545,
                        755
                    ],
                    "blocks": [
                        {
                            "score": 0.9879,
                            "bbox": [
                                55,
                                633,
                                545,
                                755
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        633,
                                        545,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                633,
                                                545,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>16.9.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Connection terminals and connectors</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "3cf0d708d90ca59a37b20ec2dd3e41838321e2a0d15cf947ff28b96f199745a4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9879
                }
            ],
            "page_idx": 156,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8913,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                22,
                                343,
                                36
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        22,
                                        343,
                                        36
                                    ],
                                    "type": "text",
                                    "content": "Page 157 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.6561,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.8533,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "a34d40d08c433a3c548d04ab4a8ce015218816bcf8a4d85f1259148899a45b22.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8533
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        102,
                        543,
                        282
                    ],
                    "blocks": [
                        {
                            "score": 0.9736,
                            "bbox": [
                                54,
                                102,
                                543,
                                282
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        102,
                                        543,
                                        282
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                102,
                                                543,
                                                282
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>15.5.2</td><td rowspan=1 colspan=6>TABLE: Transformer dielectric strength after humidity preconditioning of 5.7</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>TransformerModel/Type/ PartNo</td><td rowspan=1 colspan=1>Test voltage applied between</td><td rowspan=1 colspan=1>Testvoltage,(M)</td><td rowspan=1 colspan=1>Testfrequency(Hz)</td><td rowspan=1 colspan=2>BreakdownYes/No</td><td rowspan=1 colspan=1>DeteriorationYes/No</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Primary &amp; secondary windings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Primary winding &amp; frame</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Secondary winding &amp; frame</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: Tests conducted under the conditions of 11.1, in ME EQuiPMENT or undersimulated conditions on the bench. See Clause 15.5.2 for test parameters &amp; other details</td><td rowspan=1 colspan=2></td></tr></table>",
                                            "image_path": "4552142eed939801b1d61b48112455f6d2221c373faf3b78551bd8244b3632b9.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9736
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        288,
                        544,
                        415
                    ],
                    "blocks": [
                        {
                            "score": 0.9691,
                            "bbox": [
                                55,
                                288,
                                544,
                                415
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        288,
                                        544,
                                        415
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                288,
                                                544,
                                                415
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>16.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: General requirements for ME Systems</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "439b69ea8c8ee1c6b3b05df3be618b4916548da8b417d3ef971d577fe09f15b1.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9691
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        436,
                        546,
                        622
                    ],
                    "blocks": [
                        {
                            "score": 0.9848,
                            "bbox": [
                                54,
                                436,
                                546,
                                622
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        436,
                                        546,
                                        622
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                436,
                                                546,
                                                622
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>16.6.1</td><td rowspan=1 colspan=4>TABLE: LEAKAGE CURRENTs in ME SYSTem _ TOUCH CURRENT MEASUREmENTs</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Specific area where ToucHCuRRENT measured (i.e., fromor between parts of me systEmwithin PATiENT ENVIRONMENT)</td><td rowspan=1 colspan=1>AllowableTOUCH CURRENTin NORMALCONDITION(A)</td><td rowspan=1 colspan=1>MeasuredTOUCH CURRENTin NoRMALCONDITION(A)</td><td rowspan=1 colspan=1>Allowable TOUCH CURRENT in event of interruption ofPROTECTIVE EARTHCONDUCTOR, ( A)</td><td rowspan=1 colspan=1>Measured ToUcHCURRenT in event ofinterruption ofPROTECTIVE EARTHCONDUCTOR, (A)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>",
                                            "image_path": "c15cf3777ed7a1db3e07d0a554f928f6265f2f2e2d3b401e2cef3fd7f7e118ad.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9848
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        633,
                        545,
                        755
                    ],
                    "blocks": [
                        {
                            "score": 0.9879,
                            "bbox": [
                                55,
                                633,
                                545,
                                755
                            ],
                            "index": 7,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        633,
                                        545,
                                        755
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                633,
                                                545,
                                                755
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>16.9.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Connection terminals and connectors</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "3cf0d708d90ca59a37b20ec2dd3e41838321e2a0d15cf947ff28b96f199745a4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9879
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.5285,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.8392,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "dc89537c812a2c7069b97a7561665ca11d64024ce87ade73a98264ee3406e130.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8392
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        101,
                        544,
                        165
                    ],
                    "blocks": [
                        {
                            "score": 0.8979,
                            "bbox": [
                                55,
                                101,
                                544,
                                165
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        101,
                                        544,
                                        165
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                101,
                                                544,
                                                165
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "a5492b9639f8478e41a7ee63e2b3dac2800c083d924354ef6b347b47e15adc8b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.8979
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        181,
                        544,
                        379
                    ],
                    "blocks": [
                        {
                            "score": 0.9886,
                            "bbox": [
                                55,
                                181,
                                544,
                                379
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        181,
                                        544,
                                        379
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                181,
                                                544,
                                                379
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Electromagnetic compatibility of ME equipment andME systems</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "0593e63471b3e698161263e39ef87176c742ba605fd2b444c5f047e7d36ed709.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9886
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
