                        389,
                        543,
                        520
                    ],
                    "blocks": [
                        {
                            "score": 0.9807,
                            "bbox": [
                                54,
                                389,
                                543,
                                520
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        389,
                                        543,
                                        520
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                389,
                                                543,
                                                520
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>SP</td><td rowspan=1 colspan=3>TABLE: Additional or special tests conducted</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Clause and Name of Test</td><td rowspan=1 colspan=1>Test type and condition</td><td rowspan=1 colspan=2>Observed results</td></tr><tr><td rowspan=1 colspan=2>15.4.3.2</td><td rowspan=1 colspan=1>Batteries connected with incorrectpolarity</td><td rowspan=1 colspan=2>No operating, no hazard</td></tr><tr><td rowspan=1 colspan=2>15.4.3.5</td><td rowspan=1 colspan=1>Protective device and Two MEANSOF OPERATOR PROTECTION beprovided</td><td rowspan=1 colspan=2>No hazard</td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "1054377d1aabf849c1a4e46629cc43f0ec718dd02761db7216bc3494c6182b57.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9807
                },
                {
                    "score": 0.768,
                    "bbox": [
                        217,
                        533,
                        389,
                        546
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                218,
                                533,
                                388,
                                546
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        218,
                                        533,
                                        388,
                                        546
                                    ],
                                    "type": "text",
                                    "content": "END OF IEC 60601-1 TEST REPORT",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_idx": 157,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8879,
                    "bbox": [
                        270,
                        23,
                        342,
                        36
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                269,
                                23,
                                343,
                                35
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        269,
                                        23,
                                        343,
                                        35
                                    ],
                                    "type": "text",
                                    "content": "Page 158 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.728,
                    "bbox": [
                        153,
                        557,
                        453,
                        584
                    ],
                    "index": 8,
                    "type": "footer",
                    "lines": [
                        {
                            "bbox": [
                                154,
                                559,
                                453,
                                570
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        154,
                                        559,
                                        453,
                                        570
                                    ],
                                    "type": "text",
                                    "content": "CONTINUE TO ATTACHMENT1 US NATIONAL DIFFERENCES",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                187,
                                571,
                                420,
                                583
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        187,
                                        571,
                                        420,
                                        583
                                    ],
                                    "type": "text",
                                    "content": "AND ATTACHMENT 2 PHOTO DOCUMENTATION",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.5285,
                    "bbox": [
                        50,
                        51,
                        199,
                        63
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                50,
                                51,
                                199,
                                63
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        50,
                                        51,
                                        199,
                                        63
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        50,
                        51,
                        199,
                        63
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        62,
                        543,
                        92
                    ],
                    "blocks": [
                        {
                            "score": 0.8392,
                            "bbox": [
                                55,
                                62,
                                543,
                                92
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        62,
                                        543,
                                        92
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                62,
                                                543,
                                                92
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>",
                                            "image_path": "dc89537c812a2c7069b97a7561665ca11d64024ce87ade73a98264ee3406e130.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8392
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        101,
                        544,
                        165
                    ],
                    "blocks": [
                        {
                            "score": 0.8979,
                            "bbox": [
                                55,
                                101,
                                544,
                                165
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        101,
                                        544,
                                        165
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                101,
                                                544,
                                                165
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "a5492b9639f8478e41a7ee63e2b3dac2800c083d924354ef6b347b47e15adc8b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.8979
                },
                {
                    "type": "table",
                    "bbox": [
                        55,
                        181,
                        544,
                        379
                    ],
                    "blocks": [
                        {
                            "score": 0.9886,
                            "bbox": [
                                55,
                                181,
                                544,
                                379
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        55,
                                        181,
                                        544,
                                        379
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                55,
                                                181,
                                                544,
                                                379
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Electromagnetic compatibility of ME equipment andME systems</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "0593e63471b3e698161263e39ef87176c742ba605fd2b444c5f047e7d36ed709.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9886
                },
                {
                    "type": "table",
                    "bbox": [
                        54,
                        389,
                        543,
                        520
                    ],
                    "blocks": [
                        {
                            "score": 0.9807,
                            "bbox": [
                                54,
                                389,
                                543,
                                520
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        54,
                                        389,
                                        543,
                                        520
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                54,
                                                389,
                                                543,
                                                520
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>SP</td><td rowspan=1 colspan=3>TABLE: Additional or special tests conducted</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Clause and Name of Test</td><td rowspan=1 colspan=1>Test type and condition</td><td rowspan=1 colspan=2>Observed results</td></tr><tr><td rowspan=1 colspan=2>15.4.3.2</td><td rowspan=1 colspan=1>Batteries connected with incorrectpolarity</td><td rowspan=1 colspan=2>No operating, no hazard</td></tr><tr><td rowspan=1 colspan=2>15.4.3.5</td><td rowspan=1 colspan=1>Protective device and Two MEANSOF OPERATOR PROTECTION beprovided</td><td rowspan=1 colspan=2>No hazard</td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>",
                                            "image_path": "1054377d1aabf849c1a4e46629cc43f0ec718dd02761db7216bc3494c6182b57.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9807
                },
                {
                    "score": 0.768,
                    "bbox": [
                        217,
                        533,
                        389,
                        546
                    ],
                    "index": 7,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                218,
                                533,
                                388,
                                546
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        218,
                                        533,
                                        388,
                                        546
                                    ],
                                    "type": "text",
                                    "content": "END OF IEC 60601-1 TEST REPORT",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        218,
                        533,
                        388,
                        546
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        546,
                        109
                    ],
                    "blocks": [
                        {
                            "score": 0.9729,
                            "bbox": [
                                57,
                                70,
                                546,
                                109
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        546,
                                        109
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                546,
                                                109
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                                            "image_path": "7f209c180b8ea166b89af29190e509d1029a5167b0d571820b9f0b77eacf0a2d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9729
                },
                {
                    "score": 0.6342,
                    "bbox": [
                        51,
                        119,
                        284,
                        132
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                52,
                                120,
                                283,
                                131
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        120,
                                        283,
                                        131
                                    ],
                                    "type": "text",
                                    "content": "ATTACHMENT 1：US NATIONAL DIFFERENCES",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        160,
                        543,
                        648
                    ],
                    "blocks": [
                        {
                            "score": 0.9846,
                            "bbox": [
                                57,
                                160,
                                543,
                                648
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        160,
                                        543,
                                        648
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                160,
                                                543,
                                                648
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>TEST REPORT IEC 60601-1US NATIONAL DIFFERENCESMedical electrical equipment, Part 1: General Requirementsfor basic safety and essential performance</td></tr><tr><td rowspan=1 colspan=4>Differences according to.                AAMI / ANSI ES60601-1:2005/(R)2012 And A1:2012,C1:2009/(R)2012 AndA2:2010/(R)2012</td></tr><tr><td rowspan=1 colspan=1>4.8b</td><td rowspan=1 colspan=1>Replacement: where there was no relevantIEC/ISO standard, the relevant US ANSI standardapplied</td><td rowspan=1 colspan=1>Replaced. See appendedtable 8.10 in main report.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- when no relevant US ANSI standard existed, therequirements of this standard applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.10.2</td><td rowspan=1 colspan=1>Replacement: Rated voltage not exceeding 250Vdc or single phase ac. or 6ooV poly-phase ac forME EQUIPMEnT and ME SYSTEMS up to 4kVA</td><td rowspan=1 colspan=1>Internally powered</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Rated voltage not exceeding 600 V for all other MEEQUIPMENT and ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition: The protective measures as described inIEC 60364-4-41 and the NEC.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 70, X-Ray systemsare classified as long time operation (&gt; 5 &#x27;min) ormomentary operation (&lt; 5 sec)</td><td rowspan=1 colspan=1>Not an X-Ray system</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.11</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 70, X-Ray systemsare marked as long time operation or momentaryoperation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.22</td><td rowspan=1 colspan=2>New Sub-clause: Colors of medical gas cylinders</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To comply with NFPA 99: Cylinders containingmedical gases and their connection points arecolored in accordance with the requirements ofNFPA 99</td><td rowspan=1 colspan=1>No medical gas cylinders</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.2</td><td rowspan=1 colspan=1>Addition: All FIXED ME EQUIPMENT &amp; PERMANENTLYINSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT</td><td rowspan=1 colspan=1>Portable equipment</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "2ac599fed2f51a6c3db9612eff005d8533a925c42c7976f2ae72313a443d83d7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9846
                }
            ],
            "page_idx": 158,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8187,
                    "bbox": [
                        262,
                        30,
                        342,
                        43
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                30,
                                342,
                                43
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        30,
                                        342,
                                        43
                                    ],
                                    "type": "text",
                                    "content": "Page 159 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9002,
                    "bbox": [
                        59,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        546,
                        109
                    ],
                    "blocks": [
                        {
                            "score": 0.9729,
                            "bbox": [
                                57,
                                70,
                                546,
                                109
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        546,
                                        109
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                546,
                                                109
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                                            "image_path": "7f209c180b8ea166b89af29190e509d1029a5167b0d571820b9f0b77eacf0a2d.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9729
                },
                {
                    "score": 0.6342,
                    "bbox": [
                        51,
                        119,
                        284,
                        132
                    ],
                    "index": 4,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                52,
                                120,
                                283,
                                131
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        52,
                                        120,
                                        283,
                                        131
                                    ],
                                    "type": "text",
                                    "content": "ATTACHMENT 1：US NATIONAL DIFFERENCES",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        52,
                        120,
                        283,
                        131
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        57,
                        160,
                        543,
                        648
                    ],
                    "blocks": [
                        {
                            "score": 0.9846,
                            "bbox": [
                                57,
                                160,
                                543,
                                648
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        160,
                                        543,
                                        648
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                160,
                                                543,
                                                648
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>TEST REPORT IEC 60601-1US NATIONAL DIFFERENCESMedical electrical equipment, Part 1: General Requirementsfor basic safety and essential performance</td></tr><tr><td rowspan=1 colspan=4>Differences according to.                AAMI / ANSI ES60601-1:2005/(R)2012 And A1:2012,C1:2009/(R)2012 AndA2:2010/(R)2012</td></tr><tr><td rowspan=1 colspan=1>4.8b</td><td rowspan=1 colspan=1>Replacement: where there was no relevantIEC/ISO standard, the relevant US ANSI standardapplied</td><td rowspan=1 colspan=1>Replaced. See appendedtable 8.10 in main report.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- when no relevant US ANSI standard existed, therequirements of this standard applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.10.2</td><td rowspan=1 colspan=1>Replacement: Rated voltage not exceeding 250Vdc or single phase ac. or 6ooV poly-phase ac forME EQUIPMEnT and ME SYSTEMS up to 4kVA</td><td rowspan=1 colspan=1>Internally powered</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Rated voltage not exceeding 600 V for all other MEEQUIPMENT and ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition: The protective measures as described inIEC 60364-4-41 and the NEC.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 70, X-Ray systemsare classified as long time operation (&gt; 5 &#x27;min) ormomentary operation (&lt; 5 sec)</td><td rowspan=1 colspan=1>Not an X-Ray system</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.11</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 70, X-Ray systemsare marked as long time operation or momentaryoperation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.22</td><td rowspan=1 colspan=2>New Sub-clause: Colors of medical gas cylinders</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To comply with NFPA 99: Cylinders containingmedical gases and their connection points arecolored in accordance with the requirements ofNFPA 99</td><td rowspan=1 colspan=1>No medical gas cylinders</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.2</td><td rowspan=1 colspan=1>Addition: All FIXED ME EQUIPMENT &amp; PERMANENTLYINSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT</td><td rowspan=1 colspan=1>Portable equipment</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "2ac599fed2f51a6c3db9612eff005d8533a925c42c7976f2ae72313a443d83d7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9846
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        71,
                        545,
                        747
                    ],
                    "blocks": [
                        {
                            "score": 0.9906,
                            "bbox": [
                                57,
                                71,
                                545,
                                747
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        71,
                                        545,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                71,
                                                545,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>8.6.1</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 99, the enclosure ofX-ray ME EQUIPMENT operating over 600 Vac,850Vdc MAIns VOLTAGE, or containing voltages upto 50 V peak and enclosed in protectively earthedenclosure as well as connections to X-ray tubesand other high voltage components that includehigh voltage shielded cables are PROTECTiVELYEARTHED.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To comply with NFPA 99, non-current carryingconductive parts of X-Ray ME EQUIPMENT likely tobecome energized are PRoTECTiVELY EARTHED</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>8.7.3 d</td><td rowspan=1 colspan=1>EARTH LEAKAGE CURRENT values are not higher thanthe stated values</td><td rowspan=1 colspan=1>No protection earthconnection.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5 mA in NORMAL CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10 mA in SINGLE FAULT CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>8.11</td><td rowspan=1 colspan=2>Addition prior to the first paragraph:a) To comply with the NEC, add the following requirements to this clause:</td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition: PERMANENTLY CONNECTED ME EQUIPMENTprovided with field wiring provision in accordancewith NEC</td><td rowspan=1 colspan=1>Portable equipment</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Exception: Fixed and stationary X-ray MEEQUiPMENT supplied from a branch circuit ratedat 30 A or less</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- ME EQUIPMENT that is not strictly portable butobviously is intended to be stationary, may beacceptable if provided with a length of attachedhard service flexible cord - such as Type S, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the equivalent, for supply connection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Installation of connecting cords between EQuiPMENTparts comply with NEC</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Cable used as external interconnection between units</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Exposed to abuse: Type SJT, SJTO, SJO, ST,</td><td rowspan=1 colspan=1>No external interconnection</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SO, STO, or equivalent, or similar multiple-conductor appliance-wiring material,</td><td rowspan=1 colspan=1>cable used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) Not exposed to abuse: The cable was as in item1) above, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) Type SPT-2, SP-2, or SPE-2, or equivalent or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>|in Type SVr, SVRO, SVE, or equivalent or similarmultiple-conductor appliance wiring material, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>",
                                            "image_path": "a8310aeb4775cbcefbecb0eddf4798b3ea73e8aeba6ab94c7de87a33f85c0a0e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9906
                }
            ],
            "page_idx": 159,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.7922,
                    "bbox": [
                        262,
                        30,
                        342,
                        43
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                29,
                                343,
                                44
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        29,
                                        343,
                                        44
                                    ],
                                    "type": "text",
                                    "content": "Page 160 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8397,
                    "bbox": [
                        59,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        71,
                        545,
                        747
                    ],
                    "blocks": [
                        {
                            "score": 0.9906,
                            "bbox": [
                                57,
                                71,
                                545,
                                747
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        71,
                                        545,
                                        747
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                71,
                                                545,
                                                747
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>8.6.1</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 99, the enclosure ofX-ray ME EQUIPMENT operating over 600 Vac,850Vdc MAIns VOLTAGE, or containing voltages upto 50 V peak and enclosed in protectively earthedenclosure as well as connections to X-ray tubesand other high voltage components that includehigh voltage shielded cables are PROTECTiVELYEARTHED.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To comply with NFPA 99, non-current carryingconductive parts of X-Ray ME EQUIPMENT likely tobecome energized are PRoTECTiVELY EARTHED</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>8.7.3 d</td><td rowspan=1 colspan=1>EARTH LEAKAGE CURRENT values are not higher thanthe stated values</td><td rowspan=1 colspan=1>No protection earthconnection.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5 mA in NORMAL CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10 mA in SINGLE FAULT CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>8.11</td><td rowspan=1 colspan=2>Addition prior to the first paragraph:a) To comply with the NEC, add the following requirements to this clause:</td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition: PERMANENTLY CONNECTED ME EQUIPMENTprovided with field wiring provision in accordancewith NEC</td><td rowspan=1 colspan=1>Portable equipment</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Exception: Fixed and stationary X-ray MEEQUiPMENT supplied from a branch circuit ratedat 30 A or less</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- ME EQUIPMENT that is not strictly portable butobviously is intended to be stationary, may beacceptable if provided with a length of attachedhard service flexible cord - such as Type S, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the equivalent, for supply connection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Installation of connecting cords between EQuiPMENTparts comply with NEC</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Cable used as external interconnection between units</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Exposed to abuse: Type SJT, SJTO, SJO, ST,</td><td rowspan=1 colspan=1>No external interconnection</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SO, STO, or equivalent, or similar multiple-conductor appliance-wiring material,</td><td rowspan=1 colspan=1>cable used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) Not exposed to abuse: The cable was as in item1) above, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) Type SPT-2, SP-2, or SPE-2, or equivalent or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>|in Type SVr, SVRO, SVE, or equivalent or similarmultiple-conductor appliance wiring material, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>",
                                            "image_path": "a8310aeb4775cbcefbecb0eddf4798b3ea73e8aeba6ab94c7de87a33f85c0a0e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9906
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        545,
                        497
                    ],
                    "blocks": [
                        {
                            "score": 0.9908,
                            "bbox": [
                                57,
                                70,
                                545,
                                497
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        545,
                                        497
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                545,
                                                497
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ii) An assembly of insulated wires each with anominal insulation thickness of 0.8 mm (1/32 inch)or more,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Receptacles provided as part of ME EQuiPMENT andME sYsTEMs for use in the patient care areas ofpediatric wards, rooms, or areas are listed tamperresistant or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- employ a listed tamper resistant cover inaccordance with NEC</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition at the end of the clause:b) For ME EQUIPMENT provided with NEMAconfiguration non-locking plug types 120 V/15 A,125 V/20 A, 250 V/15 A, 250 V/20 A “HospitalGrade&quot; mains plug is provided and the PowERSUPPLY CORD is marked</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.2</td><td rowspan=1 colspan=1>Addition: The flexible cord is a type acceptable forthe particular application,</td><td rowspan=1 colspan=1>Internally powered</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and it is acceptable for use at a voltage not lessthan the rated voltage of the appliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and has an ampacity as in NEC, not less than thecurrent rating of the appliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.3</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 99, for X-Ray MEEQuiPMENT with an attachment plug, the currentrating on a hospital grade plug is 2X the maximuminput current of the equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "26110d5c0365b8ac783b468a59c37c6b6d3ed0520d148bab8a684701e1846978.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9908
                },
                {
                    "score": 0.5989,
                    "bbox": [
                        248,
                        549,
                        367,
                        561
                    ],
                    "index": 4,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                248,
                                550,
                                368,
                                561
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        248,
                                        550,
                                        368,
                                        561
                                    ],
                                    "type": "text",
                                    "content": "END OF ATTACHMENT 1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                }
            ],
            "page_idx": 160,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.62,
                    "bbox": [
                        262,
                        30,
                        342,
                        43
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                29,
                                343,
                                44
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        29,
                                        343,
                                        44
                                    ],
                                    "type": "text",
                                    "content": "Page 161 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7902,
                    "bbox": [
                        59,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        57,
                        70,
                        545,
                        497
                    ],
                    "blocks": [
                        {
                            "score": 0.9908,
                            "bbox": [
                                57,
                                70,
                                545,
                                497
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        70,
                                        545,
                                        497
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                70,
                                                545,
                                                497
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ii) An assembly of insulated wires each with anominal insulation thickness of 0.8 mm (1/32 inch)or more,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Receptacles provided as part of ME EQuiPMENT andME sYsTEMs for use in the patient care areas ofpediatric wards, rooms, or areas are listed tamperresistant or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- employ a listed tamper resistant cover inaccordance with NEC</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition at the end of the clause:b) For ME EQUIPMENT provided with NEMAconfiguration non-locking plug types 120 V/15 A,125 V/20 A, 250 V/15 A, 250 V/20 A “HospitalGrade&quot; mains plug is provided and the PowERSUPPLY CORD is marked</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.2</td><td rowspan=1 colspan=1>Addition: The flexible cord is a type acceptable forthe particular application,</td><td rowspan=1 colspan=1>Internally powered</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and it is acceptable for use at a voltage not lessthan the rated voltage of the appliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and has an ampacity as in NEC, not less than thecurrent rating of the appliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.3</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 99, for X-Ray MEEQuiPMENT with an attachment plug, the currentrating on a hospital grade plug is 2X the maximuminput current of the equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "26110d5c0365b8ac783b468a59c37c6b6d3ed0520d148bab8a684701e1846978.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9908
                },
                {
                    "score": 0.5989,
                    "bbox": [
                        248,
                        549,
                        367,
                        561
                    ],
                    "index": 4,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                248,
                                550,
                                368,
                                561
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        248,
                                        550,
                                        368,
                                        561
                                    ],
                                    "type": "text",
                                    "content": "END OF ATTACHMENT 1",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.9358,
                    "bbox": [
                        69,
                        72,
                        534,
                        99
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                72,
                                533,
                                85
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        72,
                                        533,
                                        85
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                281,
                                85,
                                322,
                                100
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        85,
                                        322,
                                        100
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8054,
                    "bbox": [
                        50,
                        122,
                        245,
                        151
                    ],
                    "index": 4,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                51,
                                122,
                                244,
                                135
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        122,
                                        244,
                                        135
                                    ],
                                    "type": "text",
                                    "content": "ATTACHMENT 2：Photo Documentation",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                51,
                                137,
                                219,
                                150
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        138,
                                        154,
                                        150
                                    ],
                                    "type": "text",
                                    "content": "Sample：YP2407008",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        167,
                                        137,
                                        219,
                                        150
                                    ],
                                    "type": "text",
                                    "content": "Lot: KE04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "image",
                    "bbox": [
                        57,
                        161,
                        209,
                        353
                    ],
                    "blocks": [
                        {
                            "score": 0.9831,
                            "bbox": [
                                57,
                                161,
                                209,
                                353
                            ],
                            "index": 5,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        161,
                                        209,
                                        353
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                161,
                                                209,
                                                353
                                            ],
                                            "type": "image",
                                            "image_path": "864897eafd68f38b6ccf8bd167cbc435807bdb2eccf79bef30ce00f117350609.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9831
                },
                {
                    "type": "image",
                    "bbox": [
                        226,
                        160,
                        381,
                        350
                    ],
                    "blocks": [
                        {
                            "score": 0.9842,
                            "bbox": [
                                226,
                                160,
                                381,
                                350
                            ],
                            "index": 6,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        226,
                                        160,
                                        381,
                                        350
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                226,
                                                160,
                                                381,
                                                350
                                            ],
                                            "type": "image",
                                            "image_path": "297769468872838b01b0d3b298ea85425edb1e97b5b9c5251784f46351c35ce7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9842
                },
                {
                    "type": "image",
                    "bbox": [
                        396,
                        160,
                        550,
                        351
                    ],
                    "blocks": [
                        {
                            "score": 0.9853,
                            "bbox": [
                                396,
                                160,
                                550,
                                351
                            ],
                            "index": 7,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        396,
                                        160,
                                        550,
                                        351
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                396,
                                                160,
                                                550,
                                                351
                                            ],
                                            "type": "image",
                                            "image_path": "c3055ba098eca8b0f218d4d8fc6d69340769becd8aef6515ed69930f2434c388.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9853
                },
                {
                    "type": "image",
                    "bbox": [
                        59,
                        383,
                        212,
                        578
                    ],
                    "blocks": [
                        {
                            "score": 0.9846,
                            "bbox": [
                                59,
                                383,
                                212,
                                578
                            ],
                            "index": 8,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        383,
                                        212,
                                        578
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                383,
                                                212,
                                                578
                                            ],
                                            "type": "image",
                                            "image_path": "1e2c02d2821e49eb03dc63503030caffeec28eae0571cd38f19258a1e55471fd.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9846
                },
                {
                    "type": "image",
                    "bbox": [
                        227,
                        384,
                        380,
                        581
                    ],
                    "blocks": [
                        {
                            "score": 0.9847,
                            "bbox": [
                                227,
                                384,
                                380,
                                581
                            ],
                            "index": 9,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        227,
                                        384,
                                        380,
                                        581
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                227,
                                                384,
                                                380,
                                                581
                                            ],
                                            "type": "image",
                                            "image_path": "d1db9daca4f11e7b259d7795e1ba33375d14ca5f246fcd830ec11bd7c0c883d2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 9,
                    "score": 0.9847
                },
                {
                    "type": "image",
                    "bbox": [
                        398,
                        385,
                        564,
                        584
                    ],
                    "blocks": [
                        {
                            "score": 0.8769,
                            "bbox": [
                                398,
                                385,
                                564,
                                584
                            ],
                            "index": 10,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        398,
                                        385,
                                        564,
                                        584
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                398,
                                                385,
                                                564,
                                                584
                                            ],
                                            "type": "image",
                                            "image_path": "9d646a02d6463e453fdfbb1c374f2d77ba667568a81d2e180efecb37c27fd3ca.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 10,
                    "score": 0.8769
                },
                {
                    "score": 0.8216,
                    "bbox": [
                        248,
                        681,
                        369,
                        693
                    ],
                    "index": 11,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                248,
                                682,
                                369,
                                693
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        248,
                                        682,
                                        369,
                                        693
                                    ],
                                    "type": "text",
                                    "content": "END OF ATTACHMENT 2",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "page_idx": 161,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.6056,
                    "bbox": [
                        264,
                        30,
                        345,
                        43
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                264,
                                29,
                                346,
                                43
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        264,
                                        29,
                                        346,
                                        43
                                    ],
                                    "type": "text",
                                    "content": "Page 162 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.9172,
                    "bbox": [
                        59,
                        47,
                        207,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                207,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        207,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.:ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.9358,
                    "bbox": [
                        69,
                        72,
                        534,
                        99
                    ],
                    "index": 3,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                69,
                                72,
                                533,
                                85
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        69,
                                        72,
                                        533,
                                        85
                                    ],
                                    "type": "text",
                                    "content": "IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                281,
                                85,
                                322,
                                100
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        281,
                                        85,
                                        322,
                                        100
                                    ],
                                    "type": "text",
                                    "content": "A2:2021",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        69,
                        72,
                        533,
                        100
                    ]
                },
                {
                    "score": 0.8054,
                    "bbox": [
                        50,
                        122,
                        245,
                        151
                    ],
                    "index": 4,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                51,
                                122,
                                244,
                                135
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        122,
                                        244,
                                        135
                                    ],
                                    "type": "text",
                                    "content": "ATTACHMENT 2：Photo Documentation",
                                    "score": 1.0
                                }
                            ]
                        },
                        {
                            "bbox": [
                                51,
                                137,
                                219,
                                150
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        138,
                                        154,
                                        150
                                    ],
                                    "type": "text",
                                    "content": "Sample：YP2407008",
                                    "score": 1.0
                                },
                                {
                                    "bbox": [
                                        167,
                                        137,
                                        219,
                                        150
                                    ],
                                    "type": "text",
                                    "content": "Lot: KE04",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "image",
                    "bbox": [
                        57,
                        161,
                        209,
                        353
                    ],
                    "blocks": [
                        {
                            "score": 0.9831,
                            "bbox": [
                                57,
                                161,
                                209,
                                353
                            ],
                            "index": 5,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        57,
                                        161,
                                        209,
                                        353
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                57,
                                                161,
                                                209,
                                                353
                                            ],
                                            "type": "image",
                                            "image_path": "864897eafd68f38b6ccf8bd167cbc435807bdb2eccf79bef30ce00f117350609.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9831
                },
                {
                    "type": "image",
                    "bbox": [
                        226,
                        160,
                        381,
                        350
                    ],
                    "blocks": [
                        {
                            "score": 0.9842,
                            "bbox": [
                                226,
                                160,
                                381,
                                350
                            ],
                            "index": 6,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        226,
                                        160,
                                        381,
                                        350
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                226,
                                                160,
                                                381,
                                                350
                                            ],
                                            "type": "image",
                                            "image_path": "297769468872838b01b0d3b298ea85425edb1e97b5b9c5251784f46351c35ce7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9842
                },
                {
                    "type": "image",
                    "bbox": [
                        396,
                        160,
                        550,
                        351
                    ],
                    "blocks": [
                        {
                            "score": 0.9853,
                            "bbox": [
                                396,
                                160,
                                550,
                                351
                            ],
                            "index": 7,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        396,
                                        160,
                                        550,
                                        351
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                396,
                                                160,
                                                550,
                                                351
                                            ],
                                            "type": "image",
                                            "image_path": "c3055ba098eca8b0f218d4d8fc6d69340769becd8aef6515ed69930f2434c388.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.9853
                },
                {
                    "type": "image",
                    "bbox": [
                        59,
                        383,
                        212,
                        578
                    ],
                    "blocks": [
                        {
                            "score": 0.9846,
                            "bbox": [
                                59,
                                383,
                                212,
                                578
                            ],
                            "index": 8,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        383,
                                        212,
                                        578
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                383,
                                                212,
                                                578
                                            ],
                                            "type": "image",
                                            "image_path": "1e2c02d2821e49eb03dc63503030caffeec28eae0571cd38f19258a1e55471fd.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9846
                },
                {
                    "type": "image",
                    "bbox": [
                        227,
                        384,
                        380,
                        581
                    ],
                    "blocks": [
                        {
                            "score": 0.9847,
                            "bbox": [
                                227,
                                384,
                                380,
                                581
                            ],
                            "index": 9,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        227,
                                        384,
                                        380,
                                        581
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                227,
                                                384,
                                                380,
                                                581
                                            ],
                                            "type": "image",
                                            "image_path": "d1db9daca4f11e7b259d7795e1ba33375d14ca5f246fcd830ec11bd7c0c883d2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 9,
                    "score": 0.9847
                },
                {
                    "type": "image",
                    "bbox": [
                        398,
                        385,
                        564,
                        584
                    ],
                    "blocks": [
                        {
                            "score": 0.8769,
                            "bbox": [
                                398,
                                385,
                                564,
                                584
                            ],
                            "index": 10,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        398,
                                        385,
                                        564,
                                        584
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                398,
                                                385,
                                                564,
                                                584
                                            ],
                                            "type": "image",
                                            "image_path": "9d646a02d6463e453fdfbb1c374f2d77ba667568a81d2e180efecb37c27fd3ca.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 10,
                    "score": 0.8769
                },
                {
                    "score": 0.8216,
                    "bbox": [
                        248,
                        681,
                        369,
                        693
                    ],
                    "index": 11,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                248,
                                682,
                                369,
                                693
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        248,
                                        682,
                                        369,
                                        693
                                    ],
                                    "type": "text",
                                    "content": "END OF ATTACHMENT 2",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        248,
                        682,
                        369,
                        693
                    ]
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        721
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                61,
                                72,
                                553,
                                721
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        553,
                                        721
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                553,
                                                721
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=2>GENERAL REQUIREMENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.1</td><td rowspan=1 colspan=1>Characteristics of supply mains specified in 4.10.2 ofl Part 1 applied, except me equipment or me systemsintended for home healthcare environment compliedwith the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Supply Mains in the home healthcareenvironment did not exceed 110 % or was not below85 % of nominal voltage between any of theconductors of the system or between any of theseconductors and earth (% V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For me equipment or me systems intended toactively keep alive or resuscitate a patient, SupplyMains in the home healthcare environment did notexceed 110 % or was not below 80 % of nominalvoltage between any of the conductors of the systemor between any of these conductors and earth (% V</td><td rowspan=1 colspan=1>Non-life-supporting meequipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Rated range of nominal voltage did include at least No such supply mains12.4 V to 15.1 V for operation from a 12 V dc supplymains</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Rated range of nominal voltage did include at least See above24.8 V to 30.3 V for operation from a 12 V dc supplymains</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The equipment maintained basic safety andessentiai performance during and following a 30 sdip to 10 V from a 12 V dc supply mains</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The equipment maintained basic safety and See aboveessential performance during and following a 30 sdip to 20 V from a 24 V dc supply mains</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>4.2.1</td><td rowspan=1 colspan=1>Environmental conditions of transport and storage between uses</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me equipment, except stationary equipment, after -20C~+55℃ 15%RHbeing removed from its protective packaging, andsubsequently between uses， operated within itsspecified normal use after transport or storage in thespecified environmental conditions</td><td rowspan=1 colspan=1>~95%RH</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>temperature range:-25 ° C to + 5 ° C</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>temperature range:+5 ° C to +35 ° C at a non-condensing relative humidity up to 90 %</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>temperature range: &gt;35 ° C to 70 ° C at a watervapour pressure up to 50 hPa</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For more restricted range of environmental transportand storage conditions between uses, theenvironmental conditions are specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Justified in the risk management file</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Marked on the me equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When not practicable, the more restricted range isdisclosed in the instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "fbf7ddf0ad4553cb153caab20f5ee5f82ba3a5bf84564d7ce1a0b9152c5b487f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 162,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8481,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 163 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7612,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        721
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                61,
                                72,
                                553,
                                721
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        553,
                                        721
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                553,
                                                721
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\" rowspan=\"1\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td></td><td></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">4</td><td colspan=\"2\" rowspan=\"1\">GENERAL REQUIREMENTS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.1</td><td colspan=\"1\" rowspan=\"1\">Characteristics of supply mains specified in 4.10.2 ofl Part 1 applied, except me equipment or me systemsintended for home healthcare environment compliedwith the following:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Supply Mains in the home healthcareenvironment did not exceed 110 % or was not below85 % of nominal voltage between any of theconductors of the system or between any of theseconductors and earth (% V)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For me equipment or me systems intended toactively keep alive or resuscitate a patient, SupplyMains in the home healthcare environment did notexceed 110 % or was not below 80 % of nominalvoltage between any of the conductors of the systemor between any of these conductors and earth (% V</td><td colspan=\"1\" rowspan=\"1\">Non-life-supporting meequipment</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Rated range of nominal voltage did include at least No such supply mains12.4 V to 15.1 V for operation from a 12 V dc supplymains</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Rated range of nominal voltage did include at least See above24.8 V to 30.3 V for operation from a 12 V dc supplymains</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The equipment maintained basic safety andessentiai performance during and following a 30 sdip to 10 V from a 12 V dc supply mains</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The equipment maintained basic safety and See aboveessential performance during and following a 30 sdip to 20 V from a 24 V dc supply mains</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.2.1</td><td colspan=\"1\" rowspan=\"1\">Environmental conditions of transport and storage between uses</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment, except stationary equipment, after -20C~+55℃ 15%RHbeing removed from its protective packaging, andsubsequently between uses， operated within itsspecified normal use after transport or storage in thespecified environmental conditions</td><td colspan=\"1\" rowspan=\"1\">~95%RH</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">temperature range:-25 ° C to + 5 ° C</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">temperature range:+5 ° C to +35 ° C at a non-condensing relative humidity up to 90 %</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">temperature range: &gt;35 ° C to 70 ° C at a watervapour pressure up to 50 hPa</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For more restricted range of environmental transportand storage conditions between uses, theenvironmental conditions are specified</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Justified in the risk management file</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Marked on the me equipment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">When not practicable, the more restricted range isdisclosed in the instructions for use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Marked on the carrying case when the Not intended to be transportedinstructions for use indicate the me equipment is or stored in a carrying case intended to be transported or stored in a carryingcase between uses</td><td colspan=\"1\" rowspan=\"1\">between uses</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533),:or 5.3.7 (IS0 7000-0632) of isO 15223-1:2012 usedto mark temperature range</td><td colspan=\"1\" rowspan=\"1\">( ee above</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.8 (Is0 7000-2620) of IS0 15223-1:2012 See aboveused to mark humidity range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.9 (IS0 7000-2621) of IS0 15223-1:2012 See aboveused to mark atmospheric pressure range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Where me equipment used different marking forconditions of transport and storage between uses,continuous operating conditions and transientoperating conditions, markings accompanied bysupplementary markings except whererespective applicability was obvious</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.2.2</td><td colspan=\"1\" rowspan=\"1\">Environmental transport and storage test</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) Me equipment prepared for transportation or Removal of batteriesstorage according to instructions for use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) Me equipment exposed to its lowest specified -20°℃environmental transport and storage conditions(temperature-4°C)(°C )     :</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For at least 16 h or, ensure me equipment 2hreached thermal stability for at least 2 h</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) Then Me equipment exposed to 34 ° C + 4 ° C|34℃, 90%RH, 2hand 90 % - 0% + 6% relative humidity until the testchamber reached equilibrium and held for at least 2hours. The transition from low to high temperaturewas made slowly enough to provide a non-condensing environment.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">d) Me equipment exposed to its highest specified 55℃, 33%RH, 2henvironmental transport and storage conditions, notrequiring a water vapour pressure greater than 50hPa (temperature<eq>0 \\% 0 0 ) ; 1 ^ { \\circ } 0 , \\pm \\% ) ;</eq></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For at least 16 h or, ensured me equipmentreached thermal stability for at least 2 h</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">e) At the end of this conditioning period, meequipment allowed to return and stabilize at theoperating conditions of normal use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">f) Me equipment evaluated to its specifications and Provide basic safetyensured it provides basic safety and essentialperformance</td><td colspan=\"1\" rowspan=\"1\">andl essential performance</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.2.3.1</td><td colspan=\"1\" rowspan=\"1\">Environmental operating conditions - Continuous operating conditions</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Instructions foruseindicatedenvironmental operating conditions of the meequipment</td><td colspan=\"1\" rowspan=\"1\">permissible 10°℃-40°℃, 15%RH~90%RH,700hPa-1060hPaDescribed in the \"Productspecifications”of User'sManual.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment complied with its specifications andlall requirements of the standard when operated innormal use within temperature + 5 ° C to +40 ° C,</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Relative humidity range of 15 % to 90%, non-condensing, but not requiring a water vapour partialpressure greater than 50 hPa; and</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">An atmospheric pressure range of 700 hPa to 1060hPa</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">ForImore restricted range of environmentaloperating conditions</td><td colspan=\"1\" rowspan=\"1\">10℃-40℃</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- justified in the risk management file;</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">-marked on the equipment; or were nor practical inthe instructions for use·</td><td colspan=\"1\" rowspan=\"1\">Described in the“ Productspecifications \"   of User'sManual.</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Marked on the carrying case when theinstructions for use indicate the me equipment is a carying caseintended to be operated in a carrying case</td><td colspan=\"1\" rowspan=\"1\">Not intended to be operated in</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533),or 5.3.7 (ISO 7000-0632) of isO 15223-1:2012 usedto mark temperature range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012used to mark humidity range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012used to mark atmospheric pressure range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Where me equipment used different marking forconditions of continuous operating conditions andtransient   operating   conditions,    markingsaccompanied by supplementary markings</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Environmental operating conditions test</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) Me equipment was set up for operation accordingto intended use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) Me equipment exposed to 20 ° C + 4 ° C for at 22°℃ 6hleast 6 h or, ensured me equipment reached thermalstability for at least 2 h, (h)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) Me equipment evaluated to its specifications and Provide BS and EPensured it continued to provide basic safety andessential performance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">d) Me equipment evaluated to its specifications and Provide BS and EPensured it continued to provide basic safety andessential performance while at the lowest specifiedatmospheric pressure.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">e) Me equipment evaluated to its specifications and|ensured it continued to provide basic safety andessential performance while at the highest specifiedatmospheric pressure.</td><td colspan=\"1\" rowspan=\"1\">1 Provide BS and EP</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">f) Pressure in chamber relieved</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">g) me equipment cooled to its lowest specified 10C,15%RHenvironmental operating conditions</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">h) Me equipment held at lowest specifiedenvironmental operating conditions for at least 6 hor, ensured the me equipment reached thermalstability for at least 2h</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">i) Me equipment met its specifications and basic Provide BS and EPsafety and essential performance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">j) me equipment warmed to its highest specified 40℃, 95%RHcontinuous environmental operating conditions</td><td colspan=\"1\" rowspan=\"1\">40℃，95%RH</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">k) Me equipment held the conditions of j) for at least 2h6' h or, ensured the me equipment reached thermalstability for at least 2 h</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">I) Me equipment met its specifications and basic| Provide BS and EPsafety and essential performance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.2.3.2</td><td colspan=\"1\" rowspan=\"1\">Environmental shock to transit-operable equipment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Transit-operable equipment with a stated widerrange of continuous environmental operationconditions maintained basic safety and essentialperformance in the presence of condensation andthermal shock from rapid changes in environmentaltemperature and humidity during intended use whentest in accordance with 4.2.3.2 a)-j)</td><td colspan=\"1\" rowspan=\"1\">No Transit-operable meequipment</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5</td><td colspan=\"2\" rowspan=\"1\">GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"2\" rowspan=\"1\">In addition to the requirements of 5.9.2.1 of with IEC 60601-1 standard, accessibilitydetermined as indicated below:</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Accessible parts of me equipment identified byinspection and, when necessary, by testing</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">When in doubt, an accessible part of me equipmentdetermined by a test with the small finger probe ofFig 1, applied in a bent or straight position asfollows:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">for all positions of the me equipment operating innormal use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">after opening access covers and removal of No such partsparts, including lamps, fuses, and fuse holderswhen:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">i) the access covers could be opened without the| No access coversuse of a tool, or</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">i) the instructions for use instructed a lay operator to See aboveopen the relevant access cover</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6</td><td colspan=\"1\" rowspan=\"1\">CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> Me equipment intended for home healthcareenvironment classified as follows, except for permanently installed equipment and as required byPart 1, Sub-clause 6.2:</td><td colspan=\"1\" rowspan=\"1\">No permanently installedequipment</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">class Il or internally powered :</td><td colspan=\"1\" rowspan=\"1\">class Il and internally powered</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Not provided with a functional earth terminal</td><td colspan=\"1\" rowspan=\"1\">No functional earth terminal</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">– When equipped with applied parts, they are typebfor cf :</td><td colspan=\"1\" rowspan=\"1\">Type BF applied part</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7</td><td colspan=\"2\" rowspan=\"1\"> ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.1</td><td colspan=\"1\" rowspan=\"1\">Usability   of  identification,   marking,accompanying documents intended for lay operator Usability test reportor lay responsible organization evaluated by anoperator whose profile included minimum eightyears of education</td><td colspan=\"1\" rowspan=\"1\">and Usability was evaluated in the</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment and me systems intended for home| See abovehealthcare environment are simple to use and do notrequire  referencing  complex  accompanyingdocuments</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2</td><td colspan=\"1\" rowspan=\"1\">In addition to requirements of 7.2.9 of the general the carryingstandard, the carrying case provided some or all of|the ingress protection against water or particulatematter, The enclosure is marked with the SAFETYSIGN ISO 7010-W001 and “keep dry” or</td><td colspan=\"1\" rowspan=\"1\">casedo notprovided     the     ingressprotection against:water orparticulate matter</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Symbol ISO 15223-1:2012, 5.3.4 (ISO 7000-0626)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A carrying case marked with degree of protection</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Carrying case inspected, and tests and criteria ofl7.1.2 and 7.1.3 of Part 1 applied</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.3</td><td colspan=\"1\" rowspan=\"1\">accompanying documents</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.3.1</td><td colspan=\"1\" rowspan=\"1\">accompanying documents indicate the lay operatoror lay responsible organization should contact themanufacturer or manufacturer's representative onthe following issues:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Assistance in setting up, using, or maintaining the|me equipment or me system when needed, or</td><td colspan=\"1\" rowspan=\"1\">Described in chapter \"MANUFACTUREINFORMATION” of operationguide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">– To report unexpected operation or events</td><td colspan=\"1\" rowspan=\"1\">Described in chapter \"TROUBLESHOOTING”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">accompanying documents include a postal addressand either a phone number or web address for thelay operator or lay responsible organization tocontact the manufactureror manufacturer's|representative</td><td colspan=\"1\" rowspan=\"1\">Described inchapter \" MANUFACTUREINFORMATION”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.3.2</td><td colspan=\"1\" rowspan=\"1\">accompanying documents include necessary detailsfor healthcare professional to brief the lay operator orIay rresponsible organization on any knowncontraindication(s) to the use of me equipment or mesystem and any precautions to be taken, includingthe following:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Precautions to be taken in the event of changes in|the performance of me equipment or me system</td><td colspan=\"1\" rowspan=\"1\">Described in chapter \"MAINTENANCE”of operationguide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Precautions to be taken regarding the exposure of|the me equipment or me system to reasonablyforeseeable environmental conditions</td><td colspan=\"1\" rowspan=\"1\">Described in chapter \"NOTICE” of operation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Adequate information regarding medicinal Not intended to administersubstances that me equipment is designed to substancesadminister, including any limitations in the choice ofsubstances to be delivered as indicated below:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Information on any medicinal substances orhuman blood derivatives incorporated into the melequipment or accessories as an integral part; and</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The degree of accuracy claimed for me equipment Describedwith a measuring function</td><td colspan=\"1\" rowspan=\"1\">in    chapter“SPECIFICATIONS”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4</td><td colspan=\"1\" rowspan=\"1\">Instructions for use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.1</td><td colspan=\"1\" rowspan=\"1\">Nature of the hazard, likely consequences that couldoccur if the advice is not followed, and precautions for reducing the risk described in instructions for usecorresponding to each warning and SAFETY SIGN</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The instructions for use address the following issues, as applicable:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Strangulation due to cables and hoses,particularly due to excessive length</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Inhalation or swallowing of small parts</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Potential allergic reactions to accessible materialsused in the me equipment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Contact injuries</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The instructions for use include warnings to theeffect that the following actions could be unsafe asapplicable:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">-   Use of accessories, detachable parts, and Describedmaterials not described in the instructions for use|(see 7.9.2.14 of Part 1)</td><td colspan=\"1\" rowspan=\"1\">in    chapter“NOTICE”   ofoperation|guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Interconnection of this equipment to otherequipment not described in the instructions for use(see 16.2 c) indent 9) of Part 1)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- Modification of the equipment</td><td colspan=\"1\" rowspan=\"1\">Described     in    chapter“NOTICE”  of operationguide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">– Use of the me equipment outside its carrying case|when some part of the protection required by thisstandard is provided by that carrying case (see 8.3.1and 10.1)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.2</td><td colspan=\"1\" rowspan=\"1\">When basic safety or essential performancedependents on the internal electrical power source,the instructions for use describes the following:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Typical operation time or number of procedures|</td><td colspan=\"1\" rowspan=\"1\">Described in  chapter  “1.BATTERY  LOADING\"   ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">– Typical service life of the internal electrical powersource; and    :</td><td colspan=\"1\" rowspan=\"1\"> Describedin chapter“1.BATTERY  LOADING\"   ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Behaviour of me equipment while therechargeable internal electrical power sourcecharging</td><td colspan=\"1\" rowspan=\"1\">No rechargeable INTERNALELECTRICAL         POWERSOURCE</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.3</td><td colspan=\"1\" rowspan=\"1\">Instructions for use for me equipment intended foruse by a lay operator include easily understooddiagrams, illustrations, or photographs of the fullyassembled and ready-to-operate me equipmentincluding all controls, visual information signals, andindicators provided (see 7.1)</td><td colspan=\"1\" rowspan=\"1\">Described in chapter “SETUPAND               OPERATINGPROCEDURES”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.4</td><td colspan=\"1\" rowspan=\"1\">Additional requirements for me equipment start-up procedure:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Easily understood diagrams, illustrations, or Described in chapter \"sETUPphotographs showing proper connection of thepatient to the me equipment, accessories and otherequipment (see 7.1)</td><td colspan=\"1\" rowspan=\"1\"> AND               OPERATINGPROCEDURES\"ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">the time from switching“on” until the meequipment is ready for normal use, when it exceeds15 s (see 15.4.4 of Part 1) (s)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">-the time required for me equipment to warm fromthe minimum storage temperature between usesuntil it is ready for intended use; and    ：</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">-the time required for me equipment to cool from themaximum storage temperature between uses until itis ready for intended use; and</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE\"ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.5</td><td colspan=\"1\" rowspan=\"1\">Instructions for use for me equipment intended foruse by a lay operator include a description ofgenerally known conditions in the home healthcareenvironment that can unacceptably affect the basicsafety and essential performance of the meequipment</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The steps that can be taken by the lay operator toidentify and resolve the above conditions</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">At least the following issues are also included as applicable</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- The effects of lint, dust, light (including sunlight), Describedetc.</td><td colspan=\"1\" rowspan=\"1\">in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- A list of known devices or other sources that canpotentially cause interference problems</td><td colspan=\"1\" rowspan=\"1\">Described in chapter   ”NOTICE” of operation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- The effects of degraded sensors and electrodes, orloosened electrodes, that can degrade performanceor cause other problems</td><td colspan=\"1\" rowspan=\"1\">Described    in    chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">- The effects caused by pets, pests or children</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“NOTICE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The instructions for use explain the meaning of the IPclassification marked on the me equipment, and onany carrying case provided with the me equipmentas applicable</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.6</td><td colspan=\"1\" rowspan=\"1\">Instructions for use include a troubleshooting guidefor use when there are indications of a me equipmentmalfunction during start-up or operation</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“TROUBLESHOOTING”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Troubleshooting guide discloses the necessarysteps in the event of an technical alarm condition</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.7</td><td colspan=\"1\" rowspan=\"1\">Instructions for use for me equipment, me systems,parts, and accessories for other than single use thatcan be contaminated by contact with patient, bodyfluids, or expired gases, during intended use,indicate the following:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Frequency of cleaning, cleaning and disinfection,or cleaning and sterilization, as appropriate, for meequipment, me systems, parts, and accessories usedon the same patient including rinsing methods,drying, handling, and storage between uses (see 8.1and 8.2); and</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> It is necessary to clean and disinfect, clean andsterilize the me equipment, me systems, parts, andaccessories for multiple patient use between uses ondifferent patients, including rinsing methods, drying,handling, and storage until re-use (see 8.1 and 8.2), or</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment, me systems and accessoriesrequire professional hygienic maintenance prior tore-use and provide contact details for the source oflthese services (see 7.5.2)</td><td colspan=\"1\" rowspan=\"1\">No   professional  hygienicmaintenance is required.</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.8</td><td colspan=\"1\" rowspan=\"1\">Instructions for use include:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> Expected service life of the me equipment</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">expected service life of parts and accessoriesshipped with the me equipment :</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">shelf life of parts and accessories shipped withme equipment when shelf life is less than theexpected service life</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.9</td><td colspan=\"1\" rowspan=\"1\">Instructions for use include:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A statement indicating the lay responsibleorganization must contact its local authorities todetermine the proper method of disposal ofpotentially bio hazardous parts and accessories, asapplicable</td><td colspan=\"1\" rowspan=\"1\">Described     in     chapter“MAINTENANCE”ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.4.10</td><td colspan=\"1\" rowspan=\"1\">Instructions for use includes the recommendedplacement of the remote parts of the distributedalarm system, when applicable, to ensure theoperator can be notified at alltimes by an appropriateelement of distributed alarm system within itsspecified range</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.5</td><td colspan=\"1\" rowspan=\"1\">Technical description</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.5.1</td><td colspan=\"1\" rowspan=\"1\">The technical description for permanently installed Not class I me equipmentclass Ime equipment includes:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A warning indicating the me equipment See aboveinstallation， including a correct protective earthconnection, must only be carried out by qualifiedservice personnel</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Specifications of the permanently installed See aboveprotective earth conductor</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A warning to verify the integrity of the external See aboveprotective earthing system</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A warning to connect and verify that the See above protective earth terminal of the permanently installedme equipment is connected to the external protectiveearthing system</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.5.2</td><td colspan=\"1\" rowspan=\"1\">Technical description includes methods for cleaningand disinfection or cleaning and sterilization for me hygienic maintenanceequipment and accessories requiring professionalhygienic maintenance prior to reuse (see 7.4.7):</td><td colspan=\"1\" rowspan=\"1\">Not  requireprofessional</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> Before and after any type of service procedure</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">When the me equipment is transferred to another See abovepatient</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8</td><td colspan=\"1\" rowspan=\"1\">PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.1</td><td colspan=\"1\" rowspan=\"1\">A lay operator in the home healthcare environment Usability was evaluated in thecan perform the cleaning or cleaning and disinfection Usability test reportprocesses when intended (see 7.4.7)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Usability of each such process pertaining to a layoperator was iinvestigated by theusabilityengineering process</td><td colspan=\"1\" rowspan=\"1\">See usability engineering file</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.2</td><td colspan=\"1\" rowspan=\"1\">A lay operator in the home healthcare environment No sterilizationcan perform the cleaning and sterilization processeswhen intended (see 7.4.7)</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Usability of each such process pertaining to a lay See aboveoperator was investigated by the usabilityengineering process</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.3</td><td colspan=\"2\" rowspan=\"1\">Additional requirements for ingress of water or particulate matter into me equipmentand me systems</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.3.1</td><td colspan=\"1\" rowspan=\"1\">Transit-operable, handheld, and body-worn me portable me equipmentequipment maintained basic safety and essential performance after undergoing the test of IEC 60529for at least IP 22 :</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">All other me equipment maintained basic safety and IP 22essential performance after undergoing the test ofIEC 60529 for at least IP21</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">For portable me equipment intended to be used only Not intended to be used onlywhile in a carrying case, IP21 met with the me while in a carrying caseequipment in its the carrying case</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">If some or all of the protection against the ingress of Not intended to be used onlywater or particulate matter is provided bya carrying case, then the ME EQUIPMENT shall betested while inside the carrying case.</td><td colspan=\"1\" rowspan=\"1\">while in a carrying case</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Maintenance of basic safety and essential Provide BS and EPperformance verified</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.3.2</td><td colspan=\"1\" rowspan=\"1\">Enclosures of the non-me equipment parts of the me| Not systemsystems provide the degree of protection againstharmful ingress of water or particulate matterequivalent to equipment complying with theirrespective IEC or ISO safety standards</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Tests of IEC 60529:1989 conducted with theSee aboveequipment placed in the least favourable position ofnormal use and the enclosures inspected</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">8.4</td><td colspan=\"2\" rowspan=\"1\">Additional requirements for interruption of the power supply/supply mains to meequipment and me system</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">me equipment or me system with essentialperformance intended to actively keep alive orresuscitate a patient maintained its essentialperformance for a sufficient time or for a sufficientnumber of procedures when loss or failure of supplymains or near depletion internal electrical powersource occurred</td><td colspan=\"1\" rowspan=\"1\">Not  life  supporting  meequipment or me system</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The time or number of procedures remaining allowed See abovealternative life-supporting methods to be employed</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Optionally, an internal electrical power source was See aboveused to maintain essential performance :</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Optionally, independent means were used to provide| See aboveessential performance</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Instructions for use disclose the time or number of See aboveprocedures available following a loss or failure of thesupply mains or near depletion of the internalelectrical power source</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Instructions for use describes the alternative life- See abovesupporting methods to be employed</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The technical description describes methods that See abovecan be employed for longer periods</td><td colspan=\"1\" rowspan=\"1\">SEEABOVE</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">me equipment or me system   with essentialperformance intended to actively keep alive orresuscitate a patient with no internal electrical powersource is equipped with an alarm system thatincludes at least a medium priority alarm conditionindicating power failure :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">me equipment or me system   with essential See aboveperformance intended to actively keep alive orresuscitate a patient  with an internal electricalpower source is equipped with an automaticswitchover to internal electrical power source</td><td colspan=\"1\" rowspan=\"1\">with essential See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">me equipment or me system  with essential See aboveperformance intended to actively keep alive orresuscitate a patient with an internal electricalpower source is equipped with an alarm system that]includes at least a medium priority technical alarmcondition indicating the internal electrical powersource is nearing insufficient remaining power foroperation</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Technical alarm condition provides sufficient time or See abovesufficient number of procedures for a lay operator toact</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">A technical alarm condition of at least low priorityremained active until the internal electrical powersource returned to a level above the alarm limit oruntil depleted</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr></table>",
                                            "image_path": "fbf7ddf0ad4553cb153caab20f5ee5f82ba3a5bf84564d7ce1a0b9152c5b487f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        552,
                        735
                    ],
                    "blocks": [
                        {
                            "score": 0.9901,
                            "bbox": [
                                61,
                                71,
                                552,
                                735
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        71,
                                        552,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                71,
                                                552,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marked on the carrying case when the Not intended to be transportedinstructions for use indicate the me equipment is or stored in a carrying case intended to be transported or stored in a carryingcase between uses</td><td rowspan=1 colspan=1>between uses</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533),:or 5.3.7 (IS0 7000-0632) of isO 15223-1:2012 usedto mark temperature range</td><td rowspan=1 colspan=1>( ee above</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol 5.3.8 (Is0 7000-2620) of IS0 15223-1:2012 See aboveused to mark humidity range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol 5.3.9 (IS0 7000-2621) of IS0 15223-1:2012 See aboveused to mark atmospheric pressure range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Where me equipment used different marking forconditions of transport and storage between uses,continuous operating conditions and transientoperating conditions, markings accompanied bysupplementary markings except whererespective applicability was obvious</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>4.2.2</td><td rowspan=1 colspan=1>Environmental transport and storage test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Me equipment prepared for transportation or Removal of batteriesstorage according to instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Me equipment exposed to its lowest specified -20°℃environmental transport and storage conditions(temperature-4°C)(°C )     :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For at least 16 h or, ensure me equipment 2hreached thermal stability for at least 2 h</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Then Me equipment exposed to 34 ° C + 4 ° C|34℃, 90%RH, 2hand 90 % - 0% + 6% relative humidity until the testchamber reached equilibrium and held for at least 2hours. The transition from low to high temperaturewas made slowly enough to provide a non-condensing environment.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Me equipment exposed to its highest specified 55℃, 33%RH, 2henvironmental transport and storage conditions, notrequiring a water vapour pressure greater than 50hPa (temperature<eq>0 \\% 0 0 ) ; 1 ^ { \\circ } 0 , \\pm \\% ) ;</eq></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For at least 16 h or, ensured me equipmentreached thermal stability for at least 2 h</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) At the end of this conditioning period, meequipment allowed to return and stabilize at theoperating conditions of normal use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Me equipment evaluated to its specifications and Provide basic safetyensured it provides basic safety and essentialperformance</td><td rowspan=1 colspan=1>andl essential performance</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2.3.1</td><td rowspan=1 colspan=1>Environmental operating conditions - Continuous operating conditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions foruseindicatedenvironmental operating conditions of the meequipment</td><td rowspan=1 colspan=1>permissible 10°℃-40°℃, 15%RH~90%RH,700hPa-1060hPaDescribed in the &quot;Productspecifications”of User&#x27;sManual.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "575a5b09ab113cf95ee5e7a6032d563a4d8f582dcbf083d558b81f4d251b73c2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9901
                }
            ],
            "page_idx": 163,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8421,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 164 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7866,
                    "bbox": [
                        59,
                        47,
                        209,
                        59
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        552,
                        735
                    ],
                    "blocks": [
                        {
                            "score": 0.9901,
                            "bbox": [
                                61,
                                71,
                                552,
                                735
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 3,
                    "score": 0.9901
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        707
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                61,
                                72,
                                553,
                                707
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        553,
                                        707
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                553,
                                                707
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me equipment complied with its specifications andlall requirements of the standard when operated innormal use within temperature + 5 ° C to +40 ° C,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Relative humidity range of 15 % to 90%, non-condensing, but not requiring a water vapour partialpressure greater than 50 hPa; and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An atmospheric pressure range of 700 hPa to 1060hPa</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ForImore restricted range of environmentaloperating conditions</td><td rowspan=1 colspan=1>10℃-40℃</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- justified in the risk management file;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-marked on the equipment; or were nor practical inthe instructions for use·</td><td rowspan=1 colspan=1>Described in the“ Productspecifications &quot;   of User&#x27;sManual.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marked on the carrying case when theinstructions for use indicate the me equipment is a carying caseintended to be operated in a carrying case</td><td rowspan=1 colspan=1>Not intended to be operated in</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533),or 5.3.7 (ISO 7000-0632) of isO 15223-1:2012 usedto mark temperature range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012used to mark humidity range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012used to mark atmospheric pressure range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Where me equipment used different marking forconditions of continuous operating conditions andtransient   operating   conditions,    markingsaccompanied by supplementary markings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Environmental operating conditions test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Me equipment was set up for operation accordingto intended use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Me equipment exposed to 20 ° C + 4 ° C for at 22°℃ 6hleast 6 h or, ensured me equipment reached thermalstability for at least 2 h, (h)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Me equipment evaluated to its specifications and Provide BS and EPensured it continued to provide basic safety andessential performance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Me equipment evaluated to its specifications and Provide BS and EPensured it continued to provide basic safety andessential performance while at the lowest specifiedatmospheric pressure.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Me equipment evaluated to its specifications and|ensured it continued to provide basic safety andessential performance while at the highest specifiedatmospheric pressure.</td><td rowspan=1 colspan=1>1 Provide BS and EP</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Pressure in chamber relieved</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) me equipment cooled to its lowest specified 10C,15%RHenvironmental operating conditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "312c14d8b3cf06f86d43c1f6e661d9a11bd2f809f17e079dca99cf7393dfa2d5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ],
            "page_idx": 164,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8529,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 165 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.839,
                    "bbox": [
                        59,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        707
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                61,
                                72,
                                553,
                                707
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        721
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                61,
                                72,
                                553,
                                721
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        553,
                                        721
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                553,
                                                721
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) Me equipment held at lowest specifiedenvironmental operating conditions for at least 6 hor, ensured the me equipment reached thermalstability for at least 2h</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) Me equipment met its specifications and basic Provide BS and EPsafety and essential performance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>j) me equipment warmed to its highest specified 40℃, 95%RHcontinuous environmental operating conditions</td><td rowspan=1 colspan=1>40℃，95%RH</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>k) Me equipment held the conditions of j) for at least 2h6&#x27; h or, ensured the me equipment reached thermalstability for at least 2 h</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>I) Me equipment met its specifications and basic| Provide BS and EPsafety and essential performance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2.3.2</td><td rowspan=1 colspan=1>Environmental shock to transit-operable equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Transit-operable equipment with a stated widerrange of continuous environmental operationconditions maintained basic safety and essentialperformance in the presence of condensation andthermal shock from rapid changes in environmentaltemperature and humidity during intended use whentest in accordance with 4.2.3.2 a)-j)</td><td rowspan=1 colspan=1>No Transit-operable meequipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=2>GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>In addition to the requirements of 5.9.2.1 of with IEC 60601-1 standard, accessibilitydetermined as indicated below:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Accessible parts of me equipment identified byinspection and, when necessary, by testing</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When in doubt, an accessible part of me equipmentdetermined by a test with the small finger probe ofFig 1, applied in a bent or straight position asfollows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>for all positions of the me equipment operating innormal use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>after opening access covers and removal of No such partsparts, including lamps, fuses, and fuse holderswhen:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) the access covers could be opened without the| No access coversuse of a tool, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) the instructions for use instructed a lay operator to See aboveopen the relevant access cover</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Me equipment intended for home healthcareenvironment classified as follows, except for permanently installed equipment and as required byPart 1, Sub-clause 6.2:</td><td rowspan=1 colspan=1>No permanently installedequipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>class Il or internally powered :</td><td rowspan=1 colspan=1>class Il and internally powered</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Not provided with a functional earth terminal</td><td rowspan=1 colspan=1>No functional earth terminal</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– When equipped with applied parts, they are typebfor cf :</td><td rowspan=1 colspan=1>Type BF applied part</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2> ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "35138a64e78da8fed1298e3bbf67fb15246eb0611153fcd917daa469950434de.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 165,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8198,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 166 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7525,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        721
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                61,
                                72,
                                553,
                                721
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        739
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                61,
                                72,
                                552,
                                739
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        552,
                                        739
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                552,
                                                739
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=1>Usability   of  identification,   marking,accompanying documents intended for lay operator Usability test reportor lay responsible organization evaluated by anoperator whose profile included minimum eightyears of education</td><td rowspan=1 colspan=1>and Usability was evaluated in the</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me equipment and me systems intended for home| See abovehealthcare environment are simple to use and do notrequire  referencing  complex  accompanyingdocuments</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>In addition to requirements of 7.2.9 of the general the carryingstandard, the carrying case provided some or all of|the ingress protection against water or particulatematter, The enclosure is marked with the SAFETYSIGN ISO 7010-W001 and “keep dry” or</td><td rowspan=1 colspan=1>casedo notprovided     the     ingressprotection against:water orparticulate matter</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol ISO 15223-1:2012, 5.3.4 (ISO 7000-0626)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A carrying case marked with degree of protection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Carrying case inspected, and tests and criteria ofl7.1.2 and 7.1.3 of Part 1 applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>accompanying documents</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3.1</td><td rowspan=1 colspan=1>accompanying documents indicate the lay operatoror lay responsible organization should contact themanufacturer or manufacturer&#x27;s representative onthe following issues:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Assistance in setting up, using, or maintaining the|me equipment or me system when needed, or</td><td rowspan=1 colspan=1>Described in chapter &quot;MANUFACTUREINFORMATION” of operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– To report unexpected operation or events</td><td rowspan=1 colspan=1>Described in chapter &quot;TROUBLESHOOTING”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>accompanying documents include a postal addressand either a phone number or web address for thelay operator or lay responsible organization tocontact the manufactureror manufacturer&#x27;s|representative</td><td rowspan=1 colspan=1>Described inchapter &quot; MANUFACTUREINFORMATION”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3.2</td><td rowspan=1 colspan=1>accompanying documents include necessary detailsfor healthcare professional to brief the lay operator orIay rresponsible organization on any knowncontraindication(s) to the use of me equipment or mesystem and any precautions to be taken, includingthe following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Precautions to be taken in the event of changes in|the performance of me equipment or me system</td><td rowspan=1 colspan=1>Described in chapter &quot;MAINTENANCE”of operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Precautions to be taken regarding the exposure of|the me equipment or me system to reasonablyforeseeable environmental conditions</td><td rowspan=1 colspan=1>Described in chapter &quot;NOTICE” of operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Adequate information regarding medicinal Not intended to administersubstances that me equipment is designed to substancesadminister, including any limitations in the choice ofsubstances to be delivered as indicated below:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "dab90424e3d12efb4ffd3745750f37b6ce386881989639e57fce0d249fc57afd.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 166,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8742,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 167 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7554,
                    "bbox": [
                        59,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        552,
                        739
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                61,
                                72,
                                552,
                                739
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        553,
                        703
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                61,
                                71,
                                553,
                                703
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        71,
                                        553,
                                        703
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                71,
                                                553,
                                                703
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Information on any medicinal substances orhuman blood derivatives incorporated into the melequipment or accessories as an integral part; and</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The degree of accuracy claimed for me equipment Describedwith a measuring function</td><td rowspan=1 colspan=1>in    chapter“SPECIFICATIONS”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4.1</td><td rowspan=1 colspan=1>Nature of the hazard, likely consequences that couldoccur if the advice is not followed, and precautions for reducing the risk described in instructions for usecorresponding to each warning and SAFETY SIGN</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The instructions for use address the following issues, as applicable:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Strangulation due to cables and hoses,particularly due to excessive length</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Inhalation or swallowing of small parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Potential allergic reactions to accessible materialsused in the me equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Contact injuries</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The instructions for use include warnings to theeffect that the following actions could be unsafe asapplicable:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-   Use of accessories, detachable parts, and Describedmaterials not described in the instructions for use|(see 7.9.2.14 of Part 1)</td><td rowspan=1 colspan=1>in    chapter“NOTICE”   ofoperation|guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Interconnection of this equipment to otherequipment not described in the instructions for use(see 16.2 c) indent 9) of Part 1)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Modification of the equipment</td><td rowspan=1 colspan=1>Described     in    chapter“NOTICE”  of operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– Use of the me equipment outside its carrying case|when some part of the protection required by thisstandard is provided by that carrying case (see 8.3.1and 10.1)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.4.2</td><td rowspan=1 colspan=1>When basic safety or essential performancedependents on the internal electrical power source,the instructions for use describes the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Typical operation time or number of procedures|</td><td rowspan=1 colspan=1>Described in  chapter  “1.BATTERY  LOADING&quot;   ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– Typical service life of the internal electrical powersource; and    :</td><td rowspan=1 colspan=1> Describedin chapter“1.BATTERY  LOADING&quot;   ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Behaviour of me equipment while therechargeable internal electrical power sourcecharging</td><td rowspan=1 colspan=1>No rechargeable INTERNALELECTRICAL         POWERSOURCE</td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "6d8ab79ba56497c7ab3477f61d3b9202192fc5e7ab6626da78f38a5fba937d1e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 167,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8267,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 168 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7844,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        553,
                        703
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                61,
                                71,
                                553,
                                703
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        729
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                61,
                                72,
                                553,
                                729
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        553,
                                        729
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                553,
                                                729
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4.3</td><td rowspan=1 colspan=1>Instructions for use for me equipment intended foruse by a lay operator include easily understooddiagrams, illustrations, or photographs of the fullyassembled and ready-to-operate me equipmentincluding all controls, visual information signals, andindicators provided (see 7.1)</td><td rowspan=1 colspan=1>Described in chapter “SETUPAND               OPERATINGPROCEDURES”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4.4</td><td rowspan=1 colspan=1>Additional requirements for me equipment start-up procedure:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Easily understood diagrams, illustrations, or Described in chapter &quot;sETUPphotographs showing proper connection of thepatient to the me equipment, accessories and otherequipment (see 7.1)</td><td rowspan=1 colspan=1> AND               OPERATINGPROCEDURES&quot;ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>the time from switching“on” until the meequipment is ready for normal use, when it exceeds15 s (see 15.4.4 of Part 1) (s)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-the time required for me equipment to warm fromthe minimum storage temperature between usesuntil it is ready for intended use; and    ：</td><td rowspan=1 colspan=1>Described     in     chapter“MAINTENANCE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-the time required for me equipment to cool from themaximum storage temperature between uses until itis ready for intended use; and</td><td rowspan=1 colspan=1>Described     in     chapter“MAINTENANCE&quot;ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4.5</td><td rowspan=1 colspan=1>Instructions for use for me equipment intended foruse by a lay operator include a description ofgenerally known conditions in the home healthcareenvironment that can unacceptably affect the basicsafety and essential performance of the meequipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The steps that can be taken by the lay operator toidentify and resolve the above conditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>At least the following issues are also included as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- The effects of lint, dust, light (including sunlight), Describedetc.</td><td rowspan=1 colspan=1>in     chapter“MAINTENANCE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- A list of known devices or other sources that canpotentially cause interference problems</td><td rowspan=1 colspan=1>Described in chapter   ”NOTICE” of operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- The effects of degraded sensors and electrodes, orloosened electrodes, that can degrade performanceor cause other problems</td><td rowspan=1 colspan=1>Described    in    chapter“MAINTENANCE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- The effects caused by pets, pests or children</td><td rowspan=1 colspan=1>Described     in     chapter“NOTICE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The instructions for use explain the meaning of the IPclassification marked on the me equipment, and onany carrying case provided with the me equipmentas applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.4.6</td><td rowspan=1 colspan=1>Instructions for use include a troubleshooting guidefor use when there are indications of a me equipmentmalfunction during start-up or operation</td><td rowspan=1 colspan=1>Described     in     chapter“TROUBLESHOOTING”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Troubleshooting guide discloses the necessarysteps in the event of an technical alarm condition</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "bd36832cfab0c95ab5b82af14b73c9059746921703ecc5efa5784b38cc00c2d4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 168,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8526,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 169 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7962,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        729
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                61,
                                72,
                                553,
                                729
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        553,
                        731
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                61,
                                71,
                                553,
                                731
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        71,
                                        553,
                                        731
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                71,
                                                553,
                                                731
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4.7</td><td rowspan=1 colspan=1>Instructions for use for me equipment, me systems,parts, and accessories for other than single use thatcan be contaminated by contact with patient, bodyfluids, or expired gases, during intended use,indicate the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Frequency of cleaning, cleaning and disinfection,or cleaning and sterilization, as appropriate, for meequipment, me systems, parts, and accessories usedon the same patient including rinsing methods,drying, handling, and storage between uses (see 8.1and 8.2); and</td><td rowspan=1 colspan=1>Described     in     chapter“MAINTENANCE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> It is necessary to clean and disinfect, clean andsterilize the me equipment, me systems, parts, andaccessories for multiple patient use between uses ondifferent patients, including rinsing methods, drying,handling, and storage until re-use (see 8.1 and 8.2), or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me equipment, me systems and accessoriesrequire professional hygienic maintenance prior tore-use and provide contact details for the source oflthese services (see 7.5.2)</td><td rowspan=1 colspan=1>No   professional  hygienicmaintenance is required.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.4.8</td><td rowspan=1 colspan=1>Instructions for use include:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Expected service life of the me equipment</td><td rowspan=1 colspan=1>Described     in     chapter“MAINTENANCE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>expected service life of parts and accessoriesshipped with the me equipment :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>shelf life of parts and accessories shipped withme equipment when shelf life is less than theexpected service life</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.4.9</td><td rowspan=1 colspan=1>Instructions for use include:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A statement indicating the lay responsibleorganization must contact its local authorities todetermine the proper method of disposal ofpotentially bio hazardous parts and accessories, asapplicable</td><td rowspan=1 colspan=1>Described     in     chapter“MAINTENANCE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4.10</td><td rowspan=1 colspan=1>Instructions for use includes the recommendedplacement of the remote parts of the distributedalarm system, when applicable, to ensure theoperator can be notified at alltimes by an appropriateelement of distributed alarm system within itsspecified range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Technical description</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.5.1</td><td rowspan=1 colspan=1>The technical description for permanently installed Not class I me equipmentclass Ime equipment includes:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A warning indicating the me equipment See aboveinstallation， including a correct protective earthconnection, must only be carried out by qualifiedservice personnel</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Specifications of the permanently installed See aboveprotective earth conductor</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "d0fb41a37af463dfcfc2f6b4575a102a7e8668e9d9dcfb5eccc5437f3fc57afb.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 169,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8156,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 170 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7306,
                    "bbox": [
                        59,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        553,
                        731
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                61,
                                71,
                                553,
                                731
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        714
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                61,
                                72,
                                553,
                                714
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        553,
                                        714
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                553,
                                                714
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A warning to verify the integrity of the external See aboveprotective earthing system</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A warning to connect and verify that the See above protective earth terminal of the permanently installedme equipment is connected to the external protectiveearthing system</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.5.2</td><td rowspan=1 colspan=1>Technical description includes methods for cleaningand disinfection or cleaning and sterilization for me hygienic maintenanceequipment and accessories requiring professionalhygienic maintenance prior to reuse (see 7.4.7):</td><td rowspan=1 colspan=1>Not  requireprofessional</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Before and after any type of service procedure</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When the me equipment is transferred to another See abovepatient</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.1</td><td rowspan=1 colspan=1>A lay operator in the home healthcare environment Usability was evaluated in thecan perform the cleaning or cleaning and disinfection Usability test reportprocesses when intended (see 7.4.7)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Usability of each such process pertaining to a layoperator was iinvestigated by theusabilityengineering process</td><td rowspan=1 colspan=1>See usability engineering file</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.2</td><td rowspan=1 colspan=1>A lay operator in the home healthcare environment No sterilizationcan perform the cleaning and sterilization processeswhen intended (see 7.4.7)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Usability of each such process pertaining to a lay See aboveoperator was investigated by the usabilityengineering process</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.3</td><td rowspan=1 colspan=2>Additional requirements for ingress of water or particulate matter into me equipmentand me systems</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.3.1</td><td rowspan=1 colspan=1>Transit-operable, handheld, and body-worn me portable me equipmentequipment maintained basic safety and essential performance after undergoing the test of IEC 60529for at least IP 22 :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All other me equipment maintained basic safety and IP 22essential performance after undergoing the test ofIEC 60529 for at least IP21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For portable me equipment intended to be used only Not intended to be used onlywhile in a carrying case, IP21 met with the me while in a carrying caseequipment in its the carrying case</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If some or all of the protection against the ingress of Not intended to be used onlywater or particulate matter is provided bya carrying case, then the ME EQUIPMENT shall betested while inside the carrying case.</td><td rowspan=1 colspan=1>while in a carrying case</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maintenance of basic safety and essential Provide BS and EPperformance verified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.3.2</td><td rowspan=1 colspan=1>Enclosures of the non-me equipment parts of the me| Not systemsystems provide the degree of protection againstharmful ingress of water or particulate matterequivalent to equipment complying with theirrespective IEC or ISO safety standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>",
                                            "image_path": "c2e4e86624e42f6d334b4b6621f343d3f16a37cda99a80aebc5bbd833dee0f30.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ],
            "page_idx": 170,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8828,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 171 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8946,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        714
                    ],
                    "blocks": [
                        {
                            "score": 0.9905,
                            "bbox": [
                                61,
                                72,
                                553,
                                714
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 3,
                    "score": 0.9905
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        738
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                61,
                                72,
                                553,
                                738
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        553,
                                        738
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                553,
                                                738
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests of IEC 60529:1989 conducted with theSee aboveequipment placed in the least favourable position ofnormal use and the enclosures inspected</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.4</td><td rowspan=1 colspan=2>Additional requirements for interruption of the power supply/supply mains to meequipment and me system</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>me equipment or me system with essentialperformance intended to actively keep alive orresuscitate a patient maintained its essentialperformance for a sufficient time or for a sufficientnumber of procedures when loss or failure of supplymains or near depletion internal electrical powersource occurred</td><td rowspan=1 colspan=1>Not  life  supporting  meequipment or me system</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The time or number of procedures remaining allowed See abovealternative life-supporting methods to be employed</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Optionally, an internal electrical power source was See aboveused to maintain essential performance :</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Optionally, independent means were used to provide| See aboveessential performance</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions for use disclose the time or number of See aboveprocedures available following a loss or failure of thesupply mains or near depletion of the internalelectrical power source</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions for use describes the alternative life- See abovesupporting methods to be employed</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The technical description describes methods that See abovecan be employed for longer periods</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>me equipment or me system   with essentialperformance intended to actively keep alive orresuscitate a patient with no internal electrical powersource is equipped with an alarm system thatincludes at least a medium priority alarm conditionindicating power failure :</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>me equipment or me system   with essential See aboveperformance intended to actively keep alive orresuscitate a patient  with an internal electricalpower source is equipped with an automaticswitchover to internal electrical power source</td><td rowspan=1 colspan=1>with essential See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>me equipment or me system  with essential See aboveperformance intended to actively keep alive orresuscitate a patient with an internal electricalpower source is equipped with an alarm system that]includes at least a medium priority technical alarmcondition indicating the internal electrical powersource is nearing insufficient remaining power foroperation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Technical alarm condition provides sufficient time or See abovesufficient number of procedures for a lay operator toact</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A technical alarm condition of at least low priorityremained active until the internal electrical powersource returned to a level above the alarm limit oruntil depleted</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr></table>",
                                            "image_path": "82451119748fc72fefb7d5ddbf646255ef5ef904707554aa84e55d64e97446d2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ],
            "page_idx": 171,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8877,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 172 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8762,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        738
                    ],
                    "blocks": [
                        {
                            "score": 0.9904,
                            "bbox": [
                                61,
                                72,
                                553,
                                738
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 3,
                    "score": 0.9904
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        735
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                61,
                                72,
                                553,
                                735
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        553,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                553,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td><td rowspan=2 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>It was not possible to inactivate the visual alarm See abovesignal of this technical alarm condition</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NA</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Functionaltestsconducted, and themanagement file inspected</td><td rowspan=1 colspan=1>riskSee above</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>8.5</td><td rowspan=1 colspan=1>Additional requirements for an internal electrical power source</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1</td><td rowspan=1 colspan=1>me equipment provided with a means for the Indicate in the LCDoperator to determine state of the internal electricalpower sourcewhen theis essential for basicsafety or essential performance or to control risksassociated with loss of essential performance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>State of internal electrical power source indicated by:</td><td rowspan=1 colspan=1>See below</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- number of procedures remaining;</td><td rowspan=1 colspan=1>No number of proceduresremaining</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-remaining operating time;</td><td rowspan=1 colspan=1>No remaining operating time</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-percentage of the remaining operating time orenergy; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>.“fuel”gauge</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions described method to determine state of| internal electrical power source</td><td rowspan=1 colspan=1>Described     in     chapter“BATTERY LOADING ANDAC ADAPTER LOADING”ofoperation guide</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>8.5.2</td><td rowspan=1 colspan=1>Means, other than labelling, provided to prevent risk|of swallowing coin/button cells</td><td rowspan=1 colspan=1>No use swallowing coin/buttoncells</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Replacement of button cell require use of tool</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1>8.5.3</td><td rowspan=1 colspan=1>Additional requirements for separation of parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For ME EQUIPMENT or ME SYSTEM with anINTERNAL ELECTRICAL POWER SOURCE,simultaneous connection of the ME EQUIPMENT tothe PATiENT and the SUPPLY MAINS is possible,then APPLIED PARTS and parts that are likely tocome into contact with the PATiENT shall have twoMOPP fromthe SUPPLY MAINS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>However, parts which the PATiENT intentionallyhandles as the intended OPERATOR accordingto 7.9.2.1 of IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 + IEC 60601-1:2005/AMD2:2020 (e.g. touch keys， ENCLOSURE)while the ME EQUlPMENT is not being usedfor its intended medical function may be insulatedwith two MOOP from SUPPLY MAINS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=2>ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINSTHAZARDOUS OUTPUTS</td><td rowspan=1 colspan=1>P</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>The risks associated with usability in the home healthcare environment for operatorprofiles including a lay operator when performing the usability engineering processinclude at least the following considerations:</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- changes of controls</td><td rowspan=1 colspan=1>Usability was evaluated in theUsability test report</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>unexpected movement</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>potential for misconnection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr></table>",
                                            "image_path": "388223e7d3b8481c3c316a25bd54a3ea40ec5cf714f892f74d9b6bd97b9ea6da.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ],
            "page_idx": 172,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8805,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 173 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8321,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        735
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                61,
                                72,
                                553,
                                735
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        553,
                                        735
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                553,
                                                735
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td><td rowspan=2 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>It was not possible to inactivate the visual alarm See abovesignal of this technical alarm condition</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NA</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Functionaltestsconducted, and themanagement file inspected</td><td rowspan=1 colspan=1>riskSee above</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>8.5</td><td rowspan=1 colspan=1>Additional requirements for an internal electrical power source</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1</td><td rowspan=1 colspan=1>me equipment provided with a means for the Indicate in the LCDoperator to determine state of the internal electricalpower sourcewhen theis essential for basicsafety or essential performance or to control risksassociated with loss of essential performance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>State of internal electrical power source indicated by:</td><td rowspan=1 colspan=1>See below</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- number of procedures remaining;</td><td rowspan=1 colspan=1>No number of proceduresremaining</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-remaining operating time;</td><td rowspan=1 colspan=1>No remaining operating time</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-percentage of the remaining operating time orenergy; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>.“fuel”gauge</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions described method to determine state of| internal electrical power source</td><td rowspan=1 colspan=1>Described     in     chapter“BATTERY LOADING ANDAC ADAPTER LOADING”ofoperation guide</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>8.5.2</td><td rowspan=1 colspan=1>Means, other than labelling, provided to prevent risk|of swallowing coin/button cells</td><td rowspan=1 colspan=1>No use swallowing coin/buttoncells</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Replacement of button cell require use of tool</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1>8.5.3</td><td rowspan=1 colspan=1>Additional requirements for separation of parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For ME EQUIPMENT or ME SYSTEM with anINTERNAL ELECTRICAL POWER SOURCE,simultaneous connection of the ME EQUIPMENT tothe PATiENT and the SUPPLY MAINS is possible,then APPLIED PARTS and parts that are likely tocome into contact with the PATiENT shall have twoMOPP fromthe SUPPLY MAINS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>However, parts which the PATiENT intentionallyhandles as the intended OPERATOR accordingto 7.9.2.1 of IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 + IEC 60601-1:2005/AMD2:2020 (e.g. touch keys， ENCLOSURE)while the ME EQUlPMENT is not being usedfor its intended medical function may be insulatedwith two MOOP from SUPPLY MAINS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=2>ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINSTHAZARDOUS OUTPUTS</td><td rowspan=1 colspan=1>P</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>The risks associated with usability in the home healthcare environment for operatorprofiles including a lay operator when performing the usability engineering processinclude at least the following considerations:</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- changes of controls</td><td rowspan=1 colspan=1>Usability was evaluated in theUsability test report</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>unexpected movement</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>potential for misconnection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr></table>",
                                            "image_path": "388223e7d3b8481c3c316a25bd54a3ea40ec5cf714f892f74d9b6bd97b9ea6da.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        744
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                61,
                                72,
                                553,
                                744
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        553,
                                        744
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                553,
                                                744
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> potential for improper operation, or unsafe use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>potential for confusion as to current operationalmode</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> change in the transfer of energy or substance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>· exposure to environmental conditions specified inthis standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>exposure to biological materials, and</td><td rowspan=1 colspan=1>No biological materials</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> small parts being inhaled or swallowed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Particular emphasis placed on the limited training ofa lay operator with respect to the ability to interveneand maintain basic safety and essential performance.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The manufacturer&#x27; s usability engineering processincluded the least capable intended lay operator orlay responsible organization</td><td rowspan=1 colspan=1>Usability was evaluated in the Usability test report</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Usability engineering file inspected for compliance :</td><td rowspan=1 colspan=1>Usability test report</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=2>CONSTRUCTION OF ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>10.1</td><td rowspan=1 colspan=1>Additional requirements for mechanical strength</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>10.1.1</td><td rowspan=1 colspan=1>Additions to Table 28 Mechanical strength test of thebase standard, conducted as indicated in Table 1,Mechanical strength test applicability， non-transit-operable, and Table 2, Mechanical strength testapplicability, transit-operable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>10.1.2</td><td rowspan=1 colspan=1>Me equipment, its parts, and mounting accessories,intended for non-transit-operable use displayedadequate mechanical strength when subjected tomechanical stress caused by normal use, includingpushing, impact, dropping and rough handling (not]applicable to fixed and stationary me equipment)</td><td rowspan=1 colspan=1>See Appended Table 10.1.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Me equipment maintained basic safety and essential performance after mechanicaltests</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operator-re-settable protective devices that can bereset without the use of a tool were, optionally, resetprior to the evaluation of basic safety and essentialperformance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Shock tests conducted in accordance with IEC| See Appended Table 10.1.2a60068-2-27:2008 :</td><td rowspan=1 colspan=1>See Appended Table 10.1.2a</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Broad-band random vibration tests conducted in See Appended Table 10.1.2baccordance with IEC 60068-2-64:2008, using thefollowing conditions</td><td rowspan=1 colspan=1>Se Append able 126</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>10.1.3</td><td rowspan=1 colspan=1>Me equipment, parts, and mounting accessories for Not transit-operable equipmenttransit-operable use displayed adequate mechanicalstrength when subjected to pushing, impact,dropping, rough handling, and rigorous conditions ofpatient movement in normal use as well astransportation by trolleys, carts, road vehicles, trains,ships, and aircraft</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me equipment maintained basic safety and essential See aboveperformance after the following tests:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Shock tests conducted on other than hand-heldme equipment, parts, and mounting accessories inaccordance with IEC 60068-2-27:2008</td><td rowspan=1 colspan=1>| See above</td><td rowspan=1 colspan=1>NA</td></tr></table>",
                                            "image_path": "d951c4f50bd15002eac2112c145f0948a0dc7703f08fac459a1260872303193f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ],
            "page_idx": 173,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8649,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                262,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        262,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 174 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8775,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        72,
                        553,
                        744
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                61,
                                72,
                                553,
                                744
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        72,
                                        553,
                                        744
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                72,
                                                553,
                                                744
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"4\" rowspan=\"1\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> potential for improper operation, or unsafe use</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">potential for confusion as to current operationalmode</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> change in the transfer of energy or substance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">· exposure to environmental conditions specified inthis standard</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">exposure to biological materials, and</td><td colspan=\"1\" rowspan=\"1\">No biological materials</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"> small parts being inhaled or swallowed</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Particular emphasis placed on the limited training ofa lay operator with respect to the ability to interveneand maintain basic safety and essential performance.</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">The manufacturer' s usability engineering processincluded the least capable intended lay operator orlay responsible organization</td><td colspan=\"1\" rowspan=\"1\">Usability was evaluated in the Usability test report</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Usability engineering file inspected for compliance :</td><td colspan=\"1\" rowspan=\"1\">Usability test report</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10</td><td colspan=\"2\" rowspan=\"1\">CONSTRUCTION OF ME EQUIPMENT</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.1</td><td colspan=\"1\" rowspan=\"1\">Additional requirements for mechanical strength</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.1.1</td><td colspan=\"1\" rowspan=\"1\">Additions to Table 28 Mechanical strength test of thebase standard, conducted as indicated in Table 1,Mechanical strength test applicability， non-transit-operable, and Table 2, Mechanical strength testapplicability, transit-operable</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.1.2</td><td colspan=\"1\" rowspan=\"1\">Me equipment, its parts, and mounting accessories,intended for non-transit-operable use displayedadequate mechanical strength when subjected tomechanical stress caused by normal use, includingpushing, impact, dropping and rough handling (not]applicable to fixed and stationary me equipment)</td><td colspan=\"1\" rowspan=\"1\">See Appended Table 10.1.2</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"2\" rowspan=\"1\">Me equipment maintained basic safety and essential performance after mechanicaltests</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Operator-re-settable protective devices that can bereset without the use of a tool were, optionally, resetprior to the evaluation of basic safety and essentialperformance</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) Shock tests conducted in accordance with IEC| See Appended Table 10.1.2a60068-2-27:2008 :</td><td colspan=\"1\" rowspan=\"1\">See Appended Table 10.1.2a</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) Broad-band random vibration tests conducted in See Appended Table 10.1.2baccordance with IEC 60068-2-64:2008, using thefollowing conditions</td><td colspan=\"1\" rowspan=\"1\">Se Append able 126</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.1.3</td><td colspan=\"1\" rowspan=\"1\">Me equipment, parts, and mounting accessories for Not transit-operable equipmenttransit-operable use displayed adequate mechanicalstrength when subjected to pushing, impact,dropping, rough handling, and rigorous conditions ofpatient movement in normal use as well astransportation by trolleys, carts, road vehicles, trains,ships, and aircraft</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment maintained basic safety and essential See aboveperformance after the following tests:</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">a) Shock tests conducted on other than hand-heldme equipment, parts, and mounting accessories inaccordance with IEC 60068-2-27:2008</td><td colspan=\"1\" rowspan=\"1\">| See above</td><td colspan=\"1\" rowspan=\"1\">NA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">1) Test type: Type 1     :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">2) Test type: Type 2     :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">b) Shock tests conducted on hand-held me See aboveequipment, parts, and mounting accessories inaccordance with IEC 60068-2-27:2008</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">1) Test type: Type 1     :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">2) Test type: Type 2     :</td><td colspan=\"1\" rowspan=\"1\">See above</td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">c) Broad-band random vibration test conducted on|me equipment, parts, and mounting accessories inaccordance with IEC 60068-2-64:2008</td><td colspan=\"1\" rowspan=\"1\">1 See above</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">d) Free fall tests conducted on portable and mobile See above me equipment, parts, and mounting accessories perIEC 60068-2-31:2008, using procedure 1 :</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Basic safetyand essential performance wereSee abovemaintained</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">10.2</td><td colspan=\"1\" rowspan=\"1\">Controls of me equipment intended for use by a lay No controlsoperatory that can affect basic safety or essentialperformanceprotectedfrom accidental  ordunauthorized changes or adjustments</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Operator-adjustable controls used for calibration See aboveinclude a means to prevent unintentional changesfrom the intended position</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\">11</td><td colspan=\"1\" rowspan=\"1\">PROTECTION AGAINST STRANGULATION OR ASPHYXIATION</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Means provided to control the risk of strangulationand asphyxiation of the patient and others to anacceptable level</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">N/A</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Equipment and risk management file inspected</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">12</td><td colspan=\"2\" rowspan=\"1\">ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF MEEQUIPMENT AND ME SYSTEMS</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\">Me equipment and me systems intended for home Describedhealthcare environment are Class B according toCISPR 11:2009 :</td><td colspan=\"1\" rowspan=\"1\">in     chapter“       ELECTROMAGNETICCOMPATIBILITYINFORMATION” ofoperation guide</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\"></td><td></td><td></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">13</td><td colspan=\"2\" rowspan=\"1\">ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS OF ME EQUIPMENT AND MESYSTEMS</td><td colspan=\"1\" rowspan=\"1\">N/E</td></tr><tr><td colspan=\"1\" rowspan=\"1\">13.1</td><td colspan=\"1\" rowspan=\"1\">Each high priority and medium priority alarmcondition causes generation of auditory alarmsignals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012, except when equipment isconnected to a distributed alarm system intended forconfirmed deliver of alarm conditions including thegeneration of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012     :</td><td colspan=\"1\" rowspan=\"1\">See attached IEC 60601-1-8Report</td><td colspan=\"1\" rowspan=\"1\">NE</td></tr></table>",
                                            "image_path": "d951c4f50bd15002eac2112c145f0948a0dc7703f08fac459a1260872303193f.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        552,
                        665
                    ],
                    "blocks": [
                        {
                            "score": 0.9893,
                            "bbox": [
                                61,
                                71,
                                552,
                                665
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        71,
                                        552,
                                        665
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                71,
                                                552,
                                                665
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Test type: Type 1     :</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) Test type: Type 2     :</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Shock tests conducted on hand-held me See aboveequipment, parts, and mounting accessories inaccordance with IEC 60068-2-27:2008</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Test type: Type 1     :</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) Test type: Type 2     :</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Broad-band random vibration test conducted on|me equipment, parts, and mounting accessories inaccordance with IEC 60068-2-64:2008</td><td rowspan=1 colspan=1>1 See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Free fall tests conducted on portable and mobile See above me equipment, parts, and mounting accessories perIEC 60068-2-31:2008, using procedure 1 :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Basic safetyand essential performance wereSee abovemaintained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.2</td><td rowspan=1 colspan=1>Controls of me equipment intended for use by a lay No controlsoperatory that can affect basic safety or essentialperformanceprotectedfrom accidental  ordunauthorized changes or adjustments</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operator-adjustable controls used for calibration See aboveinclude a means to prevent unintentional changesfrom the intended position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>PROTECTION AGAINST STRANGULATION OR ASPHYXIATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Means provided to control the risk of strangulationand asphyxiation of the patient and others to anacceptable level</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Equipment and risk management file inspected</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=2>ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF MEEQUIPMENT AND ME SYSTEMS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me equipment and me systems intended for home Describedhealthcare environment are Class B according toCISPR 11:2009 :</td><td rowspan=1 colspan=1>in     chapter“       ELECTROMAGNETICCOMPATIBILITYINFORMATION” ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=2>ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS OF ME EQUIPMENT AND MESYSTEMS</td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1>13.1</td><td rowspan=1 colspan=1>Each high priority and medium priority alarmcondition causes generation of auditory alarmsignals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012, except when equipment isconnected to a distributed alarm system intended forconfirmed deliver of alarm conditions including thegeneration of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012     :</td><td rowspan=1 colspan=1>See attached IEC 60601-1-8Report</td><td rowspan=1 colspan=1>NE</td></tr></table>",
                                            "image_path": "9051c9ffbca16551f2dd0c641461da8fc578b1373a412e460785f91fe997d957.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9893
                }
            ],
            "page_idx": 174,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8803,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 175 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.8516,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        71,
                        552,
                        665
                    ],
                    "blocks": [
                        {
                            "score": 0.9893,
                            "bbox": [
                                61,
                                71,
                                552,
                                665
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 3,
                    "score": 0.9893
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "score": 0.7071,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        62,
                        71,
                        552,
                        213
                    ],
                    "blocks": [
                        {
                            "score": 0.9845,
                            "bbox": [
                                62,
                                71,
                                552,
                                213
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        71,
                                        552,
                                        213
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                71,
                                                552,
                                                213
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=1>For me equipment and me systems intended to See attached IEC 60601-1-8actively keep alive or resuscitate a patient, reducing Reportthe auditory alarm signal volume t below audiblelevels resulted in the following was not possible,except when the alarm system was connected to adistributed alarm system that included generation ofauditory alarm signals per IEC 60601-1-8:2006 andIEC 60601-1-8:2006/AMD1:2012</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr></table>",
                                            "image_path": "e0e94a7290747812e821af333a6931ce4480f9d95f945c2e1b9b3c012afd8d6b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9845
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        225,
                        554,
                        442
                    ],
                    "blocks": [
                        {
                            "score": 0.9768,
                            "bbox": [
                                60,
                                225,
                                554,
                                442
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        225,
                                        554,
                                        442
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                225,
                                                554,
                                                442
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Clauseofiso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: No more restricted range</td></tr><tr><td rowspan=1 colspan=1>4.2.3.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Environmental operating conditions - Continuous operatingconditions</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clauseof_iso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: No more restricted range</td></tr></table>",
                                            "image_path": "47af06d1d3aade22250e03c31a2a002adec268053ca0e602d62d1681f4e84f57.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9768
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        466,
                        553,
                        745
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                61,
                                466,
                                553,
                                745
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        466,
                                        553,
                                        745
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                466,
                                                553,
                                                745
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>7.4.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Additional requirements for warning and safety notices</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>All hazards associated withdevice  have  beenidentified.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>All hazards associated withthe device have beenidentified.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardoussituation are estimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>The risk acceptability foreach hazardoussituation has been estimatedand documented</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Solutions for reduction of theunacceptable riskto acceptable levels, whererequired, have beenimplemented, taking intoaccount the availableoptions and their priority.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "9b69675794ae45f3c65e77e101a6754bccbe5c8519afd70d5af264814e7e2be7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9902
                }
            ],
            "page_idx": 175,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8019,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 176 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "score": 0.7071,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "text",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "bbox_fs": [
                        60,
                        47,
                        209,
                        59
                    ]
                },
                {
                    "type": "table",
                    "bbox": [
                        62,
                        71,
                        552,
                        213
                    ],
                    "blocks": [
                        {
                            "score": 0.9845,
                            "bbox": [
                                62,
                                71,
                                552,
                                213
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        71,
                                        552,
                                        213
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                71,
                                                552,
                                                213
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=1>For me equipment and me systems intended to See attached IEC 60601-1-8actively keep alive or resuscitate a patient, reducing Reportthe auditory alarm signal volume t below audiblelevels resulted in the following was not possible,except when the alarm system was connected to adistributed alarm system that included generation ofauditory alarm signals per IEC 60601-1-8:2006 andIEC 60601-1-8:2006/AMD1:2012</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr></table>",
                                            "image_path": "e0e94a7290747812e821af333a6931ce4480f9d95f945c2e1b9b3c012afd8d6b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9845
                },
                {
                    "type": "table",
                    "bbox": [
                        60,
                        225,
                        554,
                        442
                    ],
                    "blocks": [
                        {
                            "score": 0.9768,
                            "bbox": [
                                60,
                                225,
                                554,
                                442
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        60,
                                        225,
                                        554,
                                        442
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                60,
                                                225,
                                                554,
                                                442
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>Clauseofiso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: No more restricted range</td></tr><tr><td rowspan=1 colspan=1>4.2.3.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Environmental operating conditions - Continuous operatingconditions</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clauseof_iso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: No more restricted range</td></tr></table>",
                                            "image_path": "47af06d1d3aade22250e03c31a2a002adec268053ca0e602d62d1681f4e84f57.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9768
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        466,
                        553,
                        745
                    ],
                    "blocks": [
                        {
                            "score": 0.9902,
                            "bbox": [
                                61,
                                466,
                                553,
                                745
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        466,
                                        553,
                                        745
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                466,
                                                553,
                                                745
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"1\" rowspan=\"1\">7.4.1</td><td colspan=\"2\" rowspan=\"1\">RM RESULTS TABLE: Additional requirements for warning and safety notices</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause ofISO14971</td><td colspan=\"1\" rowspan=\"1\">Document Ref. in RMF (Document No. &amp;paragraph)</td><td colspan=\"1\" rowspan=\"1\">Result - Remarks</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.2</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">All hazards associated withdevice  have  beenidentified.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.3</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">All hazards associated withthe device have beenidentified.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">5.4</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">Risks of each hazardoussituation are estimated</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">6</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">The risk acceptability foreach hazardoussituation has been estimatedand documented</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"1\" rowspan=\"1\">7.2</td><td colspan=\"1\" rowspan=\"1\">Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td colspan=\"1\" rowspan=\"1\">Solutions for reduction of theunacceptable riskto acceptable levels, whererequired, have beenimplemented, taking intoaccount the availableoptions and their priority.</td><td colspan=\"1\" rowspan=\"1\">P</td></tr><tr><td colspan=\"4\" rowspan=\"1\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr></table>",
                                            "image_path": "9b69675794ae45f3c65e77e101a6754bccbe5c8519afd70d5af264814e7e2be7.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9902
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        62,
                        71,
                        552,
                        109
                    ],
                    "blocks": [
                        {
                            "score": 0.9771,
                            "bbox": [
                                62,
                                71,
                                552,
                                109
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        71,
                                        552,
                                        109
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                71,
                                                552,
                                                109
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                                            "image_path": "ddf505d211f921854be45967e4027d709855c998b8e901b3b984c1f9e4795ab4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9771
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        142,
                        553,
                        383
                    ],
                    "blocks": [
                        {
                            "score": 0.9897,
                            "bbox": [
                                61,
                                142,
                                553,
                                383
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        142,
                                        553,
                                        383
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                142,
                                                553,
                                                383
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>7.4.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: : Additional requirements for operating instructions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref.inlRMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>All hazards associated withthe device have  beenidentified.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardoussituation are estimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>The risk acceptability foreach hazardous situationhasbeen estimated anddocumented</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Solutions for reduction of theunacceptable    risk   toacceptable levels,whererequired,     have    beenimplemented, takingintoaccount the available optionsand their priority.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "c173e2bcca0cf997977e9c5c943fc68455a727b73afb9a322aba1a91586d4afa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9897
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        406,
                        554,
                        618
                    ],
                    "blocks": [
                        {
                            "score": 0.9892,
                            "bbox": [
                                61,
                                406,
                                554,
                                618
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        406,
                                        554,
                                        618
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                406,
                                                554,
                                                618
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.4</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Additional requirements for interruption of power supply /supply mains to ME Equipment and ME Systems</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: Not life supporting me equipment or me system</td></tr></table>",
                                            "image_path": "ef8b3a65272aec4a5da6fa621ff5cf4c4b8789eabd4d4c05c4b4f4606f6b7122.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9892
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        641,
                        554,
                        743
                    ],
                    "blocks": [
                        {
                            "score": 0.9887,
                            "bbox": [
                                59,
                                641,
                                554,
                                743
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        641,
                                        554,
                                        743
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                641,
                                                554,
                                                743
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10.1.2a</td><td rowspan=1 colspan=2>TABLE: Shock test (IEC 60068-2-27:2008), using the following conditions*:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Peak acceleration       :</td><td rowspan=1 colspan=2>150 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Duration</td><td rowspan=1 colspan=2>11 ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Pulse shape    </td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Number of shocks</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr></table>",
                                            "image_path": "23e04c9104e611770f9b04ede387adc3a2190efe6209f4676416a7ad997dbffc.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9887
                }
            ],
            "page_idx": 176,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8977,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 177 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7346,
                    "bbox": [
                        59,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        62,
                        71,
                        552,
                        109
                    ],
                    "blocks": [
                        {
                            "score": 0.9771,
                            "bbox": [
                                62,
                                71,
                                552,
                                109
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 3,
                    "score": 0.9771
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        142,
                        553,
                        383
                    ],
                    "blocks": [
                        {
                            "score": 0.9897,
                            "bbox": [
                                61,
                                142,
                                553,
                                383
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        142,
                                        553,
                                        383
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                142,
                                                553,
                                                383
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>7.4.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: : Additional requirements for operating instructions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref.inlRMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>All hazards associated withthe device have  beenidentified.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardoussituation are estimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>The risk acceptability foreach hazardous situationhasbeen estimated anddocumented</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Solutions for reduction of theunacceptable    risk   toacceptable levels,whererequired,     have    beenimplemented, takingintoaccount the available optionsand their priority.</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "c173e2bcca0cf997977e9c5c943fc68455a727b73afb9a322aba1a91586d4afa.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9897
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        406,
                        554,
                        618
                    ],
                    "blocks": [
                        {
                            "score": 0.9892,
                            "bbox": [
                                61,
                                406,
                                554,
                                618
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        406,
                                        554,
                                        618
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                406,
                                                554,
                                                618
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>8.4</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Additional requirements for interruption of power supply /supply mains to ME Equipment and ME Systems</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: Not life supporting me equipment or me system</td></tr></table>",
                                            "image_path": "ef8b3a65272aec4a5da6fa621ff5cf4c4b8789eabd4d4c05c4b4f4606f6b7122.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9892
                },
                {
                    "type": "table",
                    "bbox": [
                        59,
                        641,
                        554,
                        743
                    ],
                    "blocks": [
                        {
                            "score": 0.9887,
                            "bbox": [
                                59,
                                641,
                                554,
                                743
                            ],
                            "index": 6,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        641,
                                        554,
                                        743
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                641,
                                                554,
                                                743
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10.1.2a</td><td rowspan=1 colspan=2>TABLE: Shock test (IEC 60068-2-27:2008), using the following conditions*:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Peak acceleration       :</td><td rowspan=1 colspan=2>150 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Duration</td><td rowspan=1 colspan=2>11 ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Pulse shape    </td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Number of shocks</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr></table>",
                                            "image_path": "23e04c9104e611770f9b04ede387adc3a2190efe6209f4676416a7ad997dbffc.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9887
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        70,
                        554,
                        258
                    ],
                    "blocks": [
                        {
                            "score": 0.899,
                            "bbox": [
                                61,
                                70,
                                554,
                                258
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        70,
                                        554,
                                        258
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                70,
                                                554,
                                                258
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>DirectionApplied</td><td rowspan=1 colspan=1>Shock Axis Shock Applied</td><td rowspan=1 colspan=2>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>Y</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1>z</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>[T</td><td rowspan=1 colspan=1>z</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=7>Supplementary information:*(NOTE 1 This represents Class 7M1 as described in IEC TR 60721-4-7:2001 [6])</td></tr></table>",
                                            "image_path": "b3d138b50d4df8a12739032de533a62ea4b69c8fdc468a23cc40a7f9f725b367.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.899
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        282,
                        553,
                        541
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                61,
                                282,
                                553,
                                541
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        282,
                                        553,
                                        541
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                282,
                                                553,
                                                541
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10.1.2b</td><td rowspan=1 colspan=4>TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) using the followingconditions*:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration        :</td><td rowspan=1 colspan=2>30 min per perpendicular axis (3 total)</td></tr><tr><td rowspan=1 colspan=2>Perpendicular axis subjected Accelerationto&#x27;broad-band   randomamplitudevibration test</td><td rowspan=1 colspan=1>randomamplitude</td><td rowspan=1 colspan=2>Basic safety and essential performancemaintained? Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "653bd8809344b8d19d87065022d79d4c8b81b8dd7c883d3f37df04b6054bc1b5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9903
                }
            ],
            "page_idx": 177,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8368,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 178 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.6097,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        61,
                        70,
                        554,
                        258
                    ],
                    "blocks": [
                        {
                            "score": 0.899,
                            "bbox": [
                                61,
                                70,
                                554,
                                258
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        70,
                                        554,
                                        258
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                70,
                                                554,
                                                258
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>DirectionApplied</td><td rowspan=1 colspan=1>Shock Axis Shock Applied</td><td rowspan=1 colspan=2>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>Y</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1>z</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>[T</td><td rowspan=1 colspan=1>z</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=7>Supplementary information:*(NOTE 1 This represents Class 7M1 as described in IEC TR 60721-4-7:2001 [6])</td></tr></table>",
                                            "image_path": "b3d138b50d4df8a12739032de533a62ea4b69c8fdc468a23cc40a7f9f725b367.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.899
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        282,
                        553,
                        541
                    ],
                    "blocks": [
                        {
                            "score": 0.9903,
                            "bbox": [
                                61,
                                282,
                                553,
                                541
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        282,
                                        553,
                                        541
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                282,
                                                553,
                                                541
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10.1.2b</td><td rowspan=1 colspan=4>TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) using the followingconditions*:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration        :</td><td rowspan=1 colspan=2>30 min per perpendicular axis (3 total)</td></tr><tr><td rowspan=1 colspan=2>Perpendicular axis subjected Accelerationto&#x27;broad-band   randomamplitudevibration test</td><td rowspan=1 colspan=1>randomamplitude</td><td rowspan=1 colspan=2>Basic safety and essential performancemaintained? Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr></table>",
                                            "image_path": "653bd8809344b8d19d87065022d79d4c8b81b8dd7c883d3f37df04b6054bc1b5.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9903
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        62,
                        72,
                        555,
                        458
                    ],
                    "blocks": [
                        {
                            "score": 0.9743,
                            "bbox": [
                                62,
                                72,
                                555,
                                458
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        72,
                                        555,
                                        458
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                72,
                                                555,
                                                458
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=10>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=4>Requirement + Test</td><td rowspan=1 colspan=3>Result - Remark</td><td rowspan=1 colspan=2>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>10.1.3a1</td><td rowspan=1 colspan=7>TABLE: Shock test (IEC 60068-2-27:2008) for other than hand-held equipment, parts, N/Aand mounting accessories under the following conditions (Test Type 1):</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Peak acceleration       :</td><td rowspan=1 colspan=4>150 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Duration        :</td><td rowspan=1 colspan=4>11ms</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Pulse shape</td><td rowspan=1 colspan=4>half-sine</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Number of shocks      </td><td rowspan=1 colspan=4>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=3>Direction Shock Applied</td><td rowspan=1 colspan=1>AxisApplied</td><td rowspan=1 colspan=3>ShockBasicsafety  and  essentialperformance maintained? Yes/No</td><td rowspan=1 colspan=3>Remarks</td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=10>Supplementary information: * (NOTE 3 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001 [6])</td></tr></table>",
                                            "image_path": "7f44ddd08a5c9e77662e4f2e74259e51a41a7105c80981a4411bd1c304930ff6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9743
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        470,
                        551,
                        744
                    ],
                    "blocks": [
                        {
                            "score": 0.961,
                            "bbox": [
                                63,
                                470,
                                551,
                                744
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        470,
                                        551,
                                        744
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                470,
                                                551,
                                                744
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10.1.3a2</td><td rowspan=1 colspan=5>TABLE: Shock test (IEC 60068-2-27:2008) on other than hand-held me equipment, N/Aparts, and mounting accessories under the following conditions (Test Type 2):</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Peak acceleration</td><td rowspan=1 colspan=2>300 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration</td><td rowspan=1 colspan=2>6ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Pulse shape    ：</td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Number of shocks      :</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=2>Direction        ShockApplied</td><td rowspan=1 colspan=1>Axis        ShockBasicApplied</td><td rowspan=1 colspan=2>ShockBasicsafety  and  essentialperformance maintained? Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "f4d8c25f97190b539fd0cd7c5093497369e48d0ff4404370326627f9b02518ea.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.961
                }
            ],
            "page_idx": 178,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8774,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 179 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7854,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        62,
                        72,
                        555,
                        458
                    ],
                    "blocks": [
                        {
                            "score": 0.9743,
                            "bbox": [
                                62,
                                72,
                                555,
                                458
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        72,
                                        555,
                                        458
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                72,
                                                555,
                                                458
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=10>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=4>Requirement + Test</td><td rowspan=1 colspan=3>Result - Remark</td><td rowspan=1 colspan=2>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>10.1.3a1</td><td rowspan=1 colspan=7>TABLE: Shock test (IEC 60068-2-27:2008) for other than hand-held equipment, parts, N/Aand mounting accessories under the following conditions (Test Type 1):</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Peak acceleration       :</td><td rowspan=1 colspan=4>150 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Duration        :</td><td rowspan=1 colspan=4>11ms</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Pulse shape</td><td rowspan=1 colspan=4>half-sine</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Number of shocks      </td><td rowspan=1 colspan=4>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=3>Direction Shock Applied</td><td rowspan=1 colspan=1>AxisApplied</td><td rowspan=1 colspan=3>ShockBasicsafety  and  essentialperformance maintained? Yes/No</td><td rowspan=1 colspan=3>Remarks</td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=10>Supplementary information: * (NOTE 3 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001 [6])</td></tr></table>",
                                            "image_path": "7f44ddd08a5c9e77662e4f2e74259e51a41a7105c80981a4411bd1c304930ff6.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9743
                },
                {
                    "type": "table",
                    "bbox": [
                        63,
                        470,
                        551,
                        744
                    ],
                    "blocks": [
                        {
                            "score": 0.961,
                            "bbox": [
                                63,
                                470,
                                551,
                                744
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        470,
                                        551,
                                        744
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                470,
                                                551,
                                                744
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10.1.3a2</td><td rowspan=1 colspan=5>TABLE: Shock test (IEC 60068-2-27:2008) on other than hand-held me equipment, N/Aparts, and mounting accessories under the following conditions (Test Type 2):</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Peak acceleration</td><td rowspan=1 colspan=2>300 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration</td><td rowspan=1 colspan=2>6ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Pulse shape    ：</td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Number of shocks      :</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=2>Direction        ShockApplied</td><td rowspan=1 colspan=1>Axis        ShockBasicApplied</td><td rowspan=1 colspan=2>ShockBasicsafety  and  essentialperformance maintained? Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "f4d8c25f97190b539fd0cd7c5093497369e48d0ff4404370326627f9b02518ea.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.961
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        63,
                        71,
                        551,
                        172
                    ],
                    "blocks": [
                        {
                            "score": 0.6973,
                            "bbox": [
                                63,
                                71,
                                551,
                                172
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        71,
                                        551,
                                        172
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                71,
                                                551,
                                                172
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:</td></tr></table>",
                                            "image_path": "8a76e08f6153f7870d935631e28d84a6a1ffbe7882aaa5b6457dc200524e228b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.6973
                },
                {
                    "type": "table",
                    "bbox": [
                        67,
                        182,
                        547,
                        484
                    ],
                    "blocks": [
                        {
                            "score": 0.9764,
                            "bbox": [
                                67,
                                182,
                                547,
                                484
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        182,
                                        547,
                                        484
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                182,
                                                547,
                                                484
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10.1.3b1</td><td rowspan=1 colspan=3>TABLE: Shock test (IEC 60068-2-27:2008) on hand-held me equipment parts, and N/Amounting accessories using the following conditions (Test Type 1):</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Peak acceleration       </td><td rowspan=1 colspan=2>300 m/s2 (30 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Duration        :</td><td rowspan=1 colspan=2>11ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Pulse shape    :</td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Number of shocks      :</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=2>Direction ShockApplied</td><td rowspan=1 colspan=1>Axis Shock Applied</td><td rowspan=1 colspan=1>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:*(NOTE 4 This represents Class 7M3 as described in IEC/TR 60721-4-7:2001. (Test Type 1)</td></tr></table>",
                                            "image_path": "5c2f11d597be29b3b6b81311a0eb61f1ee16e27d32ca4c9938198bf995e9aac8.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9764
                },
                {
                    "type": "table",
                    "bbox": [
                        67,
                        493,
                        547,
                        743
                    ],
                    "blocks": [
                        {
                            "score": 0.9452,
                            "bbox": [
                                67,
                                493,
                                547,
                                743
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        493,
                                        547,
                                        743
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                493,
                                                547,
                                                743
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10.1.3c</td><td rowspan=1 colspan=5>TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) on me equipment, N/Aparts, and mounting accessories using the following conditions*:&quot;</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration        :</td><td rowspan=1 colspan=2>30 min per perpendicular axis (3 total)</td></tr><tr><td rowspan=1 colspan=2>Perpendicular       axissubjected to broad-bandrandom vibration test</td><td rowspan=1 colspan=1>Accelerationamplitude</td><td rowspan=1 colspan=2>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "7277536ec103a595100034c44f914f30b2a76385e641202f9cf6ca5576746663.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9452
                }
            ],
            "page_idx": 179,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8421,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 180 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7677,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        63,
                        71,
                        551,
                        172
                    ],
                    "blocks": [
                        {
                            "score": 0.6973,
                            "bbox": [
                                63,
                                71,
                                551,
                                172
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        71,
                                        551,
                                        172
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                71,
                                                551,
                                                172
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:</td></tr></table>",
                                            "image_path": "8a76e08f6153f7870d935631e28d84a6a1ffbe7882aaa5b6457dc200524e228b.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.6973
                },
                {
                    "type": "table",
                    "bbox": [
                        67,
                        182,
                        547,
                        484
                    ],
                    "blocks": [
                        {
                            "score": 0.9764,
                            "bbox": [
                                67,
                                182,
                                547,
                                484
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        182,
                                        547,
                                        484
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                182,
                                                547,
                                                484
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10.1.3b1</td><td rowspan=1 colspan=3>TABLE: Shock test (IEC 60068-2-27:2008) on hand-held me equipment parts, and N/Amounting accessories using the following conditions (Test Type 1):</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Peak acceleration       </td><td rowspan=1 colspan=2>300 m/s2 (30 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Duration        :</td><td rowspan=1 colspan=2>11ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Pulse shape    :</td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Number of shocks      :</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=2>Direction ShockApplied</td><td rowspan=1 colspan=1>Axis Shock Applied</td><td rowspan=1 colspan=1>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:*(NOTE 4 This represents Class 7M3 as described in IEC/TR 60721-4-7:2001. (Test Type 1)</td></tr></table>",
                                            "image_path": "5c2f11d597be29b3b6b81311a0eb61f1ee16e27d32ca4c9938198bf995e9aac8.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9764
                },
                {
                    "type": "table",
                    "bbox": [
                        67,
                        493,
                        547,
                        743
                    ],
                    "blocks": [
                        {
                            "score": 0.9452,
                            "bbox": [
                                67,
                                493,
                                547,
                                743
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        67,
                                        493,
                                        547,
                                        743
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                67,
                                                493,
                                                547,
                                                743
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10.1.3c</td><td rowspan=1 colspan=5>TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) on me equipment, N/Aparts, and mounting accessories using the following conditions*:&quot;</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration        :</td><td rowspan=1 colspan=2>30 min per perpendicular axis (3 total)</td></tr><tr><td rowspan=1 colspan=2>Perpendicular       axissubjected to broad-bandrandom vibration test</td><td rowspan=1 colspan=1>Accelerationamplitude</td><td rowspan=1 colspan=2>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr></table>",
                                            "image_path": "7277536ec103a595100034c44f914f30b2a76385e641202f9cf6ca5576746663.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9452
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        63,
                        72,
                        551,
                        159
                    ],
                    "blocks": [
                        {
                            "score": 0.8526,
                            "bbox": [
                                63,
                                72,
                                551,
                                159
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        72,
                                        551,
                                        159
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                72,
                                                551,
                                                159
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:*(NOTE 5 This represents Class 7M1 and 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
                                            "image_path": "8d563c703dc0fe4e1d7b9a88cd3eee31f0992a19018a6df4adf134566af72717.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8526
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        169,
                        547,
                        464
                    ],
                    "blocks": [
                        {
                            "score": 0.9805,
                            "bbox": [
                                66,
                                169,
                                547,
                                464
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        169,
                                        547,
                                        464
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                169,
                                                547,
                                                464
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10.1.3d</td><td rowspan=1 colspan=6>TABLE: Free fal test (IEC 60068-2-31:2008), using procedure 1, on portable and mobile N/Ame equipment, parts, and mounting accessories (with carrying case if intended),under the following conditions*:</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=4>Fall height for mass ≤ 1 kg     </td><td rowspan=1 colspan=2>0,25m</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=4>Fall height for mass &gt; 1 kg and ≤ 10 Kg :</td><td rowspan=1 colspan=2>0,1m</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=4>Fall height for mass &gt; 10 kg and ≤ 50 Kg:</td><td rowspan=1 colspan=2>0,05m</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=4>Fall height for mass &gt; 50 kg     :</td><td rowspan=1 colspan=2>0,01m</td></tr><tr><td rowspan=1 colspan=2>Specifiedaltitude (m)</td><td rowspan=1 colspan=1>Mass(Kg)</td><td rowspan=1 colspan=1>Fall No.</td><td rowspan=1 colspan=2>basic safetyand essentialperformance    maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>0,25</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,25</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,1</td><td rowspan=1 colspan=1>&gt;18≤10</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,1</td><td rowspan=1 colspan=1>&gt;1&amp;≤10</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,05</td><td rowspan=1 colspan=1>&gt;10&amp;≤50</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,05</td><td rowspan=1 colspan=1>&gt;10&amp;≤50</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=2>0,01</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,01</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:(*NOTE 6 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
                                            "image_path": "f7e52c58354776c5e3a6b16cc45ed9cefd7cb6f2340d1fde72b4747eed2d4e34.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9805
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        475,
                        552,
                        662
                    ],
                    "blocks": [
                        {
                            "score": 0.9893,
                            "bbox": [
                                61,
                                475,
                                552,
                                662
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        475,
                                        552,
                                        662
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                475,
                                                552,
                                                662
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>11.0</td><td rowspan=1 colspan=2>RM RESULTS TABLE: PROTECTION AGAINST STRANGULATION AND ASPHYXIATION</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1> Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>",
                                            "image_path": "1c3c5aaada55c6bf062babcd6a814f63b2c1d983d0d8623b38da5833d505da20.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9893
                }
            ],
            "page_idx": 180,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.8671,
                    "bbox": [
                        262,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "page_number",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 181 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.7506,
                    "bbox": [
                        60,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        63,
                        72,
                        551,
                        159
                    ],
                    "blocks": [
                        {
                            "score": 0.8526,
                            "bbox": [
                                63,
                                72,
                                551,
                                159
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        63,
                                        72,
                                        551,
                                        159
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                63,
                                                72,
                                                551,
                                                159
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:*(NOTE 5 This represents Class 7M1 and 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
                                            "image_path": "8d563c703dc0fe4e1d7b9a88cd3eee31f0992a19018a6df4adf134566af72717.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.8526
                },
                {
                    "type": "table",
                    "bbox": [
                        66,
                        169,
                        547,
                        464
                    ],
                    "blocks": [
                        {
                            "score": 0.9805,
                            "bbox": [
                                66,
                                169,
                                547,
                                464
                            ],
                            "index": 4,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        66,
                                        169,
                                        547,
                                        464
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                66,
                                                169,
                                                547,
                                                464
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=1>10.1.3d</td><td rowspan=1 colspan=6>TABLE: Free fal test (IEC 60068-2-31:2008), using procedure 1, on portable and mobile N/Ame equipment, parts, and mounting accessories (with carrying case if intended),under the following conditions*:</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=4>Fall height for mass ≤ 1 kg     </td><td rowspan=1 colspan=2>0,25m</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=4>Fall height for mass &gt; 1 kg and ≤ 10 Kg :</td><td rowspan=1 colspan=2>0,1m</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=4>Fall height for mass &gt; 10 kg and ≤ 50 Kg:</td><td rowspan=1 colspan=2>0,05m</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=4>Fall height for mass &gt; 50 kg     :</td><td rowspan=1 colspan=2>0,01m</td></tr><tr><td rowspan=1 colspan=2>Specifiedaltitude (m)</td><td rowspan=1 colspan=1>Mass(Kg)</td><td rowspan=1 colspan=1>Fall No.</td><td rowspan=1 colspan=2>basic safetyand essentialperformance    maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>0,25</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,25</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,1</td><td rowspan=1 colspan=1>&gt;18≤10</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,1</td><td rowspan=1 colspan=1>&gt;1&amp;≤10</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,05</td><td rowspan=1 colspan=1>&gt;10&amp;≤50</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,05</td><td rowspan=1 colspan=1>&gt;10&amp;≤50</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=2>0,01</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,01</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:(*NOTE 6 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>",
                                            "image_path": "f7e52c58354776c5e3a6b16cc45ed9cefd7cb6f2340d1fde72b4747eed2d4e34.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 4,
                    "score": 0.9805
                },
                {
                    "type": "table",
                    "bbox": [
                        61,
                        475,
                        552,
                        662
                    ],
                    "blocks": [
                        {
                            "score": 0.9893,
                            "bbox": [
                                61,
                                475,
                                552,
                                662
                            ],
                            "index": 5,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        475,
                                        552,
                                        662
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                475,
                                                552,
                                                662
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td colspan=\"1\" rowspan=\"1\">11.0</td><td colspan=\"2\" rowspan=\"1\">RM RESULTS TABLE: PROTECTION AGAINST STRANGULATION AND ASPHYXIATION</td><td colspan=\"1\" rowspan=\"1\">NIA</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause ofISO14971</td><td colspan=\"1\" rowspan=\"1\"> Document Ref. in RMF (Document No. &amp; paragraph)</td><td colspan=\"1\" rowspan=\"1\">Result - Remarks</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.3</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">4.4</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">5</td><td colspan=\"1\" rowspan=\"1\">[</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.2</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.3</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.4</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.5</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"1\" rowspan=\"1\">6.6</td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td><td colspan=\"1\" rowspan=\"1\"></td></tr><tr><td colspan=\"4\" rowspan=\"1\">Supplementary information:</td></tr><tr><td colspan=\"4\" rowspan=\"1\">IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td colspan=\"1\" rowspan=\"1\">Clause</td><td colspan=\"1\" rowspan=\"1\">Requirement + Test</td><td colspan=\"1\" rowspan=\"1\">Result - Remark</td><td colspan=\"1\" rowspan=\"1\">Verdict</td></tr></table>",
                                            "image_path": "1c3c5aaada55c6bf062babcd6a814f63b2c1d983d0d8623b38da5833d505da20.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9893
                }
            ]
        },
        {
            "preproc_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        62,
                        71,
                        552,
                        109
                    ],
                    "blocks": [
                        {
                            "score": 0.9667,
                            "bbox": [
                                62,
                                71,
                                552,
                                109
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [
                                {
                                    "bbox": [
                                        62,
                                        71,
                                        552,
                                        109
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                62,
                                                71,
                                                552,
                                                109
                                            ],
                                            "type": "table",
                                            "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>",
                                            "image_path": "95092ad3885a75bcdd1025741780b53f568d08712732b2e67857dc4c206d5d66.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 3,
                    "score": 0.9667
                },
                {
                    "score": 0.5509,
                    "bbox": [
                        50,
                        132,
                        245,
                        145
                    ],
                    "index": 4,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                51,
                                132,
                                245,
                                145
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        132,
                                        245,
                                        145
                                    ],
                                    "type": "text",
                                    "content": "ATTACHMENT 3：Photo Documentation",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "image",
                    "bbox": [
                        59,
                        178,
                        216,
                        403
                    ],
                    "blocks": [
                        {
                            "score": 0.9842,
                            "bbox": [
                                59,
                                178,
                                216,
                                403
                            ],
                            "index": 5,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        178,
                                        216,
                                        403
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                178,
                                                216,
                                                403
                                            ],
                                            "type": "image",
                                            "image_path": "9b5060891c0c5b00c9caa94135b4dbff1822f0327f45c062805996ff030fcbd2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9842
                },
                {
                    "type": "image",
                    "bbox": [
                        229,
                        177,
                        382,
                        404
                    ],
                    "blocks": [
                        {
                            "score": 0.9844,
                            "bbox": [
                                229,
                                177,
                                382,
                                404
                            ],
                            "index": 6,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        229,
                                        177,
                                        382,
                                        404
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                229,
                                                177,
                                                382,
                                                404
                                            ],
                                            "type": "image",
                                            "image_path": "7368de0aaa5a776231a0d0db15fe39674029914da31648cccc4a19cfb3fc8dad.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9844
                },
                {
                    "type": "image",
                    "bbox": [
                        404,
                        175,
                        560,
                        401
                    ],
                    "blocks": [
                        {
                            "score": 0.986,
                            "bbox": [
                                404,
                                175,
                                560,
                                401
                            ],
                            "index": 7,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        404,
                                        175,
                                        560,
                                        401
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                404,
                                                175,
                                                560,
                                                401
                                            ],
                                            "type": "image",
                                            "image_path": "ac923958ea708f931358c5da70c6c8491debcd983ebc918883eac2296b04588e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.986
                },
                {
                    "type": "image",
                    "bbox": [
                        61,
                        425,
                        217,
                        632
                    ],
                    "blocks": [
                        {
                            "score": 0.9845,
                            "bbox": [
                                61,
                                425,
                                217,
                                632
                            ],
                            "index": 8,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        425,
                                        217,
                                        632
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                425,
                                                217,
                                                632
                                            ],
                                            "type": "image",
                                            "image_path": "ee1f3dfd18d63f3d139a80a19f57d2cf79b78406c9c6e6b36716c89645407ee2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9845
                },
                {
                    "type": "image",
                    "bbox": [
                        230,
                        426,
                        382,
                        637
                    ],
                    "blocks": [
                        {
                            "score": 0.9824,
                            "bbox": [
                                230,
                                426,
                                382,
                                637
                            ],
                            "index": 9,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        230,
                                        426,
                                        382,
                                        637
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                230,
                                                426,
                                                382,
                                                637
                                            ],
                                            "type": "image",
                                            "image_path": "2d7c3bd790a9b8d0cc6c3cbd98491ff6ec2186868cb2500a4061bdaf77e56533.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.6155,
                            "bbox": [
                                248,
                                687,
                                368,
                                699
                            ],
                            "index": 10,
                            "type": "image_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        248,
                                        687,
                                        369,
                                        699
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                248,
                                                687,
                                                369,
                                                699
                                            ],
                                            "type": "text",
                                            "content": "END OF ATTACHMENT 3",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.7484,
                            "bbox": [
                                254,
                                713,
                                362,
                                725
                            ],
                            "index": 11,
                            "type": "image_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        286,
                                        713,
                                        330,
                                        725
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                286,
                                                713,
                                                330,
                                                725
                                            ],
                                            "type": "text",
                                            "content": "THE END",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 9,
                    "score": 0.9824
                },
                {
                    "type": "image",
                    "bbox": [
                        403,
                        431,
                        569,
                        630
                    ],
                    "blocks": [
                        {
                            "score": 0.9646,
                            "bbox": [
                                403,
                                431,
                                569,
                                630
                            ],
                            "index": 12,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        403,
                                        431,
                                        569,
                                        630
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                403,
                                                431,
                                                569,
                                                630
                                            ],
                                            "type": "image",
                                            "image_path": "fb94f93fc7886a1078626af8fd3dd6199ae3535db4275a84f90032529f5256a4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 12,
                    "score": 0.9646
                }
            ],
            "page_idx": 181,
            "page_size": [
                592,
                839
            ],
            "discarded_blocks": [
                {
                    "score": 0.6255,
                    "bbox": [
                        261,
                        25,
                        342,
                        38
                    ],
                    "index": 1,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                261,
                                24,
                                343,
                                38
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        261,
                                        24,
                                        343,
                                        38
                                    ],
                                    "type": "text",
                                    "content": "Page 182 of 181",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                },
                {
                    "score": 0.6809,
                    "bbox": [
                        59,
                        47,
                        209,
                        60
                    ],
                    "index": 2,
                    "type": "header",
                    "lines": [
                        {
                            "bbox": [
                                60,
                                47,
                                209,
                                59
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        60,
                                        47,
                                        209,
                                        59
                                    ],
                                    "type": "text",
                                    "content": "Report No.: ETX202303-07-078-02",
                                    "score": 1.0
                                }
                            ]
                        }
                    ]
                }
            ],
            "para_blocks": [
                {
                    "type": "table",
                    "bbox": [
                        62,
                        71,
                        552,
                        109
                    ],
                    "blocks": [
                        {
                            "score": 0.9667,
                            "bbox": [
                                62,
                                71,
                                552,
                                109
                            ],
                            "index": 3,
                            "type": "table_body",
                            "lines": [],
                            "lines_deleted": true
                        }
                    ],
                    "index": 3,
                    "score": 0.9667
                },
                {
                    "score": 0.5509,
                    "bbox": [
                        50,
                        132,
                        245,
                        145
                    ],
                    "index": 4,
                    "type": "title",
                    "lines": [
                        {
                            "bbox": [
                                51,
                                132,
                                245,
                                145
                            ],
                            "spans": [
                                {
                                    "bbox": [
                                        51,
                                        132,
                                        245,
                                        145
                                    ],
                                    "type": "text",
                                    "content": "ATTACHMENT 3：Photo Documentation",
                                    "score": 1.0
                                }
                            ]
                        }
                    ],
                    "level": 2
                },
                {
                    "type": "image",
                    "bbox": [
                        59,
                        178,
                        216,
                        403
                    ],
                    "blocks": [
                        {
                            "score": 0.9842,
                            "bbox": [
                                59,
                                178,
                                216,
                                403
                            ],
                            "index": 5,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        59,
                                        178,
                                        216,
                                        403
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                59,
                                                178,
                                                216,
                                                403
                                            ],
                                            "type": "image",
                                            "image_path": "9b5060891c0c5b00c9caa94135b4dbff1822f0327f45c062805996ff030fcbd2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 5,
                    "score": 0.9842
                },
                {
                    "type": "image",
                    "bbox": [
                        229,
                        177,
                        382,
                        404
                    ],
                    "blocks": [
                        {
                            "score": 0.9844,
                            "bbox": [
                                229,
                                177,
                                382,
                                404
                            ],
                            "index": 6,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        229,
                                        177,
                                        382,
                                        404
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                229,
                                                177,
                                                382,
                                                404
                                            ],
                                            "type": "image",
                                            "image_path": "7368de0aaa5a776231a0d0db15fe39674029914da31648cccc4a19cfb3fc8dad.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 6,
                    "score": 0.9844
                },
                {
                    "type": "image",
                    "bbox": [
                        404,
                        175,
                        560,
                        401
                    ],
                    "blocks": [
                        {
                            "score": 0.986,
                            "bbox": [
                                404,
                                175,
                                560,
                                401
                            ],
                            "index": 7,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        404,
                                        175,
                                        560,
                                        401
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                404,
                                                175,
                                                560,
                                                401
                                            ],
                                            "type": "image",
                                            "image_path": "ac923958ea708f931358c5da70c6c8491debcd983ebc918883eac2296b04588e.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 7,
                    "score": 0.986
                },
                {
                    "type": "image",
                    "bbox": [
                        61,
                        425,
                        217,
                        632
                    ],
                    "blocks": [
                        {
                            "score": 0.9845,
                            "bbox": [
                                61,
                                425,
                                217,
                                632
                            ],
                            "index": 8,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        61,
                                        425,
                                        217,
                                        632
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                61,
                                                425,
                                                217,
                                                632
                                            ],
                                            "type": "image",
                                            "image_path": "ee1f3dfd18d63f3d139a80a19f57d2cf79b78406c9c6e6b36716c89645407ee2.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 8,
                    "score": 0.9845
                },
                {
                    "type": "image",
                    "bbox": [
                        230,
                        426,
                        382,
                        637
                    ],
                    "blocks": [
                        {
                            "score": 0.9824,
                            "bbox": [
                                230,
                                426,
                                382,
                                637
                            ],
                            "index": 9,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        230,
                                        426,
                                        382,
                                        637
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                230,
                                                426,
                                                382,
                                                637
                                            ],
                                            "type": "image",
                                            "image_path": "2d7c3bd790a9b8d0cc6c3cbd98491ff6ec2186868cb2500a4061bdaf77e56533.jpg"
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.6155,
                            "bbox": [
                                248,
                                687,
                                368,
                                699
                            ],
                            "index": 10,
                            "type": "image_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        248,
                                        687,
                                        369,
                                        699
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                248,
                                                687,
                                                369,
                                                699
                                            ],
                                            "type": "text",
                                            "content": "END OF ATTACHMENT 3",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        },
                        {
                            "score": 0.7484,
                            "bbox": [
                                254,
                                713,
                                362,
                                725
                            ],
                            "index": 11,
                            "type": "image_footnote",
                            "lines": [
                                {
                                    "bbox": [
                                        286,
                                        713,
                                        330,
                                        725
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                286,
                                                713,
                                                330,
                                                725
                                            ],
                                            "type": "text",
                                            "content": "THE END",
                                            "score": 1.0
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 9,
                    "score": 0.9824
                },
                {
                    "type": "image",
                    "bbox": [
                        403,
                        431,
                        569,
                        630
                    ],
                    "blocks": [
                        {
                            "score": 0.9646,
                            "bbox": [
                                403,
                                431,
                                569,
                                630
                            ],
                            "index": 12,
                            "type": "image_body",
                            "lines": [
                                {
                                    "bbox": [
                                        403,
                                        431,
                                        569,
                                        630
                                    ],
                                    "spans": [
                                        {
                                            "bbox": [
                                                403,
                                                431,
                                                569,
                                                630
                                            ],
                                            "type": "image",
                                            "image_path": "fb94f93fc7886a1078626af8fd3dd6199ae3535db4275a84f90032529f5256a4.jpg"
                                        }
                                    ]
                                }
                            ]
                        }
                    ],
                    "index": 12,
                    "score": 0.9646
                }
            ]
        }
    ],
    "_backend": "pipeline",
    "_version_name": "3.1.5"
}