                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.564,
                "bbox": [
                    170,
                    142,
                    584,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    182,
                    171,
                    1544,
                    2017
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3) EncLosuRE, baffles, and flame barriers haveadequate rigidity and are made of appropriatemetal or of non-metallic materials, exceptconstructions based on Table 25 and a mesh;FV-2 or better for TRANSPORTABLE ME EQUIPmENT,FV-1 or better for fixed EQulPMENT, orSTATIoNARY EQUIPMENT per IEC 60695-11-10,determined by ENcLosuRE examination orflammability classification based on 11.3a...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.4</td><td rowspan=1 colspan=2> ME EQuiPmEnT and mE sYsTEms intended for use with flammable anaesthetics</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuipmENT, ME sYsTems and parts describedin AccOMPAnYInG DocUmEnTs for use withflammable anaesthetics (cATEGoRY AP) oranaesthetics with oxidants (cATEGoRY APG)comply with Annex G</td><td rowspan=1 colspan=1>Not use with flammableanaesthetics.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.5</td><td rowspan=1 colspan=2>ME EQuipmenT and mE sYsTems intended for use in conjunction with flammableagents</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>MANUFACTURER&#x27;S RISK MANAGEMENT PROCESSaddresses possibility of fire and associatedmitigations as confirmed by examination ofRISK MANAGEMENT FILE .</td><td rowspan=1 colspan=1>Not use with flammableanaesthetics.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.6</td><td rowspan=1 colspan=2>Overflow, spillage, leakage, ingress of water or particulate matter, cleaning,disinfection, sterilization and compatibility with substances used with the mEEQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.6.1</td><td rowspan=1 colspan=1>Sufficient degree of protection providedagainst overflow, spillage, leakage, ingress ofwater or particulate matter, cleaning,disinfection and sterilization, and compatibilitywith substances used with mE EQuiPmENT.</td><td rowspan=1 colspan=1>See Appended Table 11.6.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.6.2</td><td rowspan=1 colspan=1>Overflow in mE EQUIPmENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> mE EQuiPmEnT incorporates a reservoir or liquidstorage that is liable to be overfilled or tooverflow in NoRmAL UsE, liquid overflowing fromthe reservoir or chamber did not wet any MEANsOF PRoTecTion that is liable to be adverselyaffected by such a liquid, nor result in the lossof BASIC SAFETY Or ESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1>No liquid reservoir</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum fill level is indicated by marking onthe ME EQuiPmEnT and a warning or safetynotice is given, no HAzARDous sItuATiOn (asspecified in 13.1) or unacceptable Risk due tooverflow developed when the reservoir orliquid storage chamber is filled to its maximumcapacity and the TRAnsPORTABLE ME EQuIPmEnTis tilted through an angle of 10; or for MoBiLE MEEQuiPmenT exceeding 45 kg, is moved over athreshold as described in 9.4.2.4.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 69,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8686,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5941,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    181,
                    172,
                    1545,
                    2168
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No warning or safety notice provided regardingthe maximum fill level, no HAZARDous sITuATION(as specified in 13.1) or unacceptable Risk dueto overflow developed when the reservoir orliquid storage chamber was filled to 15 %above the maximum capacity and theTRANSPORTABLE ME EQUIPmENT was tilted throughan angle of 10; or in moBiLe me EQuIpmenTexceeding 45 kg, was moved over a thresholdas described in 9.4.2.4.3.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.6.3</td><td rowspan=1 colspan=1>Spillage on mE EQuiPmENT and mE SYStem</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuIPmEnT and mE SYsTems handling liquidsin NoRmAL usE positioned as in 5.4 a) and liquidwith composition, volume, duration of spill andpoint of contact based on the Risk ANALysis andtest conditions based on RIsK MAnAGemEnTPRocEss poured steadily on a point on top ofME EQUIPMENT.</td><td rowspan=1 colspan=1>Not handling liquids inNORMAL USE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT met dielectric strength andLEAKAGE CuRREnT tests and un-insulatedelectrical parts or electrical insulation of partsthat could result in the loss of BAsic sAFeTY orESSENTIAL PERFORMANCE in NORMAL CONDITION orin combination with a SINGLE FAULT CoNDiTIONwere not wet</td><td rowspan=1 colspan=1>Not handling liquids inNORMAL USE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.6.4</td><td rowspan=1 colspan=1>Leakage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>11.6.5</td><td rowspan=1 colspan=2>Ingress of water or particulate matter into mE EQuipmenT and mE systems</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQulPmEnT with IP Code placed in leastfavourable position of NoRMAL UsE andsubjected to tests of IEC 60529 (IP Code).</td><td rowspan=1 colspan=1>IP 22.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT met dielectric strength andLEAKAGE cuRREnT tests and there were nobridging of insulation or electrical componentsthat could result in the loss of BAsic sAFETY orESSENTIAL PERFORMANCE in NORMAL CONDITION orin combination with a SINGLE FAULT CONDITiON. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.6.6</td><td rowspan=1 colspan=2>Cleaning and disinfection of mE EQuiPmENT and mE sYsTEmS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUiPMEnT/mE sYsTEM and their parts andAccessoRies cleaned or disinfected once usingmethods specified in instructions for useincluding any cooling or drying period</td><td rowspan=1 colspan=1>See Appended Table 11.6.1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT met dielectric strength andLEAKAGE CuRREnT tests, with no deteriorationresulting in an unacceptable Risk present …..</td><td rowspan=1 colspan=1>See appended Tables 8.78.8.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Effects of multiple cleanings/disinfectionsduring EXPEcTeD SERVICE LIFE of EQUIPmEnTevaluated by MAnuFAcTuRER and assurance thatthe processes did not cause a loss of BasicSAFETY Or ESSENTIAL PERFORMANCE.</td><td rowspan=1 colspan=1>See RM Results Table 11.6.6</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>11.6.7</td><td rowspan=1 colspan=2>Sterilization of ME EQuPmENT and mE SYsTemS</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 70,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8092,
                "bbox": [
                    751,
                    66,
                    939,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.6034,
                "bbox": [
                    171,
                    142,
                    584,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9899,
                "bbox": [
                    182,
                    169,
                    1544,
                    1340
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuiPmENT, ME sYsTems and their parts orAccEssoRies intended to be sterilized assessedand documented according to Is0 11135-1, Is011137-1, or Is0 17665-1 as appropriate..</td><td rowspan=1 colspan=1>No sterilization required</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>After the test, mE EQuiPmEnT complied with theappropriate dielectric strength and LEAKAGEcuRRENT tests and there was no deteriorationresulting in an unacceptable RisK .</td><td rowspan=1 colspan=1>No sterilization required</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisKs associated with compatibility ofsubstances used with mE EQuIPMEnT addressedin RisK MANAGemenT PRocess as confirmed byexamination of RisK MAnAGemenT FILE.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11.7</td><td rowspan=1 colspan=1> ME EQUIPMENT, ME SYSTEM, and AcCESSORiEScoming into direct or indirect contact withbiological tissues, cells, or body fluidsassessed and documented per iso 10993</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>11.8</td><td rowspan=1 colspan=1>Interruption and restoration of power supplydid not result in a loss of BAsic sAFeTY orESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=2>ACCURACY OF CONTROLS AND INSTRUMENTs AND PROTEcTIONAGAINST HAZARDOUS OUTPUTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>12.1</td><td rowspan=1 colspan=1>Risks associated with accuracy of controls and See Appended RM Resultsinstruments stated in RisK mAnAGemenT PRocess Table 12.1confirmed by RIsK MANAGEmENT FILE review …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.2</td><td rowspan=1 colspan=1>Risk of poor usability, including identification, Refer to usability test reportmarking, and documents addressed in alUSABILITY ENGINEERING</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    747,
                    62,
                    942,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 71,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8376,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.628,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    181,
                    171,
                    1544,
                    2143
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>12.3</td><td rowspan=1 colspan=1>MAnUFAcTuReR implemented an ALARm sYsTEmthat complies with IEC 60601-1-8.</td><td rowspan=1 colspan=1>Not evaluate in this report</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>12.4</td><td rowspan=1 colspan=2>Protection against hazardous output</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>12.4.1</td><td rowspan=1 colspan=1>Risks associated with hazardous output arisingfrom intentional exceeding of safety limitsaddressed in RIsK MAnAGemenT PRocess asconfirmed in RIsK MAnAGEmENT FILE ..</td><td rowspan=1 colspan=1>No such hazardous output</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.4.2</td><td rowspan=1 colspan=1>When applicable, need for indication ofparameters associated with hazardous outputaddressed in RIsSK MAnAGEMENT PROcESS …….</td><td rowspan=1 colspan=1>See Appended RM ResultsTable 12.4.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>12.4.3</td><td rowspan=1 colspan=1>Risks associated with accidental selection ofexcessive output values for mE EQuiPmEnT witha multi-purpose unit designed to provide lowand high-intensity outputs for differenttreatments addressed in RisK MANAGEmENTPROcesS, confirmed in RIsK MAnAGemenT FILE . :</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12.4.4</td><td rowspan=1 colspan=1>When applicable, Risks associated withincorrect output addressed in RisK MANAGEMEnTPRocess as confirmed by review of RisKMANAGEMENT FILE..</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.4.5</td><td rowspan=1 colspan=2>Diagnostic or therapeutic radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.4.5.1</td><td rowspan=1 colspan=1>Adequate provisions to protect opeRAToRs,PATiENTs, other persons and sensitive devicesin vicinity of unwanted or excessive radiationemitted by mE EQuiPmEnT designed to produceradiation for diagnostic/therapeutic purposes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Radiation safety ensured by compliance withrequirements of appropriate standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12.4.5.2</td><td rowspan=1 colspan=1>ME EQUIPMENT and ME SYSTEMS designed toproduce X-radiation for diagnostic imagingpurposes complied with IEC 60601-1-3.</td><td rowspan=1 colspan=1>No such X-rays</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12.4.5.3</td><td rowspan=1 colspan=1>RisKs associated with radiotherapy addressed in RIsK MANAGEmEnT PRocEsS as confirmed byreview Of RISK MANAGEMENT FILE</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12.4.5.4</td><td rowspan=1 colspan=1>RisKs associated with mE EQuiPmENT producingdiagnostic or therapeutic radiation other thandiagnostic X-rays and radiotherapy addressedin RisK MAnAGeMenT PRocEss as confirmed byexamination of RIsK MAnAGEMEnT FILE.</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>12.4.6</td><td rowspan=1 colspan=1>When applicable, Risks associated withdiagnostic or therapeutic acoustic pressureaddressed in RISK MANAGEMENT PRocEss asconfirmed in RIsK MAnAGEmEnT FILE</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=2>HAzARDOUS SITUATIONS AND FAULT CONDITIONS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.1</td><td rowspan=1 colspan=2>Specific HAZARDOUS SITUATIONS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.1.1</td><td rowspan=1 colspan=1>None of HAzARDOUs sITUATIONs in 13.1.2-13.1.4,inclusive, occurred when sInGLE FAuLTcoNDitions applied, one at a time, as in 4.7 and13.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.1.2</td><td rowspan=1 colspan=2>Emissions, deformation of ENcLosuRE or exceeding maximum temperature</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 72,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8602,
                "bbox": [
                    750,
                    65,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5753,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1545,
                    2160
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Emission of flames, molten metal, poisonousor ignitable substance in hazardous quantitiesdid not occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Deformation of ENcLosuRE impairingcompliance with 15.3.1 did not occur</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Temperatures of APPLiED PARTs did not exceedallowable values in Table 24 when measured asin 11.1.3...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Temperatures of mE EQuiPmENT parts that arenot APPLiED PARTs likely to be touched did notexceed values in Table 23 when measured andadjusted as in 11.1.3.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>*– temperatures of ACCESSIBLE PARTS thatare likely to be touched, but not intended tobetouched to operate the ME EQUIPMENT,exceeding the limits in Table 34 whenmeasuredand adjusted as described in 11.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>マ</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>*— temperatures of ACCESSIBLE PARTS,intended to be touched to operate the MEEQUIPMENTexceeding the limits in Table 23;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>—Allowable values for —other componentsand materialsll in Table 22 times 1.5 minus12.5 C were not exceeded</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Limits for windings in Tables 26, 27, and 31 notexceeded</td><td rowspan=1 colspan=1>No winding used</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Table 22 not exceeded in all other cases</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperatures measured according to 11.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SInGLE FAULT conDiTiOns in 4.7, 8.1 b), 8.7.2, and13.2.2 relative to emission of flames, moltenmetal, or ignitable substances, not applied toparts and components where:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Supply circuit was unable to supply 15 Wone minute after 15 W drawn from supplycircuit in SInGLE FAULT COnDITION </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or secondary circuits mounted on materialswith a minimum flame rating of FV1, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Secondary circuits energized by less than 60Vdc, 42.4 Vpeak in NC and SFC, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Secondary circuits limited to 100 VA or 6000 Jin NC and SFC, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Wire insulation in secondary circuits of typesPVC, TFE, PTFE, FEP, polychloroprene orpolybromide</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or components in the circuit have HIGHINTEGRITY CHARACTERISTICS .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    64,
                    942,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 73,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8598,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5669,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    171,
                    1545,
                    2094
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— or parts and components completelycontained within a fire ENcLosuRE complyingwith 11.3 as verified by review of designdocumentation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>After tests of this Clause, settings of THERMALCUT-OUTs and OvER-CURRENT RELeASES did notchange sufficiently to affect their safetyfunction</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.1.3</td><td rowspan=1 colspan=1>— limits for LEAKAGE CuRRenT in SinGLe FAULTcoNDitioN based on 8.7.3 did not exceed ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— voltage limits for AccEssiBLE PARTs includingAPPLiED PARTs in 8.4.2 did not exceed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.1.4</td><td rowspan=1 colspan=1> ME EQuPMENT complied with the requirementsof 9.1 to 9.8 for specific MEcHANicAL HAZARDs</td><td rowspan=1 colspan=1>Refer 9.1-9.8</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=2>SINGLE FAULT CONDITIONS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2.1</td><td rowspan=1 colspan=1>During application of siNGLe FAuLT ConDiTions in13.2.2 -13.2.13, inclusive, NoRMAL ConDITIons in8.1 a) applied in least favourable combination :</td><td rowspan=1 colspan=1>See appended Table 13.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2.2-13.2.12</td><td rowspan=1 colspan=1>ME EQUiPMENT complied with 13.2.2 -13.2.12.:</td><td rowspan=1 colspan=1>See appended Table 13.213.2.2, 13.2.5, 13.2.15 areapplicable.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>13.2.13</td><td rowspan=1 colspan=1> ME EQuiPmEnT remained safe after tests of13.2.13.2 to 13.2.13.4 (inclusive), and coolingdown to within 3 ℃ of the temperature in thetest environment</td><td rowspan=1 colspan=1>Tests of 13.2.13.2 to 13.2.13.4do not applied to thisequipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuipmENT examined for compliance orappropriate tests such as dielectric strength ofmotor insulation according to 8.8.3 conducted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For insulation of thermoplastic materials reliedupon as a MEANs OF PRoTEcTioN (see 8.8), theball-pressure test specified in 8.8.4.1 a)performed at a temperature 25 C higher thantemperature of insulation measured during testsof 13.2.13.2 to 13.2.13.4 (inclusive).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.13.2</td><td rowspan=1 colspan=2>ME EQuiPMENT with heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 1) thermostatically controlled mE EQuiPmENTwith heating elements for building-in, or forunattended operation, or with a capacitor notprotected by a fuse connected in parallel withTHERmosTAT contacts met tests of 13.2.13.2 b) &amp;13.2.13.2 c)</td><td rowspan=1 colspan=1>No heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 2) mE EQuiPmEnT with heating elements RATeDfor non-CoNTinUoUs OPERATioN met tests of13.2.13.2 b) and 13.2.13.2 c)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 3) other mE EQuiPmENT with heating elementsmet test of 13.2.13.2 b)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 74,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8323,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5927,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    181,
                    172,
                    1545,
                    2174
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When more than one test was applicable tosame ME EQuiPmENT, tests performedconsecutively</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Heating period stopped when a heatingelement or an intentionally weak part of a non-SELF-REsETTiNG THERMAL CUT-OUT ruptured, orcurrent interrupted before THERMAL sTABiLITYwithout possibility of automatic restoration</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test repeated on a second sample wheninterruption was due to rupture of a heatingelement or an intentionally weak part</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Both samples met 13.1.2, and open circuitingof a heating element or an intentionally weakpart in second sample not considered &#x27;a failureby itself</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) ME EQuiPmEnT with heating elements testedper clause 11.1without adequate heatdischarge, and supply voltage set at 90 or 110% of RATED supply voltage, least favourable ofthe two (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating period stopped when a non-sELF-RESETtinG THERMAL CuT-OUT operated, or currentinterrupted without possibility of automaticrestoration before THERMAL STABILITY</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuIpmEnT switched off as soon as THeRMALsTABiLiTY established and allowed to cool toroom temperature when current not interrupted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test duration was equal to RATED operatingtime for non-CONTiNuoUs OPERATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Heating parts of mE EQuPmEnT tested with mEEQuIPmEnT operated in NoRMAL CoNDiTion at 110% of RATED supply voltage and as in 11.1, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Controls limiting temperature in NoRMALCONDiTiON disabled, except THERMAL CUT-OUTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) When more than one control provided, theywere disabled in turn</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3) ME EQUIPmEnT operated at RATeD DUTY CYcLEuntil THERMAL STABILiTY achieved, regardless ofRATED operating time</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.13.3</td><td rowspan=1 colspan=2>ME EQUIPMENT with motors</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 1) For the motor part of the mE EQuipmENT,compliance checked by tests of 13.2.8- 13.2.10,13.2.13.3 b), 13.2.13.3 c), and 13.2.13.4, asapplicable</td><td rowspan=1 colspan=1>No motor</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To determine compliance with 13.2.9 and13.2.10 motors in circuits running at 42.4 Vpeak a.c./ 60 V d.c. or less are covered with asingle layer of cheesecloth which did not igniteduring the test</td><td rowspan=1 colspan=1>No use such method</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 75,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8459,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5447,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    172,
                    1545,
                    2123
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 2) Tests on mE EQuiPmENT containing heatingparts conducted at prescribed voltage withmotor &amp; heating parts operated simultaneouslyto produce the least favourable condition</td><td rowspan=1 colspan=1>No heating parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a 3) Tests performed consecutively when moretests were applicable to the same ME EQuiPmEnT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Motor met running overload protection testof this clause when:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) it is intended to be remotely or automaticallycontrolled by a single control device with noredundant protection, or</td><td rowspan=1 colspan=1>Not intended to be remotelyor automatically controlled</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) it is likely to be subjected to conTiNuousOPERATioN while unattended</td><td rowspan=1 colspan=1>Not continuous operationwhile unattended</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Motor winding temperature determined duringeach steady period and maximum value did notexceed Table 27 (Insulation Class, Maximumtemperature measuredC).</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Motor removed from ME EQuPmENT and testedseparately when load could not be changed inappropriate steps</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Running overload test for motors operating at42.4 V peak a.c./60 V d.c. or less performedonly when examination and review of designindicated possibility of an overload</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not conducted where electronic drivecircuits maintained a substantially constantdrive current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test not conducted based on otherjustifications (justification)</td><td rowspan=1 colspan=1>Not applicable</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) ME EQuiPMENT with 3-phase motors operatedwith normal load, connected to a 3-phasesUPPLY MAins with one phase disconnected, andperiods of operation per 13.2.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.13.4</td><td rowspan=1 colspan=2> ME EQUIPMENT RATED for NON-CONTINUOUS OPERATION</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUIPMENT (other than HAND-HELD) operatedunder normal ioad and at RATeD voltage or atupper limit of RATeD voltage range untilincrease in temperature was  5 C in one hour,or a protective device operated</td><td rowspan=1 colspan=1>Continuous operation</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When a load-reducing device operated inNORMAL UsE, test continued with mE EQUIPmEnTrunning idle</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Motor winding temperatures did not exceedvalues in 13.2.10.</td><td rowspan=1 colspan=1>Continuous operation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Insulation Class .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Maximum temperature measured ( C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 76,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8127,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6246,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    181,
                    171,
                    1545,
                    2077
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=2>PROGRAMMABLE ELECTRICAL MEDICAL SYSTEMS (PEMS)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.1</td><td rowspan=1 colspan=1>Requirements of this clause not applied toPESS when it provided no BASIC SAFETY orESSENTIAL PERFORMANCE, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- when application of RiSK MANAGEMEnTshowed that failure of PEss does not lead tounacceptable RisK </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirements of 14.13 not applied to PEMSintended to be incorporated into an ITNETWORK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process for SoftwareClassification applied in accordance withClause 4.3 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process appliedaccording to Clause 5 of IEC 62304</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process for Softwarerisk management applied according to Clause7 of IEC 62304 .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process Configuration Management applied according to Clause 8 ofIEC 62304.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software development process for SoftwareProblem Resolution applied according toClause 9 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.2</td><td rowspan=1 colspan=1>Documents required by Clause 14 reviewed,approved, issued and revised according to aformal document control process .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.3</td><td rowspan=1 colspan=1>RISK MANAGEMENT plan required by4.2.2 includes reference to PEMSVALIDATION plan</td><td rowspan=1 colspan=1>See Risk Managementfiles provided bymanufacturer.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.4</td><td rowspan=1 colspan=1>A PEMS DEVELOPMENT LIFE-CYCLEincluding a set of defined milestones hasbeen documented</td><td rowspan=1 colspan=1> See Software designsolutions DN:PT9L-RJFA01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>At each milestone, activities to be completed,and vERiFicATioN methods to be applied toactivities have been defined</td><td rowspan=1 colspan=1>See Software designSolutions DN:PT9L-RJFA 01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Each activity including its inputs and outputsdefined, and each milestone identifies RisKMANAGEMENT activities that must be completedbefore that milestone</td><td rowspan=1 colspan=1>See Software designsolutions DN:PT9L-RJFA01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PEmS DEVELOPmENT LiFE-CYCLE tailored for aspecific development by making plansdetailing activities, milestones, and schedules</td><td rowspan=1 colspan=1>See software AttachmentDN: PT9L-XMJD01 V1.0</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 77,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8011,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5454,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9901,
                "bbox": [
                    181,
                    171,
                    1545,
                    2052
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>PEMS DEVELOPMENT LIFE-CYCLE includesdocumentation requirements</td><td rowspan=1 colspan=1>See Software designsolutions DN:PT9L-RJFA01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.5</td><td rowspan=1 colspan=1>A documented system for problem resolutionwithin and between all phases and activities ofPEMS DEVELOPMEnT LIFE-CYCLE has beendeveloped and maintained where appropriate</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Problem resolution system meets prescribedcriteria depending on type of product:</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it is documented as a part of pemsDEVELOPMENT LIFE-CYCLE</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it allows reporting of potential or existingproblems affecting BAsic sAFETY or EssENTIALPERFORMANCE</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it includes an assessment of each problemfor associated Risks</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it identifies criteria that must be met for theissue to be closed</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— it identifies the action to be taken to resolveeach problem</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.6</td><td rowspan=1 colspan=1>RISK MANAGEMENT PROCESS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.6.1</td><td rowspan=1 colspan=1>MANUFAcTURER considered HAzARDS associatedwith software and hardware aspects of pemsincluding those associated with theincorporating PEms into an IT-nETwoRK,components of third-party origin, legacysubsystems when compiling list of known orforeseeable HAZARDS...</td><td rowspan=1 colspan=1>Risk Assessment Report:3、Questions from IEC60601-1:2005+AMD1:2012+AMD2:2020 Edition 3.2-14.1R50-R54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.6.2</td><td rowspan=1 colspan=1>Suitably validated tools and PRoceDuREsassuring each RIsK conTRoL measure reducesidentified Risk(s) satisfactorily provided inaddition to PEMs requirements in Clause 4.2.2 :</td><td rowspan=1 colspan=1>Risk Assessment Report:3、Identify medical devicecharacteristics that couldimpact on safety andintended use-14.6.2R50-R54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.7</td><td rowspan=1 colspan=1>A documented requirement specification forPEms and each of its subsystems (e.g. for aPESS) which includes ESSEnTIAL PERFORMANCEand Risk conTRoL measures implemented bythat system or subsystem .</td><td rowspan=1 colspan=1>See PT9L-Subroutine TestRecord E0-DN:PT9L-RZCL01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.8</td><td rowspan=1 colspan=1>An architecture satisfying the requirement isspecified for PEms and each of subsystems ..</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>p</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 78,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7328,
                "bbox": [
                    750,
                    66,
                    939,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5183,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9901,
                "bbox": [
                    181,
                    172,
                    1545,
                    2154
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The architecture specification makes use ofconsiders the specified items to reduce Risk toan acceptable level, where appropriate:</td><td rowspan=1 colspan=1>See Software Quality PlanDN: PT9L-RJCH01 V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) COMPONENTS WITH HIGH-INTEGRITYCHARACTERISTICS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) fail-safe functions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) redundancy</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) diversity;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) partitioning of functionality</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) defensive design potentially limitinghazardous effects by restricting availableoutput power or by introducing means to limittravel of actuators</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) allocation of Risk coNTRoL measures tosubsystems and components of PEms</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) failure modes of components and theireffects;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) common cause failures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>j) systematic failures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>k) test interval duration and diagnosticcoverage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[1) maintainability</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>m) protection from reasonably foreseeablemisuse</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>n) IT-NETwoRK specification, when applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>14.9</td><td rowspan=1 colspan=1>Design is broken up into subsystems, eachwith a design and test specification whereappropriate, and descriptive data on designenvironment documented.</td><td rowspan=1 colspan=1>See PT9L-Subroutine TestRecord E0-DN:PT9L-RZCL01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.10</td><td rowspan=1 colspan=1>A vERiFicATioN plan containing the specifiedinformation used to verify and documentfunctions implementing BAsiC SAFETY, ESsENTIALPERFORmANcE, or RIsK coNTROL measures.</td><td rowspan=1 colspan=1>See Software QualityPlanning-DN: PT9L-RJCH01V1.0</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— milestone(s) when vERiFicATioN is to beperformed for each function</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— selection and documentation of vERiFicATiIonstrategies, activities, techniques, andappropriate level of independence of the</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— selection and utilization of vERiFicATion tools</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– coverage criteria for VERiFicATiION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.11</td><td rowspan=1 colspan=1>A PEms VALiDATioN plan containing validation ofBASIC SAFETY &amp; ESSENTIAL PERFORMANCE ……</td><td rowspan=1 colspan=1>See Software QualityPlanning-DN: PT9L-RJCH01V1.0</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 79,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8422,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5754,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    172,
                    1545,
                    2138
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Methods used for PEMs VALIDATioN documented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The person with overall responsibility for PEmsVALiDAtion is independent of design team, andno member of a design team is responsible forPEMS VALIDATiON of their own design</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All professional relationships of members ofPEMs VALIDATioN team with members of designteam documented in RisK MANAGEMENT FILE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>14.12</td><td rowspan=1 colspan=1>Continued validity of previous designdocumentation assessed under a documentedmodification/change PRocEDURE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software Classification for Software changesapplied in accordance with Clause 4.3 of IEc62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Software Process for Software changes appliedaccording to Clause 5 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RIsK MANAGEMENT for Software changes appliedaccording to Clause 7 of IEC 62304.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Configuration management of softwarechanges applied per Clause 8 of IEC 62304 …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Problem resolution for Software changesapplied according to Clause 9 of IEC 62304 …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>14.13</td><td rowspan=1 colspan=1>For PEms incorporated into an IT-NETwoRK notVALiDATeD by the PEmS MANUFAcTuRER,instructions made available for implementing</td><td rowspan=1 colspan=1>Not be incorporated into anIT-NETWORK</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Purpose of the PEms connection to an IT-NETWORK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) required characteristics of the IT-NETwoRK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) required configuration of the IT-NETwoRK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) technical specifications of the networkconnection, including security specifications</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) intended information flow between the PEms,the IT-NETwoRK and other devices on the IT.NETwoRK, and the intended routing through theIT-NETWORK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) a list of HAzARDous sITUATioNs resulting fromfailure of the IT-NETWoRK to provide the</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ACcOmPANYING DOCUmENTs for the RESPOnSIBLEORGANizATioN include the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— statement that connection to IT-NETwoRKsincluding other equipment could result inpreviously unidentified RisKs To PATiENTs,OPERAToRs or third parties</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Notification that the RESPONSiBLE ORGANiZATIONshould identify, analyse, evaluate and controlthese RIsKs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 80,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8239,
                "bbox": [
                    750,
                    66,
                    940,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5743,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9835,
                "bbox": [
                    183,
                    169,
                    1544,
                    654
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Notification that changes to the IT-NETwoRKcould introduce new Risks that requireadditional analysis</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Changes to the IT-NeTwoRK include: - changes in network configuration- connection of additional items- disconnection of items- update of equipment - upgrade of equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9898,
                "bbox": [
                    181,
                    686,
                    1541,
                    2012
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=2>CONSTRUCTION OF ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.1</td><td rowspan=1 colspan=1>Risks associated with arrangement of controlsand indicators of mE EQuiPmEnT addressedthrough the application of a usABiLiTyEnGineeRinG PRocess in accordance with IEC60601-1-6, when applicable</td><td rowspan=1 colspan=1>See Appended RM Results</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.2</td><td rowspan=1 colspan=1>Parts of mE EQuiPmEnT subject to mechanicalwear, electrical, environmental degradation orageing resulting in unacceptable Risk whenunchecked for a long period, are accessible forinspection, replacement, and maintenance</td><td rowspan=1 colspan=1>No such parts.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Inspection, servicing, replacement, andadjustment of parts of mE EQuipmEnT can easilybe done without damage to or interference withadjacent parts or wiring</td><td rowspan=1 colspan=1>Only a qualified personnelservice is available toimplement.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3</td><td rowspan=1 colspan=2>Mechanical strength</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.1</td><td rowspan=1 colspan=1> Mould stress relief, push, impact, drop, andrough handling tests did not result in loss ofBASIC SAFETY Or ESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.2</td><td rowspan=1 colspan=1>Push test conducted by subjecting externalparts of EncLosuRE to a steady force of 250 N ±10 N for 5 s applied to a circular (30mm) planesurface, except bottom of EncLosuRE of an mEEQuiPmenT &gt;18 kg, using a suitable test tool  :</td><td rowspan=1 colspan=1>See Appended Table 15.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable Risksustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.3</td><td rowspan=1 colspan=1>Impact test conducted by subjecting acomplete ENcLosuRE or its largest non-reinforced area, except for HAND-HELD MEEQuiPmEnT and parts, to a free falling 500 g ±25g solid smooth steel ball, approx. 50 mm indiameter from a height of 1.3 m.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> No damage resulting in an unacceptable Risksustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.4</td><td rowspan=1 colspan=2>Drop test</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 81,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.815,
                "bbox": [
                    750,
                    66,
                    940,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5883,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    180,
                    171,
                    1542,
                    2163
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.3.4.1</td><td rowspan=1 colspan=1>Sample of HAND-HELD ME EQUIPMENT,ACcEsSORiEs and HAND-HELD part with SAFEWoRKinG LOAD allowed to fall freely once fromeach of 3 different positions as in NoRmAL usEfrom height specified in AccomPANYinGDocumEnTs, or from 1 m onto a 50 mm ±5 mmthick hardwood board lying flat on a concreteor rigid base.</td><td rowspan=1 colspan=1>See Appended Table 15.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unacceptable RisK resulted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.3.4.2</td><td rowspan=1 colspan=1>Sample of PoRTABLE ME EQUIPmEnT, AccEsSORiEsand PORTABLE part with SAFE WoRKING LOAD liftedto a height as in Table 29 above a 50 ±5 mmthick hardwood board lying flat on a concretefloor or rigid base, dropped 3 times from eachorientation in NoRMAL UsE (cm)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable Risksustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.5</td><td rowspan=1 colspan=1>Each sample of moBILe mE EQuIpmenT and moBiLepart with sAFE WoRKInG LOAD and in mostadverse condition in NoRMAL UsE passed RoughHandling tests ….</td><td rowspan=1 colspan=1>Not mobile me equipmentand mobile part</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Ascending step shock test conducted on thesample by pushing it 3 times in its normaldirection of travel at 0. 8m/s ±0.1 m/s against anascending hardwood step obstruction withoutthe sample going over the obstruction</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Descending step shock test conducted onthe sample by pushing it 3 times in its normaldirection of travel at 0.8m/s ± 0.1 m/s in orderto fall over a vertical step affixed flat on a rigidbase with direction of movement perpendicularto face of the step until full descent achieved</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Door frame shock test conducted on thesample by moving it 3 times in its normaldirection of travel at 0.8 m/s ±0.1 m/s, or formotor driven EQupmEnT, at maximum possiblespeed against a hardwood vertical obstaclehigher than EQuiPmEnT contact point(s)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable RisKsustained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.6</td><td rowspan=1 colspan=1>Examination of ENcLosuRE made from mouldedor formed thermoplastic material indicated thatmaterial distortion due to release of internalstresses by moulding or forming operationswill not result in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Mould-stress relief test conducted by placingone sample of complete mE EQuipmEnT,ENcLosuRE or a portion of larger EncLosurE, for7 hours in a circulating air oven at 10℃ overthe max temperature measured on ENcLosuREin 11.1.3, but no less than 70 C.</td><td rowspan=1 colspan=1>70℃,7h</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 82,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8224,
                "bbox": [
                    750,
                    66,
                    939,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5863,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    171,
                    1542,
                    2087
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No damage resulting in an unacceptable Risk</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.3.7</td><td rowspan=1 colspan=1>INTenDED USE, EXPECTeD SERVICE LIFE, andconditions for transport and storage weretaken into consideration for selection andtreatment of materials used in construction ofME EQUIPMENT</td><td rowspan=1 colspan=1>Considered</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Based on review of EQuiPmEnT, AccomPAnYInGDocumENTs, specifications and processing ofmaterials, and MANuFAcTuReR&#x27;s relevant tests orcalculations, corrosion, ageing, mechanicalwear, degradation of biological materials dueto bacteria, plants, animals and the like, willnot result in an unacceptable RisK</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4</td><td rowspan=1 colspan=1> ME EQupmenT components and general assembly</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.1</td><td rowspan=1 colspan=1>Incorrect connection of accessible connectors,removable without a TooL, prevented where anunacceptable RisK exists, in particular .</td><td rowspan=1 colspan=1>No such hazard.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Plugs for connection of PATienT leads orPATienT cables cannot be connected to outletson same mE EQuiPmEnT intended for otherfunctions, except when no unacceptable RisKcould result.</td><td rowspan=1 colspan=1>No patient leads</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Medical gas connections on mE EQuiPmenTfor different gases to be operated in NoRMALusE are not interchangeable inspection ..</td><td rowspan=1 colspan=1>No medical gas</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.4.2</td><td rowspan=1 colspan=1>Temperature and overload control devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.2.1</td><td rowspan=1 colspan=1>a) THERMAL CUT-OUTS and OVER-CURRENTRELEAsEs with automatic resetting not used inME EQuiPMENT when their use could lead to aHAZARDoUs sITUATION described in 13.1byresetting action as verified by review of thedesign documentation and RisK MANAGEmEnTFILE ...</td><td rowspan=1 colspan=1>No thermal cut-out or over-current release used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) THERMAL cuT-OuTs with a safety function thatare reset by a soldering not fitted in mEEQUIPMENT</td><td rowspan=1 colspan=1>No such thermal cut-outs</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) An additional independent non-sELF-RESETTInG THERMAL CuT-OuT is provided where afailure of a THERMOsTAT could in a HAZARDoUssITUATion described in 13.1; the temperature ofoperation of the additional device is outsidethat attainable at the extreme setting of thenormal control device, but within thetemperature limit for the mE EQuiPmenT.</td><td rowspan=1 colspan=1>No such thermostat</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>CRAsITuATion described in 13.1 or the loss ofESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1>No such thermal cut-outsand current release</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 83,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8191,
                "bbox": [
                    750,
                    66,
                    939,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5447,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    170,
                    1542,
                    2043
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Capacitors or other spark-suppressiondevices not connected between contacts ofTHERMAL CUT-OUTS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Use of THERMAL CuT-OuTs or OvER-CURRENTRELEAsEs do not affect safety of mE EQuiPmEnTas verified by following tests:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Positive temperature coefficient devices (PTc&#x27;s)complied with IEC 60730-1: 2010, Clauses 15,17, J.15, and J.17 as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUIPmENT Containing THERmAL CUT-oUTs andOvER-CURRENT RELEAsEs operated under theconditions of Clause 13 .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SELF-RESETTING THERMAL CUT-OUTS and OVER-CuRREnT RELeAses including circuits performingequivalent functions (other than PTc&#x27;s)Certified according to appropriate standards ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>In the absence of Certification in accordancewith IEC standards, SELF-RESETTiNG THERMALCUT-OuTs and OvER-CURRENT RELEASEs includingcircuits performing equivalent functions (otherthan PTC&#x27;s) operated 200 times</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Manual reset THERMAL CuT-OuTs and ovER-CuRRENT RELEAsEs Certified in accordance withappropriate IEC standards</td><td rowspan=1 colspan=1>No manual reset thermal cut-outs and over-currentreleases</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When certification based on IEC standards, ordata from MANuFAcTuRER demonstratingreliability of component to perform its safety-related function is not available, manual resetTHERMAL CUT-OUTs and OvER-CURRENT RELEASESoperated 10 times</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Thermal protective devices tested separatelyfrom mE EQuiPmEnT when engineering judgmentindicated test results would not be impacted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) Protective device, provided on mE EQuipmEnTincorporating a fluid filled container withheating means, operated when heater switchedon with container empty and prevented anunacceptable Risk due to overheating</td><td rowspan=1 colspan=1>No fluid filled container</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) ME EQuiPmENT with tubular heating elementsprovided with protection against overheating inboth leads where a conductive connection toearth could result in overheating as verified byreview of design and RisK MANAGEmENT FILE …:</td><td rowspan=1 colspan=1>No tubular heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.2.2</td><td rowspan=1 colspan=1>Temperature settings clearly indicated whenmeans provided to vary setting of THERmosTATs</td><td rowspan=1 colspan=1>No thermostats</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.3</td><td rowspan=1 colspan=2>Batteries</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 84,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7178,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6052,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    181,
                    171,
                    1542,
                    2073
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.3.1</td><td rowspan=1 colspan=1>Battery housings from which gases can escapeduring charging or discharging are ventilatedto prevent unacceptable Risk fromaccumulation of gasses and possible ignition :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Battery compartments designed to preventaccidental short circuiting of battery when thiscould result in a HAzARDous sITuATiOn asdescribed in clause 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.3.2</td><td rowspan=1 colspan=1>Means provided to prevent incorrectconnection of polarity when a HAzARDoussITuATion may develop by incorrect connectionor replacement of a battery..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.3.3</td><td rowspan=1 colspan=1>Overcharging of battery prevented by virtue ofdesign when it could result in an unacceptableRisK as verified by review of design .</td><td rowspan=1 colspan=1>No charging.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.4.3.4</td><td rowspan=1 colspan=1>Primary lithium batteries comply with IEC60086-4</td><td rowspan=1 colspan=1>No Lithium batteries</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Secondary lithium batteries comply with IEC62133 or IEC 62133-2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.3.5</td><td rowspan=1 colspan=1>A properly RATED protective device providedwithin INTERNAL ELECTRICAL POWER SOURCE toprotect against fire caused by excessivecurrents when (in case of a short circuit) layoutof internal wiring, cross-sectional area, ratingof connected components can result in a fire</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Protective device has adequate breakingcapacity to interrupt the maximum fault current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Justification for OveR-cuRRENT RELeAsEs or FUsEexclusion is documented</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit test between the positive andnegative poles of an InTeRnAL ELectRIcAL PowERsouRcE between the output and protectivedevice(s) omitted where 2 moops provided, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit between the positive and negativepoles of an INTeRnAL ELecTRICAL POWeR SOURcEbetween the output and protective device(s)does not result in any HAzARDous sItuAtIOndescribed in clause 13.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.4</td><td rowspan=1 colspan=1>Indicator lights provided to indicate MEEQuiPmEnT is ready for NoRMAL UsE, exceptwhen apparent to oPERAToR from normaloperating position, and marking of 7.4.1 areinsufficient for this purpose .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An additional indicator light provided on mEEQuiPmENT with a stand-by state or a warm-upstate exceeding 15 s, except when apparent toOPERAToR from normal operating position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 85,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8068,
                "bbox": [
                    750,
                    66,
                    939,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5493,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    171,
                    1543,
                    2030
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Indicator lights provided on ME EQuiPmEnTincorporating non-luminous heaters to indicateheaters are operational when a HAzARDoussITuATion could exist, except when apparent toOPERAToR from normal operating position</td><td rowspan=1 colspan=1>No non-luminous heaters</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Requirement not applied to heated stylus-pensfor recording purposes</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Indicator lights provided on ME EQuiPmEnT toindicate an output exists where an accidentalor prolonged operation of output circuit couldconstitute a HAzARDOUs SITuATION</td><td rowspan=1 colspan=1>No such output</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Colours of indicator lights complied with 7.8.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Charging mode visibly indicated in mEEQuipmeNT incorporating a means for chargingan INTERNAL ELEcTRICAL POWER SOURCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.5</td><td rowspan=1 colspan=1>Risks associated with pre-set controlsaddressed in RisK MANAGEMEnT PRocEss whenapplicable as verified by review of RisKMANAGEMENT FILE.</td><td rowspan=1 colspan=1>No pre-set controls</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.6</td><td rowspan=1 colspan=1>Actuating parts of controls of mE EQuiPmeNT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.6.1</td><td rowspan=1 colspan=1>a) Actuating parts cannot be pulled off orloosened up during NoRMAL UsE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Controls secured so that the indication ofany scale always corresponds to the positionof the control</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Incorrect connection of indicating device torelevant component prevented by adequateconstruction when it could be separatedwithout use of a TOOL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When torque values per Table 30 appliedbetween control knob and shaft of rotatingcontrols for not less than 2 s, 10 times in eachdirection, knobs did not rotate</td><td rowspan=1 colspan=1>No control knob</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests conducted by applying an axial force of60 N for electrical components and 100 N forother components for i min when an axial pullwas required in NoRMAL UsE with nounacceptable RisK</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.6.2</td><td rowspan=1 colspan=1>Stops of adequate mechanical strengthprovided on rotating/ movable parts of controlsof mE EQuiPmenT where necessary to prevent anunexpected change from max to min, or vice-versa, of the controlled parameter..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Torque values in Table 30 applied 10 times ineach direction to rotating controls for 2 sec … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 86,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8129,
                "bbox": [
                    751,
                    66,
                    939,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5496,
                "bbox": [
                    171,
                    142,
                    584,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    171,
                    1543,
                    2036
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unexpected change of the controlledparameter resulted from the application of anaxial force of 60 N for electrical componentsand 100 N for other components to rotating ormovable parts of controls for 1 min when anaxial pull was likely to be applied .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7</td><td rowspan=1 colspan=2>Cord-connected HAND-HELD and foot-operated control devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.1</td><td rowspan=1 colspan=1>a) HAND-HELD control devices of ME EQUIPMENTcomplied with 15.3.4.1</td><td rowspan=1 colspan=1>No such devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Foot-operated control device supported anactuating force of 1350 N for 1 min applied overan area of 30 mm diameter in its position ofNoRMAL usE with no damage to device causingan unacceptable RisK...</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.2</td><td rowspan=1 colspan=1>Control device of HAND-HELD and foot-operatedcontrol devices turned in all possible abnormalpositions and placed on a flat surface ……:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No unacceptable RisK caused by changingcontrol setting when accidentally placed in anabnormal position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.7.3</td><td rowspan=1 colspan=1>a) Foot-operated control device is at least IPX1&amp; complies with tests of IEC 60529 (IP Code) </td><td rowspan=1 colspan=1>No foot-operated controldevice</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) EncLosuRE of foot operated control devicescontaining electrical circuits is at least IPX6and complies with IEC 60529 if in NoRMAL UsEliquids are likely to be found (IP Code) ……:</td><td rowspan=1 colspan=1>No foot-operated controldevice</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.4.8</td><td rowspan=1 colspan=1>Aluminium wires less than 16 mm² in cross-sectional area are not used</td><td rowspan=1 colspan=1>No aluminium wires</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>15.4.9</td><td rowspan=1 colspan=1>a) Oil container in PORTABLE mE EQuiPmEnTallows for expansion of oil and is adequatelysealed to prevent loss of oil in any position</td><td rowspan=1 colspan=1>No oil container</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Oil containers in MOBiLe ME EQuiPmEnT sealedto prevent loss of oil during transport</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A pressure-release device operating duringNoRMAL UsE is, optionally, provided</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Partially sealed oil-filled mE EQuiPmENT and itsparts provided with means for checking the oillevel to detect leakage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQUiPmENT and technical descriptionexamined, and manual tests conducted toconfirm compliance with above requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5</td><td rowspan=1 colspan=2> MAins sUPPLY TRANsFORMERs OF ME EQuIPmENT and transformers providingseparation in accordance with 8.5</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1</td><td rowspan=1 colspan=2>Overheating</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    747,
                    62,
                    942,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 87,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7724,
                "bbox": [
                    750,
                    66,
                    940,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5794,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    171,
                    1543,
                    2093
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.5.1.1</td><td rowspan=1 colspan=1>Transformers of mE EQuipmEnT are protectedagainst overheating in the event of shortcircuit or overload of output windings andcomply with this Clause and tests of 15.5.1.2 –3.</td><td rowspan=1 colspan=1>No any transformer used inthe ME equipment.</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>During tests, windings did not open, noHAZARDous sItuATioN occurred, and maximumtemperatures of windings did not exceedvalues in Table 31</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test of 8.8.3 conducted ontransformer after short circuit and overloadtests .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1.2</td><td rowspan=1 colspan=1>Transformer output winding short circuited,and test continued until protective deviceoperated or THERMAL STABiLITY achieved </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Short circuit applied directly across outputwindings for transformers not tested accordingto 5X frequency and 5X voltage test of 15.5.2 a)or 2x frequency and 2x voltage test of 15.5.2 b)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.5.1.3</td><td rowspan=1 colspan=1>Multiple overload tests conducted on windingswith more than one protective device toevaluate worst-case NoRmAL UsE loading andprotection ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.5.2</td><td rowspan=1 colspan=1>Transformers operating at a frequency above 1kHz tested in accordance with clause 8.8.3 :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Transformer windings provided with adequateinsulation to prevent internal short-circuits thatcould cause overheating which could result ina HAZARDOUS SITUATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength tests were conducted inaccordance with requirements of this clausewith no breakdown of insulation system and nodetectable deterioration of transformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>15.5.3</td><td rowspan=1 colspan=1>Transformers forming MEANs oF PRotecTioN asrequired by 8.5 comply with ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Means provided to prevent displacement ofend turns beyond the inter-winding insulation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- protective earth screens with a single turnhave insulated overlap not less than 3mm andthe width of the screen is at least equal to theaxial winding length of the primary side</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Exit of wires form internal windings of toroidtransformers protected with double sleevingproviding 2 MOPs and a total wall thickness of0.3mm extending 20mm from the windings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- insulation between primary and secondarywindings complies with 8.8.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 88,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.6896,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6093,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1543,
                    2145
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- cReePAGE DISTANcEs and AIR CLEARANcEcomply with 8.9.4 and the exceptions of thissub-clause</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1>16.1</td><td rowspan=1 colspan=1>After installation or subsequent modification,ME sYsTEm didn&#x27;t result in an unacceptable RisK</td><td rowspan=1 colspan=1>Not ME systems</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Only HAZARDs arising from combining variousequipment to form a mE sYsTeM considered</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- ME sYsTEM provides the level of safety withinthe PATiENT EnViROnMEnT equivalent to MEEQuiPmENT complying with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— ME sYsTEM provides the level of safety outsidePATiEnT ENviRonmENT equivalent to equipmentcomplying with their respective IEC or isosafety standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– tests performed in NoRmAL conDiTioN, exceptas specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— tests performed under operating conditionsspecified by MANUFAcTURER of mE SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Safety tests previously conducted onindividual equipment of mE sysTEM according torelevant standards not repeated</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RisK MANAGEmENT methods, optionally, used byMANUFAcTURER of an ME sYsTEM reconfigurableby RESPONSIBLE ORGANIZATION or OPERATOR todetermine configurations with highest Risksand measures to ensure any configuration ofmE sYsTem will not present unacceptable Risks</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Non-ME EQUIPmEnT used in ME sYsTeM compliedwith applicable IEC or ISO safety standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Equipment relying only on BAsic INsuLAtion forprotection against electric shock not used inME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=2 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>16.2</td><td rowspan=1 colspan=2>AccomPANYinG DOCUmENTs of an ME sYsTeM</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Documents containing all data necessary formE sYstem to be used as intended byMANuFAcTuRER including a contact addressaccompany mE sYsTem or modified mE sYsTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AccomPANYiNG DocumENTs regarded as a part ofME SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) AccoMPANYING DocUmENTs provided for each item of ME EQUIPmENT supplied by MANUFACTUReR</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) AccoMPANYiNG DocUMENTs provided for eachitem of non-mE EQuiPmENT supplied byMANUFACTURER</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) the required information is provided:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 89,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8331,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5664,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    181,
                    171,
                    1543,
                    2161
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— specifications, instructions for use asintended by MAnuFAcTuRER, and a list of allitems forming the mE sYsTeM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions for installation, assembly, andmodification of mE sysTem to ensure continuedcompliance with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- instructions for cleaning and, whenapplicable, disinfecting and sterilizing each item of equipment or equipment part formingpart of the ME sYsTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— additional safety measures to be appliedduring installation of mE sysTEm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— identification of parts of mE sYsTEM suitablefor use within the PATiENT EnViRONMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— additional measures to be applied duringpreventive maintenance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning forbidding placement of muLTiPLEsockET-ouTLET, when provided and it is aseparate item, on the floor</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning indicating an additional muLTiPLEsockET-outLeT or extension cord not to beconnected to ME sYsTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— a warning to connect only items that havebeen specified as part of mE sYsTem or specifiedas being compatible with mE sYsTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– maximum permissible load for any muLTiPLESOcKET-OUTLET(s) used with mE SYSTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions indicating muLTiPLE sockeT-OuTLETs provided with the ME sYsTEM to be usedonly for supplying power to equipmentintended to form part of mE sysTEM</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— an explanation indicating Risks of connectingnon-mE EQuiPmEnT supplied as a part of mEsYsTEm directly to wall outlet when non-mEEQuiPmEnT is intended to be supplied via aMuLTiPLE socKET-OUTLET with a Separatingtransformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— an explanation indicating Risks of connectingany equipment supplied as a part of mE systemto MULTIPLE SOCKET-OUTLET</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— permissible environmental conditions of usefor mE sYsTem including conditions for transportand storage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— instructions to oPeRAToR not to,simultaneously, touch parts referred to in 16.4and PATIENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) the following instructions provided for useby RESPONSIBLE ORGANIZATION:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 90,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8026,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5925,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1543,
                    2141
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— adjustment, cleaning, sterilization, anddisinfection PROcEDURES</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- assembly of mE sYsTEms and modificationsduring actual service life shall be evaluatedbased on the requirements of this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.3</td><td rowspan=1 colspan=1>Instructions for use of mE EQuiPmenT intended toreceive its power from other equipment in anME sYsTEM, describe the other equipment toensure compliance with these requirements</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Transient currents restricted to allowable levelsfor the specified IPS or UPS where the MEsYstEm is intended to receive power from anIPS or UPS and the mE sYsTEm can draw largetransient currents when being switched on/offwhen operating .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Technical description and installationinstructions specify the actual transientcurrents where an ips or UPs is not specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.4</td><td rowspan=1 colspan=1>Parts of non-mE EQuIPmenT in PATienTENVIRonMENT subject to contact by OPERAToRduring maintenance, calibration, after removalof covers, connectors, etc., without use of aTooL operated at a voltage voltage in 8.4.2 c)supplied from a source separated from suppLYMAINs by two MEANS OF OPERATOR PROTEcTION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.5</td><td rowspan=1 colspan=1>Safety measures incorporating a sEPARATiONDEVICE applied when FUncTIONAL CONNEcTIONbetween ME EQuiPmEnT and other items of an MEsYstem or other systems can cause allowablevalues of LEAKAGE CURRENT to exceed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SEPARATiON DEVIcE has dielectric strength,CREePAGE and cLeARAnces required for oneMEANs OF OPERAToR PRoTEcTION appropriate forhighest voltage occurring across sEPARAtioNDEVIcE during a fault condition</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>WoRKiNG VoLTAGE was highest voltage acrossSEPARATion DEvIcE during a fault condition, butnot less than MAXImUm MAIns VOLTAGE (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6</td><td rowspan=1 colspan=2>LEAKAGE CURRENTS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6.1</td><td rowspan=1 colspan=1>TouCH CURRenT in NoRMAL ConDITIOn, from orbetween parts of mE sYsTEM within the PATiEnTENVIROnmENT, did not exceed 100 μA </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ToucH cuRRENT did not exceed 500 μA in eventof interruption of any non-PeRmANenTLYINSTALLeD PROTeCTIvE EARTH COnDUCTOR, from orbetween parts of mE sYsTEM within PATienTENVIRONMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>16.6.2</td><td rowspan=1 colspan=1>Current in PRoTEcTiVE EARTH CoNDUcToR ofMULTiPLE socKET-OutLeT did not exceed 5 mA. :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 91,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7706,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6205,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    181,
                    171,
                    1543,
                    2150
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>16.6.3</td><td rowspan=1 colspan=1>PATiEnT LEAKAGE CURREnT and total PATiENTLEAKAGE CURRenT Of ME SYSTem in NORMALCoNDitioN did not exceed values specified for ME EQuiPMEnT in Tables 3 and 4 </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Measurements made using a device as inclause 8.7.4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.7</td><td rowspan=1 colspan=1> ME sYsTEM complied with applicablerequirements of Clause 9 when a MEcHANicALHAZARD existed ….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.8</td><td rowspan=1 colspan=1> Interruption and restoration power to the mESYsTEM or any part of the ME sYsTEM did notresult in a loss of BAsic sAFeTY or EssenTiALPERFORMANCE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9</td><td rowspan=1 colspan=2> ME sYsTEM connections and wiring</td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.1</td><td rowspan=1 colspan=1>Incorrect connection of accessible connectors,removable without a TooL, prevented whereunacceptable RISK can result ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Plugs for connection of PATienT leads orPATienT cables could not be connected to otheroutlets of the same ME sYsTEm likely to belocated in PATienT EnviROnmENT, except whenexamination of connectors and interchangingthem proved no unacceptable Risk results</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Medical gas connections on the mE sYstem fordifferent gasses operated in NoRMAL UsE are notinterchangeable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2</td><td rowspan=1 colspan=1>MAins PARTs, components and layout</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2.1</td><td rowspan=1 colspan=1>a) – MULTIPLE SOcKET-OUTLET only allowsconnection using a TooL, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– MuLTiPLE sockET-outLeT is of a type thatcannot accept MAins PLuGs of any of the kindsspecified in iEC/TR 60083, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=3 colspan=1>id</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— MuLTiPLE socKeT-ouTLeT is supplied via aseparating transformer</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) – MULTIPLE SOcKET-OuTLET marked with safetysign 2 of Table D.2 (i.e., SAFETY SIGN ISO 7010-W001) visible in NoRMAL usE, and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- marked either individually or in combinations,with the maximum allowed continuous outputin amperes or volt-amperes, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- marked to indicate the equipment orequipment parts it may safely be attached to</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MULTiPLE sockET-outLeT is a separate item oran integral part of mE EQuiPmEnT or non-mEEQUIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) MuLTiPLE SOcKET-OUTLeT complied with IEC60884-1 and the following requirements:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 92,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8059,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5475,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    171,
                    1543,
                    2170
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— CREEPAGE and cLEARANcEs complied with 8.9</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- It is CLASS I, and PROTEcTiVE EARTH CONDUcTORis connected to earthing contacts in socket-outlets</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— PROTECTIVE EARTH TERMINALS and PROTEcTIVEEARTH conNEcTioNs comply with 8.6:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— ENcLosuRE complied with 8.4.2 d)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MAins TeRminAL DEVicEs and wiring compliedwith 8.11.4, when applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— RATinGs of components are not in conflictwith conditions of use …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Electrical terminals and connectors ofMULTiPLE sockeT-outLeTs prevent incorrectconnection of accessible connectorsremovable without a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— PoWER sUPPLY coRD complied with 8.11.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Additional requirements applied whenMULTiPLE SOcKET-oUTLET combined with aseparating transformer:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer complied with thisstandard or IEC 61558-2-1, except requirementsof maximum RATED output power of 1 kVA anddegree of protection IPX4 were not applied  :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer is cLAss I</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Degree of protection against ingress of waterspecified as in IEC 60529</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Separating transformer assembly markedaccording to 7.2 and 7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- MuLTiPLE SocKeT-OuTLeT permanentlyconnected to separating transformer, orsocket-outlet of separating transformerassembly cannot accept mAins PLuGs asidentified in IEC/TR 60083</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1>16.9.2.2</td><td rowspan=1 colspan=1>The impedance between the protective earthpin in the MAins PLuG and any part that isPROTEcTIVELY EARTHED did not exceed 200 mfor each part of the ME sysTEM that shares aMAINs coNnEcTioN when tested per 8.6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Removal of any single item of equipment in mEsYsTEM wil not interrupt the protective earthingof any other part without simultaneousdisconnection of electrical supply to that part</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Additional PRoTEcTivE EARTH CoNDUcToRS can bedetachable only by use of a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>16.9.2.3</td><td rowspan=1 colspan=1>Conductors connecting different items withinan mE system protected against mechanicaldamage</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 93,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.6711,
                "bbox": [
                    751,
                    66,
                    939,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.674,
                "bbox": [
                    171,
                    143,
                    584,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9278,
                "bbox": [
                    183,
                    170,
                    1541,
                    754
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=2>ELECTROMAGNeTIC COMPATiBILITY OF ME EQUIPMEnT AND MESYSTEMS</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>RISKS associated with items addressed in RIsKMANAGEMENT PROCESS as confirmed by</td><td rowspan=1 colspan=1>Not evaluate in this report,see EMC test report.</td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— electromagnetic phenomena at locationswhere mE EQuiPmenT or ME sYstem is to be usedas stated in AccOMPANYING DocumEnTs</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— introduction of electromagnetic phenomenainto environment by mE EQuIPmenT or mE sYsTemthat might degrade performance of otherdevices, electrical equipment, and systems</td><td rowspan=1 colspan=1>See above.</td><td rowspan=1 colspan=1>N/E</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    747,
                    62,
                    942,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    173,
                    144,
                    584,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 94,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.6858,
                "bbox": [
                    750,
                    66,
                    940,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6761,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9895,
                "bbox": [
                    180,
                    170,
                    1543,
                    2163
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>ANNEX G</td><td rowspan=1 colspan=2>PROTECTION AGAINST HAZARDS OF IGNITION OF FLAMMABLEANESTHETIC MIXTURES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2</td><td rowspan=1 colspan=2>Locations and basic requirements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.1</td><td rowspan=1 colspan=1>Parts of CATEGORY APG ME EQUIPmEnT in which aFLAMMABLE ANESTHETIC MIXTURE WITH AIR OCCUrSare CATeGoRY AP or APG ME EQUIPmEnT andcomplied with G.3, G.4, and G.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.2</td><td rowspan=1 colspan=1>FLAMmABLE AESTHETIC MIXTURE WIiTH AIR OCCUrringdue to a leakage or discharge of a FLAMmABLEAESTHETIC MIXTURE WITH OXYGEN Or NITROUS OXIDEfrom an ENcLosuRE considered 5 to 25 cm frompoint of occurrence</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.3</td><td rowspan=1 colspan=1>A FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN orNITRous QxiDE contained in a commpletely/partlyenciosed ME EQuipMEnT part andINPATIENT&#x27;Srespiratory tract 5 cm from an EncLosuRE partwhere leakage or discharge occurs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.4</td><td rowspan=1 colspan=1>ME EQuiPmENT or parts thereof specified for usewith FLAMMABLE AESTHETIC MIXTURE WITH AIR (in alocation as in G.2.2) are CATEGoRY AP or APG mEEQuiPMEnT and complied with G.4 and G.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.2.5</td><td rowspan=1 colspan=1> ME EQuiPmEnT or parts thereof for use withFLAMMABLE AESTHETIC MIXTURE WITH OXYGEN ORNITRous OxiDE (location per G.2.2) are CAteGoRYAPG mE EQuipmENT and comply with G.4 and G.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuipmEnT in G.2.4 to G.2.5 met appropriatetests of G.3-G.5 conducted after tests of 11.6.6and 11.6.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3</td><td rowspan=1 colspan=1> Marking, ACcOMPANYiNG DOCUMENTs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.3.1</td><td rowspan=1 colspan=1>CATEGORY APG ME EQUIPmEnT prominentlymarked. with a green-coloured bandcm wide with letters —APGll according tosymbol 23 in Table D.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Length of green-coloured band is  4 cm,and size of marking is as large as possible forparticular case</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When above marking not possible, relevantinformation included in instructions for use … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking complied with tests and criteria of7.1.2 and 7.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3.2</td><td rowspan=1 colspan=1>CATeGoRY AP mE EQuiPmEnT prominently marked,with a green-coloured circle2 cm indiameter,with characters —APll according tosymbol 22 in Table D.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marking is as large as possible for theparticular case</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When above marking not possible, the relevantinformation included in instructions for use … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 95,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8119,
                "bbox": [
                    750,
                    66,
                    939,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5909,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    170,
                    1543,
                    1998
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Marking complied with tests and criteria of7.1.2 and 7.1.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3.3</td><td rowspan=1 colspan=1>The marking according to G.3.1 and G.3.2placed on major part of mE EQuiPmenT forCATEGoRY AP or APG parts, and not repeated ondetachable parts that can only be used with themarked EQuIPMENT</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3.4</td><td rowspan=1 colspan=1>AccomPANYiNG DocumENTs contain an indicationenabling the RESPONSiBLE ORGANIZATION todistinguish between CATEGoRY AP and APG parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.3.5</td><td rowspan=1 colspan=1> Marking clearly indicates which parts areCATEGoRY AP or APG when only certain mEEQuipmENT parts are CATEGoRY AP or APG</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4</td><td rowspan=1 colspan=2>Common requirements for CATeGoRY AP and cAteGoRY APG ME EQuIpmenT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4.1</td><td rowspan=1 colspan=1>a) CreEPAGE and cLeARANces between points ofPowER suPPLY coRD connection are according toTable 12 for one MEANs OF PATiENT PRoTEcTiON</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Connections, except those in circuitsdescribed in G.5.3 and G.6.3, protected againstaccidental disconnection in NoRmAL UsE orconnection and disconnection can beperformed only with a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) CATEGoRY AP and APG not provided with aDETACHABLE POWER SUPPLY CoRD, except whencircuit complied with G.5.3 and G.6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4.2</td><td rowspan=1 colspan=2>Construction details</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Opening of an ENcLosuRE providingprotection against penetration of gases orvapours into mE EQuipmEnT or its parts possibleonly with a TooL</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) EncLosuRE complies with requirements tominimize arcing and sparking due topenetration of foreign objects ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– no openings on top covers of ENcLosurE,except for openings for controls covered bycontrol knobs</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— openings in side-covers preventedpenetration of a solid cylindrical test rod of 4mm in diameter applied in all possibledirections without appreciable force</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– openings in base plates preventedpenetration of a solid cylindrical test rod of 12mm in diameter applied in all directions withoutappreciable force</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 96,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7672,
                "bbox": [
                    750,
                    66,
                    940,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5503,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    180,
                    171,
                    1543,
                    2131
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Short circuiting conductor(s) to a conductivepart without presence of explosive gasseswhere insulation may contact a part containinga FLAMMABLE AESTHETIC MIXTURE WITH OXYGEN OrNITRous oxiDE, ignitable gases alone, or oxygen,did not result in loss of integrity of the part, anunacceptable temperature, or any HAZARDousSITUATION other HAZARD</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4.3</td><td rowspan=1 colspan=1>a) Electrostatic charges prevented on cATEGoRYAP and APG ME EQuiPmEnT by a combination ofappropriate measures</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Use of antistatic materials with a limitedelectrical resistance as specified in G.4.3 b) … :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Provision of electrically conductive pathsfrom mE EQuiPmEnT or its parts to a conductivefloor, protective earth or potential equalizationsystem, or via wheels to an antistatic floor ofmedical room</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Electrical resistance limits of aesthetictubing, mattresses and pads, castor tires, andother antistatic material complied with IsO2882 based on measurements according to IsO1853, ISO 2878 and IsO 23529.…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.4.4</td><td rowspan=1 colspan=1>Corona cannot be produced by components orparts of mE EQuipmEnT operating at more than2000 V a.c. or 2400 V d.c. and not included inENcLosUREs complying with G.5.4 or G.5.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5</td><td rowspan=1 colspan=2>Requirements and tests for CATeGoRY AP ME EQuipmENT, parts and components</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5.1</td><td rowspan=1 colspan=1>ME EQuipmenT, its parts or components do notignite FLAMmABLE AESTHETIC MixTUReS WITH AlRunder NoRMAL UsE and coNDITIoNs based oncompliance with G.5.2 to G.5.5 (inclusive)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternatively， ME EQuiPmENT, its parts, andcomponents complied with requirements of IEC60079-0 for pressurized EncLosuREs (IEC 60079-2); for sand-filled ENcLosuRES, IEC 60079-5; orfor oil immersed equipment, IEC 60079-6; andwith this standard excluding G.5.2 to G.5.5 . :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5.2</td><td rowspan=1 colspan=1>ME EQuiPmEnT, its parts, and components incontact with gas mixtures in NoRMAL usE andconDitions not producing sparks and notresulting in surface temperatures above 150 Cin case of restricted or 200 C in case ofunrestricted vertical air circulation measured at25 C comply with G.5.1 …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5.3</td><td rowspan=1 colspan=1>ME EQuiPmEnT, its parts, and componentsproducing sparks in NoRMAL UsE and conDitiOncomplied with temperature requirements ofG.5.2, and Umax and Imax Occurring in theircircuits, and complied as follows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    63,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 97,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.535,
                "bbox": [
                    750,
                    66,
                    940,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.6666,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9895,
                "bbox": [
                    180,
                    171,
                    1546,
                    2085
                ],
                "index": 14,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured<eq>\\Delta _ { \\operatorname* { m a x } } \\leq \\Delta _ { z \\ R }</eq>with<eq>\\mathsf { I } _ { \\mathsf { Z R } }</eq>as in Fig. G.1.…...</td><td rowspan=1 colspan=1><eq>\\begin{array} { r l } { \\mathbf { U } _ { \\mathfrak { m } a x } } &amp; { { } = } \\\\ { \\overline { { \\mathfrak { v } } } ^ { \\forall } \\quad \\mathbf { U } _ { \\mathbf { z } \\times } } &amp; { { } = } \\\\ { \\quad \\overline { { \\mathfrak { v } } } ^ { \\quad \\mathfrak { v } \\quad \\mathfrak { c } _ { \\mathtt { k } } } } &amp; { { } = } \\end{array}</eq></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured Umax≤ Ucwith<eq>\\tt c _ { m a x }</eq>as in Fig. G.2 ….</td><td rowspan=1 colspan=1><eq>\\begin{array} { l } { \\displaystyle { \\mathbf { U } _ { \\operatorname* { m a x } } = \\frac { \\overline { { \\mathbf { U } } } _ { \\operatorname* { m a x } } } { \\overline { { \\mathbf { F } } } } } } \\end{array}</eq></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured<eq>\\boldsymbol { \\mathbf { l } } _ { \\mathbf { m a x } }</eq>≤ zR Wwith<eq>\\boldsymbol { \\mathbf { u } } _ { z { \\boldsymbol { \\mathbf { R } } } }</eq>as in Fig G.1…：</td><td rowspan=1 colspan=1><eq>\\begin{array} { l } { \\displaystyle \\mathsf { I } _ { \\mathit { m a x } } = et { } { &#x27; } \\frac { \\mathsf { A } } { \\Sigma } } \\\\ { \\displaystyle \\mathsf { I } _ { \\mathit { z R } } = et { } { &#x27; } \\frac { \\mathsf { A } } { \\Sigma } } \\\\ { \\displaystyle \\mathsf { U } _ { z \\ R } = et { } { &#x27; } \\frac { \\mathsf { v } } { \\Sigma } } \\end{array}</eq></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured Imax ≤lzL with Lmax and a Umax ≤ 24 Vas in Fig G.. .</td><td rowspan=1 colspan=1><eq>\\begin{array} { c } { \\displaystyle \\mathsf { I } _ { \\mathsf { m a x } } = et { } { &#x27; } \\frac { \\mathsf { A } } { \\mathsf { A } } } \\\\ { \\displaystyle \\mathsf { I } _ { \\mathsf { Z L } } = et { } { &#x27; } \\frac { \\mathsf { A } } { \\mathsf { A } } } \\\\ { \\displaystyle \\mathsf { L } _ { \\mathsf { m a x } } = et { } { &#x27; } \\frac { \\mathsf { A } } { \\mathsf { A } } } \\end{array}</eq></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Combinations of currents and correspondingvoltages within the limitations IzR.UzR ≤ 50 Wextrapolated from Fig G.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No extrapolation made for voltages above 42 V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Combinations of capacitances andcorresponding voltages within limitations of<eq>\\mathtt { c } / 2 \\mathsf { U } ^ { 2 }</eq>   1.2 mJ extrapolated from Fig G.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No extrapolation made for voltages above 242V</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1><eq>\\mathbf { U } _ { \\mathrm { m a x } } ,</eq>additionally, determined using actualresistance R when the equivalent resistance Rwas less than 8000</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Combinations of currents and correspondinginductances within limitations<eq>L / 2 ! ^ { 2 }</eq>   0.3 mJextrapolated from Fig G.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No extrapolation made for inductances largerthan 900 mH</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1><eq>\\mathbf { - u } _ { \\mathbf { m a x } }</eq>was the highest supply voltageoccurring in circuit under investigation withsparking contact open, taking intoconsideration MAins voLTAGE variations in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1><eq>- \\ln \\mathsf { a x }</eq>was the highest current flowing in circuitunder investigation with sparking contactclosed, taking into consideration MAINs VoLTAGEvariations required in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1><eq>\\mathtt { - c } _ { \\mathtt { m a x } }</eq>and<eq>\\pmb { \\mathrm { L } } _ { \\mathsf { m a x } }</eq>taken as values occurring at thecomponent under investigation producingsparks</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Peak value considered when a.c. supplied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>. An equivalent circuit calculated to determineequivalent max capacitance, inductance, andequivalent<eq>\\theta _ { \\mathrm { { m a x } } }</eq>and<eq>\\mathbf { I } _ { \\mathbf { m a x } } ,</eq>either as d.c. or a.c.peak values in case of a complicated circuit  :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    942,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 98,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7541,
                "bbox": [
                    750,
                    66,
                    953,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5401,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    182,
                    171,
                    1545,
                    1977
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature measurements made according to11.1, and Umax, Imax, R, Lmax, and Cmaxdetermined with application of Figs G.1-G.3 . :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternatively, compliance was verified byexamination of design data .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.5.4</td><td rowspan=1 colspan=2>External ventilation with internal overpressure</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT, its parts, and componentsenclosed in an EncLosuRE with externalventilation by means of internal overpressurecomplied with the following requirements:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) FLAMMABLE AESTHETIC MIXTURES WiTH AIR thatmight have penetrated into ENcLosuRE of mEEQuiPMENT or part removed by ventilation beforeEQuiPmEnT energized, and penetration of suchmixtures during operation was prevented bymaintenance of overpressure by means of airwithout flammable gases, or by physiologicallyacceptable inert gas (e.g., nitrogen)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Overpressure inside ENcLosuRE was 75 Pa,min., in NORMAL CONDITION (Pa) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Overpressure maintained at the site of potentialignition even when air or inert gas couldescape through openings in ENcLosuREnecessary for normal operation of mE EQuipmEnTor its parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmEnT could be energized only after therequired minimum overpressure was presentlong enough to ventilate the ENcLosuRE so thatthe displaced volume of air or inert gas was atleast five times the volume of ENcLosuRE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> ME EQuiPmEnT energized at will or repeatedlywhen overpressure was continuously present</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Ignition sources de-energized automaticallyby means used where G.4 does not apply, orcomplied with G.5 when during operation&#x27;overpressure dropped below 50 Pa (Pa) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) External surface of ENcLosuRe in whichinternal overpressure was maintained did notexceed 150 C in 25 C ambient under NoRMALUsE and coNDITION (C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.5.5</td><td rowspan=1 colspan=2>ENcLosuREs with restricted breathing</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmENT, its parts, and componentsenclosed in an ENcLosuRE with restrictedbreathing complied with the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 99,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8363,
                "bbox": [
                    750,
                    65,
                    953,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.56,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    181,
                    172,
                    1545,
                    2177
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) A FLAMmABLE AESTHETIC MIXTURE WITH AIR didnot form inside ENcLosuRE with restrictedbreathing when it was surrounded by aFLAMMABLE AESTHETIC MIXTURE WITH AIR of a highconcentration for at least 30 min without anypressure difference inside ENcLOsuRE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Gasket or sealing material used to maintaintightness complied with aging test B-b of IEC60068-2-2, Clause 15, at 70 c ±2 C and 96 h :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Gas-tightness of EncLosuRE containing inletsfor flexible cords maintained when the cordswere stressed by bending or pulling</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Cords are fitted with adequate anchorages tolimit stresses</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>After the test in G.5.4 b), an internaloverpressure of 400 Pa &#x27; was created and 30pulls of the value in Table G.1 applied to eachflexible cord in axial direction of cord inlet andin the least favourable direction for 1 s</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Overpressure not reduced below 200 Pa</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests waived when examination of ENcLosuREindicated it is completely sealed or gas-tightwithout a doubt (100 % degree of certainty)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operating temperature of external surface ofENCLOSURE Was  150 ℃ in 25 ℃ (℃) …:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Steady state operating temperature ofENcLosuRE also measured (C) ……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.6</td><td rowspan=1 colspan=2>CATEGoRY APG mE EQuiPmENT, parts and components thereof</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.6.1</td><td rowspan=1 colspan=1>ME EQuiPmenT, its parts, and components didnot ignite FLAMmABLE AEsTHeTIC MIxTURE WITHOxYGEn OR NItRoUs OxIDE under NoRMAL UsE andSINGLE FAULT CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ME EQuiPmenT, its parts, and components notcomplying with G.6.3 subjected to a conTinuousOPERATion test after attaining thermal steadystate (max. 3 h) over a period of 10 min in a&#x27;12.2 % ±0.4 ether by volume/oxygen mixture</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.6.2</td><td rowspan=1 colspan=1>Parts and components of cAteGoRY APG mEEQUIPmEnT operating in a FLAMmABLE AEsTHETICMIXTURE WITH OxYGeN OR NiTROUS OXIDE SUppliedfrom a source isolated from earth by insulationequal to one MEANs OF PATienT PRoTecTion andfrom electrical parts by insulation twice theMEANS OF PATIENT PROTECTION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>G.6.3</td><td rowspan=1 colspan=1>Test of G.6.1 waived when the followingrequirements were met in NoRMAL UsE andunder NORMAL and SINGLE FAULT CONDITIONS..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) no sparks produced and temperatures didnot exceed 90 C, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 100,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.789,
                "bbox": [
                    750,
                    66,
                    953,
                    99
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.6968,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9893,
                "bbox": [
                    180,
                    171,
                    1545,
                    2112
                ],
                "index": 23,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) a temperature limit of 90 C not exceeded,sparks produced in NoRMAL usE, and sinGLEFAULT cOnDITIONS, except<eq>\\theta _ { \\mathrm { { m a x } } }</eq>and<eq>\\boldsymbol { \\mathsf { I } } _ { \\mathsf { I m a x } }</eq>occurringin their circuits complied with requirements,taking<eq>\\tt c _ { m a x }</eq>and<eq>\\pmb { \\mathrm { L } } _ { \\mathsf { m a x } }</eq>into consideration:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured Umax ≤ UzR with IzR as in Fig. G.4 … :</td><td rowspan=1 colspan=1><eq>\\begin{array} { r l r l } { \\mathbf { U } _ { \\mathrm { m a x } } } &amp; { { } } &amp; { { } = { } } \\\\ { \\boldsymbol { \\overline { { \\mathsf { V } } } } ^ { \\prime } } &amp; { { } \\mathbf { U } _ { \\mathrm { z R } } } &amp; { { } = { } } \\\\ { \\boldsymbol { \\overline { { \\mathsf { V } } } } ^ { \\prime } } &amp; { { } \\mathsf { I } _ { \\mathrm { z R } } } &amp; { { } = { } } \\end{array}</eq></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured<eq>\\mathsf { U } _ { \\sf m a x } \\leq \\mathsf { U } _ { z \\mathsf { c } }</eq>with<eq>\\tt { c } _ { m a x }</eq>as in Fig. G.5.…:</td><td rowspan=1 colspan=1><eq>\\begin{array} { r } { \\mathbf { U } _ { \\operatorname* { m a x } } = \\displaystyle \\frac { \\mathbf { \\bar { U } } } { \\mathbf { \\bar { C } } _ { \\operatorname* { m a x } } } \\mathbf { \\overline { { U } } } } \\\\ { \\mathbf { \\overline { { C } } } _ { \\operatorname* { m a x } } = \\mathbf { \\frac { \\bar { \\mathbf { \\bar { U } } } } { \\mathbf { \\bar { \\Sigma } } } } } \\end{array}</eq></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured<eq>\\boldsymbol { \\mathbf { I } } _ { \\sf m a x } \\leq \\boldsymbol { \\mathbf { \\rho } } _ { \\sf z R }</eq> with<eq>\\boldsymbol { \\mathbf { u } } _ { z { \\boldsymbol { \\mathbf { R } } } }</eq>as in Fig G.4 ……:</td><td rowspan=1 colspan=1><eq>\\begin{array} { l } { \\displaystyle \\mathsf { I } _ { \\mathsf { m a x } } = = et { } { &#x27; } et { } { &#x27; } et { } { &#x27; } et { } { &#x27; } \\ s } \\\\ { \\displaystyle \\mathsf { I } _ { z \\mathsf { R } } = et { } { &#x27; } et { } { &#x27; } et { } { &#x27; } et { } { &#x27; } et { } { &#x27; } et { } { &#x27; } et { } { &#x27; } \\ s } \\\\ { \\displaystyle \\mathsf { U } _ { z \\mathsf { R } } = et { } { &#x27; } et { } { &#x27; } et { } { &#x27; } et { } { &#x27; } et { } { &#x27; } et { } { &#x27; } \\ s } \\end{array}</eq></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Measured<eq>\\boldsymbol { \\mathbf { I } } _ { \\mathbf { m a x } } \\leq \\boldsymbol { \\mathbf { l } } _ { \\mathbf { Z L } }</eq>with<eq>L _ { \\mathsf { m a x } }</eq>and a<eq>{ \\tt U } _ { \\sf m a x } \\leq 2 4 { \\tt V }</eq>as in Fig G.6</td><td rowspan=1 colspan=1><eq>\\begin{array} { l } { \\displaystyle \\mathsf { I } _ { \\mathsf { m a x } } = = \\frac { \\mathsf { A } } { \\mathsf { A } } } \\\\ { \\displaystyle \\mathsf { I } _ { 2 } \\mathsf { L } = \\frac { \\mathsf { A } } { \\mathsf { A } } } \\end{array}</eq><eq>\\begin{array} { l } { { \\mathsf { L } } _ { \\mathsf { m a x } } = } \\\\ { { \\mathsf { m H } } } \\end{array} -</eq></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Extrapolation from Figs G.4, G.5, and G.6 waslimited to areas indicated</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1><eq>\\mathbf { - u } _ { \\mathbf { m a x } }</eq>was the highest no-load voltageoccurring in the circuit under investigation,taking into consideration mains voltagevariations as in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1><eq>- \\mathsf { I } _ { \\mathsf { m a x } }</eq>was the highest current flowing in thecircuit under investigation, taking into accountMAINs VoLTAGE variations as in 4.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1><eq>\\mathtt { - c _ { m a x } }</eq>and<eq>\\pmb { L } _ { \\mathbf { m a x } }</eq>are values occurring in relevantcircuit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1><eq>\\mathbf { - u } _ { \\mathbf { m a x } }</eq>additionally determined with actualresistance R when equivalent resistance R inFig G.5 was less than 8000</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>— Peak value taken into consideration when a.c.supplied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- An equivalent circuit calculated to determinemax capacitance, inductance, and<eq>\\theta _ { \\mathrm { { m a x } } }</eq>and Imax,either as d.c. or a.c. peak values in case of acomplicated circuit</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- When energy produced in an inductance orcapacitance in a circuit is limited by voltage orcurrent-limiting devices, two independentcomponents applied, to obtain the requiredlimitation even when a first fault (short or opencircuit) in one of these components</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Above requirement not applied to transformerscomplying with this standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 101,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8403,
                "bbox": [
                    750,
                    65,
                    953,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6578,
                "bbox": [
                    170,
                    141,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9898,
                "bbox": [
                    181,
                    171,
                    1546,
                    2150
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Above requirement not applied to wire-woundcurrent-limiting resistors provided with aprotection against unwinding of the wire incase of rupture</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Compliance verified by examination ofCATEGoRY APG ME EQuIpmENT, parts, andcomponents , or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature measurements made inaccordance with 11.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- or Umax, Imax, R, Lmax and Cmax determinedtogether with application of Figs G.4-G.6 ……:</td><td rowspan=1 colspan=1>Umax =Imax =R=Lmax=     mHCmax=        F</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Alternatively, compliance verified bycomparison with design data .                  …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.6.4</td><td rowspan=1 colspan=1>ME EQuipmEnT, its parts, and componentsheating a FLAMmABLE AESTHETiC MixTURE WITHOxYGEN OR NiTRous OxiDE provided with a non-SELF-RESETTiNG THERMAL CUT-OUT and compliedwith 15.4.2.1.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Current-carrying part of heating element is notin direct contact with FLAMmABLE AEsTHETICMIXTURE WITH OXYGEN OR NITROUS OXIDE</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>G.7</td><td rowspan=1 colspan=2>Test apparatus for flammable mixtures</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test apparatus used was in accordance withthis Clause and Fig G.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>ANNEXL</td><td rowspan=1 colspan=2>INSULATED WINDING WIRES FOR USE WITHOUT INTERLEAVEDINSULATION</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.1</td><td rowspan=1 colspan=1>BASIC, SUPPLEMENTARY, DOUBLE, and REINFORCEDInsuLATion in wound components withoutinterleaved insulation complied with this Annexcovering round winding wires between 0.05mm and 5.00 mm diameters</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>L.2</td><td rowspan=1 colspan=2>wire construction</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Overlap of layers when wire is insulated withtwo or more spirally wrapped layers of tape isadequate to ensure continued overlap duringmanufacture of wound component</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Layers of spirally wrapped wire insulation aresufficiently secured to maintain the overlap</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.3</td><td rowspan=1 colspan=2>Type Test</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The wire subjected to tests of L.3.1 to L.3.4 at atemperature and a relative humidity specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Temperature (C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    64,
                    955,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 102,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8632,
                "bbox": [
                    750,
                    66,
                    953,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5871,
                "bbox": [
                    170,
                    142,
                    585,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    181,
                    172,
                    1545,
                    2097
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Humidity (%) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=1 colspan=1>L.3.1</td><td rowspan=1 colspan=2>Dielectric strength</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test of Clause 8.8.3 for theappropriate type and number of mop(s)conducted by preparing the sample accordingto IEC 60851-5:1996, Clause 4.4.1 for a twistedpair with test voltages at least twice Tables 6 &amp;7, but not less than below with no breakdown:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for BASIC and SUPPLEMENTARYINSULATION (V).……</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 6000 V for REINFORCED INSULATiON (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>L.3.2</td><td rowspan=1 colspan=2>Flexibility and adherence</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Sample subjected to flexibility and adherencetest 8 of IEC 60851-3:1996, clause 5.1.1, usingmandrel diameters of Table L.1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Sample examined according to IEC 60851-3:1997, clause 5.1.1.4, followed by dielectric testof clause 8.8.3, except test voltage appliedbetween wire and mandrel with no breakdown</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage was at least the voltage in Tables6 and 7but not less than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V for BASIC and SUPPLEMENTARYINSULATION (V).…….</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for REINFORCED INSULATION (V .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tension applied to wire during winding onmandrel calculated from the wire diameterequivalent to 118 MPa ±11.8 MPa .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.3.3</td><td rowspan=1 colspan=1>Heat Shock</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Sample subjected to heat shock test 9 of IEC60851-6:1996, followed by dielectric strengthtest of clause 8.8.3, except test voltage appliedbetween the wire and mandrel</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage was at least the voltage in Tables6 and 7, but not less than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V for BASIC and SUPPLEmENTARYINSULATION (V).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for REINFORCED INSULATION (V. … </td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Oven temperature based on Table L.2 ( C).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Mandrel diameter and tension applied as inclause L.3.2, (MPa; N/mm²)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Dielectric strength test conducted at roomtemperature after removal from the oven</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.3.4</td><td rowspan=1 colspan=2>Retention of electric strength after bending</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    954,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 103,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8155,
                "bbox": [
                    751,
                    66,
                    953,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.6466,
                "bbox": [
                    170,
                    142,
                    584,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9867,
                "bbox": [
                    183,
                    174,
                    1544,
                    1531
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Five samples prepared as in L.3.2 subjected todielectric strength and bending tests</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage was at least the voltage in Tables6 and 7, but not less than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V for BASIC and sUPPLEMENTARYINSULATION (V).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V for REINFORCED INSULATION (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Test voltage applied between the shot andconductor.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Mandrel diameter and tension applied as inL.3.2, (MPa; N/mm²)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4</td><td rowspan=1 colspan=2>Tests during manufacture</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4.1</td><td rowspan=1 colspan=1>Production line dielectric strength testsconducted by the manufacture according toL.4.2 and L.4.3 ..</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4.2</td><td rowspan=1 colspan=1>Test voltage for routine testing (100 % testing)is at least the voltage in Tables 6 and 7 but notless than the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 1500 V r.m.s. or 2100 V peak for BAsic andSUPPLEMENTARY INSULATION (V) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V r.m.S. or 4200 V peak for REINFORcEDINSULATION (V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>L.4.3</td><td rowspan=1 colspan=1>Sampling tests conducted using twisted pairsamples (IEC 60851-5:1996, clause 4.4.1)…</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Minimum breakdown test voltage at least twicethe voltage in Tables 6 and 7 but not less than:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 3000 V r.m.s. or 4200 V peak for BAsic andSUPPLEMENTARY INSULATION.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– 6000 V r.m.S. or 8400 V peak for REiNFoRcEDINSULATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    171,
                    143,
                    585,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 104,
            "width": 1656,
            "height": 2339
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8404,
                "bbox": [
                    751,
                    66,
                    952,
                    101
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6046,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.5338,
                "bbox": [
                    157,
                    174,
                    1508,
                    256
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9892,
                "bbox": [
                    152,
                    285,
                    1513,
                    2121
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>4.2.2</td><td rowspan=1 colspan=2>RM RESULTs TABLE: General requirements for RISK MANAGEMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Adequate Resources</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Assignment of qualified personnel</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Policy for determining criteria for riskacceptability</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Knowledge and experience oftheperson performing the RM analysesrecorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4a</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intact scope provided.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4b</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Responsibilities and authorities assigned.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4c</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Achieve the requirement.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4d</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk acceptability criteria confirmed.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.4e</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Verification activities recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Traceability for each identified hazardprovided.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Procedure for risk analysis described.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalyzed and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard identification recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Procedure for risk control described.</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    64,
                    954,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 105,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8513,
                "bbox": [
                    751,
                    65,
                    952,
                    101
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.612,
                "bbox": [
                    140,
                    141,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9712,
                "bbox": [
                    152,
                    168,
                    1512,
                    1382
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6a</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Review of allrisk controls for impact on newHazards recorded. No new risk arising</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.6b</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Estimated risks affected by the introductionof the risk control measurement.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk from all identified hazards assessed.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Overall residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Review of the risk managementprocess carried out.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9862,
                "bbox": [
                    153,
                    1406,
                    1513,
                    1901
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=3>TABLE: ESSENTIAL PERFORMANCE</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=2>List of ESSENTIAL PERFORMANCEfunctions</td><td rowspan=1 colspan=1>MANUFAcTuRER&#x27;s document numberreference or reference from this standardor collateral or particular standard(s)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>1. Limits of the error of the thermometer</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01V1.0</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary Information:EssENTiAL PERFoRMANcE is performance, the absence or degradation of which, would result in anunacceptable risk.</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.965,
                "bbox": [
                    153,
                    1926,
                    1513,
                    2096
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>4.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Equivalent Safety for ME Equipment of ME System</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    750,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    142,
                    143,
                    554,
                    178
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 106,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8971,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5924,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9559,
                "bbox": [
                    152,
                    171,
                    1513,
                    627
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.99,
                "bbox": [
                    153,
                    659,
                    1513,
                    1780
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>4.6</td><td rowspan=1 colspan=2>RM RESULTs TABLE: ME Equipment or system parts contacting the patient</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1> The probe is defined as applied parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01V1.0</td><td rowspan=1 colspan=1>Risk of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01V1.0</td><td rowspan=1 colspan=1> Risk reduction measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L- Risk control measures are definedFXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L- Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level is defined</td><td rowspan=1 colspan=1>Siliagelpad</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9863,
                "bbox": [
                    155,
                    1807,
                    1513,
                    2040
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>4.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Single Fault Condition for ME Equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 107,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.865,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5669,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.7906,
                "bbox": [
                    154,
                    174,
                    1510,
                    256
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8943,
                "bbox": [
                    154,
                    283,
                    1512,
                    548
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.989,
                "bbox": [
                    153,
                    570,
                    1513,
                    1694
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>4.8</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Components of ME Equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Risk Management Report DN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.988,
                "bbox": [
                    153,
                    1722,
                    1513,
                    2105
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>4.9</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Use of components with high-integrity characteristics</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 108,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.904,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5278,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.7316,
                "bbox": [
                    154,
                    174,
                    1510,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.53,
                "bbox": [
                    155,
                    282,
                    1512,
                    420
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9882,
                "bbox": [
                    159,
                    453,
                    1532,
                    1324
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>4.11</td><td rowspan=1 colspan=5>TABLE: Power Input</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Operating Conditions / Ratings</td><td rowspan=1 colspan=1>Voltage(V)</td><td rowspan=1 colspan=1>Frequency(Hz)</td><td rowspan=1 colspan=1>Current(mA)</td><td rowspan=1 colspan=1>Power(W or VA)</td><td rowspan=1 colspan=1>Power factor(cos φ)</td></tr><tr><td rowspan=1 colspan=7>For the main unit</td></tr><tr><td rowspan=1 colspan=2>Normal operation / 6V  ,1.0A</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>For the AC/DC adapter</td></tr><tr><td rowspan=8 colspan=2> Normal operation, connected to themain unit until made it continuousoperation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary Information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9869,
                "bbox": [
                    153,
                    1368,
                    1514,
                    1683
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>5.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Type Tests</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary Information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9894,
                "bbox": [
                    165,
                    1721,
                    1526,
                    2102
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>5.4 a)</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Other Conditions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Intended use is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are identified</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 109,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9133,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6964,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8594,
                "bbox": [
                    159,
                    174,
                    1509,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9825,
                "bbox": [
                    166,
                    285,
                    1524,
                    511
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>5.4a)</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Other Conditions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.984,
                "bbox": [
                    155,
                    593,
                    1513,
                    955
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>5.9.2</td><td rowspan=1 colspan=3>TABLE: Determination of ACCESSIBLE parts</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Location</td><td rowspan=1 colspan=1>Determination method (NOTE1)</td><td rowspan=1 colspan=2>Comments</td></tr><tr><td rowspan=1 colspan=2>Enclosure outside</td><td rowspan=1 colspan=1>visual</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>The probe</td><td rowspan=1 colspan=1>visual</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>battery compartment</td><td rowspan=1 colspan=1>visual</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:NOTE 1 - The determination methods are: visual; rigid test finger; jointed test finger; test hook.</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.6216,
                "bbox": [
                    155,
                    978,
                    1512,
                    1696
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>7.1.2</td><td rowspan=1 colspan=3>TABLE: Legibility of Marking</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Markings tested</td><td rowspan=1 colspan=1>Ambient Iluminance(1x)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>Outside Markings (Clause 7.2) </td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=2> Inside Markings (Clause 7.3) .</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>No such parts</td></tr><tr><td rowspan=1 colspan=2>Controls &amp; Instruments (Clause 7.4) …:</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=2>SAFETY SIGNS (Clause7.5).</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=2>Symbols (Clause 7.6)</td><td rowspan=1 colspan=1>Between 100lx and1500lx</td><td rowspan=1 colspan=2>Reads the marking correctly</td></tr><tr><td rowspan=1 colspan=5>Supplementary information:Observer, with a visual acuity of 0 on the log Minimum Angle of Resolution (log MAR) scale or 6/6 (20/20) and is able toread N6 of the Jaeger test card in normal rom lighting condition (~500lx), reads marking at ambient iluminance leastfavourable level in the range of 100 Ix to 1, 500 Ix. The ME EQuimENT or its part was positioned so that the viewpoint wasthe intended position of the OPERATOR or if not defined at any point within the base of a cone subtended by an angle of30° to the axis normal to the centre of the plane of the marking and at a distance of 1 m.</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9875,
                "bbox": [
                    150,
                    1721,
                    1510,
                    2075
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>7.1.3</td><td rowspan=1 colspan=3>TABLE: Durability of marking test</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=3>Characteristics of the Marking Label tested:</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>Material of Marking Label</td><td rowspan=1 colspan=1>PET</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2> Ink/other printing material or process .</td><td rowspan=1 colspan=1>Oiliness</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>Material (composition) of Warning Label</td><td rowspan=1 colspan=1>No warning label used</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=2> Ink/other printing material or process …</td><td rowspan=1 colspan=1>No other material</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=2>Other..</td><td rowspan=1 colspan=1>none</td><td rowspan=1 colspan=2>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 110,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8977,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7167,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9488,
                "bbox": [
                    156,
                    174,
                    1509,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7884,
                "bbox": [
                    153,
                    328,
                    1464,
                    401
                ],
                "index": 4
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9872,
                "bbox": [
                    153,
                    440,
                    1512,
                    1146
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>7.2.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Identification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalyzed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.987,
                "bbox": [
                    153,
                    1191,
                    1513,
                    1577
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>7.2.13</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Physiological effects (SAFETY SIGNS and warning)</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9897,
                "bbox": [
                    154,
                    1621,
                    1513,
                    2089
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>7.2.17</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective packaging</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Have special handling instruction for transportation or storageneeded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    152,
                    323,
                    1463,
                    368
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    150,
                    359,
                    1311,
                    399
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 111,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8942,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6168,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8773,
                "bbox": [
                    154,
                    174,
                    1510,
                    256
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9447,
                "bbox": [
                    154,
                    282,
                    1512,
                    646
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.d</td><td rowspan=1 colspan=1>Verification/validation of the risk reductionmeasures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9878,
                "bbox": [
                    154,
                    680,
                    1513,
                    1342
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>7.3.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Batteries</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Battery polarities, Low voltage promptrequirements are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk Evaluation ReportDN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification/validation of the risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9595,
                "bbox": [
                    154,
                    1373,
                    1514,
                    1590
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>7.3.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Supply terminals</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9894,
                "bbox": [
                    153,
                    1634,
                    1514,
                    2061
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>7.4.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Control devices</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>The switches indicated by symbols</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 112,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8895,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6121,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8211,
                "bbox": [
                    153,
                    174,
                    1511,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8473,
                "bbox": [
                    154,
                    284,
                    1513,
                    498
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Verification/validation of the risk reductionmeasures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Battery polarities, Low voltage promptrequirements are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.5405,
                "bbox": [
                    152,
                    528,
                    1514,
                    2041
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=2>7.5</td><td rowspan=1 colspan=3>RM RESULTS TABLE: SAFETY SIGNS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=2>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>SAFETY SIGN has defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>AIll hazards associated with SAFETY SIGNsource have been identified</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=2> The risk acceptability for each hazardoussituation has been estimated and documented</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>7.2</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=2> The risk control measures have been implemented and the verification of theeffectiveness recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr><tr><td rowspan=1 colspan=6>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.9.3.2</td><td></td><td rowspan=1 colspan=3>RM REsULTs TABLE: Replacement of fuses, power supply cords, otherparts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td></td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>8.1b</td><td></td><td rowspan=1 colspan=3>RM REsULTs TABLE: Fundamental rule of protection against electric shock</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9054,
                "bbox": [
                    154,
                    1994,
                    1512,
                    2078
                ],
                "index": 6,
                "html": "<table><tr><td>8.1b</td><td>RM REsULTs TABLE: Fundamental rule of protection against electric shock - accidental detachment of conductors and connectors</td><td>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 113,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8814,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.606,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.803,
                "bbox": [
                    154,
                    174,
                    1510,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8891,
                "bbox": [
                    154,
                    284,
                    1512,
                    513
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9871,
                "bbox": [
                    154,
                    537,
                    1513,
                    1152
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>8.4.2</td><td rowspan=1 colspan=7>TABLE: TABLE: Working Voltage / Power Measurement</td></tr><tr><td rowspan=1 colspan=7> Test supply voltagel/frequency (V/Hz)1</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=2>LocationFrom/To</td><td rowspan=1 colspan=5>Measured values</td><td rowspan=2 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1>Vrms</td><td rowspan=1 colspan=1>Vpk orVdc</td><td rowspan=1 colspan=1>Peak-to-peak ripple²</td><td rowspan=1 colspan=1>PowerWIVA</td><td rowspan=1 colspan=1>Energy(J)</td></tr><tr><td rowspan=1 colspan=2>Betweenoppositepolarity ofbatteries</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>3 Vdc</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=8>Supplementary Information:1. The input supply voltage to the ME EQuiPMENT was the RATED voltage or the voltage within the RATED voltage rangewhich results in the highest measured value. See clause 8.5.4.2. If the d.c peak-to-peak ripple &gt;10%, waveform considered as a.c. See clause 8.4.2.2</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8649,
                "bbox": [
                    153,
                    1214,
                    1513,
                    1531
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>8.4.2a</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Accessible parts including applied parts</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.7333,
                "bbox": [
                    152,
                    1557,
                    1513,
                    2093
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>8.4.3</td><td rowspan=1 colspan=11>TABLE: mE EQuipmenT for connection to a power source by a plug- measurement of voltage or calculation of stored charge 1 s afterdisconnection of plug from mains supply</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=10>Maximum allowable voltage (V)</td><td rowspan=1 colspan=4></td></tr><tr><td rowspan=1 colspan=14>Voltage measured (V)</td></tr><tr><td rowspan=1 colspan=2>Voltage Measured Between:</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=2>Plug pins 1 and 2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=2>Plug pin 1 and enclosure</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Plug pin 2 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=10>Maximum allowable stored charge when measured voltage exceeded 60 v ( c … : |45 uc</td><td rowspan=1 colspan=4></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 114,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8947,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5444,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9441,
                "bbox": [
                    153,
                    174,
                    1510,
                    256
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9555,
                "bbox": [
                    153,
                    285,
                    1512,
                    595
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=11>Calculated stored charge (C)</td></tr><tr><td rowspan=1 colspan=1>Voltage Measured Between:</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>10</td></tr><tr><td rowspan=1 colspan=1>Plug pins 1 and 2</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1>Plug pin 1 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr><tr><td rowspan=1 colspan=1>Plug pin 2 and enclosure</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td><td rowspan=1 colspan=1>--</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9826,
                "bbox": [
                    149,
                    663,
                    1509,
                    1199
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>8.4.4</td><td rowspan=1 colspan=3>TABLE: Internal capacitive circuits – measurement of residual voltage orcalculation of the stored charge in capacitive circuits (i.e., accessiblecapacitors or circuit parts) after de-energizing ME EQuipmenT</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Maximum allowable residual voltage (V):</td><td rowspan=1 colspan=1>60V</td></tr><tr><td rowspan=1 colspan=4>Maximum allowable stored charge when residual voltage exceeded 60 V :</td><td rowspan=1 colspan=1>45  C</td></tr><tr><td rowspan=1 colspan=2>Description of the capacitive circuit(i.e., accessible capacitor or circuitparts)</td><td rowspan=1 colspan=1>Measured residualvoltage (V)</td><td rowspan=1 colspan=1>Calculated storedcharge(C)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9715,
                "bbox": [
                    154,
                    1248,
                    1513,
                    1583
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>8.5.2.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Type B applied parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9865,
                "bbox": [
                    154,
                    1634,
                    1514,
                    1975
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>8.5.2.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: PATiENT Leads</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9721,
                "bbox": [
                    149,
                    2021,
                    1509,
                    2108
                ],
                "index": 8,
                "html": "<table><tr><td>8.5.5.1a</td><td>TABLE: defibrillation-proof applied parts – measurement of hazardous electrical energies</td><td>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    65,
                    954,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 115,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9032,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5569,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8253,
                "bbox": [
                    155,
                    174,
                    1508,
                    256
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.922,
                "bbox": [
                    150,
                    284,
                    1508,
                    577
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>TestCondition:Figs. 9 &amp; 10</td><td rowspan=1 colspan=1>Measurementmade onaccessible part</td><td rowspan=1 colspan=1>Applied part withtest voltage</td><td rowspan=1 colspan=1>Test voltagepolarity</td><td rowspan=1 colspan=1>Measuredvoltage betweenY1 and Y2 (mV)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6518,
                "bbox": [
                    155,
                    561,
                    527,
                    598
                ],
                "index": 5
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9787,
                "bbox": [
                    150,
                    635,
                    1509,
                    978
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>8.5.5.1b</td><td rowspan=1 colspan=4>TABLE: defibrillation-proof applied parts – verification of recovery time</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Applied part with testvoltage</td><td rowspan=1 colspan=1>Test voltagepolarity</td><td rowspan=1 colspan=1>Recovery time fromdocuments (s)</td><td rowspan=1 colspan=1>Measuredrecovery time (s)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9895,
                "bbox": [
                    149,
                    1025,
                    1510,
                    1792
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>8.5.5.2</td><td rowspan=1 colspan=3>TABLE: DEFIBRILLATION-PROOF APPLieD PARTS Or PATieNT CONNEcTIONS ofDEFiBRILLATioN-PRooF APPLiED PARTs - Energy reduction test –measurement ofEnergy delivered to a 100  load</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Test Voltage applied to</td><td rowspan=1 colspan=1> Measured EnergyE1 (mJ)</td><td rowspan=1 colspan=1>Measured EnergyE2 (mJ)</td><td rowspan=1 colspan=1>Energy E1as % of E2 (%)</td></tr><tr><td rowspan=1 colspan=2>PATIENT CONNECTION 1 or APPLIED PART withPATienT connEcTions 2, 3, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATiENT CONNECTION 2 Or APPLIED PART withPATiEnT connEcTions 1, 3, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATIENT CONNECTION 3 or APPLIED PART withPATienT conNEcTions 1, 2, and 4 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>PATiENT CONNECTION 4 or APPLIED PART withPATienT conNEcTions 1, 2, and 3 of the sameAPPLiED PART connected to earth</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information: For compliance: E1 must at least 90% of E2E1= Measured energy delivered to 100  with ME Equipment connected;E2= Measured energy delivered to 100  without ME equipment connected.</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9873,
                "bbox": [
                    153,
                    1838,
                    1513,
                    2096
                ],
                "index": 8,
                "html": "<table><tr><td rowspan=1 colspan=1>8.6.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective earthing of moving parts</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    158,
                    561,
                    528,
                    596
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 116,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9015,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6315,
                "bbox": [
                    140,
                    141,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.5759,
                "bbox": [
                    157,
                    173,
                    1508,
                    256
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8223,
                "bbox": [
                    153,
                    282,
                    1513,
                    548
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9143,
                "bbox": [
                    150,
                    573,
                    1511,
                    1538
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>8.6.4</td><td rowspan=1 colspan=4>TABLE: Impedance and current-carrying capability of PRoTectivE EARTHCONNECTIONS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Type of mE EQuiPmEnT &amp; impedancemeasured between parts</td><td rowspan=1 colspan=1>Test current(A)/Duration (s)</td><td rowspan=1 colspan=1>Voltage dropmeasuredbetweenparts (V)</td><td rowspan=1 colspan=1>Maximumcalculatedimpedance(m</td><td rowspan=1 colspan=1>Maximumallowableimpedance(m)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: PeRMANENTLY INSTALLeD ME EQUIPMENT, impedance between PRoTecTIVE EARTH TERMiNAL and aPROTEcTiIVELY ARTHED part - Limit 100 m ME EQuIPMENT with an APPLIANcE INLET, impedance betweenearth pin in the APPLIAncE InLeT and a PRoTecTivELY EARTHED part - Limit 100 m ME EQuiPmENT with an APPLiANcE iNLET, impedance between earth pin in the protective earth pin on theDETACHABLE POWER SUPPLY CORD and a PRoTEcTIVELY EARTHED part - Limit 200 m ME EQUIPMENT with a non-DETAcHABLE PoWER sUPPLY coRD, impedance between the protective earth pinin the MAIns PLUG and a PRoTEcTivELY EARTHED part - Limit 200 m</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9866,
                "bbox": [
                    178,
                    1588,
                    1539,
                    2121
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>8.7</td><td rowspan=1 colspan=5>TABLE: leakage current</td></tr><tr><td rowspan=1 colspan=2>Type of leakage current and testcondition (inciuding single faults)</td><td rowspan=1 colspan=1>Supplyvoltage (M)</td><td rowspan=1 colspan=1>Supplyfrequency(Hz)</td><td rowspan=1 colspan=1>Measuredmax. value(A)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>Fig. 13 - Earth Leakage (ER)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Fig. 14 - Touch Current (TC)-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA SFC</td></tr><tr><td rowspan=1 colspan=2>NC(B):supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>1.46</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>1.22</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    142,
                    143,
                    554,
                    178
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 117,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8915,
                "bbox": [
                    751,
                    65,
                    952,
                    101
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5787,
                "bbox": [
                    140,
                    141,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9891,
                "bbox": [
                    174,
                    176,
                    1539,
                    2102
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=5>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 14 - Touch Current (TC)-Non-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:10mA</td></tr><tr><td rowspan=1 colspan=1>NC(B):supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>22.34</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>31.66</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 15 - Patient Leakage Current (P)-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:Type B or BF AP: 10 uA NC; 50uA SFC (d.C. current)100 uA NC: 500 uA SFC (a.C.)Type CF AP: 10 uA NC; 50 UASFC (d.c. or a.C. current)</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 15 - Patient Leakage Current (P)-Non-frequency weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA SFC</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>11.39</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>9.23</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 16 - Patient leakage current withmains on the F-type applied parts(PM)-frequency Weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:Type B or BF AP: 10 uA NC; 50uA SFC (d.C. current);100 uA NC; 500 uA SFC (a.C.)Type CF AP: 10 uA NC; 50 UASFC (d.c. or a.C. current)</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>5.05</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>4.54</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 16 - Patient leakage current withmains on the F-type applied parts(PM)-Non-frequency Weight</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maximum allowed values:100 uA NC; 500 uA</td></tr><tr><td rowspan=1 colspan=1>NC(B) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>14.71</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    64,
                    955,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    142,
                    143,
                    554,
                    178
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 118,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8844,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5741,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9876,
                "bbox": [
                    176,
                    178,
                    1538,
                    1819
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=5>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>SFC(B) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>NC(A) :supplied by battery</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC</td><td rowspan=1 colspan=1>17.01</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>SFC(A) :supplied by battery</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Fig. 17 - Patient leakage current with</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>external voltage on SignalInput/Outputpart (SIP/SOP)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 18 - Patient leakage current withexternal voltage on metal AccessiblePart that is not Protectively Earthed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 19 – Patient Auxiliary Current</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 15 and 20 – Total Patient LeakageCurrent with all AP of same typeconnected together</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 17 and 20 – Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on SiP/sOP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 16 and 20 - Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on F-type AP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fig. 18 and 20 - Total Patient LeakageCurrent with all AP of same typeconnected together with externalvoltage on metal Accessible Part notProtectively Earthed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 119,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8357,
                "bbox": [
                    750,
                    65,
                    953,
                    101
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.6058,
                "bbox": [
                    160,
                    171,
                    1509,
                    257
                ],
                "index": 2,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9562,
                "bbox": [
                    177,
                    279,
                    1538,
                    1011
                ],
                "index": 3,
                "html": "<table><tr><td>Supplementary information:</td></tr><tr><td>Note 1: For EARTH LEAKAGE CURRENT see 8.7.3 d) and 8.7.4.5; Note 2: For TOUCH CURRENT see 8.7.3 c) and 8.7.4.6; Note 3: For PATIENT LEAKAGE CURRENT SEE 8.7.3.b) and 8.7.4.7 Note 4: Total PATIENT LEAKAGE CURRENT values are only relative to equipment with multiple APPLIED PARTS of the same type. See 8.7.4.7 h). The individual APPLIED PARTS complied With the</td></tr><tr><td>PATIEnT LEAKAGE CURREnT Values.</td></tr><tr><td>Note 5: In addition to conditions indicated in the Table, tests conducted at operating temperature and after humidity preconditioning of 5.7, EQUlPMENT energized in stand-by condition and full operating,</td></tr><tr><td>max rated supply frequency, at 110 % of the max RATED MAINS VOLTAGE, and after relevant tests of</td></tr><tr><td>Clause 11.6 (i.e., overflow, spillage, leakage, ingress of water and particulate matter, cleaning &amp; disinfection, &amp; sterilization).</td></tr><tr><td>ER - Earth leakage current</td></tr><tr><td>TC – Touch current A - After humidity conditioning</td></tr><tr><td>P - Patient leakage current B - Before humidity conditioning</td></tr><tr><td>PA – Patient auxiliary current 1 - Switch closed or set to normal polarity</td></tr><tr><td>TP – Total Patient current 0 - Switch open or set to reversed polarity</td></tr><tr><td>PM - Patient leakage current with mains on the applied parts NC - Normal condition</td></tr><tr><td>MD - Measuring device SFC - Single fault condition</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9879,
                "bbox": [
                    152,
                    1064,
                    1510,
                    2009
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>8.8.3</td><td rowspan=1 colspan=5>TABLE: Dielectric strength test of solid insulating materials with safetyfunction –MEANS OF OPERATOR PROTECTION (MOOP) / MEANS OF PATIENTPROTECTION (MOPP)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=2>Insulation under test(area from insulationdiagram)</td><td rowspan=2 colspan=1>Insulation Type(1 or 2MOOP/MOPP)</td><td rowspan=1 colspan=2>Reference Voltage</td><td rowspan=2 colspan=1>test voltagesinVr.m.s&#x27;</td><td rowspan=2 colspan=1>Dielectricbreakdownafter 1 minuteYes/No²</td></tr><tr><td rowspan=1 colspan=1>PEAKWORKINGVOLTAGE (U)V peak</td><td rowspan=1 colspan=1>PEAKWORKINGVOLTAGE (U)V d.c.</td></tr><tr><td rowspan=1 colspan=2>Batteries electrode to| 2 MOPPnon-metallicenclosure</td><td rowspan=1 colspan=1>c</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC 1000</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=2>Batteries electrode to| 2 MOPPthe probe</td><td rowspan=1 colspan=1>c</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>DC 1000</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=2>Positive and negative| 2 MOPPpoles of internalpower supply</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>Non-test</td><td rowspan=1 colspan=1>Non-test</td></tr><tr><td rowspan=1 colspan=2>ME enclose to theprobe</td><td rowspan=1 colspan=1>1MOPP</td><td rowspan=1 colspan=1>240</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>AC 1500</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=7>Supplementary information:1 Alternatively, per the Table (i.e.,    _dc), a d.c. test voltage equal to the peak value of the a.c. test voltage used.2A) Immediately after humidity treatment of 5.7, ME EQuiPmENT de-energized, B) after required sterization PRocEDURE,mE EQuiPmEnT de-energized, C ater reaching steady state operating temperature as during heating test of 11.1.1, and D)afte relevant tests of 11.6 (i.e., overflow, spillage, leakage, ingress of water, cleaning, disinfection, and steriliztion.</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8214,
                "bbox": [
                    152,
                    2069,
                    1508,
                    2119
                ],
                "index": 5,
                "html": "<table><tr><td>8.8.4.1</td><td>TABLE: Resistance to heat - Ball p</td><td>P</td></tr><tr><td></td><td></td><td></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    750,
                    64,
                    954,
                    99
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 120,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8826,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5514,
                "bbox": [
                    140,
                    142,
                    554,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9703,
                "bbox": [
                    150,
                    172,
                    1509,
                    811
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Allowed impression diameter (mm)</td><td rowspan=1 colspan=3>2mm</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Force (N) .</td><td rowspan=1 colspan=3>20</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Part/material</td><td rowspan=1 colspan=1>Testtemperature (C)</td><td rowspan=1 colspan=2>Impressiondiameter (mm)</td></tr><tr><td rowspan=1 colspan=3>Enclosure/External insulating parts</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=2>0.87</td></tr><tr><td rowspan=1 colspan=3>Screen</td><td rowspan=1 colspan=1>75</td><td rowspan=1 colspan=2>1.42</td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=3>Insulating material supporting un-insulated Mains Parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td></td><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9897,
                "bbox": [
                    153,
                    895,
                    1513,
                    1936
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>8.8.4.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Mechanical strength and resistance to heat</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1> Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8317,
                "bbox": [
                    151,
                    1967,
                    1508,
                    2083
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=\"2\">8.9.2</td><td>TABLE: Short circuiting of each single one of the cReEPAGE DisTANces and AR N/A</td></tr><tr><td>cLEARANces for insulation in the MAins PART between parts of opposite polarity in lieu of complying with the required measurements in 8.9.4</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 121,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8755,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5061,
                "bbox": [
                    140,
                    142,
                    554,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9769,
                "bbox": [
                    150,
                    165,
                    1510,
                    650
                ],
                "index": 3,
                "html": "<table><tr><td colspan=\"4\">IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td colspan=\"4\">A2:2021</td></tr><tr><td>Specific areas of circuits short- circuited and test conditions</td><td>Test in lieu of CREEPAGE DISTANCE Or AIR CLEARANCE1</td><td>HAZARDOUS SITUATION observed (i.e., fire hazard, shock hazard, explosion, discharge of parts, etc.)?</td><td>Remarks</td></tr><tr><td></td><td></td><td>Yes/No</td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td colspan=\"4\">Supplementary information: Note 1: AC - AIR CLEARANCE CD - CREEPAGE DISTANCE</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9893,
                "bbox": [
                    149,
                    726,
                    1510,
                    1918
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>8.9.3.2</td><td rowspan=1 colspan=4>Table: Thermal cycling tests on one sample of insulating compound formingsolid insulation between conductive parts</td></tr><tr><td rowspan=1 colspan=1>TestSequenceNo.</td><td rowspan=1 colspan=1>Each test duration andtemperature</td><td rowspan=1 colspan=2>Dielectric test voltage(V = Test voltage in 8.8.3times 1.6)</td><td rowspan=1 colspan=1>Dielectric strength test afterhumidity preconditioning percl. 5.7 except for 48 h only,Breakdown: Yes/No</td></tr><tr><td rowspan=4 colspan=1>1</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =     C</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 hat 0C±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>2</td><td rowspan=1 colspan=1>68 h at T1 ±2 ℃ =     C1</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 C</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2C</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 ℃ ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>3</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =     c1</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>4</td><td rowspan=1 colspan=1>68 h at T1 ±2 ℃ =      C</td><td rowspan=4 colspan=2></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat0C±2C</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=5>Supplementary information:<eq>^ { 1 } \\mathsf { T } \\mathsf { 1 } = 1 0 ^ { \\circ } \\mathsf { C }</eq>above the maximum temperature of relevant part determined per 11.1.1, or 85 *C, the higher ofthe two. 10 *C not added to T1 when temperature measured by an embedded thermocouple. Used gradualtransition from one temperature to another.</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9231,
                "bbox": [
                    152,
                    1946,
                    1509,
                    1996
                ],
                "index": 6,
                "html": "<table><tr><td>8.9.3.4</td><td>Table: Thermal cycl ented joint (see 8.9.3.3)</td><td>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 122,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8388,
                "bbox": [
                    751,
                    65,
                    953,
                    101
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.986,
                "bbox": [
                    148,
                    173,
                    1511,
                    1801
                ],
                "index": 2,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>TestSequenceNo.</td><td rowspan=1 colspan=1>Each test duration andtemperature</td><td rowspan=1 colspan=1>Dielectric test voltage(V = Test voltage in 8.8.3times 1.6)</td><td rowspan=1 colspan=1>Dielectric strength test afterhumidity preconditioning percl. 5.7 except for 48 h only,Breakdown: Yes/No</td></tr><tr><td rowspan=4 colspan=1>1</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2hat 0C±2℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>2</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 h at 0 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>3</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2 h at 0 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1>4</td><td rowspan=1 colspan=1>68 h at T1 ±2 C =    _c1</td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1>1 h at 25 C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>2h at 0C ±2 ℃</td></tr><tr><td rowspan=1 colspan=1>1 or more h at 25 C ±2 ℃</td></tr><tr><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=4 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=4 colspan=1></td><td rowspan=4 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:1 T1 = 10 °C above the maximum temperature of relevant part determined per 11.1.1, or 85 °C, the higher ofthe two. 10 *C not added to T1 when temperature measured by an embedded thermocouple. Used gradualtransition from one temperature to another.</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9719,
                "bbox": [
                    153,
                    1825,
                    1509,
                    2017
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=1>8.10</td><td rowspan=1 colspan=5>TABLE: List of critical components</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Component/Part No.</td><td rowspan=1 colspan=1>Manufacturer/Trademark</td><td rowspan=1 colspan=1>TypeNo./modelNo.1</td><td rowspan=1 colspan=1>Technical data</td><td rowspan=1 colspan=1>StandardNo.1,Edition</td><td rowspan=1 colspan=1>Mark(s) &amp;Certificates ofconformity</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    750,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 123,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8801,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5725,
                "bbox": [
                    140,
                    141,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9805,
                "bbox": [
                    151,
                    170,
                    1511,
                    1285
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>Non-metallicenclosure</td><td rowspan=1 colspan=1>LG CHEM HUIZHOUPETROCHEMICALCO LTD</td><td rowspan=1 colspan=1>ABS</td><td rowspan=1 colspan=1>Flame Class:HBat least; 60℃</td><td rowspan=1 colspan=1>UL746</td><td rowspan=1 colspan=1>UL E476284</td></tr><tr><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>Longyan JinshiyuElectronics Co.</td><td rowspan=1 colspan=1>PT9L-HFMP01V1.0</td><td rowspan=1 colspan=1>FR-4</td><td rowspan=1 colspan=1>UL796</td><td rowspan=1 colspan=1>UL E348782</td></tr><tr><td rowspan=1 colspan=1>Boost chip</td><td rowspan=1 colspan=1>Wuxi LinearPowerTechnology Co., Ltd</td><td rowspan=1 colspan=1>XT1933SRG</td><td rowspan=1 colspan=1>Vout=3.3VImax=1A</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Internallyinsulatedwires</td><td rowspan=1 colspan=1>Tianjin YaxunTechnology Co.</td><td rowspan=1 colspan=1>7×Φ0.8mm×50mm</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>UL E328945</td></tr><tr><td rowspan=1 colspan=1>Positivetemperaturecoefficientdevices</td><td rowspan=1 colspan=1>Bourns,Inc</td><td rowspan=1 colspan=1>MF-MSMF050</td><td rowspan=1 colspan=1>Vmax=15VItrip=1A</td><td rowspan=1 colspan=1>20170525-E174545</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:1) An asterisk indicates a mark which assures the agreed level of surveillance. See Licenses andCertificates of Conformity for verification.2) The alternative components used the same the construction &amp; relevant reference as the type of thecomponent in the floating circuit of the sample, no additional tests were needed formity for verification.</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9894,
                "bbox": [
                    153,
                    1322,
                    1512,
                    1981
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>8.10.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Fixing of components</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    142,
                    143,
                    554,
                    178
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 124,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8577,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6179,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9624,
                "bbox": [
                    152,
                    172,
                    1512,
                    669
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    184,
                    728,
                    1540,
                    1321
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>8.10.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Fixing of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseof Iso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    165,
                    1384,
                    1526,
                    2090
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseofiso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk ManagementReport DN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    64,
                    954,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 125,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8826,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5968,
                "bbox": [
                    139,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8949,
                "bbox": [
                    160,
                    174,
                    1509,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9836,
                "bbox": [
                    165,
                    285,
                    1525,
                    511
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>8.10.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Mechanical protection of wiring</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8816,
                "bbox": [
                    151,
                    533,
                    1509,
                    810
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>8.11.3.5</td><td rowspan=1 colspan=4>TABLE: Cord anchorages</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Cord under test</td><td rowspan=1 colspan=1>Mass ofequipment (kg)</td><td rowspan=1 colspan=1>Pull (N)</td><td rowspan=1 colspan=1>Torque Nm)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9711,
                "bbox": [
                    150,
                    836,
                    1509,
                    1139
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>8.11.3.6</td><td rowspan=1 colspan=4>TABLE: Cord guard</td></tr><tr><td rowspan=1 colspan=2>Cord under test</td><td rowspan=1 colspan=1>Test mass</td><td rowspan=1 colspan=1>Measured curvature</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9883,
                "bbox": [
                    153,
                    1171,
                    1514,
                    1684
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>9.2.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: HAZARDS associated with moving parts - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9873,
                "bbox": [
                    148,
                    1712,
                    1508,
                    2115
                ],
                "index": 8,
                "html": "<table><tr><td rowspan=1 colspan=1>9.2.2.2</td><td rowspan=1 colspan=4>TABLE: Measurement of gap —all according to Table 20 (ISO 13852: 1996)</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Part of body</td><td rowspan=1 colspan=1>Allowable adultgap&#x27;, mm</td><td rowspan=1 colspan=1>Measured adultgap, mm</td><td rowspan=1 colspan=1>Allowable childrengap&#x27;, mm</td><td rowspan=1 colspan=1>Measured childrengap, mm</td></tr><tr><td rowspan=1 colspan=2>Body</td><td rowspan=1 colspan=1>&gt;500</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Head</td><td rowspan=1 colspan=1>&gt; 300 or&lt;120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt; 300 or &lt; 60</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Leg</td><td rowspan=1 colspan=1>&gt;180</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;180</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Foot</td><td rowspan=1 colspan=1>&gt; 120 or&lt; 35</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt; 120 or &lt; 25</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Toes</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Arm</td><td rowspan=1 colspan=1> 120</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>120</td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 126,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8848,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6395,
                "bbox": [
                    139,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8868,
                "bbox": [
                    154,
                    174,
                    1510,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.5817,
                "bbox": [
                    149,
                    285,
                    1508,
                    383
                ],
                "index": 4,
                "html": "<table><tr><td>Hand, wrist, fist</td><td>&gt;100</td><td></td><td>&gt;100</td><td></td></tr><tr><td>Finger</td><td>&gt; 25 or&lt; 8</td><td></td><td>&gt; 25 or &lt; 4</td><td></td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9802,
                "bbox": [
                    152,
                    515,
                    1513,
                    827
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>9.2.3.2</td><td rowspan=1 colspan=1>TABLE: Over-travel End Stop Test</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>MEEQUIPMENTend stop</td><td rowspan=1 colspan=1>Test Condition (cycles, load, speed)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.989,
                "bbox": [
                    154,
                    854,
                    1514,
                    1366
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>9.2.4</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Emergency stopping devices</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause   ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9886,
                "bbox": [
                    153,
                    1396,
                    1514,
                    1778
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>9.2.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Release of patient</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No.&amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.987,
                "bbox": [
                    150,
                    1799,
                    1510,
                    2115
                ],
                "index": 8,
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.1</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance in transport position</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1> Test Condition (transport position)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>With transportationposition</td><td rowspan=1 colspan=1>10°inclined within transportation package</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 127,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.901,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7551,
                "bbox": [
                    139,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9555,
                "bbox": [
                    155,
                    174,
                    1509,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9838,
                "bbox": [
                    150,
                    324,
                    1509,
                    686
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.2</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance excluding transport position</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1> Test Condition (excluding transportposition) Test either 5 °incline and verifyWarning marking or 10 °incline)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>whole equipment</td><td rowspan=1 colspan=1>5 °incline</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2>Whole equipment</td><td rowspan=1 colspan=1>10 °&#x27;incline</td><td rowspan=1 colspan=2>No overbalance</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9872,
                "bbox": [
                    150,
                    724,
                    1510,
                    1084
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.3</td><td rowspan=1 colspan=3>TABLE: Instability—overbalance from horizontal and vertical forces</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (force used, direction offorce, weight of equipment, location offorce</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9876,
                "bbox": [
                    150,
                    1124,
                    1509,
                    1457
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.4.2</td><td rowspan=1 colspan=3>TABLE: Castors and wheels – Force for propulsion</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (force location and height)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9875,
                "bbox": [
                    150,
                    1483,
                    1511,
                    1817
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.2.4.3</td><td rowspan=1 colspan=3>TABLE: Castors and wheels – Movement over a threshold</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpreparation</td><td rowspan=1 colspan=1>Test Condition (speed of movement)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9871,
                "bbox": [
                    150,
                    1848,
                    1510,
                    2088
                ],
                "index": 8,
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.3.1</td><td rowspan=1 colspan=3>TABLE: Instability from unwanted lateral movement (including sliding) intransport position</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTPreparation</td><td rowspan=1 colspan=1>Test Condition (transport position,working load, locking device(s), casterposition)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 128,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9042,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.551,
                "bbox": [
                    139,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8133,
                "bbox": [
                    150,
                    170,
                    1512,
                    440
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=3>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9858,
                "bbox": [
                    149,
                    478,
                    1510,
                    870
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.3.2</td><td rowspan=1 colspan=3>TABLE: Instability from unwanted lateral movement (including sliding)excluding transport position</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTPreparation</td><td rowspan=1 colspan=1>Test Condition (working load, lockingdevice(s), caster position, force, forcelocation, force direction)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9863,
                "bbox": [
                    150,
                    909,
                    1511,
                    1213
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>9.4.4</td><td rowspan=1 colspan=3>TABLE: Grips and other handling devices</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Clause and Name of Test</td><td rowspan=1 colspan=1>Test Condition</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9887,
                "bbox": [
                    153,
                    1239,
                    1514,
                    1710
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>9.5.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Protective means</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9893,
                "bbox": [
                    153,
                    1746,
                    1513,
                    2127
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>9.6.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Acoustic energy - General</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Acoustic defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 129,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8826,
                "bbox": [
                    751,
                    66,
                    953,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5645,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9843,
                "bbox": [
                    154,
                    279,
                    1512,
                    1164
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Residual risk level is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>All the residual risks are judged acceptable</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9882,
                "bbox": [
                    153,
                    1235,
                    1513,
                    1748
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>9.6.2.2</td><td rowspan=1 colspan=2>RM REsuLTs TABLE: Infrasound and ultrasound energy</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9885,
                "bbox": [
                    154,
                    1803,
                    1513,
                    2102
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>9.7.2</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Pneumatic and hydraulic parts</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1> Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 130,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8888,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5164,
                "bbox": [
                    139,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8955,
                "bbox": [
                    155,
                    174,
                    1511,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9152,
                "bbox": [
                    154,
                    284,
                    1512,
                    460
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9674,
                "bbox": [
                    153,
                    497,
                    1512,
                    969
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>9.7.5</td><td rowspan=1 colspan=5>TABLE: Pressure vessels</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Hydraulic,Pneumatic orSuitable Mediaand TestPressure</td><td rowspan=1 colspan=1>Vessel Burst</td><td rowspan=1 colspan=1>PermanentDeformation</td><td rowspan=1 colspan=1>Leaks</td><td rowspan=1 colspan=1>Vessel fluidsubstance</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary Information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9759,
                "bbox": [
                    154,
                    1008,
                    1514,
                    1476
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>9.7.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Pressure-relief device</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9874,
                "bbox": [
                    153,
                    1533,
                    1513,
                    2046
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>9.8.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Hazards associated with support systems - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9197,
                "bbox": [
                    154,
                    2070,
                    1514,
                    2126
                ],
                "index": 8,
                "html": "<table><tr><td>9.8.2</td><td>RM RESU ty factor</td><td>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 131,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9026,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5791,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8072,
                "bbox": [
                    155,
                    174,
                    1510,
                    256
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9711,
                "bbox": [
                    154,
                    283,
                    1513,
                    703
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9877,
                "bbox": [
                    155,
                    729,
                    1513,
                    1266
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>9.8.3.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Strength of patient or operator support or suspensionsystems - General</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9874,
                "bbox": [
                    157,
                    1296,
                    1507,
                    1621
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>9.8.3.2</td><td rowspan=1 colspan=5>TABLE: PATienT support/suspension system - Static forces</td></tr><tr><td rowspan=1 colspan=2> ME EQUIPMENT partor area</td><td rowspan=1 colspan=1>Position</td><td rowspan=1 colspan=1>Load</td><td rowspan=1 colspan=1>Area</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>[]</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>[]</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary Information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.988,
                "bbox": [
                    153,
                    1682,
                    1512,
                    2051
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>9.8.3.3</td><td rowspan=1 colspan=5>TABLE: Support/Suspension System – Dynamic forces due to loading frompersons</td></tr><tr><td rowspan=1 colspan=2>ME EQUIPMENTpart or area</td><td rowspan=1 colspan=1>Position</td><td rowspan=1 colspan=1>Safe WorkingLoad</td><td rowspan=1 colspan=1>Area</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary Information:</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 132,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8916,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5147,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.7157,
                "bbox": [
                    154,
                    174,
                    1509,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9766,
                "bbox": [
                    154,
                    284,
                    1513,
                    735
                ],
                "index": 4,
