                "html": "<table><tr><td rowspan=1 colspan=1>9.8.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Systems without mechanical protective devices</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9886,
                "bbox": [
                    150,
                    790,
                    1511,
                    1624
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.1</td><td rowspan=1 colspan=3>TABLE: Measurement of X - radiation</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Maximum allowable radiation pA/kg (μSv/h) (mR/h)</td><td rowspan=1 colspan=1>36 (5 Sv/h) (0.5 mR/h)</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>Surface area under testSurface no./ Description1</td><td rowspan=1 colspan=1>Measured Radiation,pA/kg (μSv/h) (mR/h)</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>1/1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>211</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>31 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>41 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>51 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>6/</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>71 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>81 1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>9/1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>10/1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=5>Supplementary information: &#x27; Measurements made at a distance of 5 cm from any surface to whichOPERATOR (other than sERVICcE PERsoNNEL) can gain access without a ToOL, is deliberately provided with means of access, or is instructed to enter regardless of whether or not a TooL is needed to gain access</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9891,
                "bbox": [
                    154,
                    1670,
                    1514,
                    2127
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: ME equipment intended to produce diagnostic ortherapeutic X-radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 133,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8968,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6233,
                "bbox": [
                    139,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9437,
                "bbox": [
                    154,
                    174,
                    1510,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.954,
                "bbox": [
                    154,
                    283,
                    1513,
                    376
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9697,
                "bbox": [
                    154,
                    400,
                    1513,
                    896
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>10.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Alpha, beta, gamma, neutron &amp; other particle radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5233,
                "bbox": [
                    162,
                    878,
                    539,
                    914
                ],
                "index": 6
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9821,
                "bbox": [
                    154,
                    940,
                    1514,
                    1453
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>10.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Other visible electromagnetic radiation</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9877,
                "bbox": [
                    154,
                    1482,
                    1514,
                    2024
                ],
                "index": 8,
                "html": "<table><tr><td rowspan=1 colspan=1>10.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: RisK associated with infrared radiation other thanemitted by lasers and LEDs</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>ClauseISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    167,
                    879,
                    540,
                    914
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 134,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8671,
                "bbox": [
                    750,
                    66,
                    953,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6126,
                "bbox": [
                    139,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.5709,
                "bbox": [
                    156,
                    174,
                    1510,
                    256
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9817,
                "bbox": [
                    153,
                    282,
                    1514,
                    831
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>10.7</td><td rowspan=1 colspan=3>RM RESULTS TABLE: RisK associated with ultraviolet radiation other thanemitted by lasers and LeDs</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Model No..</td><td rowspan=1 colspan=2>TH-75</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9897,
                "bbox": [
                    180,
                    887,
                    1544,
                    2061
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=2>11.1.1a</td><td rowspan=1 colspan=4>TABLE: Excessive temperatures in ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Model No..</td><td rowspan=1 colspan=3>PT9L</td></tr><tr><td rowspan=1 colspan=4>Test ambient (°C)</td><td rowspan=1 colspan=3>21.5</td></tr><tr><td rowspan=1 colspan=4>Test supply voltage/frequecy (V/Hz)+*. :</td><td rowspan=1 colspan=3>DC3</td></tr><tr><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=2>Thermo-coupleNo.</td><td rowspan=1 colspan=1>Thermocouple location³</td><td rowspan=1 colspan=1>Max allowabletemperaturefromTable 22, 23 or 24 orRM file for AP5 (C)</td><td rowspan=1 colspan=1>Maxcalculatedtemperature²at 40 °C (℃)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=12 colspan=1>PT9L</td><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>Test corner</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>40.07</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.21</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>U1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.38</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>4</td><td rowspan=1 colspan=1>U2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.15</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5</td><td rowspan=1 colspan=1>NTC1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.06</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=1>NTC2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>41.06</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>7</td><td rowspan=1 colspan=1>Enclosure</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>40.48</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=1>Battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>41.46</td><td rowspan=1 colspan=1>心</td></tr><tr><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>PCB near the battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>41.07</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>10</td><td rowspan=1 colspan=1>button</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>40.66</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>11</td><td rowspan=1 colspan=1> Inner wiring</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>41.08</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>12</td><td rowspan=1 colspan=1>The probe</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>40.53</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    100
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 135,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.782,
                "bbox": [
                    750,
                    65,
                    953,
                    101
                ],
                "index": 1
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.6803,
                "bbox": [
                    169,
                    170,
                    1544,
                    886
                ],
                "index": 2,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+ A2:2021</td></tr><tr><td>Supplementary information:</td></tr><tr><td>1 Maximum allowable temperature on surfaces of test corner is 90 °C 2 Max temperature determined in accordance with 11.1.3e)</td></tr><tr><td>3 When thermocouples used to determine temperature of windings, imits of Table 22 reduced by 10 C. 4 Supply voltage:</td></tr><tr><td>- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage; Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %</td></tr><tr><td>of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE. - Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum RATED voltage and at 90 % of the minimum RATED voltage.</td></tr><tr><td>APPLIED PARTs intended to supply heat to a PATiENT - See RIsK MANAGEmENT FILE containing temperatures and clinical effects. Also, see instructions for use.</td></tr><tr><td>1)Temperature limit according to table 23</td></tr><tr><td>2) Temperature limit according to clause 11.1.1</td></tr><tr><td>3)Temperature limit according components certificate</td></tr><tr><td>4)Temperature limit according to table 24</td></tr><tr><td></td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9895,
                "bbox": [
                    180,
                    944,
                    1545,
                    2119
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=2>11.1.1b</td><td rowspan=1 colspan=4>TABLE: Excessive temperatures in ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Model No..                                    </td><td rowspan=1 colspan=3>PT9L</td></tr><tr><td rowspan=1 colspan=4>Test ambient (°C)</td><td rowspan=1 colspan=3>17.1</td></tr><tr><td rowspan=1 colspan=4>Test supply voltage/frequecy (V/Hz) . :</td><td rowspan=1 colspan=3>DC3</td></tr><tr><td rowspan=1 colspan=1>Model No.</td><td rowspan=1 colspan=2>Thermo-coupleNo.</td><td rowspan=1 colspan=1>Thermocouple location³</td><td rowspan=1 colspan=1>Max allowabletemperature fromTable 22, 23 or 24 orRM filefor AP5 (C)</td><td rowspan=1 colspan=1>Maxcalculatedtemperature²at 40 C (°℃)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=12 colspan=1>PT9L</td><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>Test corner</td><td rowspan=1 colspan=1>90</td><td rowspan=1 colspan=1>39.15</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>PCB</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.6</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>U1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.55</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>4</td><td rowspan=1 colspan=1>U2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.5</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>5</td><td rowspan=1 colspan=1>NTC1</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.45</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>6</td><td rowspan=1 colspan=1>NTC2</td><td rowspan=1 colspan=1>105</td><td rowspan=1 colspan=1>39.4</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>7</td><td rowspan=1 colspan=1>Enclosure</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.3</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>8</td><td rowspan=1 colspan=1>Battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.35</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>9</td><td rowspan=1 colspan=1>PCB near the battery</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.45</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>10</td><td rowspan=1 colspan=1>button</td><td rowspan=1 colspan=1>71</td><td rowspan=1 colspan=1>39.5</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>11</td><td rowspan=1 colspan=1> Inner wiring</td><td rowspan=1 colspan=1>80</td><td rowspan=1 colspan=1>39.4</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>12</td><td rowspan=1 colspan=1>The probe</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>39.25</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    64,
                    955,
                    100
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 136,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7841,
                "bbox": [
                    751,
                    66,
                    952,
                    101
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5604,
                "bbox": [
                    140,
                    142,
                    554,
                    176
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8251,
                "bbox": [
                    180,
                    280,
                    1543,
                    886
                ],
                "index": 3,
                "html": "<table><tr><td>Supplementary information:</td></tr><tr><td>1 Maximum allowable temperature on surfaces of test corner is 90 °C 2 Max temperature determined in accordance with 11.1.3e).</td></tr><tr><td>3 When thermocouples used to determine temperature of windings, limits of Table 22 reduced by 10 °C.</td></tr><tr><td>4 Supply voltage:</td></tr><tr><td>- ME EQUIPMENT with heating elements - 110 % of the maximum RATED voltage; Motor operated ME EQUIPMENT - least favourable voltage between 90 % of the minimum RATED and 110 %</td></tr><tr><td> of the maximum RATED voltage. ME EQUIPMENT operated under normal load and normal DUTY CYCLE.</td></tr><tr><td>- Combined heating and motor operated and other ME EQUIPMENT - tested both at 110 % of the maximum RATED voltage and at 90 % of the minimum RATED voltage. 5</td></tr><tr><td>APPLIED PARTs intended to supply heat to a PATiENT - See RIsK MANAGEMENT FILE containing temperatures and clinical effects. Also, see instructions for use.</td></tr><tr><td> 1)Temperature limit according to table 23</td></tr><tr><td>2 Temperature limit according to clause 11.1.1</td></tr><tr><td>3)Temperature limit according components certificate</td></tr><tr><td>4)Temperature limit according to table 24</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9899,
                "bbox": [
                    153,
                    947,
                    1514,
                    2018
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>11.1.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Maximum temperature during normal use(Table 23 or 24)</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    142,
                    143,
                    554,
                    178
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 137,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8807,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5613,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.787,
                "bbox": [
                    155,
                    174,
                    1509,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9857,
                "bbox": [
                    154,
                    284,
                    1513,
                    798
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>11.1.2.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Applied parts intended to supply heat to patient</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9895,
                "bbox": [
                    153,
                    886,
                    1513,
                    1925
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>11.1.2.2</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Applied parts not intended to supply heat to patient</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9805,
                "bbox": [
                    151,
                    1964,
                    1510,
                    2101
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>11.1.3</td><td rowspan=1 colspan=7>TABLE: Temperature of windings by change-of-resistance method</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Temperature T ofwinding:</td><td rowspan=1 colspan=1>t1 (℃)</td><td rowspan=1 colspan=1>R1 ( )</td><td rowspan=1 colspan=1>t₂ (℃)</td><td rowspan=1 colspan=1>R2（</td><td rowspan=1 colspan=1>T ( C)</td><td rowspan=1 colspan=1>AllowedTmax (C)</td><td rowspan=1 colspan=1>Insulationclass</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 138,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9048,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5247,
                "bbox": [
                    140,
                    142,
                    554,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.974,
                "bbox": [
                    151,
                    170,
                    1511,
                    590
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=8>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=8>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9866,
                "bbox": [
                    154,
                    648,
                    1514,
                    1160
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>11.1.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Measurements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9892,
                "bbox": [
                    154,
                    1198,
                    1514,
                    1711
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>11.2.2.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Risk of fire in an oxygen rich environment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9879,
                "bbox": [
                    149,
                    1745,
                    1511,
                    2096
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>11.2.2.1</td><td rowspan=1 colspan=2>TABLE: AIlternative method to 11.2.2.1 a) 5) to determine existence of anignition source</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Areas where sparking might cause ignition:</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>1.</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>2.</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>3.</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>5.</td><td rowspan=1 colspan=2></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 139,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9004,
                "bbox": [
                    751,
                    65,
                    952,
                    101
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5194,
                "bbox": [
                    140,
                    141,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9827,
                "bbox": [
                    149,
                    169,
                    1510,
                    1505
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=3>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>6.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Materials of the parts between which sparks could occur (Composition,Grade Designation, Manufacturer):</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>1.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>4.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>5.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>6.</td><td rowspan=1 colspan=1></td></tr><tr><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>Test parameters selected representing worst case conditions for MEEQUIPMENT:</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=1>Oxygen concentration (%).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Fuel.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Current (A).</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Voltage (V …</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Capacitance ( F) .</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1> Inductance or resistance (h or )…:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>No. of trials (300 Min)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Sparks resulted in ignition (Yes/No) :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:Test procedure of 11.2.2.1 a) 5) &amp; Figs 35-37 used for tests. For circuits not in Figs 35-37, test voltage orcurrent set at 3 times the worst case values with other parameters set at worst case values to determine ifignition can occur.</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9891,
                "bbox": [
                    153,
                    1541,
                    1503,
                    2113
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>11.3</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Constructional requirements for fire enclosures of MEequipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk evaluation recorded</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    750,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    142,
                    143,
                    554,
                    178
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 140,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8717,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6422,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.5841,
                "bbox": [
                    154,
                    174,
                    1509,
                    256
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9573,
                "bbox": [
                    154,
                    284,
                    1504,
                    764
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk control option analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>a. Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk evaluated.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>No such analysis</td><td rowspan=1 colspan=1>All residual risk is acceptable.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9881,
                "bbox": [
                    154,
                    839,
                    1503,
                    1469
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>11.5</td><td rowspan=1 colspan=2>RM REsULTS TABLE: ME equipment and ME systems intended for use inconjunction with flammable agents</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9689,
                "bbox": [
                    151,
                    1510,
                    1509,
                    1827
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>11.6.1</td><td rowspan=1 colspan=4>TABLE: overflow, spillage, leakage, ingress of water, cleaning, disinfection,sterilization, compatibility with substances</td></tr><tr><td rowspan=1 colspan=2>Clause / Test Name</td><td rowspan=1 colspan=1>Test Condition</td><td rowspan=1 colspan=1>Part under test</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>Cleaning</td><td rowspan=1 colspan=1>Cleaning according tooperation guide</td><td rowspan=1 colspan=1>Whole equipment</td><td rowspan=1 colspan=1>Pass dielectric test</td></tr><tr><td rowspan=1 colspan=2>See 11.6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9872,
                "bbox": [
                    154,
                    1853,
                    1513,
                    2108
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>11.6.3</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Spillage on ME equipment and ME system</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 141,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9013,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6388,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.7034,
                "bbox": [
                    153,
                    171,
                    1513,
                    545
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9604,
                "bbox": [
                    155,
                    582,
                    1513,
                    954
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>11.6.5</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Ingress of water or particulate matter into MEEQUIPMENT and ME SYSTEMS</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.989,
                "bbox": [
                    164,
                    990,
                    1526,
                    2033
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>11.6.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Cleaning and disinfection of ME equipment and MEsystems</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clauseof lso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Cleaning is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>人</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementationis defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Risk Management ReportDN：PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>All the residual risk is judgedacceptable</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9108,
                "bbox": [
                    155,
                    2069,
                    1513,
                    2123
                ],
                "index": 6,
                "html": "<table><tr><td>11.6.7</td><td></td><td>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 142,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8946,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5732,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.7651,
                "bbox": [
                    155,
                    174,
                    1509,
                    256
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9771,
                "bbox": [
                    154,
                    283,
                    1513,
                    759
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9862,
                "bbox": [
                    154,
                    787,
                    1513,
                    1373
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>11.6.8</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Compatibility with substances used</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.99,
                "bbox": [
                    153,
                    1418,
                    1513,
                    2119
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>12.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Accuracy of controls and equipment</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Accuracy is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    64,
                    954,
                    98
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 143,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8621,
                "bbox": [
                    751,
                    66,
                    953,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.6776,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.6373,
                "bbox": [
                    156,
                    174,
                    1509,
                    256
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9597,
                "bbox": [
                    153,
                    281,
                    1511,
                    689
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>-</td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.7949,
                "bbox": [
                    163,
                    684,
                    538,
                    719
                ],
                "index": 5
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9654,
                "bbox": [
                    154,
                    758,
                    1513,
                    1244
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Intentional exceeding of safety limits</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td></td></tr></table>"
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5851,
                "bbox": [
                    162,
                    1233,
                    538,
                    1268
                ],
                "index": 7
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9894,
                "bbox": [
                    153,
                    1321,
                    1514,
                    2003
                ],
                "index": 8,
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Indication of parameters relevant to safety</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    65,
                    954,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    167,
                    684,
                    538,
                    719
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    167,
                    1234,
                    540,
                    1269
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 144,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.891,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 7,
                "label": "figure_title",
                "score": 0.5893,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8647,
                "bbox": [
                    153,
                    174,
                    1511,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.7021,
                "bbox": [
                    155,
                    285,
                    1513,
                    435
                ],
                "index": 4,
                "html": "<table><tr><td>Supplementary information:</td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr><tr><td></td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9734,
                "bbox": [
                    154,
                    462,
                    1513,
                    972
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.3</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Accidental selection of excessive output values</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9898,
                "bbox": [
                    153,
                    1002,
                    1513,
                    2093
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.4</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Incorrect output</td><td rowspan=1 colspan=1>p</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Pressure display is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control measures are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>マ</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    65,
                    954,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 145,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9086,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6811,
                "bbox": [
                    139,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.943,
                "bbox": [
                    155,
                    174,
                    1510,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.6093,
                "bbox": [
                    155,
                    288,
                    1513,
                    334
                ],
                "index": 4,
                "html": "<table><tr><td>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9841,
                "bbox": [
                    155,
                    360,
                    1513,
                    872
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.5.3</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Radiotherapy equipment</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9848,
                "bbox": [
                    154,
                    901,
                    1513,
                    1443
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.5.4</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Other ME equipment producing diagnostic ortherapeutic radiation</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9886,
                "bbox": [
                    154,
                    1474,
                    1514,
                    1987
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>12.4.6</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Diagnostic or therapeutic acoustic pressure</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 146,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8691,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6078,
                "bbox": [
                    140,
                    142,
                    554,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9844,
                "bbox": [
                    150,
                    171,
                    1511,
                    877
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=7>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>13.1.2</td><td rowspan=1 colspan=5>TABLE: measurement of power or energy dissipation in parts &amp; components towaive sinGLE FAuLT conDiTions in 4.7, 8.1 b), 8.7.2, and 13.2.2 relative toemission of flames, molten metal, or ignitable substances</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=4>Power dissipated less than (W)</td><td rowspan=1 colspan=3>15</td></tr><tr><td rowspan=1 colspan=4>Energy dissipated less than (J) .</td><td rowspan=1 colspan=3>900</td></tr><tr><td rowspan=1 colspan=2>Part or componenttested</td><td rowspan=1 colspan=1>Measuredpowerdissipated (W)</td><td rowspan=1 colspan=2>Calculated energydissipated (J)</td><td rowspan=1 colspan=1>SINGLE FAULT CONDITIONSwaived (Yes/No)</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9895,
                "bbox": [
                    148,
                    939,
                    1511,
                    2084
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=2>TABLE: siNGLe FAULT conDiTions in accordance with 13.2.2 to 13.2.13, inclusive</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseNo.</td><td rowspan=1 colspan=1>Description of sINGLE FAULT ConDITION</td><td rowspan=1 colspan=1>Results observed</td><td rowspan=1 colspan=1>HAZARDOUSSITUATION(Yes/No)</td></tr><tr><td rowspan=3 colspan=1>13.2.2</td><td rowspan=1 colspan=1>Electrical siNGLE FAuLt conDiTioNs per Clause 8.1:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Battery reversal</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1>13.2.3</td><td rowspan=1 colspan=1>Overheating of transformers per Clause 15.5:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.4</td><td rowspan=1 colspan=1>Failure of THERMosTATs according to 13.2.13 &amp;15.4.2, overloading - THERMosTATs short circuitedor interrupted, the less favourable of the two:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.5</td><td rowspan=1 colspan=1> Failure of temperature limiting devices accordingto 13.2.13 &amp; 15.4.2, overloading, THERMosTATsshort circuited or interrupted, the less favourableof the two:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1>13.2.6</td><td rowspan=1 colspan=1>Leakage of liquid - RIsK MANAGEmEnT FILEexamined to determine the appropriate testconditions (sealed rechargeable batteriesexempted)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 147,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8819,
                "bbox": [
                    751,
                    66,
                    953,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6119,
                "bbox": [
                    140,
                    141,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.99,
                "bbox": [
                    147,
                    174,
                    1512,
                    2095
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td rowspan=2 colspan=1></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.7</td><td rowspan=1 colspan=1> Impairment of cooling that could result in aHAZARD using test method of 11.1:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1>Single ventilation fans locked consecutively</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Ventilation openings on top and sides impaired by covering openings on top of ENCLOsURE orpositioning of ME EQUlPMENT against walls</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Simulated blocking of filters</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>Flow of a cooling agent interrupted</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.8</td><td rowspan=1 colspan=1>Locking of moving parts – Only one partlocked at a time – Also see 13.2.10 below:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>the pump or valve part is stuck</td><td rowspan=1 colspan=1>The equipment stopworking</td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.9</td><td rowspan=1 colspan=1>Interruption and short circuiting of motorcapacitors – Motor capacitors short &amp; opencircuited 1 – Also see 13.10</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V measured =</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>V measured =</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>13.2.10</td><td rowspan=1 colspan=1>Additional test criteria for motor operated mEEQUIPMENT in 13.2.8 &amp;13.2.9:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>一</td></tr><tr><td rowspan=5 colspan=1></td><td rowspan=1 colspan=1>For every test in sINGLe FAULT coNDITioN of 13.2.8and 13.2.9, motor-operated EQUiPMENT staredfrom coLD conDiTioN at RATED voltage or upperlimit of RATED voltage range for specified time:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Temperatures of windings determined at the end of specified test periods or at the instant ofoperation of fuses, THERMAL cuT-ouTs, motorprotective devices</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Temperatures measured as specified in 11.1.3 d)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Temperatures did not exceed limits of Table 26</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>13.2.11</td><td rowspan=1 colspan=1>Failures of components in mE EQuiPmeNT used inconjunction with OxYGEN RICH ENViROnmENTS:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>13.2.12</td><td rowspan=1 colspan=1>Failure of parts that might result in a MEcHAnicALHAZARD (See 9 &amp; 15.3):</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=2 colspan=1></td><td rowspan=1 colspan=1>Refer 15.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>No</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    142,
                    143,
                    554,
                    178
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 148,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8686,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5988,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9251,
                "bbox": [
                    157,
                    175,
                    1509,
                    256
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.5685,
                "bbox": [
                    153,
                    282,
                    1510,
                    342
                ],
                "index": 4,
                "html": "<table><tr><td></td><td></td><td></td><td></td></tr><tr><td></td><td></td><td></td><td></td></tr></table>"
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7161,
                "bbox": [
                    154,
                    377,
                    1376,
                    442
                ],
                "index": 5
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9845,
                "bbox": [
                    154,
                    468,
                    1513,
                    980
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>13.2.6</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Leakage of liquid</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9808,
                "bbox": [
                    154,
                    1012,
                    1513,
                    1485
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>14.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Programmable electrical medical systems - General</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Programmable electrical medicalsystems is defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areevaluated</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5198,
                "bbox": [
                    161,
                    1472,
                    538,
                    1507
                ],
                "index": 8
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9589,
                "bbox": [
                    155,
                    1538,
                    1512,
                    1826
                ],
                "index": 9,
                "html": "<table><tr><td rowspan=1 colspan=1>14.6.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Identification of known and foreseeable hazards</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Identification of known and foreseeableHazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9861,
                "bbox": [
                    155,
                    1853,
                    1513,
                    2102
                ],
                "index": 10,
                "html": "<table><tr><td rowspan=1 colspan=1>14.6.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Risk control</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk control tools and PROCEDURESare defined</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    167,
                    1473,
                    539,
                    1508
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    187,
                    369,
                    1379,
                    414
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    157,
                    403,
                    1358,
                    437
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 149,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9105,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6491,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9567,
                "bbox": [
                    153,
                    174,
                    1510,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.7095,
                "bbox": [
                    156,
                    289,
                    1513,
                    334
                ],
                "index": 4,
                "html": "<table><tr><td>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.964,
                "bbox": [
                    155,
                    360,
                    1512,
                    738
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>14.7</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Requirement specification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.   Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9779,
                "bbox": [
                    154,
                    763,
                    1512,
                    1128
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>14.8</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Architecture</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9864,
                "bbox": [
                    154,
                    1155,
                    1513,
                    1626
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>14.9</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Design and implementation</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment ReportDN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Design and implementation are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded.b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9862,
                "bbox": [
                    153,
                    1651,
                    1512,
                    2012
                ],
                "index": 8,
                "html": "<table><tr><td rowspan=1 colspan=1>14.10</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Verification</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>a.  Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.938,
                "bbox": [
                    154,
                    2039,
                    1513,
                    2096
                ],
                "index": 9,
                "html": "<table><tr><td>14.11</td><td>RM RESUL validation</td><td>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 150,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.845,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5617,
                "bbox": [
                    140,
                    142,
                    553,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8353,
                "bbox": [
                    156,
                    174,
                    1510,
                    256
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9618,
                "bbox": [
                    155,
                    282,
                    1511,
                    605
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>a.   Risk control measures recorded. b. Effectiveness of risk control measuresverified and recorded.c. Implementation of risk control measuresverified and recorded.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9684,
                "bbox": [
                    154,
                    633,
                    1513,
                    1086
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>14.13</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Connection of PEMS by NETWORK/DATA COUPLINGto other equipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9895,
                "bbox": [
                    160,
                    1123,
                    1531,
                    2055
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>15.1</td><td rowspan=1 colspan=2>RM REsULTs TABLE: Construction of ME equipment – Arrangements ofcontrols and indicators of ME equipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Intended uses are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01V1.0</td><td rowspan=1 colspan=1>Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk controlmeasure and Residual RiskEvaluation Report DN: DN:PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>AIll the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 151,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8829,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5997,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.7165,
                "bbox": [
                    153,
                    174,
                    1510,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9736,
                "bbox": [
                    150,
                    282,
                    1510,
                    778
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>15.3</td><td rowspan=1 colspan=3>TABLE: Mechanical Strength tests 1)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Name of Test</td><td rowspan=1 colspan=1>Test conditions</td><td rowspan=1 colspan=1>Observed results/Remarks</td></tr><tr><td rowspan=1 colspan=1>15.3.2</td><td rowspan=1 colspan=1>Push Test</td><td rowspan=1 colspan=1>Force = 250 N ± 10 N for 5 s</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=1>15.3.4.1</td><td rowspan=1 colspan=1>Drop Test (hand-held) Free fall height (m) =1m</td><td rowspan=1 colspan=1>Drop Test (hand-held) Free fall height (m) =1m</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=1>15.3.4.2</td><td rowspan=1 colspan=1>Drop Test (portable)</td><td rowspan=1 colspan=1>Drop height (cm) = 5 cm</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.5</td><td rowspan=1 colspan=1>Rough handling test</td><td rowspan=1 colspan=1>Travel speed (m/s) =</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>15.3.6</td><td rowspan=1 colspan=1>Mould Stress Relief</td><td rowspan=1 colspan=1>7 h in oven at temperature (℃) =81℃</td><td rowspan=1 colspan=1>no hazard</td></tr><tr><td rowspan=1 colspan=4>Supplementary information: &quot;As applicable, Push, Impact, Drop, Mould Stress Relief and RoughHandling Tests (delete not applicabie rows).</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9899,
                "bbox": [
                    153,
                    812,
                    1514,
                    2104
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.1</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Construction of connectors</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Connectors uses are defined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Hazards are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardous situation areestimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN:PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risk reduction measures are addressed</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>and Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification of risk control measure Risk controls measure implementation isdefined</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Verification of risk control measure Residual risk level are evaluatedand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>Verification of risk control measure Residual risk level are evaluated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Verification of risk control measureand Residual Risk EvaluationReport DN: DN: PT9L-FXYS01 V1.0</td><td rowspan=1 colspan=1>All the residual risk is judged acceptable</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1a</td><td rowspan=1 colspan=2>Rm RESULTS TABLE: THERmAL CUT-OUTs and OveR-CURRenT RELEASES</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 152,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.9023,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5594,
                "bbox": [
                    140,
                    142,
                    554,
                    174
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8977,
                "bbox": [
                    153,
                    165,
                    1513,
                    1389
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 c</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Independent non-SELF-RESETtiNG THERmAL CUT-OUT</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 d</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Loss of function of mE EQuiPmEnT</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>Supplemen</td><td rowspan=1 colspan=2>Supplementary information:</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>15.4.2.1 h</td><td rowspan=1 colspan=2>RM RESULTS TABLE: ME EQuiPmENT with tubular heating elements</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9824,
                "bbox": [
                    153,
                    1443,
                    1513,
                    1937
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.3.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Battery Housing</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Management ReportDN: PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Intended use and identification ofcharacteristics related to safety issueanalysed and recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Management ReportDN:PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Hazard analysis recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Management ReportDN： PT9L-FXGB01 V1.0</td><td rowspan=1 colspan=1>Risk estimation recorded</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9754,
                "bbox": [
                    155,
                    1965,
                    1511,
                    2107
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.3.2</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Connection</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    65,
                    954,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 153,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8988,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.5338,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.5488,
                "bbox": [
                    154,
                    170,
                    1512,
                    607
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9438,
                "bbox": [
                    154,
                    666,
                    1514,
                    966
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.3.3</td><td rowspan=1 colspan=2>RM REsULTS TABLE: Protection against overcharging</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.977,
                "bbox": [
                    155,
                    993,
                    1514,
                    1292
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.4</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Indicators</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>ClauseofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9864,
                "bbox": [
                    153,
                    1319,
                    1514,
                    1830
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Pre-set controls</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9856,
                "bbox": [
                    151,
                    1860,
                    1510,
                    2082
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>15.4.6</td><td rowspan=1 colspan=5>TABLE: actuating parts of controls of mE EQuipmENT – torque &amp; axial pul tests</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>Rotating controlunder test</td><td rowspan=1 colspan=1>Gripping diameterdll of controlknob (mm)&#x27;</td><td rowspan=1 colspan=1>Torque fromTable 30 (Nm)</td><td rowspan=1 colspan=1>Axial forceapplied (N)</td><td rowspan=1 colspan=1>UnacceptableRisK occurredYes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 154,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8835,
                "bbox": [
                    751,
                    65,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5259,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.5601,
                "bbox": [
                    150,
                    165,
                    1512,
                    482
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=6>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+A2:2021</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: &#x27;Gripping diameter (d) is the maximum width of a control knob regardless of itsshape (e.g. control knob with pointer)</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.7852,
                "bbox": [
                    149,
                    277,
                    1510,
                    2074
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=17>Supplementary information: &#x27; Gripping diameter (d) is the maximum width of a control knob regardless of itsshape (e.g. control knob with pointer)</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>15.5.1.2</td><td rowspan=1 colspan=13>TABLE: transformer short circuit test short-circuit applied at end of windingsor at the first point that could be short circuited under sinGLE FAuLT conDition</td><td rowspan=1 colspan=3>N/A</td></tr><tr><td rowspan=1 colspan=11>Primary voltage (most adverse value from 90 % to 110 % of RATED voltage)(V) ….:</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=11>RATED input frequency (Hz).</td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=1>Windingtested</td><td rowspan=1 colspan=3>Class ofinsulation(A，B, E, F,orH)</td><td rowspan=1 colspan=2>Type ofprotective device(fuse, circuitbreaker) /Ratings</td><td rowspan=1 colspan=2>ProtectivedeviceoperatedYes/No</td><td rowspan=1 colspan=2>Time to THERMALSTABILITY (whenprotective devicedid notoperate)(Min)</td><td rowspan=1 colspan=2>Maximumallowedtemp fromTable 31(℃)</td><td rowspan=1 colspan=4>Maximumwindingtempmeasured(C)</td><td rowspan=1 colspan=1>Ambient(℃)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=17>Supplementary information:&#x27; Loads on other windings between no load and their NoRMAL UsE load. Short-circuit applied at end ofwindings or at the first point that could be short circuited under siNGLE FAULT CoNDiTioN.</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>15.5.1.3</td><td rowspan=1 colspan=14>TABLE: transformer overload test – conducted only when protective deviceunder short-circuit test operated</td><td rowspan=1 colspan=2>N/A</td></tr><tr><td rowspan=1 colspan=15>Primary voltage, most adverse value between 90 % to 110 % of RAtED voltage (V)&#x27;:</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>RATED input frequency (Hz) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>Test current just below minimum current that would activate protective device &amp;achieve THERMAL sTABiILITY under method a) (A) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=15>Test current based on Table 32 when protective device that operated under method a) is external to transformer, and it was shunted (A) .</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2>Winding tested</td><td rowspan=1 colspan=3>Class ofinsulation(A, B, E, F, H)</td><td rowspan=1 colspan=4>Type of protective deviceused (fuse, circuitbreaker)/Ratings</td><td rowspan=1 colspan=2>Maximum allowedtemp from Table31 (℃)</td><td rowspan=1 colspan=3>Maximumwinding tempmeasured (℃)</td><td></td><td rowspan=1 colspan=2>Ambient(C)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=4></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=3></td><td></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=17>Supplementary information:1 Loads on other windings between no load and their NoRMAL UsE load.Time durations: - IEC 60127-1 fuse: 30 min at current from Table 32.Non IEC 60127-1 fuse: 30 min at the current based on characteristics supplied by fuse manufacturer, specifically, 30 minclearing-time current. When no 30 min clearing-time current data available, test current from Table 32 used until THERMALSTABILITY achieved.-Other types of protective devices: until THERMAL STABiLTYachieved at a current just below minimum current operating theprotective device in a). This portion concluded at specified time or when a second protective device opened.</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    750,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 155,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8913,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6561,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8533,
                "bbox": [
                    154,
                    174,
                    1510,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9736,
                "bbox": [
                    150,
                    284,
                    1509,
                    785
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>15.5.2</td><td rowspan=1 colspan=6>TABLE: Transformer dielectric strength after humidity preconditioning of 5.7</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=2>TransformerModel/Type/ PartNo</td><td rowspan=1 colspan=1>Test voltage applied between</td><td rowspan=1 colspan=1>Testvoltage,(M)</td><td rowspan=1 colspan=1>Testfrequency(Hz)</td><td rowspan=1 colspan=2>BreakdownYes/No</td><td rowspan=1 colspan=1>DeteriorationYes/No</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Primary &amp; secondary windings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Primary winding &amp; frame</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>Secondary winding &amp; frame</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information: Tests conducted under the conditions of 11.1, in ME EQuiPMENT or undersimulated conditions on the bench. See Clause 15.5.2 for test parameters &amp; other details</td><td rowspan=1 colspan=2></td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9691,
                "bbox": [
                    154,
                    802,
                    1513,
                    1155
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>16.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: General requirements for ME Systems</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=2>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9848,
                "bbox": [
                    150,
                    1212,
                    1519,
                    1730
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>16.6.1</td><td rowspan=1 colspan=4>TABLE: LEAKAGE CURRENTs in ME SYSTem _ TOUCH CURRENT MEASUREmENTs</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=2>Specific area where ToucHCuRRENT measured (i.e., fromor between parts of me systEmwithin PATiENT ENVIRONMENT)</td><td rowspan=1 colspan=1>AllowableTOUCH CURRENTin NORMALCONDITION(A)</td><td rowspan=1 colspan=1>MeasuredTOUCH CURRENTin NoRMALCONDITION(A)</td><td rowspan=1 colspan=1>Allowable TOUCH CURRENT in event of interruption ofPROTECTIVE EARTHCONDUCTOR, ( A)</td><td rowspan=1 colspan=1>Measured ToUcHCURRenT in event ofinterruption ofPROTECTIVE EARTHCONDUCTOR, (A)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>100</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>500</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=6>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9879,
                "bbox": [
                    154,
                    1760,
                    1514,
                    2099
                ],
                "index": 7,
                "html": "<table><tr><td rowspan=1 colspan=1>16.9.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Connection terminals and connectors</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>Clause  ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    749,
                    63,
                    955,
                    101
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 156,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8879,
                "bbox": [
                    751,
                    66,
                    952,
                    100
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.5285,
                "bbox": [
                    140,
                    142,
                    554,
                    175
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8392,
                "bbox": [
                    154,
                    174,
                    1510,
                    257
                ],
                "index": 3,
                "html": "<table><tr><td>IEC60601-1:2005+AMD1:2012+AMD2:2020/EN60601-1:2006+AC:2010+A1:2013+A12:2014+AC:2016+</td></tr><tr><td>A2:2021</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8979,
                "bbox": [
                    154,
                    282,
                    1512,
                    459
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9886,
                "bbox": [
                    153,
                    503,
                    1512,
                    1053
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Electromagnetic compatibility of ME equipment andME systems</td><td rowspan=1 colspan=1>NE</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO 14971</td><td rowspan=1 colspan=1>Document Ref. in RMF(Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9807,
                "bbox": [
                    151,
                    1083,
                    1509,
                    1446
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>SP</td><td rowspan=1 colspan=3>TABLE: Additional or special tests conducted</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Clause and Name of Test</td><td rowspan=1 colspan=1>Test type and condition</td><td rowspan=1 colspan=2>Observed results</td></tr><tr><td rowspan=1 colspan=2>15.4.3.2</td><td rowspan=1 colspan=1>Batteries connected with incorrectpolarity</td><td rowspan=1 colspan=2>No operating, no hazard</td></tr><tr><td rowspan=1 colspan=2>15.4.3.5</td><td rowspan=1 colspan=1>Protective device and Two MEANSOF OPERATOR PROTECTION beprovided</td><td rowspan=1 colspan=2>No hazard</td></tr><tr><td rowspan=1 colspan=5>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.768,
                "bbox": [
                    604,
                    1482,
                    1083,
                    1519
                ],
                "index": 7
            },
            {
                "cls_id": 8,
                "label": "footer",
                "score": 0.728,
                "bbox": [
                    426,
                    1549,
                    1259,
                    1624
                ],
                "index": 8
            },
            {
                "label": "ocr_text",
                "bbox": [
                    748,
                    64,
                    955,
                    99
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    140,
                    143,
                    554,
                    176
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    606,
                    1483,
                    1080,
                    1517
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    430,
                    1553,
                    1259,
                    1584
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    521,
                    1588,
                    1168,
                    1622
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 157,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8187,
                "bbox": [
                    728,
                    86,
                    951,
                    121
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9002,
                "bbox": [
                    166,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9729,
                "bbox": [
                    159,
                    197,
                    1518,
                    304
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>"
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.6342,
                "bbox": [
                    142,
                    332,
                    789,
                    369
                ],
                "index": 4
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9846,
                "bbox": [
                    161,
                    446,
                    1510,
                    1801
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=4>TEST REPORT IEC 60601-1US NATIONAL DIFFERENCESMedical electrical equipment, Part 1: General Requirementsfor basic safety and essential performance</td></tr><tr><td rowspan=1 colspan=4>Differences according to.                AAMI / ANSI ES60601-1:2005/(R)2012 And A1:2012,C1:2009/(R)2012 AndA2:2010/(R)2012</td></tr><tr><td rowspan=1 colspan=1>4.8b</td><td rowspan=1 colspan=1>Replacement: where there was no relevantIEC/ISO standard, the relevant US ANSI standardapplied</td><td rowspan=1 colspan=1>Replaced. See appendedtable 8.10 in main report.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- when no relevant US ANSI standard existed, therequirements of this standard applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.10.2</td><td rowspan=1 colspan=1>Replacement: Rated voltage not exceeding 250Vdc or single phase ac. or 6ooV poly-phase ac forME EQUIPMEnT and ME SYSTEMS up to 4kVA</td><td rowspan=1 colspan=1>Internally powered</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Rated voltage not exceeding 600 V for all other MEEQUIPMENT and ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition: The protective measures as described inIEC 60364-4-41 and the NEC.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 70, X-Ray systemsare classified as long time operation (&gt; 5 &#x27;min) ormomentary operation (&lt; 5 sec)</td><td rowspan=1 colspan=1>Not an X-Ray system</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.11</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 70, X-Ray systemsare marked as long time operation or momentaryoperation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.2.22</td><td rowspan=1 colspan=2>New Sub-clause: Colors of medical gas cylinders</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To comply with NFPA 99: Cylinders containingmedical gases and their connection points arecolored in accordance with the requirements ofNFPA 99</td><td rowspan=1 colspan=1>No medical gas cylinders</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.2</td><td rowspan=1 colspan=1>Addition: All FIXED ME EQUIPMENT &amp; PERMANENTLYINSTALLED ME EQUIPMENT are CLASS I ME EQUIPMENT</td><td rowspan=1 colspan=1>Portable equipment</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    727,
                    84,
                    952,
                    122
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    145,
                    335,
                    787,
                    366
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 158,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.7922,
                "bbox": [
                    728,
                    86,
                    951,
                    121
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8397,
                "bbox": [
                    166,
                    131,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9906,
                "bbox": [
                    159,
                    199,
                    1515,
                    2077
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td><td></td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1>8.6.1</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 99, the enclosure ofX-ray ME EQUIPMENT operating over 600 Vac,850Vdc MAIns VOLTAGE, or containing voltages upto 50 V peak and enclosed in protectively earthedenclosure as well as connections to X-ray tubesand other high voltage components that includehigh voltage shielded cables are PROTECTiVELYEARTHED.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>To comply with NFPA 99, non-current carryingconductive parts of X-Ray ME EQUIPMENT likely tobecome energized are PRoTECTiVELY EARTHED</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>8.7.3 d</td><td rowspan=1 colspan=1>EARTH LEAKAGE CURRENT values are not higher thanthe stated values</td><td rowspan=1 colspan=1>No protection earthconnection.</td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>5 mA in NORMAL CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10 mA in SINGLE FAULT CONDITION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>8.11</td><td rowspan=1 colspan=2>Addition prior to the first paragraph:a) To comply with the NEC, add the following requirements to this clause:</td><td rowspan=1 colspan=1></td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition: PERMANENTLY CONNECTED ME EQUIPMENTprovided with field wiring provision in accordancewith NEC</td><td rowspan=1 colspan=1>Portable equipment</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Exception: Fixed and stationary X-ray MEEQUiPMENT supplied from a branch circuit ratedat 30 A or less</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- ME EQUIPMENT that is not strictly portable butobviously is intended to be stationary, may beacceptable if provided with a length of attachedhard service flexible cord - such as Type S, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- the equivalent, for supply connection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Installation of connecting cords between EQuiPMENTparts comply with NEC</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Cable used as external interconnection between units</td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Exposed to abuse: Type SJT, SJTO, SJO, ST,</td><td rowspan=1 colspan=1>No external interconnection</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>SO, STO, or equivalent, or similar multiple-conductor appliance-wiring material,</td><td rowspan=1 colspan=1>cable used</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) Not exposed to abuse: The cable was as in item1) above, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) Type SPT-2, SP-2, or SPE-2, or equivalent or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>|in Type SVr, SVRO, SVE, or equivalent or similarmultiple-conductor appliance wiring material, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    726,
                    82,
                    953,
                    123
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 159,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.62,
                "bbox": [
                    728,
                    86,
                    951,
                    121
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7902,
                "bbox": [
                    166,
                    132,
                    581,
                    168
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9908,
                "bbox": [
                    160,
                    197,
                    1515,
                    1383
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ii) An assembly of insulated wires each with anominal insulation thickness of 0.8 mm (1/32 inch)or more,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Receptacles provided as part of ME EQuiPMENT andME sYsTEMs for use in the patient care areas ofpediatric wards, rooms, or areas are listed tamperresistant or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- employ a listed tamper resistant cover inaccordance with NEC</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Addition at the end of the clause:b) For ME EQUIPMENT provided with NEMAconfiguration non-locking plug types 120 V/15 A,125 V/20 A, 250 V/15 A, 250 V/20 A “HospitalGrade&quot; mains plug is provided and the PowERSUPPLY CORD is marked</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.2</td><td rowspan=1 colspan=1>Addition: The flexible cord is a type acceptable forthe particular application,</td><td rowspan=1 colspan=1>Internally powered</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and it is acceptable for use at a voltage not lessthan the rated voltage of the appliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- and has an ampacity as in NEC, not less than thecurrent rating of the appliance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.11.3.3</td><td rowspan=1 colspan=1>Addition: To comply with NFPA 99, for X-Ray MEEQuiPMENT with an attachment plug, the currentrating on a hospital grade plug is 2X the maximuminput current of the equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.5989,
                "bbox": [
                    690,
                    1526,
                    1022,
                    1560
                ],
                "index": 4
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    726,
                    82,
                    953,
                    123
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    690,
                    1528,
                    1023,
                    1559
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 160,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.6056,
                "bbox": [
                    736,
                    85,
                    961,
                    120
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.9172,
                "bbox": [
                    166,
                    132,
                    575,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.9358,
                "bbox": [
                    192,
                    202,
                    1484,
                    276
                ],
                "index": 3
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.8054,
                "bbox": [
                    141,
                    340,
                    682,
                    420
                ],
                "index": 4
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9831,
                "bbox": [
                    161,
                    449,
                    582,
                    983
                ],
                "index": 5
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9842,
                "bbox": [
                    629,
                    447,
                    1059,
                    973
                ],
                "index": 6
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9853,
                "bbox": [
                    1102,
                    446,
                    1530,
                    976
                ],
                "index": 7
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9846,
                "bbox": [
                    164,
                    1064,
                    591,
                    1607
                ],
                "index": 8
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9847,
                "bbox": [
                    632,
                    1069,
                    1058,
                    1615
                ],
                "index": 9
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.8769,
                "bbox": [
                    1108,
                    1071,
                    1567,
                    1624
                ],
                "index": 10
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.8216,
                "bbox": [
                    689,
                    1893,
                    1025,
                    1927
                ],
                "index": 12
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    575,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    734,
                    81,
                    963,
                    121
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    691,
                    1895,
                    1025,
                    1926
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    193,
                    200,
                    1483,
                    238
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    781,
                    238,
                    896,
                    278
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    144,
                    341,
                    680,
                    375
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    144,
                    384,
                    428,
                    419
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    466,
                    383,
                    610,
                    418
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 161,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8481,
                "bbox": [
                    728,
                    71,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7612,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    171,
                    200,
                    1537,
                    2003
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=2>GENERAL REQUIREMENTS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.1</td><td rowspan=1 colspan=1>Characteristics of supply mains specified in 4.10.2 ofl Part 1 applied, except me equipment or me systemsintended for home healthcare environment compliedwith the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Supply Mains in the home healthcareenvironment did not exceed 110 % or was not below85 % of nominal voltage between any of theconductors of the system or between any of theseconductors and earth (% V)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For me equipment or me systems intended toactively keep alive or resuscitate a patient, SupplyMains in the home healthcare environment did notexceed 110 % or was not below 80 % of nominalvoltage between any of the conductors of the systemor between any of these conductors and earth (% V</td><td rowspan=1 colspan=1>Non-life-supporting meequipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Rated range of nominal voltage did include at least No such supply mains12.4 V to 15.1 V for operation from a 12 V dc supplymains</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Rated range of nominal voltage did include at least See above24.8 V to 30.3 V for operation from a 12 V dc supplymains</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The equipment maintained basic safety andessentiai performance during and following a 30 sdip to 10 V from a 12 V dc supply mains</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The equipment maintained basic safety and See aboveessential performance during and following a 30 sdip to 20 V from a 24 V dc supply mains</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>4.2.1</td><td rowspan=1 colspan=1>Environmental conditions of transport and storage between uses</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me equipment, except stationary equipment, after -20C~+55℃ 15%RHbeing removed from its protective packaging, andsubsequently between uses， operated within itsspecified normal use after transport or storage in thespecified environmental conditions</td><td rowspan=1 colspan=1>~95%RH</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>temperature range:-25 ° C to + 5 ° C</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>temperature range:+5 ° C to +35 ° C at a non-condensing relative humidity up to 90 %</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>temperature range: &gt;35 ° C to 70 ° C at a watervapour pressure up to 50 hPa</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For more restricted range of environmental transportand storage conditions between uses, theenvironmental conditions are specified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Justified in the risk management file</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Marked on the me equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When not practicable, the more restricted range isdisclosed in the instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    727,
                    67,
                    954,
                    108
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 162,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8421,
                "bbox": [
                    728,
                    72,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7866,
                "bbox": [
                    166,
                    132,
                    581,
                    166
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9901,
                "bbox": [
                    170,
                    199,
                    1536,
                    2042
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marked on the carrying case when the Not intended to be transportedinstructions for use indicate the me equipment is or stored in a carrying case intended to be transported or stored in a carryingcase between uses</td><td rowspan=1 colspan=1>between uses</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533),:or 5.3.7 (IS0 7000-0632) of isO 15223-1:2012 usedto mark temperature range</td><td rowspan=1 colspan=1>( ee above</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol 5.3.8 (Is0 7000-2620) of IS0 15223-1:2012 See aboveused to mark humidity range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol 5.3.9 (IS0 7000-2621) of IS0 15223-1:2012 See aboveused to mark atmospheric pressure range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Where me equipment used different marking forconditions of transport and storage between uses,continuous operating conditions and transientoperating conditions, markings accompanied bysupplementary markings except whererespective applicability was obvious</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>4.2.2</td><td rowspan=1 colspan=1>Environmental transport and storage test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Me equipment prepared for transportation or Removal of batteriesstorage according to instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Me equipment exposed to its lowest specified -20°℃environmental transport and storage conditions(temperature-4°C)(°C )     :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For at least 16 h or, ensure me equipment 2hreached thermal stability for at least 2 h</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Then Me equipment exposed to 34 ° C + 4 ° C|34℃, 90%RH, 2hand 90 % - 0% + 6% relative humidity until the testchamber reached equilibrium and held for at least 2hours. The transition from low to high temperaturewas made slowly enough to provide a non-condensing environment.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Me equipment exposed to its highest specified 55℃, 33%RH, 2henvironmental transport and storage conditions, notrequiring a water vapour pressure greater than 50hPa (temperature<eq>0 \\% 0 0 ) ; 1 ^ { \\circ } 0 , \\pm \\% ) ;</eq></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For at least 16 h or, ensured me equipmentreached thermal stability for at least 2 h</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) At the end of this conditioning period, meequipment allowed to return and stabilize at theoperating conditions of normal use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Me equipment evaluated to its specifications and Provide basic safetyensured it provides basic safety and essentialperformance</td><td rowspan=1 colspan=1>andl essential performance</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2.3.1</td><td rowspan=1 colspan=1>Environmental operating conditions - Continuous operating conditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions foruseindicatedenvironmental operating conditions of the meequipment</td><td rowspan=1 colspan=1>permissible 10°℃-40°℃, 15%RH~90%RH,700hPa-1060hPaDescribed in the &quot;Productspecifications”of User&#x27;sManual.</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    727,
                    69,
                    953,
                    107
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 163,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8529,
                "bbox": [
                    728,
                    72,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.839,
                "bbox": [
                    166,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    170,
                    200,
                    1537,
                    1965
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me equipment complied with its specifications andlall requirements of the standard when operated innormal use within temperature + 5 ° C to +40 ° C,</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Relative humidity range of 15 % to 90%, non-condensing, but not requiring a water vapour partialpressure greater than 50 hPa; and</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>An atmospheric pressure range of 700 hPa to 1060hPa</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>ForImore restricted range of environmentaloperating conditions</td><td rowspan=1 colspan=1>10℃-40℃</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- justified in the risk management file;</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-marked on the equipment; or were nor practical inthe instructions for use·</td><td rowspan=1 colspan=1>Described in the“ Productspecifications &quot;   of User&#x27;sManual.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Marked on the carrying case when theinstructions for use indicate the me equipment is a carying caseintended to be operated in a carrying case</td><td rowspan=1 colspan=1>Not intended to be operated in</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol 5.3.5 (ISO 7000-0534), 5.3.6 (ISO 7000-0533),or 5.3.7 (ISO 7000-0632) of isO 15223-1:2012 usedto mark temperature range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol 5.3.8 (ISO 7000-2620) of ISO 15223-1:2012used to mark humidity range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol 5.3.9 (ISO 7000-2621) of ISO 15223-1:2012used to mark atmospheric pressure range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Where me equipment used different marking forconditions of continuous operating conditions andtransient   operating   conditions,    markingsaccompanied by supplementary markings</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Environmental operating conditions test</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Me equipment was set up for operation accordingto intended use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Me equipment exposed to 20 ° C + 4 ° C for at 22°℃ 6hleast 6 h or, ensured me equipment reached thermalstability for at least 2 h, (h)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Me equipment evaluated to its specifications and Provide BS and EPensured it continued to provide basic safety andessential performance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Me equipment evaluated to its specifications and Provide BS and EPensured it continued to provide basic safety andessential performance while at the lowest specifiedatmospheric pressure.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>e) Me equipment evaluated to its specifications and|ensured it continued to provide basic safety andessential performance while at the highest specifiedatmospheric pressure.</td><td rowspan=1 colspan=1>1 Provide BS and EP</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>f) Pressure in chamber relieved</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>g) me equipment cooled to its lowest specified 10C,15%RHenvironmental operating conditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    725,
                    68,
                    954,
                    107
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 164,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8198,
                "bbox": [
                    728,
                    72,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7525,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    170,
                    200,
                    1537,
                    2005
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>h) Me equipment held at lowest specifiedenvironmental operating conditions for at least 6 hor, ensured the me equipment reached thermalstability for at least 2h</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) Me equipment met its specifications and basic Provide BS and EPsafety and essential performance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>j) me equipment warmed to its highest specified 40℃, 95%RHcontinuous environmental operating conditions</td><td rowspan=1 colspan=1>40℃，95%RH</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>k) Me equipment held the conditions of j) for at least 2h6&#x27; h or, ensured the me equipment reached thermalstability for at least 2 h</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>I) Me equipment met its specifications and basic| Provide BS and EPsafety and essential performance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>4.2.3.2</td><td rowspan=1 colspan=1>Environmental shock to transit-operable equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Transit-operable equipment with a stated widerrange of continuous environmental operationconditions maintained basic safety and essentialperformance in the presence of condensation andthermal shock from rapid changes in environmentaltemperature and humidity during intended use whentest in accordance with 4.2.3.2 a)-j)</td><td rowspan=1 colspan=1>No Transit-operable meequipment</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=2>GENERAL REQUIREMENTS FOR TESTING ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>In addition to the requirements of 5.9.2.1 of with IEC 60601-1 standard, accessibilitydetermined as indicated below:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Accessible parts of me equipment identified byinspection and, when necessary, by testing</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When in doubt, an accessible part of me equipmentdetermined by a test with the small finger probe ofFig 1, applied in a bent or straight position asfollows:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>for all positions of the me equipment operating innormal use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>after opening access covers and removal of No such partsparts, including lamps, fuses, and fuse holderswhen:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) the access covers could be opened without the| No access coversuse of a tool, or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>i) the instructions for use instructed a lay operator to See aboveopen the relevant access cover</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>CLASSIFICATION OF ME EQUIPMENT AND ME SYSTEMS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Me equipment intended for home healthcareenvironment classified as follows, except for permanently installed equipment and as required byPart 1, Sub-clause 6.2:</td><td rowspan=1 colspan=1>No permanently installedequipment</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>class Il or internally powered :</td><td rowspan=1 colspan=1>class Il and internally powered</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Not provided with a functional earth terminal</td><td rowspan=1 colspan=1>No functional earth terminal</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– When equipped with applied parts, they are typebfor cf :</td><td rowspan=1 colspan=1>Type BF applied part</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=2> ME EQUIPMENT IDENTIFICATION, MARKING AND DOCUMENTS</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    725,
                    68,
                    954,
                    107
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 165,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8742,
                "bbox": [
                    728,
                    71,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7554,
                "bbox": [
                    166,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    170,
                    200,
                    1536,
                    2053
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.1</td><td rowspan=1 colspan=1>Usability   of  identification,   marking,accompanying documents intended for lay operator Usability test reportor lay responsible organization evaluated by anoperator whose profile included minimum eightyears of education</td><td rowspan=1 colspan=1>and Usability was evaluated in the</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me equipment and me systems intended for home| See abovehealthcare environment are simple to use and do notrequire  referencing  complex  accompanyingdocuments</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>In addition to requirements of 7.2.9 of the general the carryingstandard, the carrying case provided some or all of|the ingress protection against water or particulatematter, The enclosure is marked with the SAFETYSIGN ISO 7010-W001 and “keep dry” or</td><td rowspan=1 colspan=1>casedo notprovided     the     ingressprotection against:water orparticulate matter</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Symbol ISO 15223-1:2012, 5.3.4 (ISO 7000-0626)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A carrying case marked with degree of protection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Carrying case inspected, and tests and criteria ofl7.1.2 and 7.1.3 of Part 1 applied</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1>accompanying documents</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3.1</td><td rowspan=1 colspan=1>accompanying documents indicate the lay operatoror lay responsible organization should contact themanufacturer or manufacturer&#x27;s representative onthe following issues:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Assistance in setting up, using, or maintaining the|me equipment or me system when needed, or</td><td rowspan=1 colspan=1>Described in chapter &quot;MANUFACTUREINFORMATION” of operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– To report unexpected operation or events</td><td rowspan=1 colspan=1>Described in chapter &quot;TROUBLESHOOTING”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>accompanying documents include a postal addressand either a phone number or web address for thelay operator or lay responsible organization tocontact the manufactureror manufacturer&#x27;s|representative</td><td rowspan=1 colspan=1>Described inchapter &quot; MANUFACTUREINFORMATION”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.3.2</td><td rowspan=1 colspan=1>accompanying documents include necessary detailsfor healthcare professional to brief the lay operator orIay rresponsible organization on any knowncontraindication(s) to the use of me equipment or mesystem and any precautions to be taken, includingthe following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Precautions to be taken in the event of changes in|the performance of me equipment or me system</td><td rowspan=1 colspan=1>Described in chapter &quot;MAINTENANCE”of operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Precautions to be taken regarding the exposure of|the me equipment or me system to reasonablyforeseeable environmental conditions</td><td rowspan=1 colspan=1>Described in chapter &quot;NOTICE” of operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Adequate information regarding medicinal Not intended to administersubstances that me equipment is designed to substancesadminister, including any limitations in the choice ofsubstances to be delivered as indicated below:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    727,
                    67,
                    953,
                    108
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 166,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8267,
                "bbox": [
                    728,
                    72,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7844,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    170,
                    199,
                    1537,
                    1955
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Information on any medicinal substances orhuman blood derivatives incorporated into the melequipment or accessories as an integral part; and</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The degree of accuracy claimed for me equipment Describedwith a measuring function</td><td rowspan=1 colspan=1>in    chapter“SPECIFICATIONS”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1>Instructions for use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4.1</td><td rowspan=1 colspan=1>Nature of the hazard, likely consequences that couldoccur if the advice is not followed, and precautions for reducing the risk described in instructions for usecorresponding to each warning and SAFETY SIGN</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The instructions for use address the following issues, as applicable:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Strangulation due to cables and hoses,particularly due to excessive length</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Inhalation or swallowing of small parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Potential allergic reactions to accessible materialsused in the me equipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Contact injuries</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The instructions for use include warnings to theeffect that the following actions could be unsafe asapplicable:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-   Use of accessories, detachable parts, and Describedmaterials not described in the instructions for use|(see 7.9.2.14 of Part 1)</td><td rowspan=1 colspan=1>in    chapter“NOTICE”   ofoperation|guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Interconnection of this equipment to otherequipment not described in the instructions for use(see 16.2 c) indent 9) of Part 1)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- Modification of the equipment</td><td rowspan=1 colspan=1>Described     in    chapter“NOTICE”  of operationguide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– Use of the me equipment outside its carrying case|when some part of the protection required by thisstandard is provided by that carrying case (see 8.3.1and 10.1)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.4.2</td><td rowspan=1 colspan=1>When basic safety or essential performancedependents on the internal electrical power source,the instructions for use describes the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Typical operation time or number of procedures|</td><td rowspan=1 colspan=1>Described in  chapter  “1.BATTERY  LOADING&quot;   ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>– Typical service life of the internal electrical powersource; and    :</td><td rowspan=1 colspan=1> Describedin chapter“1.BATTERY  LOADING&quot;   ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Behaviour of me equipment while therechargeable internal electrical power sourcecharging</td><td rowspan=1 colspan=1>No rechargeable INTERNALELECTRICAL         POWERSOURCE</td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    725,
                    68,
                    954,
                    107
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 167,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8526,
                "bbox": [
                    728,
                    71,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7962,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    170,
                    200,
                    1537,
                    2027
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4.3</td><td rowspan=1 colspan=1>Instructions for use for me equipment intended foruse by a lay operator include easily understooddiagrams, illustrations, or photographs of the fullyassembled and ready-to-operate me equipmentincluding all controls, visual information signals, andindicators provided (see 7.1)</td><td rowspan=1 colspan=1>Described in chapter “SETUPAND               OPERATINGPROCEDURES”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4.4</td><td rowspan=1 colspan=1>Additional requirements for me equipment start-up procedure:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Easily understood diagrams, illustrations, or Described in chapter &quot;sETUPphotographs showing proper connection of thepatient to the me equipment, accessories and otherequipment (see 7.1)</td><td rowspan=1 colspan=1> AND               OPERATINGPROCEDURES&quot;ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>the time from switching“on” until the meequipment is ready for normal use, when it exceeds15 s (see 15.4.4 of Part 1) (s)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-the time required for me equipment to warm fromthe minimum storage temperature between usesuntil it is ready for intended use; and    ：</td><td rowspan=1 colspan=1>Described     in     chapter“MAINTENANCE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-the time required for me equipment to cool from themaximum storage temperature between uses until itis ready for intended use; and</td><td rowspan=1 colspan=1>Described     in     chapter“MAINTENANCE&quot;ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4.5</td><td rowspan=1 colspan=1>Instructions for use for me equipment intended foruse by a lay operator include a description ofgenerally known conditions in the home healthcareenvironment that can unacceptably affect the basicsafety and essential performance of the meequipment</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The steps that can be taken by the lay operator toidentify and resolve the above conditions</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>At least the following issues are also included as applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- The effects of lint, dust, light (including sunlight), Describedetc.</td><td rowspan=1 colspan=1>in     chapter“MAINTENANCE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- A list of known devices or other sources that canpotentially cause interference problems</td><td rowspan=1 colspan=1>Described in chapter   ”NOTICE” of operation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- The effects of degraded sensors and electrodes, orloosened electrodes, that can degrade performanceor cause other problems</td><td rowspan=1 colspan=1>Described    in    chapter“MAINTENANCE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- The effects caused by pets, pests or children</td><td rowspan=1 colspan=1>Described     in     chapter“NOTICE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The instructions for use explain the meaning of the IPclassification marked on the me equipment, and onany carrying case provided with the me equipmentas applicable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.4.6</td><td rowspan=1 colspan=1>Instructions for use include a troubleshooting guidefor use when there are indications of a me equipmentmalfunction during start-up or operation</td><td rowspan=1 colspan=1>Described     in     chapter“TROUBLESHOOTING”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Troubleshooting guide discloses the necessarysteps in the event of an technical alarm condition</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    727,
                    67,
                    954,
                    108
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 168,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8156,
                "bbox": [
                    728,
                    71,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7306,
                "bbox": [
                    166,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    170,
                    199,
                    1537,
                    2031
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4.7</td><td rowspan=1 colspan=1>Instructions for use for me equipment, me systems,parts, and accessories for other than single use thatcan be contaminated by contact with patient, bodyfluids, or expired gases, during intended use,indicate the following:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Frequency of cleaning, cleaning and disinfection,or cleaning and sterilization, as appropriate, for meequipment, me systems, parts, and accessories usedon the same patient including rinsing methods,drying, handling, and storage between uses (see 8.1and 8.2); and</td><td rowspan=1 colspan=1>Described     in     chapter“MAINTENANCE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> It is necessary to clean and disinfect, clean andsterilize the me equipment, me systems, parts, andaccessories for multiple patient use between uses ondifferent patients, including rinsing methods, drying,handling, and storage until re-use (see 8.1 and 8.2), or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me equipment, me systems and accessoriesrequire professional hygienic maintenance prior tore-use and provide contact details for the source oflthese services (see 7.5.2)</td><td rowspan=1 colspan=1>No   professional  hygienicmaintenance is required.</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.4.8</td><td rowspan=1 colspan=1>Instructions for use include:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Expected service life of the me equipment</td><td rowspan=1 colspan=1>Described     in     chapter“MAINTENANCE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>expected service life of parts and accessoriesshipped with the me equipment :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>shelf life of parts and accessories shipped withme equipment when shelf life is less than theexpected service life</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.4.9</td><td rowspan=1 colspan=1>Instructions for use include:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A statement indicating the lay responsibleorganization must contact its local authorities todetermine the proper method of disposal ofpotentially bio hazardous parts and accessories, asapplicable</td><td rowspan=1 colspan=1>Described     in     chapter“MAINTENANCE”ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.4.10</td><td rowspan=1 colspan=1>Instructions for use includes the recommendedplacement of the remote parts of the distributedalarm system, when applicable, to ensure theoperator can be notified at alltimes by an appropriateelement of distributed alarm system within itsspecified range</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.5</td><td rowspan=1 colspan=1>Technical description</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>7.5.1</td><td rowspan=1 colspan=1>The technical description for permanently installed Not class I me equipmentclass Ime equipment includes:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A warning indicating the me equipment See aboveinstallation， including a correct protective earthconnection, must only be carried out by qualifiedservice personnel</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Specifications of the permanently installed See aboveprotective earth conductor</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    727,
                    67,
                    953,
                    108
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 169,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8828,
                "bbox": [
                    728,
                    71,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8946,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9905,
                "bbox": [
                    171,
                    201,
                    1537,
                    1986
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A warning to verify the integrity of the external See aboveprotective earthing system</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A warning to connect and verify that the See above protective earth terminal of the permanently installedme equipment is connected to the external protectiveearthing system</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>7.5.2</td><td rowspan=1 colspan=1>Technical description includes methods for cleaningand disinfection or cleaning and sterilization for me hygienic maintenanceequipment and accessories requiring professionalhygienic maintenance prior to reuse (see 7.4.7):</td><td rowspan=1 colspan=1>Not  requireprofessional</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> Before and after any type of service procedure</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>When the me equipment is transferred to another See abovepatient</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>PROTECTION AGAINST EXCESSIVE TEMPERATURES AND OTHER HAZARDS</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.1</td><td rowspan=1 colspan=1>A lay operator in the home healthcare environment Usability was evaluated in thecan perform the cleaning or cleaning and disinfection Usability test reportprocesses when intended (see 7.4.7)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Usability of each such process pertaining to a layoperator was iinvestigated by theusabilityengineering process</td><td rowspan=1 colspan=1>See usability engineering file</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.2</td><td rowspan=1 colspan=1>A lay operator in the home healthcare environment No sterilizationcan perform the cleaning and sterilization processeswhen intended (see 7.4.7)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Usability of each such process pertaining to a lay See aboveoperator was investigated by the usabilityengineering process</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>8.3</td><td rowspan=1 colspan=2>Additional requirements for ingress of water or particulate matter into me equipmentand me systems</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.3.1</td><td rowspan=1 colspan=1>Transit-operable, handheld, and body-worn me portable me equipmentequipment maintained basic safety and essential performance after undergoing the test of IEC 60529for at least IP 22 :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>All other me equipment maintained basic safety and IP 22essential performance after undergoing the test ofIEC 60529 for at least IP21</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For portable me equipment intended to be used only Not intended to be used onlywhile in a carrying case, IP21 met with the me while in a carrying caseequipment in its the carrying case</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>If some or all of the protection against the ingress of Not intended to be used onlywater or particulate matter is provided bya carrying case, then the ME EQUIPMENT shall betested while inside the carrying case.</td><td rowspan=1 colspan=1>while in a carrying case</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Maintenance of basic safety and essential Provide BS and EPperformance verified</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.3.2</td><td rowspan=1 colspan=1>Enclosures of the non-me equipment parts of the me| Not systemsystems provide the degree of protection againstharmful ingress of water or particulate matterequivalent to equipment complying with theirrespective IEC or ISO safety standards</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    727,
                    67,
                    953,
                    108
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 170,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8877,
                "bbox": [
                    728,
                    71,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8762,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9904,
                "bbox": [
                    171,
                    200,
                    1537,
                    2050
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Tests of IEC 60529:1989 conducted with theSee aboveequipment placed in the least favourable position ofnormal use and the enclosures inspected</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>8.4</td><td rowspan=1 colspan=2>Additional requirements for interruption of the power supply/supply mains to meequipment and me system</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>me equipment or me system with essentialperformance intended to actively keep alive orresuscitate a patient maintained its essentialperformance for a sufficient time or for a sufficientnumber of procedures when loss or failure of supplymains or near depletion internal electrical powersource occurred</td><td rowspan=1 colspan=1>Not  life  supporting  meequipment or me system</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The time or number of procedures remaining allowed See abovealternative life-supporting methods to be employed</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Optionally, an internal electrical power source was See aboveused to maintain essential performance :</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Optionally, independent means were used to provide| See aboveessential performance</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions for use disclose the time or number of See aboveprocedures available following a loss or failure of thesupply mains or near depletion of the internalelectrical power source</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions for use describes the alternative life- See abovesupporting methods to be employed</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The technical description describes methods that See abovecan be employed for longer periods</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>me equipment or me system   with essentialperformance intended to actively keep alive orresuscitate a patient with no internal electrical powersource is equipped with an alarm system thatincludes at least a medium priority alarm conditionindicating power failure :</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>me equipment or me system   with essential See aboveperformance intended to actively keep alive orresuscitate a patient  with an internal electricalpower source is equipped with an automaticswitchover to internal electrical power source</td><td rowspan=1 colspan=1>with essential See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>me equipment or me system  with essential See aboveperformance intended to actively keep alive orresuscitate a patient with an internal electricalpower source is equipped with an alarm system that]includes at least a medium priority technical alarmcondition indicating the internal electrical powersource is nearing insufficient remaining power foroperation</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Technical alarm condition provides sufficient time or See abovesufficient number of procedures for a lay operator toact</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>A technical alarm condition of at least low priorityremained active until the internal electrical powersource returned to a level above the alarm limit oruntil depleted</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    727,
                    67,
                    953,
                    108
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 171,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8805,
                "bbox": [
                    728,
                    71,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8321,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    171,
                    200,
                    1537,
                    2042
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td><td rowspan=2 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>It was not possible to inactivate the visual alarm See abovesignal of this technical alarm condition</td><td rowspan=1 colspan=1>SEEABOVE</td><td rowspan=1 colspan=1>NA</td><td rowspan=3 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Functionaltestsconducted, and themanagement file inspected</td><td rowspan=1 colspan=1>riskSee above</td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1>8.5</td><td rowspan=1 colspan=1>Additional requirements for an internal electrical power source</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>8.5.1</td><td rowspan=1 colspan=1>me equipment provided with a means for the Indicate in the LCDoperator to determine state of the internal electricalpower sourcewhen theis essential for basicsafety or essential performance or to control risksassociated with loss of essential performance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>State of internal electrical power source indicated by:</td><td rowspan=1 colspan=1>See below</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- number of procedures remaining;</td><td rowspan=1 colspan=1>No number of proceduresremaining</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-remaining operating time;</td><td rowspan=1 colspan=1>No remaining operating time</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>-percentage of the remaining operating time orenergy; or</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>.“fuel”gauge</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Instructions described method to determine state of| internal electrical power source</td><td rowspan=1 colspan=1>Described     in     chapter“BATTERY LOADING ANDAC ADAPTER LOADING”ofoperation guide</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1>8.5.2</td><td rowspan=1 colspan=1>Means, other than labelling, provided to prevent risk|of swallowing coin/button cells</td><td rowspan=1 colspan=1>No use swallowing coin/buttoncells</td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Replacement of button cell require use of tool</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1>8.5.3</td><td rowspan=1 colspan=1>Additional requirements for separation of parts</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>For ME EQUIPMENT or ME SYSTEM with anINTERNAL ELECTRICAL POWER SOURCE,simultaneous connection of the ME EQUIPMENT tothe PATiENT and the SUPPLY MAINS is possible,then APPLIED PARTS and parts that are likely tocome into contact with the PATiENT shall have twoMOPP fromthe SUPPLY MAINS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>However, parts which the PATiENT intentionallyhandles as the intended OPERATOR accordingto 7.9.2.1 of IEC 60601-1:2005 and IEC 60601-1:2005/AMD1:2012 + IEC 60601-1:2005/AMD2:2020 (e.g. touch keys， ENCLOSURE)while the ME EQUlPMENT is not being usedfor its intended medical function may be insulatedwith two MOOP from SUPPLY MAINS.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td></td></tr><tr><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=2>ACCURACY OF CONTROLS AND INSTRUMENTS AND PROTECTION AGAINSTHAZARDOUS OUTPUTS</td><td rowspan=1 colspan=1>P</td><td></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>The risks associated with usability in the home healthcare environment for operatorprofiles including a lay operator when performing the usability engineering processinclude at least the following considerations:</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>- changes of controls</td><td rowspan=1 colspan=1>Usability was evaluated in theUsability test report</td><td rowspan=1 colspan=1>P</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>unexpected movement</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>potential for misconnection</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td><td rowspan=1 colspan=1>(cid:1)</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    727,
                    67,
                    953,
                    108
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 172,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8649,
                "bbox": [
                    728,
                    71,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8775,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    170,
                    200,
                    1537,
                    2067
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> potential for improper operation, or unsafe use</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>potential for confusion as to current operationalmode</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> change in the transfer of energy or substance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>· exposure to environmental conditions specified inthis standard</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>exposure to biological materials, and</td><td rowspan=1 colspan=1>No biological materials</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1> small parts being inhaled or swallowed</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Particular emphasis placed on the limited training ofa lay operator with respect to the ability to interveneand maintain basic safety and essential performance.</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>The manufacturer&#x27; s usability engineering processincluded the least capable intended lay operator orlay responsible organization</td><td rowspan=1 colspan=1>Usability was evaluated in the Usability test report</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Usability engineering file inspected for compliance :</td><td rowspan=1 colspan=1>Usability test report</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=2>CONSTRUCTION OF ME EQUIPMENT</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>10.1</td><td rowspan=1 colspan=1>Additional requirements for mechanical strength</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>10.1.1</td><td rowspan=1 colspan=1>Additions to Table 28 Mechanical strength test of thebase standard, conducted as indicated in Table 1,Mechanical strength test applicability， non-transit-operable, and Table 2, Mechanical strength testapplicability, transit-operable</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>10.1.2</td><td rowspan=1 colspan=1>Me equipment, its parts, and mounting accessories,intended for non-transit-operable use displayedadequate mechanical strength when subjected tomechanical stress caused by normal use, includingpushing, impact, dropping and rough handling (not]applicable to fixed and stationary me equipment)</td><td rowspan=1 colspan=1>See Appended Table 10.1.2</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Me equipment maintained basic safety and essential performance after mechanicaltests</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operator-re-settable protective devices that can bereset without the use of a tool were, optionally, resetprior to the evaluation of basic safety and essentialperformance</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Shock tests conducted in accordance with IEC| See Appended Table 10.1.2a60068-2-27:2008 :</td><td rowspan=1 colspan=1>See Appended Table 10.1.2a</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Broad-band random vibration tests conducted in See Appended Table 10.1.2baccordance with IEC 60068-2-64:2008, using thefollowing conditions</td><td rowspan=1 colspan=1>Se Append able 126</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>10.1.3</td><td rowspan=1 colspan=1>Me equipment, parts, and mounting accessories for Not transit-operable equipmenttransit-operable use displayed adequate mechanicalstrength when subjected to pushing, impact,dropping, rough handling, and rigorous conditions ofpatient movement in normal use as well astransportation by trolleys, carts, road vehicles, trains,ships, and aircraft</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me equipment maintained basic safety and essential See aboveperformance after the following tests:</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>a) Shock tests conducted on other than hand-heldme equipment, parts, and mounting accessories inaccordance with IEC 60068-2-27:2008</td><td rowspan=1 colspan=1>| See above</td><td rowspan=1 colspan=1>NA</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    728,
                    69,
                    953,
                    107
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 173,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8803,
                "bbox": [
                    728,
                    72,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.8516,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9893,
                "bbox": [
                    172,
                    199,
                    1536,
                    1849
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Test type: Type 1     :</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) Test type: Type 2     :</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>b) Shock tests conducted on hand-held me See aboveequipment, parts, and mounting accessories inaccordance with IEC 60068-2-27:2008</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1) Test type: Type 1     :</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>2) Test type: Type 2     :</td><td rowspan=1 colspan=1>See above</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>c) Broad-band random vibration test conducted on|me equipment, parts, and mounting accessories inaccordance with IEC 60068-2-64:2008</td><td rowspan=1 colspan=1>1 See above</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>d) Free fall tests conducted on portable and mobile See above me equipment, parts, and mounting accessories perIEC 60068-2-31:2008, using procedure 1 :</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Basic safetyand essential performance wereSee abovemaintained</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>10.2</td><td rowspan=1 colspan=1>Controls of me equipment intended for use by a lay No controlsoperatory that can affect basic safety or essentialperformanceprotectedfrom accidental  ordunauthorized changes or adjustments</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Operator-adjustable controls used for calibration See aboveinclude a means to prevent unintentional changesfrom the intended position</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>PROTECTION AGAINST STRANGULATION OR ASPHYXIATION</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Means provided to control the risk of strangulationand asphyxiation of the patient and others to anacceptable level</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Equipment and risk management file inspected</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=2>ADDITIONAL REQUIREMENTS FOR ELECTROMAGNETIC EMISSIONS OF MEEQUIPMENT AND ME SYSTEMS</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Me equipment and me systems intended for home Describedhealthcare environment are Class B according toCISPR 11:2009 :</td><td rowspan=1 colspan=1>in     chapter“       ELECTROMAGNETICCOMPATIBILITYINFORMATION” ofoperation guide</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td></td><td></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=2>ADDITIONAL REQUIREMENTS FOR ALARM SYSTEMS OF ME EQUIPMENT AND MESYSTEMS</td><td rowspan=1 colspan=1>N/E</td></tr><tr><td rowspan=1 colspan=1>13.1</td><td rowspan=1 colspan=1>Each high priority and medium priority alarmcondition causes generation of auditory alarmsignals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012, except when equipment isconnected to a distributed alarm system intended forconfirmed deliver of alarm conditions including thegeneration of auditory alarm signals per IEC 60601-1-8:2006 and IEC 60601-1-8:2006/AMD1:2012     :</td><td rowspan=1 colspan=1>See attached IEC 60601-1-8Report</td><td rowspan=1 colspan=1>NE</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    725,
                    68,
                    954,
                    107
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 174,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8019,
                "bbox": [
                    728,
                    72,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 22,
                "label": "text",
                "score": 0.7071,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9845,
                "bbox": [
                    174,
                    199,
                    1535,
                    594
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=1>13.2</td><td rowspan=1 colspan=1>For me equipment and me systems intended to See attached IEC 60601-1-8actively keep alive or resuscitate a patient, reducing Reportthe auditory alarm signal volume t below audiblelevels resulted in the following was not possible,except when the alarm system was connected to adistributed alarm system that included generation ofauditory alarm signals per IEC 60601-1-8:2006 andIEC 60601-1-8:2006/AMD1:2012</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>NE</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9768,
                "bbox": [
                    168,
                    626,
                    1541,
                    1229
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>Clauseofiso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: No more restricted range</td></tr><tr><td rowspan=1 colspan=1>4.2.3.1</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Environmental operating conditions - Continuous operatingconditions</td><td rowspan=1 colspan=1>N/A</td></tr><tr><td rowspan=1 colspan=1>Clauseof_iso14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: No more restricted range</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9902,
                "bbox": [
                    170,
                    1295,
                    1538,
                    2072
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>7.4.1</td><td rowspan=1 colspan=2>RM RESULTS TABLE: Additional requirements for warning and safety notices</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>All hazards associated withdevice  have  beenidentified.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>All hazards associated withthe device have beenidentified.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardoussituation are estimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>The risk acceptability foreach hazardoussituation has been estimatedand documented</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Solutions for reduction of theunacceptable riskto acceptable levels, whererequired, have beenimplemented, taking intoaccount the availableoptions and their priority.</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    725,
                    68,
                    954,
                    107
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 175,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8977,
                "bbox": [
                    728,
                    71,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7346,
                "bbox": [
                    166,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9771,
                "bbox": [
                    174,
                    199,
                    1535,
                    304
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9897,
                "bbox": [
                    170,
                    396,
                    1538,
                    1064
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>7.4.5</td><td rowspan=1 colspan=2>RM RESULTs TABLE: : Additional requirements for operating instructions</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref.inlRMF(Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>All hazards associated withthe device have  beenidentified.</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Risks of each hazardoussituation are estimated</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>The risk acceptability foreach hazardous situationhasbeen estimated anddocumented</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1>Risk Assessment Report DN: PT9L-FXPJ01 V1.0</td><td rowspan=1 colspan=1>Solutions for reduction of theunacceptable    risk   toacceptable levels,whererequired,     have    beenimplemented, takingintoaccount the available optionsand their priority.</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9892,
                "bbox": [
                    170,
                    1130,
                    1539,
                    1719
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>8.4</td><td rowspan=1 colspan=2>RM RESULTs TABLE: Additional requirements for interruption of power supply /supply mains to ME Equipment and ME Systems</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1>Document Ref. in RMF (Document No. &amp;paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>5.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>7.7</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information: Not life supporting me equipment or me system</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9887,
                "bbox": [
                    166,
                    1782,
                    1541,
                    2065
                ],
                "index": 6,
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.2a</td><td rowspan=1 colspan=2>TABLE: Shock test (IEC 60068-2-27:2008), using the following conditions*:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Peak acceleration       :</td><td rowspan=1 colspan=2>150 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Duration</td><td rowspan=1 colspan=2>11 ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Pulse shape    </td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>Number of shocks</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    727,
                    67,
                    953,
                    108
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 176,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8368,
                "bbox": [
                    728,
                    72,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.6097,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.899,
                "bbox": [
                    170,
                    195,
                    1539,
                    718
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>DirectionApplied</td><td rowspan=1 colspan=1>Shock Axis Shock Applied</td><td rowspan=1 colspan=2>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=2>Remarks</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>-</td><td rowspan=1 colspan=1>Y</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>+</td><td rowspan=1 colspan=1>z</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=2>[T</td><td rowspan=1 colspan=1>z</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=2>P</td></tr><tr><td rowspan=1 colspan=7>Supplementary information:*(NOTE 1 This represents Class 7M1 as described in IEC TR 60721-4-7:2001 [6])</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9903,
                "bbox": [
                    171,
                    785,
                    1537,
                    1504
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.2b</td><td rowspan=1 colspan=4>TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) using the followingconditions*:</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration        :</td><td rowspan=1 colspan=2>30 min per perpendicular axis (3 total)</td></tr><tr><td rowspan=1 colspan=2>Perpendicular axis subjected Accelerationto&#x27;broad-band   randomamplitudevibration test</td><td rowspan=1 colspan=1>randomamplitude</td><td rowspan=1 colspan=2>Basic safety and essential performancemaintained? Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>x</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Y</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>Z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr><tr><td rowspan=1 colspan=2>z</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2>Yes</td><td rowspan=1 colspan=1>P</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    725,
                    68,
                    954,
                    107
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 177,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8774,
                "bbox": [
                    728,
                    72,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7854,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9743,
                "bbox": [
                    173,
                    200,
                    1543,
                    1273
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=10>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=4>Requirement + Test</td><td rowspan=1 colspan=3>Result - Remark</td><td rowspan=1 colspan=2>Verdict</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td></td><td></td><td></td><td></td><td></td><td></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>10.1.3a1</td><td rowspan=1 colspan=7>TABLE: Shock test (IEC 60068-2-27:2008) for other than hand-held equipment, parts, N/Aand mounting accessories under the following conditions (Test Type 1):</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Peak acceleration       :</td><td rowspan=1 colspan=4>150 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Duration        :</td><td rowspan=1 colspan=4>11ms</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Pulse shape</td><td rowspan=1 colspan=4>half-sine</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=4>Number of shocks      </td><td rowspan=1 colspan=4>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=3>Direction Shock Applied</td><td rowspan=1 colspan=1>AxisApplied</td><td rowspan=1 colspan=3>ShockBasicsafety  and  essentialperformance maintained? Yes/No</td><td rowspan=1 colspan=3>Remarks</td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=3></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3></td><td rowspan=1 colspan=3></td></tr><tr><td rowspan=1 colspan=10>Supplementary information: * (NOTE 3 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001 [6])</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.961,
                "bbox": [
                    175,
                    1307,
                    1532,
                    2069
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.3a2</td><td rowspan=1 colspan=5>TABLE: Shock test (IEC 60068-2-27:2008) on other than hand-held me equipment, N/Aparts, and mounting accessories under the following conditions (Test Type 2):</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Peak acceleration</td><td rowspan=1 colspan=2>300 m/s2 (15 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration</td><td rowspan=1 colspan=2>6ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Pulse shape    ：</td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Number of shocks      :</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=2>Direction        ShockApplied</td><td rowspan=1 colspan=1>Axis        ShockBasicApplied</td><td rowspan=1 colspan=2>ShockBasicsafety  and  essentialperformance maintained? Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    725,
                    68,
                    954,
                    107
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 178,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8421,
                "bbox": [
                    728,
                    71,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7677,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.6973,
                "bbox": [
                    175,
                    199,
                    1533,
                    478
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9764,
                "bbox": [
                    187,
                    507,
                    1520,
                    1345
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.3b1</td><td rowspan=1 colspan=3>TABLE: Shock test (IEC 60068-2-27:2008) on hand-held me equipment parts, and N/Amounting accessories using the following conditions (Test Type 1):</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Peak acceleration       </td><td rowspan=1 colspan=2>300 m/s2 (30 g)</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Duration        :</td><td rowspan=1 colspan=2>11ms</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Pulse shape    :</td><td rowspan=1 colspan=2>half-sine</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>Number of shocks      :</td><td rowspan=1 colspan=2>3 shocks per direction per axis (18 total)</td></tr><tr><td rowspan=1 colspan=2>Direction ShockApplied</td><td rowspan=1 colspan=1>Axis Shock Applied</td><td rowspan=1 colspan=1>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=5>Supplementary information:*(NOTE 4 This represents Class 7M3 as described in IEC/TR 60721-4-7:2001. (Test Type 1)</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9452,
                "bbox": [
                    187,
                    1372,
                    1521,
                    2065
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.3c</td><td rowspan=1 colspan=5>TABLE: Broad-band random vibration test (IEC 60068-2-64:2008) on me equipment, N/Aparts, and mounting accessories using the following conditions*:&quot;</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>10 Hz to 100 Hz: 1,0 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>100 Hz to 200 Hz: - 3 db per octave</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=3>Acceleration amplitude :</td><td rowspan=1 colspan=2>200 Hz to 2 000 Hz: 0,5 (m/s2)2/Hz</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=3>Duration        :</td><td rowspan=1 colspan=2>30 min per perpendicular axis (3 total)</td></tr><tr><td rowspan=1 colspan=2>Perpendicular       axissubjected to broad-bandrandom vibration test</td><td rowspan=1 colspan=1>Accelerationamplitude</td><td rowspan=1 colspan=2>Basic safety and essentialperformance maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>1</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>2</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    727,
                    67,
                    953,
                    108
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 179,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 16,
                "label": "number",
                "score": 0.8671,
                "bbox": [
                    728,
                    72,
                    951,
                    106
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.7506,
                "bbox": [
                    167,
                    132,
                    581,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.8526,
                "bbox": [
                    177,
                    200,
                    1532,
                    443
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=7>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=3>Requirement + Test</td><td rowspan=1 colspan=2>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:*(NOTE 5 This represents Class 7M1 and 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9805,
                "bbox": [
                    185,
                    470,
                    1520,
                    1289
                ],
                "index": 4,
                "html": "<table><tr><td rowspan=1 colspan=1>10.1.3d</td><td rowspan=1 colspan=6>TABLE: Free fal test (IEC 60068-2-31:2008), using procedure 1, on portable and mobile N/Ame equipment, parts, and mounting accessories (with carrying case if intended),under the following conditions*:</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=4>Fall height for mass ≤ 1 kg     </td><td rowspan=1 colspan=2>0,25m</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=4>Fall height for mass &gt; 1 kg and ≤ 10 Kg :</td><td rowspan=1 colspan=2>0,1m</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=4>Fall height for mass &gt; 10 kg and ≤ 50 Kg:</td><td rowspan=1 colspan=2>0,05m</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=4>Fall height for mass &gt; 50 kg     :</td><td rowspan=1 colspan=2>0,01m</td></tr><tr><td rowspan=1 colspan=2>Specifiedaltitude (m)</td><td rowspan=1 colspan=1>Mass(Kg)</td><td rowspan=1 colspan=1>Fall No.</td><td rowspan=1 colspan=2>basic safetyand essentialperformance    maintained?Yes/No</td><td rowspan=1 colspan=1>Remarks</td></tr><tr><td rowspan=1 colspan=2>0,25</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,25</td><td rowspan=1 colspan=1>≤1</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,1</td><td rowspan=1 colspan=1>&gt;18≤10</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,1</td><td rowspan=1 colspan=1>&gt;1&amp;≤10</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,05</td><td rowspan=1 colspan=1>&gt;10&amp;≤50</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,05</td><td rowspan=1 colspan=1>&gt;10&amp;≤50</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1>[</td></tr><tr><td rowspan=1 colspan=2>0,01</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=2>0,01</td><td rowspan=1 colspan=1>&gt;50</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=2></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=7>Supplementary information:(*NOTE 6 This represents Class 7M2 as described in IEC/TR 60721-4-7:2001)</td></tr></table>"
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9893,
                "bbox": [
                    172,
                    1320,
                    1535,
                    1841
                ],
                "index": 5,
                "html": "<table><tr><td rowspan=1 colspan=1>11.0</td><td rowspan=1 colspan=2>RM RESULTS TABLE: PROTECTION AGAINST STRANGULATION AND ASPHYXIATION</td><td rowspan=1 colspan=1>NIA</td></tr><tr><td rowspan=1 colspan=1>Clause ofISO14971</td><td rowspan=1 colspan=1> Document Ref. in RMF (Document No. &amp; paragraph)</td><td rowspan=1 colspan=1>Result - Remarks</td><td rowspan=1 colspan=1>Verdict</td></tr><tr><td rowspan=1 colspan=1>4.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>4.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>[</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.2</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.3</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.4</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.5</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>6.6</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=4>Supplementary information:</td></tr></table>"
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    726,
                    67,
                    954,
                    108
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 180,
            "width": 1646,
            "height": 2331
        }
    },
    {
        "layout_dets": [
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.6255,
                "bbox": [
                    727,
                    71,
                    952,
                    107
                ],
                "index": 1
            },
            {
                "cls_id": 12,
                "label": "header",
                "score": 0.6809,
                "bbox": [
                    166,
                    131,
                    582,
                    167
                ],
                "index": 2
            },
            {
                "cls_id": 21,
                "label": "table",
                "score": 0.9667,
                "bbox": [
                    174,
                    198,
                    1534,
                    305
                ],
                "index": 3,
                "html": "<table><tr><td rowspan=1 colspan=4>IEC 60601-1-11:2015 + A1:2020/EN 60601-1-11:2015 + A1:2021</td></tr><tr><td rowspan=1 colspan=1>Clause</td><td rowspan=1 colspan=1>Requirement + Test</td><td rowspan=1 colspan=1>Result - Remark</td><td rowspan=1 colspan=1>Verdict</td></tr></table>"
            },
            {
                "cls_id": 17,
                "label": "paragraph_title",
                "score": 0.5509,
                "bbox": [
                    141,
                    367,
                    681,
                    404
                ],
                "index": 4
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9842,
                "bbox": [
                    166,
                    495,
                    600,
                    1122
                ],
                "index": 5
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9844,
                "bbox": [
                    637,
                    492,
                    1063,
                    1123
                ],
                "index": 6
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.986,
                "bbox": [
                    1124,
                    488,
                    1557,
                    1116
                ],
                "index": 7
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9845,
                "bbox": [
                    170,
                    1183,
                    605,
                    1756
                ],
                "index": 8
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9824,
                "bbox": [
                    640,
                    1184,
                    1063,
                    1770
                ],
                "index": 9
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.6155,
                "bbox": [
                    689,
                    1909,
                    1024,
                    1944
                ],
                "index": 10
            },
            {
                "cls_id": 24,
                "label": "vision_footnote",
                "score": 0.7484,
                "bbox": [
                    708,
                    1981,
                    1006,
                    2016
                ],
                "index": 11
            },
            {
                "cls_id": 14,
                "label": "image",
                "score": 0.9646,
                "bbox": [
                    1122,
                    1198,
                    1581,
                    1752
                ],
                "index": 12
            },
            {
                "label": "ocr_text",
                "bbox": [
                    168,
                    132,
                    581,
                    165
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    144,
                    368,
                    681,
                    403
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    726,
                    67,
                    955,
                    107
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    690,
                    1909,
                    1025,
                    1943
                ],
                "score": 1.0,
                "text": ""
            },
            {
                "label": "ocr_text",
                "bbox": [
                    796,
                    1983,
                    918,
                    2015
                ],
                "score": 1.0,
                "text": ""
            }
        ],
        "page_info": {
            "page_no": 181,
            "width": 1646,
            "height": 2331
        }
    }
]