[
    [
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table>\n  <tr>\n    <th colspan=\"22\"><p>                PT9L红外体温计失效模式及后果分析（过程FMEA）                <strong>KQR-7.5.1-04-01/A1</strong><strong> </strong></p></th>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>                                                         </p></td>\n    <td colspan=\"4\"><p>FMEA编号：PF-PT9L-01</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"6\"><p>版本：1.0</p></td>\n    <td><p></p></td>\n    <td colspan=\"6\"><p>修订日期：2024-6-20</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>                                                         </p></td>\n    <td colspan=\"4\"><p>项目名称：PT9L过程分析 </p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"6\"><p>过程责任部门：工程部</p></td>\n    <td><p></p></td>\n    <td colspan=\"5\"><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>                                                         </p></td>\n    <td colspan=\"4\"><p>预定完成日期：2024.6.20</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"6\"><p>小组成员：孟兆君、崔国明、肖桂国、张勋</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>                                                         </p></td>\n    <td colspan=\"4\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"6\"><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"5\"><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>过程</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>要求</p></td>\n    <td rowspan=\"2\"><p>潜在的失效模式</p></td>\n    <td colspan=\"2\"><p>潜在的失效后果</p></td>\n    <td rowspan=\"2\"><p><a>严重度S</a></p></td>\n    <td colspan=\"4\"><p>现行过程</p></td>\n    <td rowspan=\"2\"><p>风险顺序RPN=S*O*D</p></td>\n    <td rowspan=\"2\"><p>现行过程评价</p></td>\n    <td rowspan=\"2\"><p>建议措施</p></td>\n    <td rowspan=\"2\"><p>责任人及目标完成日期</p></td>\n    <td colspan=\"6\"><p>措施结果</p></td>\n    <td rowspan=\"2\"><p>备注</p></td>\n  </tr>\n  <tr>\n    <td><p>顾客</p></td>\n    <td><p>对顾客的影响</p></td>\n    <td><p>潜在的失效起因/机理</p></td>\n    <td><p><a>频度数O</a></p></td>\n    <td><p>现行工艺控制</p></td>\n    <td><p><a>不易探测度D</a></p></td>\n    <td colspan=\"2\"><p>采取措施</p></td>\n    <td><p>严重度S</p></td>\n    <td><p>频度O</p></td>\n    <td><p>不易探测度D</p></td>\n    <td><p>风险顺序RPN=S*O*D</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>放基板</p></td>\n    <td colspan=\"2\"><p>PCB版次物料编码符合BOM要求</p></td>\n    <td><p>PCB版次物料编码与BOM要求不一致</p></td>\n    <td><p>B</p></td>\n    <td><p>影响邦定</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>2</p></td>\n    <td><p>首件确认</p></td>\n    <td><p>4</p></td>\n    <td><p>56</p></td>\n    <td rowspan=\"4\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>接触PCB和元器件时，须佩戴防静电手套</p></td>\n    <td><p>接触PCB和元器件时，未佩戴防静电手套</p></td>\n    <td><p>B</p></td>\n    <td><p>元器件被静电损坏</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>1</p></td>\n    <td><p>产前培训</p></td>\n    <td><p>2</p></td>\n    <td><p>10</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>PCB位置放置正确</p></td>\n    <td><p>PCB位置放置不正确</p></td>\n    <td><p>B</p></td>\n    <td><p>影响擦板</p></td>\n    <td><p>2</p></td>\n    <td><p>人为操作因素\n工装设备因素</p></td>\n    <td><p>2</p></td>\n    <td><p>产前培训；\n后道工序控制</p></td>\n    <td><p>1</p></td>\n    <td><p>4</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>PCB和元器件无破损缺失</p></td>\n    <td><p>PCB或元器件破损缺失</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素\n物料运输轨道设置不合理</p></td>\n    <td><p>2</p></td>\n    <td><p>1、产前培训；\n2、后道工序控制\n3、工装设备使用前点检、定期维护；</p></td>\n    <td><p>2</p></td>\n    <td><p>20</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>喷码</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>喷码文字清晰、可识别；编码原则符合工艺要求</p></td>\n    <td><p>编码原则不符合工艺要求</p></td>\n    <td><p>B</p></td>\n    <td><p>无法溯源\n机芯混淆</p></td>\n    <td><p>4</p></td>\n    <td><p>人为操作因素                </p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"2\"><p></p></td>\n    <td><p>7</p></td>\n    <td><p>56</p></td>\n    <td rowspan=\"2\"><p>风险可控</p></td>\n    <td rowspan=\"2\"><p>设备进行IQ/OQ/PQ进行验证，能够连续地产出符合预定要求的结果或产品</p></td>\n    <td rowspan=\"2\"><p>工艺工程师/详见IQ/OQ/PO完成日期</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>细化各型号喷码参数，由工程师/技术员设置</p></td>\n    <td><p>4</p></td>\n    <td><p>1</p></td>\n    <td><p>7</p></td>\n    <td><p>28</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>文字不清、无法识别</p></td>\n    <td><p>B</p></td>\n    <td><p>无法溯源\n机芯混淆</p></td>\n    <td><p>1</p></td>\n    <td><p>人为操作因素              工装设备因素</p></td>\n    <td><p>4</p></td>\n    <td><p>7</p></td>\n    <td><p>28</p></td>\n    <td><p>1</p></td>\n    <td><p>2</p></td>\n    <td><p>7</p></td>\n    <td><p>14</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>分板</p></td>\n    <td colspan=\"2\"><p>接触PCB和元器件时，须佩戴防静电手套，静电手腕带</p></td>\n    <td><p>接触PCB和元器件时，未佩戴防静电手套，静电手腕带</p></td>\n    <td><p>B</p></td>\n    <td><p>元器件被静电损坏</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>1</p></td>\n    <td><p>产前培训</p></td>\n    <td><p>2</p></td>\n    <td><p>10</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>PCB和元器件无破损缺失</p></td>\n    <td><p>PCB或元器件破损缺失</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素\n工装设备因素</p></td>\n    <td><p>2</p></td>\n    <td><p>产前培训\n首件确认\n后道工序控制</p></td>\n    <td><p>2</p></td>\n    <td><p>20</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>程序写入</p></td>\n    <td rowspan=\"4\" colspan=\"2\"><p>程序烧写正确、完整</p></td>\n    <td><p>1.程序烧写不正确</p></td>\n    <td><p>B</p></td>\n    <td><p>性能测试不良</p></td>\n    <td><p>6</p></td>\n    <td><p>1.程序导入错误、不完整\n2.人为操作因素错误\n3.工装设备因素</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"4\"><p>1.建立程序导入作业文件；             2.产前培训 ；\n3.工装设备使用前点检、定期维护\n5.首件确认\n6.后工序确认</p></td>\n    <td><p>4</p></td>\n    <td><p>48</p></td>\n    <td rowspan=\"4\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>2.程序烧写不完整</p></td>\n    <td><p>B</p></td>\n    <td><p>无法进行测试</p></td>\n    <td><p>7</p></td>\n    <td><p>1.程序导入错误、不完整\n2.工装设备因素</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>56</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>3.程序无法写入            </p></td>\n    <td><p>B</p></td>\n    <td><p>无法进行测试</p></td>\n    <td><p>7</p></td>\n    <td><p>1.程序导入错误、不完整\n2.工装设备因素\n3.元器件不良  </p></td>\n    <td><p>2</p></td>\n    <td><p>1</p></td>\n    <td><p>14</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>4.无程序</p></td>\n    <td><p>B</p></td>\n    <td><p>无法进行测试</p></td>\n    <td><p>7</p></td>\n    <td><p>1.人为漏写\n2.工装设备因素</p></td>\n    <td><p>2</p></td>\n    <td><p>1</p></td>\n    <td><p>14</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>邦定检测</p></td>\n    <td colspan=\"2\"><p>工装LED等显示正确</p></td>\n    <td><p>工装LED灯不亮</p></td>\n    <td><p>B</p></td>\n    <td><p>测量不准确</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素                元器件不良</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"2\"><p>1.工装设备使用前点检、定期维护；              2.产前培训；           3.首件确认+全检          4.整机组装工序全检测试</p></td>\n    <td><p>4</p></td>\n    <td><p>56</p></td>\n    <td rowspan=\"2\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>休眠电流：0.00mA ≤ I ≤ 0.050mA\n</p></td>\n    <td><p>休眠电流超标</p></td>\n    <td><p>B</p></td>\n    <td><p>电池耗电快</p></td>\n    <td><p>4</p></td>\n    <td><p>工装设备因素\n元器件不良</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>装盘</p></td>\n    <td colspan=\"2\"><p>PCB外观完好、无损伤、无堆叠</p></td>\n    <td><p>PCB损坏</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>1</p></td>\n    <td><p>1.产前培训；\n2.首件确认\n3.整机组装工序全检测试</p></td>\n    <td><p>4</p></td>\n    <td><p>28</p></td>\n    <td><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>探头传感器剪脚</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>剪脚后高度平整且符合要求，不可损坏管脚</p></td>\n    <td><p>PIN脚高影响装配</p></td>\n    <td><p>B</p></td>\n    <td><p>装配干涉 </p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训；        2.剪钳控制方式(至少每六个月更换一次）           \n3.首件确认         4.后工序性能全检\n5.目视全检</p></td>\n    <td><p>4</p></td>\n    <td><p>60</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>PIN脚矮，损伤焊点</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良 </p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>60</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>元器件损坏</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良 </p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>装探头</p></td>\n    <td colspan=\"2\"><p>传感器凸点完全剪掉</p></td>\n    <td><p>未完全剪掉</p></td>\n    <td><p>B</p></td>\n    <td><p>影响装配\n后工序装配过程导致镜片碎裂</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素               </p></td>\n    <td><p>3</p></td>\n    <td><p>1.产前培训；      \n2.首件确认；\n3.后工序性能全检</p></td>\n    <td><p>8</p></td>\n    <td><p>168</p></td>\n    <td rowspan=\"2\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>镜片无损伤、脏污、异物、划伤</p></td>\n    <td><p>镜片损伤、脏污、异物、划伤</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良\n影响温度测试精度</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素               </p></td>\n    <td><p>3</p></td>\n    <td><p>1.产前培训；      \n2.首件确认；\n3.后工序性能全检</p></td>\n    <td><p>8</p></td>\n    <td><p>168</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>探头铆压</p></td>\n    <td colspan=\"2\"><p>压合后高度：14.1±0.1mm；</p></td>\n    <td><p>高度超差</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良\n影响温度测试精度</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素                工装设备因素</p></td>\n    <td><p>3</p></td>\n    <td><p>1.工装设备使用前点检、定期维护；              2.产前培训；           3.首件确认          4.后工序性能全检</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>压合后传感器、散热套无松动现象；</p></td>\n    <td><p>传感器、散热套松动现象；</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良\n影响温度测试精度</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素                工装设备因素</p></td>\n    <td><p>3</p></td>\n    <td><p>1.工装设备使用前点检、定期维护；              2.产前培训；           3.首件确认          4.后工序性能全检</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>传感器腿无粘连，弯曲</p></td>\n    <td><p>粘连、弯曲</p></td>\n    <td><p>B</p></td>\n    <td><p>影响后工序组装</p></td>\n    <td><p>4</p></td>\n    <td><p>人为操作因素               </p></td>\n    <td><p>3</p></td>\n    <td><p>1.产前培训；      \n2.首件确认；</p></td>\n    <td><p>4</p></td>\n    <td><p>48</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>探头打导热硅脂</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>硅脂净重≥0.02克</p></td>\n    <td><p>硅脂多，溢出到散热金属套内壁</p></td>\n    <td><p>B</p></td>\n    <td><p>产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素                工装设备因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"4\"><p>1.产前培训；\n2.专用工装.使用前点检.进行定期维护保养 ；          \n3.首件确认；\n4.后工序性能全检</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>硅脂少</p></td>\n    <td><p>B</p></td>\n    <td><p>产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素                工装设备因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>点硅脂位置正确</p></td>\n    <td><p>点硅胶位置错误</p></td>\n    <td><p>B</p></td>\n    <td><p>产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素                工装设备因素</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>56</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>硅脂在有效期内</p></td>\n    <td><p>硅脂过效期</p></td>\n    <td><p>B</p></td>\n    <td><p>产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素\n物料因素</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>56</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>插探头到PCB</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>1、传感器标识金色腿必须插入传感器板标识“4”孔内。\n2、传感器板平贴探头</p></td>\n    <td><p>金腿没有插入“4”孔</p></td>\n    <td><p>B</p></td>\n    <td><p>产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素               </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"2\"><p>1.产前培训；\n2.首件确认；\n3.后工序性能全检</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td rowspan=\"2\"><p>风险可控</p></td>\n    <td rowspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>PCB紧贴压块两者之间无缝隙</p></td>\n    <td><p>B</p></td>\n    <td><p>产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素              </p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>探头PCB焊传感器</p></td>\n    <td colspan=\"2\"><p>焊接位置正确</p></td>\n    <td><p>焊接位置错误</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良 </p></td>\n    <td><p>6</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"2\"><p>1.产前培训；\n2.工装设备使用前点检、定期维护          3.首件确认                 4.后工序性能全检</p></td>\n    <td><p>4</p></td>\n    <td><p>72</p></td>\n    <td rowspan=\"2\"><p>形成的产品是否为良品不易、不能经济地进行验证</p></td>\n    <td rowspan=\"2\"><p>特殊工序过程控制</p></td>\n    <td rowspan=\"2\"><p>工艺工程师/详见IQ/OQ/PO完成日期</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>1、焊接时间及温度细化到作业指导书内\n2、烙铁温度细化到点检表中，生产时每间隔2小时进行一次温度点检</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td rowspan=\"2\"><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>焊点圆滑、饱满；未烫伤其他元器件及焊盘</p></td>\n    <td><p>焊盘损坏、烫伤元器件</p></td>\n    <td><p>B</p></td>\n    <td><p>无法焊接\n其他功能缺失</p></td>\n    <td><p>8</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n    <td><p>8</p></td>\n    <td><p>1</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>探头剪脚</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>剪脚后高度平整且符合要求，不可损坏管脚</p></td>\n    <td><p>PIN脚高影响装配</p></td>\n    <td><p>B</p></td>\n    <td><p>装配干涉 </p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训；        2.剪钳控制方式(至少每六个月更换一次）           \n3.首件确认         4.后工序性能全检\n5.目视全检</p></td>\n    <td><p>4</p></td>\n    <td><p>60</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>PIN脚矮，损伤焊点</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良 </p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>60</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>元器件损坏</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良 </p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>探头PCB镀锡</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>焊点圆滑、饱满；未烫伤其他元器件及焊盘</p></td>\n    <td><p>锡点小</p></td>\n    <td><p>B</p></td>\n    <td><p>后工序无法焊线</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"4\"><p>1.产前培训； \n2.工装设备使用前点检、定期维护；             3.首件确认          4.后工序确认</p></td>\n    <td><p>4</p></td>\n    <td><p>80</p></td>\n    <td rowspan=\"4\"><p>形成的产品是否为良品不易、不能经济地进行验证</p></td>\n    <td rowspan=\"4\"><p>特殊工序过程控制</p></td>\n    <td rowspan=\"4\"><p>工艺工程师/详见IQ/OQ/PO完成日期</p></td>\n    <td rowspan=\"4\" colspan=\"2\"><p>1、焊接时间及温度细化到作业指导书内\n2、烙铁温度细化到点检表中，生产时每间隔2小时进行一次温度点检</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td rowspan=\"4\"><p></p></td>\n  </tr>\n  <tr>\n    <td><p>锡点大</p></td>\n    <td><p>B</p></td>\n    <td><p>连焊</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td><p>4</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>焊盘损坏、烫伤元器件</p></td>\n    <td><p>B</p></td>\n    <td><p>无法焊接\n其他功能缺失</p></td>\n    <td><p>8</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n    <td><p>8</p></td>\n    <td><p>1</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>镀锡位置正确</p></td>\n    <td><p>镀锡位置错误</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良 </p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>60</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>探头PCB分板</p></td>\n    <td colspan=\"2\"><p>接触PCB和元器件时，须佩戴防静电手套，静电手腕带</p></td>\n    <td><p>接触PCB和元器件时，未佩戴防静电手套，静电手腕带</p></td>\n    <td><p>B</p></td>\n    <td><p>元器件被静电损坏</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>1</p></td>\n    <td><p>产前培训</p></td>\n    <td><p>2</p></td>\n    <td><p>10</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>PCB和元器件无破损缺失</p></td>\n    <td><p>PCB或元器件破损缺失</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素\n工装设备因素</p></td>\n    <td><p>2</p></td>\n    <td><p>产前培训\n首件确认\n后道工序控制</p></td>\n    <td><p>2</p></td>\n    <td><p>20</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"5\"><p>探头PCB焊线</p></td>\n    <td colspan=\"2\"><p>焊接位置正确</p></td>\n    <td><p>焊接位置错误</p></td>\n    <td><p>B</p></td>\n    <td rowspan=\"5\"><p>性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>8</p></td>\n    <td rowspan=\"5\"><p>人为操作因素\n工装设备因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"5\"><p>1.产前培训；\n2.工装设备使用前点检、定期维护                        4.首件确认（是否符合工艺要求）                 4.后工序性能测试全检确认 </p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n    <td rowspan=\"5\"><p>形成的产品是否为良品不易、不能经济地进行验证</p></td>\n    <td rowspan=\"5\"><p>特殊工序过程控制</p></td>\n    <td rowspan=\"5\"><p>工艺工程师/详见IQ/OQ/PO完成日期</p></td>\n    <td rowspan=\"5\" colspan=\"2\"><p>1、焊接时间及温度细化到作业指导书内\n2、烙铁温度细化到点检表中，生产时每间隔2小时进行一次温度点检\n</p></td>\n    <td rowspan=\"5\"><p>8</p></td>\n    <td rowspan=\"5\"><p>1</p></td>\n    <td rowspan=\"5\"><p>4</p></td>\n    <td rowspan=\"5\"><p>32</p></td>\n    <td rowspan=\"5\"><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>焊接过程未烫伤其他元器件及焊盘</p></td>\n    <td><p>焊盘损坏、烫伤元器件</p></td>\n    <td><p>B</p></td>\n    <td><p>8</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>连接线露出长度符合要求</p></td>\n    <td><p>铜线露出过长，接触PCB板及其他元器件</p></td>\n    <td><p>B</p></td>\n    <td><p>8</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\" colspan=\"2\"><p>无虚焊，漏焊，连焊、焊点圆滑、饱满</p></td>\n    <td><p>虚焊</p></td>\n    <td><p>B</p></td>\n    <td><p>8</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n  </tr>\n  <tr>\n    <td><p>连焊</p></td>\n    <td><p>B</p></td>\n    <td><p>8</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>涂三防漆</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>1、三防漆涂抹均匀。\n2、三防漆完全覆盖传感器的四个焊点</p></td>\n    <td><p>涂抹不均匀</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素\n毛刷损坏</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"2\"><p>1.产前培训；\n2.首件确认；\n3.后道工序控制</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>未覆盖传感器四个焊点</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素\n毛刷损坏</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>三防漆在有效期内</p></td>\n    <td><p>三防漆过效期</p></td>\n    <td><p>B</p></td>\n    <td><p>产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素\n物料因素</p></td>\n    <td><p>2</p></td>\n    <td><p></p></td>\n    <td><p>4</p></td>\n    <td><p>56</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>下排静置</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>1、码放平稳整齐。\n2、静置时间≥24小时</p></td>\n    <td rowspan=\"2\"><p>放置不平稳、整齐</p></td>\n    <td><p>B</p></td>\n    <td><p>后工序组装困难，探头粘连</p></td>\n    <td><p>2</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训；\n2.首件确认；\n3.后道工序控制</p></td>\n    <td><p>4</p></td>\n    <td><p>24</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>三防漆失效，产品性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>静置时间小于24小时</p></td>\n    <td><p>B</p></td>\n    <td><p>三防漆失效，产品性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>主板镀锡</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>焊点圆滑、饱满；未烫伤其他元器件及焊盘</p></td>\n    <td><p>锡点小</p></td>\n    <td><p>B</p></td>\n    <td><p>后工序无法焊线</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"4\"><p>1.产前培训； \n2.工装设备使用前点检、定期维护；\n3.恒温烙铁使用前点检.使用过程中每2小时检查一下烙铁温度；             4.首件确认          5.后工序确认</p></td>\n    <td><p>4</p></td>\n    <td><p>80</p></td>\n    <td rowspan=\"4\"><p>形成的产品是否为良品不易、不能经济地进行验证</p></td>\n    <td rowspan=\"4\"><p>特殊工序过程控制</p></td>\n    <td rowspan=\"4\"><p>工艺工程师/详见IQ/OQ/PO完成日期</p></td>\n    <td rowspan=\"4\" colspan=\"2\"><p>1、焊接时间及温度细化到作业指导书内\n2、烙铁温度细化到点检表中，生产时每间隔4小时进行一次点检</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td rowspan=\"4\"><p></p></td>\n  </tr>\n  <tr>\n    <td><p>锡点大</p></td>\n    <td><p>B</p></td>\n    <td><p>连焊</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td><p>4</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>焊盘损坏、烫伤元器件</p></td>\n    <td><p>B</p></td>\n    <td><p>无法焊接</p></td>\n    <td><p>8</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n    <td><p>8</p></td>\n    <td><p>1</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>镀锡位置正确</p></td>\n    <td><p>镀锡位置错误</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良 </p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>60</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>焊正极弹簧</p></td>\n    <td colspan=\"2\"><p>线头不可露铜、拉尖</p></td>\n    <td><p>虚焊</p></td>\n    <td><p>B</p></td>\n    <td><p>装配干涉</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"4\"><p>1.产前培训；\n2.工装设备使用前点检、定期维护                        3.首件确认                 4.后工序性能测试全检确认 \n</p></td>\n    <td><p>4</p></td>\n    <td><p>80</p></td>\n    <td rowspan=\"4\"><p>形成的产品是否为良品不易、不能经济地进行验证</p></td>\n    <td rowspan=\"4\"><p>特殊工序过程控制</p></td>\n    <td rowspan=\"4\"><p>工艺工程师/详见IQ/OQ/PO完成日期</p></td>\n    <td rowspan=\"4\" colspan=\"2\"><p>1、焊接时间及温度细化到作业指导书内\n2、烙铁温度细化到点检表中，生产时每间隔2小时进行一次温度点检\n</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td rowspan=\"4\"><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\" colspan=\"2\"><p>焊点大小均匀</p></td>\n    <td><p>焊点过大</p></td>\n    <td><p>B</p></td>\n    <td><p>装配干涉</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td><p>4</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>焊点过小</p></td>\n    <td><p>B</p></td>\n    <td><p>虚焊、脱焊</p></td>\n    <td><p>8</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td><p>4</p></td>\n    <td><p>128</p></td>\n    <td><p>8</p></td>\n    <td><p>1</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>弹簧焊脚无弯曲、压痕</p></td>\n    <td><p>压痕、弯曲</p></td>\n    <td><p>B</p></td>\n    <td><p>装配干涉\n焊脚断裂</p></td>\n    <td><p>6</p></td>\n    <td><p>来料不良\n人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>焊负极弹簧</p></td>\n    <td colspan=\"2\"><p>线头不可露铜、拉尖</p></td>\n    <td><p>虚焊</p></td>\n    <td><p>B</p></td>\n    <td><p>装配干涉</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"4\"><p>1.产前培训；\n2.工装设备使用前点检、定期维护                      3.首件确认                  4.后工序性能测试全检确认 \n</p></td>\n    <td><p>4</p></td>\n    <td><p>80</p></td>\n    <td rowspan=\"4\"><p>形成的产品是否为良品不易、不能经济地进行验证</p></td>\n    <td rowspan=\"4\"><p>特殊工序过程控制</p></td>\n    <td rowspan=\"4\"><p>工艺工程师/详见IQ/OQ/PO完成日期</p></td>\n    <td rowspan=\"4\" colspan=\"2\"><p>1、焊接时间及温度细化到作业指导书内\n2、烙铁温度细化到点检表中，生产时每间隔2小时进行一次温度点检\n</p></td>\n    <td><p>  </p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td rowspan=\"4\"><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\" colspan=\"2\"><p>焊点大小均匀</p></td>\n    <td><p>焊点过大</p></td>\n    <td><p>B</p></td>\n    <td><p>装配干涉</p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td><p>4</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>焊点过小</p></td>\n    <td><p>B</p></td>\n    <td><p>虚焊、脱焊</p></td>\n    <td><p>8</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td><p>4</p></td>\n    <td><p>128</p></td>\n    <td><p>8</p></td>\n    <td><p>1</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>弹簧焊脚无弯曲、压痕</p></td>\n    <td><p>压痕、弯曲</p></td>\n    <td><p>B</p></td>\n    <td><p>装配干涉\n焊脚断裂</p></td>\n    <td><p>6</p></td>\n    <td><p>来料不良\n人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>插蜂鸣器</p></td>\n    <td colspan=\"2\"><p>安装到位</p></td>\n    <td><p>未插装到位</p></td>\n    <td><p>B</p></td>\n    <td><p>装配干涉</p></td>\n    <td><p>2</p></td>\n    <td><p>人为操作</p></td>\n    <td><p>4</p></td>\n    <td><p>1.首件确认；\n2.输出生产工艺文件</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n    <td><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>焊接蜂鸣器</p></td>\n    <td colspan=\"2\"><p>焊接位置正确</p></td>\n    <td><p>焊接位置错误</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良 </p></td>\n    <td><p>6</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训；\n2.工装设备使用前点检、定期维护          3.首件确认                 4.后工序性能全检</p></td>\n    <td><p>4</p></td>\n    <td><p>72</p></td>\n    <td rowspan=\"3\"><p>形成的产品是否为良品不易、不能经济地进行验证</p></td>\n    <td rowspan=\"3\"><p>特殊工序过程控制</p></td>\n    <td rowspan=\"3\"><p>工艺工程师/详见IQ/OQ/PO完成日期</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>1、焊接时间及温度细化到作业指导书内\n2、烙铁温度细化到点检表中，生产时每间隔2小时进行一次温度点检</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td rowspan=\"3\"><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>焊点圆滑、饱满；未烫伤其他元器件及焊盘</p></td>\n    <td><p>焊盘损坏、烫伤元器件</p></td>\n    <td><p>B</p></td>\n    <td><p>无法焊接\n其他功能缺失</p></td>\n    <td><p>8</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n    <td><p>8</p></td>\n    <td><p>1</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>蜂鸣器固定牢固</p></td>\n    <td><p>虚焊/漏焊/蜂鸣器脱落</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良 </p></td>\n    <td><p>5</p></td>\n    <td><p>人为操作</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>40</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>丝印按键</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>内容齐全，无遗漏现象。颜色一致无色差。</p></td>\n    <td><p>漏印刷/字体不完整（断线）</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1，油墨因素；                    2，工装设备因素</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"3\"><p>1，产前培训，      2，专用工装、设备参数固定（使用前点检，每三个月维护保养一次）；             3，首件+巡检（是否符合工艺要求：字迹是否清晰、内容、位置是否正确）              4，组装全检外观、出货抽检</p></td>\n    <td><p>8</p></td>\n    <td><p>96</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>印错内容</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>8</p></td>\n    <td><p>96</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>颜色不一致</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>8</p></td>\n    <td><p>96</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>移印上盖</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>内容齐全，无遗漏现象。颜色一致无色差。</p></td>\n    <td><p>漏印刷/字体不完整（断线）</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1，油墨因素；                    2，工装设备因素</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"3\"><p>1，产前培训，      2，专用工装、设备参数固定（使用前点检，每三个月维护保养一次）；             3，首件+巡检（是否符合工艺要求：字迹是否清晰、内容、位置是否正确）              4，组装全检外观、出货抽检</p></td>\n    <td><p>8</p></td>\n    <td><p>96</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>印错内容</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>8</p></td>\n    <td><p>96</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>颜色不一致</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>8</p></td>\n    <td><p>96</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>丝印下盖</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>内容齐全，无遗漏现象。颜色一致无色差。</p></td>\n    <td><p>漏印刷/字体不完整（断线）</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1，油墨因素；                    2，工装设备因素</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"3\"><p>1，产前培训，      2，专用工装、设备参数固定（使用前点检，每三个月维护保养一次）；             3，首件+巡检（是否符合工艺要求：字迹是否清晰、内容、位置是否正确）              4，组装全检外观、出货抽检</p></td>\n    <td><p>8</p></td>\n    <td><p>96</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>印错内容</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>8</p></td>\n    <td><p>96</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>颜色不一致</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>8</p></td>\n    <td><p>96</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>下盖粘胶头</p></td>\n    <td colspan=\"2\"><p>粘贴到位，\n胶头无松动</p></td>\n    <td><p>有溢胶或透缝现象落</p></td>\n    <td><p>B</p></td>\n    <td><p>外观不良\n影响组装</p></td>\n    <td><p>4</p></td>\n    <td><p>人为操作因素\n原材料不良</p></td>\n    <td><p>3</p></td>\n    <td><p>1.产前培训；\n2.首件确认\n3.后道工序确认</p></td>\n    <td><p>4</p></td>\n    <td><p>48</p></td>\n    <td><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>组装探头传感器模组</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>螺钉无松动，无易扣</p></td>\n    <td rowspan=\"2\"><p>螺钉松动、螺丝易扣、无法固定探头</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨、异响、产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td rowspan=\"2\"><p>人为操作因素\n工装设备因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训；\n2.首件确认\n3.工装设备使用前点检、定期维护；\n4.后工序性能测试全检确认 \n</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td rowspan=\"2\"><p>设备进行IQ/OQ/PQ进行验证，能够连续地产出符合预定要求的结果或产品</p></td>\n    <td rowspan=\"2\"><p>工艺工程师/详见IQ/OQ/PO完成日期/详见IQ/OQ/PO完成日期</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>\n1，作业文件明确扭矩及螺钉规格要求\n2，电动螺丝起子使用前点检，使用过程中每4小时检查一下力矩  </p></td>\n    <td><p>7</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>56</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>未固定牢固导致产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p>7</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>56</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>安装过程位置正确无压线现象</p></td>\n    <td><p>压线位置错误</p></td>\n    <td><p>B</p></td>\n    <td><p>产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"5\"><p>主板焊插件探头</p></td>\n    <td colspan=\"2\"><p>焊接位置正确</p></td>\n    <td><p>焊接位置错误</p></td>\n    <td><p>B</p></td>\n    <td rowspan=\"5\"><p>性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>8</p></td>\n    <td rowspan=\"5\"><p>人为操作\n工装设备因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"5\"><p>1.产前培训；\n2.工装设备使用前点检、定期维护                        3.首件确认                4.后工序性能测试全检确认 </p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n    <td rowspan=\"5\"><p>形成的产品是否为良品不易、不能经济地进行验证</p></td>\n    <td rowspan=\"5\"><p>特殊工序过程控制</p></td>\n    <td rowspan=\"5\"><p>工艺工程师/详见IQ/OQ/PO完成日期</p></td>\n    <td rowspan=\"5\" colspan=\"2\"><p>1、焊接时间及温度细化到作业指导书内\n2、烙铁温度细化到点检表中，生产时每间隔2小时进行一次温度点检\n</p></td>\n    <td rowspan=\"5\"><p>8</p></td>\n    <td rowspan=\"5\"><p>1</p></td>\n    <td rowspan=\"5\"><p>4</p></td>\n    <td rowspan=\"5\"><p>32</p></td>\n    <td rowspan=\"5\"><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>焊接过程未烫伤其他元器件及焊盘</p></td>\n    <td><p>焊盘损坏、烫伤元器件</p></td>\n    <td><p>B</p></td>\n    <td><p>8</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>连接线露出长度符合要求</p></td>\n    <td><p>铜线露出过长，接触PCB板及其他元器件</p></td>\n    <td><p>B</p></td>\n    <td><p>8</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\" colspan=\"2\"><p>无虚焊，漏焊，连焊、焊点圆滑、饱满</p></td>\n    <td><p>虚焊</p></td>\n    <td><p>B</p></td>\n    <td><p>8</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n  </tr>\n  <tr>\n    <td><p>连焊</p></td>\n    <td><p>B</p></td>\n    <td><p>8</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>装按键</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>缓冲垫、按键安装位置正确</p></td>\n    <td rowspan=\"2\"><p>安装位置歪斜</p></td>\n    <td><p>A</p></td>\n    <td><p>外观不良断差等现象客户抱怨</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"2\"><p>人为操作</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"2\"><p></p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n    <td rowspan=\"2\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td rowspan=\"2\"><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>按键卡顿、产品功能失效</p></td>\n    <td><p>7</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>56</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>组装显示屏</p></td>\n    <td colspan=\"2\"><p>外观无缺损、脏污、划伤等不良</p></td>\n    <td><p>缺损、划伤、脏污</p></td>\n    <td><p>A</p></td>\n    <td><p>产品外观不良，客户抱怨\n显示性能不良</p></td>\n    <td><p>3</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"4\"><p>1，产前培训，   2，首件确认，   3，巡检            4，出货检验</p></td>\n    <td><p>4</p></td>\n    <td><p>36</p></td>\n    <td rowspan=\"4\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>安装方向不可错</p></td>\n    <td><p>安装方向错误</p></td>\n    <td><p>B</p></td>\n    <td><p>显示不良</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>1</p></td>\n    <td><p>4</p></td>\n    <td><p>28</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>安装到位</p></td>\n    <td><p>未插装到位</p></td>\n    <td><p>B</p></td>\n    <td><p>装配干涉</p></td>\n    <td><p>2</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>撕掉保护膜</p></td>\n    <td><p>保护膜未撕</p></td>\n    <td><p>B</p></td>\n    <td><p>显示不良</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>1</p></td>\n    <td><p>4</p></td>\n    <td><p>28</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>装主板、打螺钉</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>螺钉无松动，无易扣</p></td>\n    <td rowspan=\"2\"><p>螺钉松动、螺丝易扣</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨、异响、</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"2\"><p>人为操作\n工装设备因素</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"2\"><p>1.产前培训；\n2.首件确认\n3.工装设备使用前点检、定期维护；\n4.后工序性能测试全检确认 \n</p></td>\n    <td><p>4</p></td>\n    <td><p>64</p></td>\n    <td rowspan=\"2\"><p>风险可控</p></td>\n    <td rowspan=\"2\"><p>设备进行IQ/OQ/PQ进行验证，能够连续地产出符合预定要求的结果或产品</p></td>\n    <td><p></p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>\n1，作业文件明确扭矩及螺钉规格要求\n2，电动螺丝起子使用前点检，使用过程中每4小时检查一下力矩  </p></td>\n    <td><p>4</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>后工序装配干涉及未知风险</p></td>\n    <td><p>6</p></td>\n    <td><p>4</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n    <td><p></p></td>\n    <td><p>6</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>48</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>装双联弹簧</p></td>\n    <td colspan=\"2\"><p>弹簧要组装到位</p></td>\n    <td><p>漏装、未装到位</p></td>\n    <td><p>B</p></td>\n    <td><p>产品无法开机</p></td>\n    <td><p>6</p></td>\n    <td><p>人为操作 </p></td>\n    <td><p>2</p></td>\n    <td><p>1.产前培训\n2.首件确认</p></td>\n    <td><p>4</p></td>\n    <td><p>48</p></td>\n    <td><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>下盖装传感器模块</p></td>\n    <td colspan=\"2\"><p>安装位置正确、符合文件要求</p></td>\n    <td><p>安装位置错误</p></td>\n    <td><p>B</p></td>\n    <td><p>后工序组装干涉</p></td>\n    <td><p>6</p></td>\n    <td><p>人为操作</p></td>\n    <td><p>2</p></td>\n    <td><p>1.产前培训；\n2.首件确认\n3.后工序性能测试全检确认</p></td>\n    <td><p>4</p></td>\n    <td><p>48</p></td>\n    <td><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\" colspan=\"2\"><p>螺钉无松动，无易扣</p></td>\n    <td rowspan=\"2\"><p>螺钉松动、螺丝易扣</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨、异响、</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"2\"><p>人为操作\n工装设备因素</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"2\"><p>1.产前培训；\n2.首件确认\n3.工装设备使用前点检、定期维护；\n4.后工序性能测试全检确认 \n</p></td>\n    <td><p>4</p></td>\n    <td><p>64</p></td>\n    <td rowspan=\"2\"><p>风险可控</p></td>\n    <td rowspan=\"2\"><p>设备进行IQ/OQ/PQ进行验证，能够连续地产出符合预定要求的结果或产品</p></td>\n    <td><p></p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>\n1，作业文件明确扭矩及螺钉规格要求\n2，电动螺丝起子使用前点检，使用过程中每4小时检查一下力矩  </p></td>\n    <td><p>4</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>后工序装配干涉及未知风险</p></td>\n    <td><p>6</p></td>\n    <td><p>4</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n    <td><p></p></td>\n    <td><p>6</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>48</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>安装档位按键</p></td>\n    <td colspan=\"2\"><p>安装到位</p></td>\n    <td><p>未插装到位</p></td>\n    <td><p>B</p></td>\n    <td><p>装配干涉</p></td>\n    <td><p>2</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"2\"><p>1，产前培训，   2，首件确认，   3，巡检            4，出货检验</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n    <td rowspan=\"2\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>外观无缺损、脏污等不良</p></td>\n    <td><p>档位按键缺损、脏污</p></td>\n    <td><p>A</p></td>\n    <td><p>产品外观不良，客户抱怨\n显示性能不良</p></td>\n    <td><p>3</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>36</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>合壳打螺钉</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>螺钉无松动，无易扣</p></td>\n    <td rowspan=\"2\"><p>螺钉松动、螺丝易扣</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨、异响、</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"2\"><p>人为操作\n工装设备因素</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"2\"><p>1.产前培训；\n2.首件确认\n3.工装设备使用前点检、定期维护；\n4.后工序性能测试全检确认 \n</p></td>\n    <td><p>4</p></td>\n    <td><p>64</p></td>\n    <td rowspan=\"2\"><p>风险可控</p></td>\n    <td rowspan=\"2\"><p>设备进行IQ/OQ/PQ进行验证，能够连续地产出符合预定要求的结果或产品</p></td>\n    <td><p></p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>\n1，作业文件明确扭矩及螺钉规格要求\n2，电动螺丝起子使用前点检，使用过程中每4小时检查一下力矩  </p></td>\n    <td><p>4</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>后工序装配干涉及未知风险</p></td>\n    <td><p>6</p></td>\n    <td><p>4</p></td>\n    <td><p>4</p></td>\n    <td><p>96</p></td>\n    <td><p></p></td>\n    <td><p>6</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>48</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>贴透镜</p></td>\n    <td colspan=\"2\"><p>无脏污异物夹杂，划痕、翘起等不良</p></td>\n    <td><p>脏污、异物、划伤等</p></td>\n    <td><p>A</p></td>\n    <td><p>用户抱怨\n外观不良</p></td>\n    <td><p>4</p></td>\n    <td><p>人为操作\n来料原因\n环境因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"2\"><p>1.产前培训；\n2.首件确认\n（是否符合工艺要求）\n3.后工序全检确认\n</p></td>\n    <td><p>4</p></td>\n    <td><p>48</p></td>\n    <td rowspan=\"2\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td rowspan=\"2\"><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"2\"><p>安装位置正确</p></td>\n    <td><p>安装位置歪斜</p></td>\n    <td><p>A</p></td>\n    <td><p>外观不良断差等现象客户抱怨</p></td>\n    <td><p>4</p></td>\n    <td><p>人为操作</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>下排静置</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>1、探头装入指套，指套无破损。\n2、室温25±1℃\n3、静置时间≥2小时</p></td>\n    <td><p>未装指套、指套破损</p></td>\n    <td><p>B</p></td>\n    <td><p>后工序无法标定</p></td>\n    <td><p>6</p></td>\n    <td><p>人为操作因素                \n物料因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.工装设备使用前点检、定期维护（；\n2.产前培训；\n3.首件确认；\n4.后道工序控制</p></td>\n    <td><p>4</p></td>\n    <td><p>72</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>室内温度未在25℃±1℃</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素                环境因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>静置时间不足</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素               </p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>常温标定</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>\n1、水槽内水位上线不得超过水槽内刻度尺“0”的刻度位，下限不得低于“1”的刻度位；\n\n2、室内温度必须保持在25℃±1℃；\n\n3、水槽温度30±0.02℃、45±0.02℃</p></td>\n    <td><p>水槽内水位未在要求范围内</p></td>\n    <td><p>B</p></td>\n    <td rowspan=\"3\"><p>性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p></p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>室内温度未在25℃±1℃</p></td>\n    <td><p>B</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素                环境因素</p></td>\n    <td><p>3</p></td>\n    <td><p></p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>水槽温度未在30±0.02℃、45±0.02℃标准内</p></td>\n    <td><p>B</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素                工装设备因素</p></td>\n    <td><p>3</p></td>\n    <td><p></p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>低温矫正</p></td>\n    <td rowspan=\"4\" colspan=\"2\"><p>1、机器标定前必须在16±1℃恒温室内静置时间≥2小时。\n\n2、水槽内水位上线不得超过水槽内刻度尺“0”的刻度位，下限不得低于“1”的刻度位；\n\n3、37℃水槽温度误差不得超过±0.05℃；\n\n4、42℃水槽温度误差不得超过±0.05℃\n\n5、恒温室环境温度在16±1℃，湿度在30-70%RH范围内才可进行常温矫正。</p></td>\n    <td><p>静置时间不足</p></td>\n    <td><p>B</p></td>\n    <td><p>性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作               </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"4\"><p>1.产前培训；\n2.首件确认\n3.工装设备使用前点检、定期维护； \n4.性能测试、全检；</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td rowspan=\"4\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>水槽内水位未在要求范围内</p></td>\n    <td><p>B</p></td>\n    <td rowspan=\"3\"><p>性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>室内温湿度在要求范围内</p></td>\n    <td><p>B</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作                环境因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>水槽温度未在要求标准内</p></td>\n    <td><p>B</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作                工装设备因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>10℃、33℃、37℃、41℃精度测试</p></td>\n    <td rowspan=\"4\" colspan=\"2\"><p>1、机器标定前必须在25±1℃恒温室内静置时间≥2小时；\n\n2、水槽内水位上线不得超过水槽内刻度尺“0”的刻度位，下限不得低于“1”的刻度位；\n\n3、10℃水槽温度误差不得超过±0.02℃；\n\n4、33℃水槽温度误差不得超过±0.02℃；\n\n5、37℃水槽温度误差不得超过±0.02℃；\n\n6、41℃水槽温度误差不得超过±0.02℃；\n\n7、恒温室环境温度在25±1℃，湿度在30-70%RH范围内才可进行常温矫正。</p></td>\n    <td><p>静置时间不足</p></td>\n    <td><p>B</p></td>\n    <td rowspan=\"4\"><p>性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素               </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"4\"><p>1.产前培训；\n2.首件确认\n3.工装设备使用前点检、定期维护； \n4.性能测试、全检；</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td rowspan=\"4\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>水槽内水位未在要求范围内</p></td>\n    <td><p>B</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>室内温湿度在要求范围内</p></td>\n    <td><p>B</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素                环境因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>水槽温度未在要求标准内</p></td>\n    <td><p>B</p></td>\n    <td><p>7</p></td>\n    <td><p>人为操作因素                工装设备因素</p></td>\n    <td><p>3</p></td>\n    <td><p>4</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>外观</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>1.检查整机外观；\n2.检查整机各部分丝印内容，丝印效果良好；\n3.检查整机上规定的标签；\n4.包装外观检验详见PT9L制造令文件\n检验标准参照\n《PT9L检验作业指导书（标准）》：QI-PT9L-DY04</p></td>\n    <td rowspan=\"3\"><p>1.检验造成产品外观不良</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人员防护不当\n2.人员操作失误\n</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>1.首件确认；      2.产前培训；\n3.全检外观；\n4.出货抽检 </p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td rowspan=\"6\"><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>2.外观不良未被有效检出</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.视力差异\n2.培训不到位</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>1.定期体检\n2.岗前培训</p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>内观</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>符合文件管控要求</p></td>\n    <td rowspan=\"3\"><p>1.检验造成产品外观不良</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人员防护不当\n2.人员操作失误\n</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>1.首件确认；      2.产前培训；\n3.全检外观；\n4.出货抽检 </p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td rowspan=\"6\"><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>2.外观不良未被有效检出</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.视力差异\n2.培训不到位</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>1.定期体检\n2.岗前培训</p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>整机检验</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>1、全显\n2、常温复测正确</p></td>\n    <td rowspan=\"3\"><p>1、全显缺段、不良\n\n2、常温复测失败</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.性能全检            \n4.出货检验</p></td>\n    <td><p>8</p></td>\n    <td><p>48</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户投诉性能不良\n产品基本功能丧失/失准</p></td>\n    <td><p>2</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>16</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>装电池盖</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>1、电池盖与下盖配合良好；\n\n2、电池仓内无脏污异物</p></td>\n    <td rowspan=\"3\"><p>1、电池盖松\n2、电池盖紧\n3、电池仓内脏污、异物</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨\n外观不良</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验              </p></td>\n    <td><p>8</p></td>\n    <td><p>48</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户投诉</p></td>\n    <td><p>2</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>16</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>贴透镜保护膜</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>透镜膜不可有划伤破损等缺陷</p></td>\n    <td rowspan=\"3\"><p>透镜膜划伤破损等缺陷</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  \n物料因素  </p></td>\n    <td><p>1</p></td>\n    <td rowspan=\"6\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验              </p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\" colspan=\"2\"><p>粘贴保护膜不可翘起有褶皱手印等缺陷，方向正确统一</p></td>\n    <td rowspan=\"3\"><p>保护膜有翘起，方向不一致</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  \n物料因素  </p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>粘贴铭牌</p></td>\n    <td rowspan=\"2\" colspan=\"2\"><p>粘贴位置正确，平整无气泡、字体清晰</p></td>\n    <td><p>位置错误</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>4</p></td>\n    <td><p>人为操作因素                     </p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"2\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验              </p></td>\n    <td><p>8</p></td>\n    <td><p>128</p></td>\n    <td rowspan=\"2\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>粘贴不平整</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>4</p></td>\n    <td><p>人为操作因素            物料原因         </p></td>\n    <td><p>4</p></td>\n    <td><p>8</p></td>\n    <td><p>128</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>折叠纸托架</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>折叠正确、无褶皱</p></td>\n    <td rowspan=\"3\"><p>折叠不正确、褶皱</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验              </p></td>\n    <td><p>7</p></td>\n    <td><p>42</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>7</p></td>\n    <td><p>63</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>2</p></td>\n    <td><p>1</p></td>\n    <td><p>7</p></td>\n    <td><p>14</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>纸托架装电池</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>1、表面干净、外观无破损、无漏液\n2、摆放整齐一致</p></td>\n    <td rowspan=\"3\"><p>脏污、破损、漏液，摆放顺线不一致</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验              </p></td>\n    <td><p>7</p></td>\n    <td><p>42</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>7</p></td>\n    <td><p>63</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>2</p></td>\n    <td><p>1</p></td>\n    <td><p>7</p></td>\n    <td><p>14</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>外观</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>1.检查整机外观；\n2.检查整机各部分丝印内容，丝印效果良好；\n3.检查整机上规定的标签；\n4.包装外观检验详见PT9L制造令文件\n检验标准参照\n《PT9L包装检验规范》：QI-N-BZ-06</p></td>\n    <td rowspan=\"3\"><p>1.检验造成产品外观不良</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人员防护不当\n2.人员操作失误\n</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>1.首件确认；      2.产前培训；\n3.全检外观；\n4.出货检验 </p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td rowspan=\"6\"><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>2.外观不良未被有效检出</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.视力差异\n2.培训不到位</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>1.定期体检\n2.岗前培训</p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>擦透镜</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>透镜表面应洁净不可有划伤异物</p></td>\n    <td rowspan=\"3\"><p>透镜划伤异物</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验              </p></td>\n    <td><p>8</p></td>\n    <td><p>48</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>2</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>16</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>除尘</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>透镜、铜套除尘无脏污、毛屑</p></td>\n    <td rowspan=\"3\"><p>透镜、铜套脏污、毛屑</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  </p></td>\n    <td><p>1</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验    </p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>纸托架装整机</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>整机放置方向正确平整、彩包装表面无破损、划伤、印刷不良、附着毛发等不良、整机应装到位，无破损褶皱</p></td>\n    <td rowspan=\"3\"><p>整机放置位置错误、彩包装表面破损、划伤、印刷不良、附着毛发、整机装不到位，有破损褶皱等</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验    </p></td>\n    <td><p>8</p></td>\n    <td><p>48</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>2</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>48</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>2</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>16</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>叠彩包装</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>折叠正确、无褶皱</p></td>\n    <td rowspan=\"3\"><p>折叠正确、无褶皱</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验    </p></td>\n    <td><p>8</p></td>\n    <td><p>48</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>2</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>16</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>装入纸托架</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>纸托架放置方向正确平整、彩包装表面无破损、划伤、印刷不良、附着毛发等不良、彩包装应插合到位，无破损褶皱</p></td>\n    <td rowspan=\"3\"><p>纸托架放置位置错误、彩包装表面破损、划伤、印刷不良、附着毛发、彩包装插合不到位，有破损褶皱等</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验    </p></td>\n    <td><p>8</p></td>\n    <td><p>48</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>2</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>48</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>2</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>16</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>装整机及配件</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>说明书、保修卡、快速指南装包装盒方向顺序应一致，外观损伤</p></td>\n    <td rowspan=\"3\"><p>顺序不一致，外观损伤</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  \n物料因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验    </p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>彩包装扣盖</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>包装盒不可有破损褶皱，撕裂等缺陷，插合应平整到位</p></td>\n    <td rowspan=\"3\"><p>有破损褶皱，撕裂等缺陷</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  \n物料因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验    </p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>插合不平整到位</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  \n物料因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验    </p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>贴防拆签</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>粘贴位置正确，平整无气泡</p></td>\n    <td rowspan=\"3\"><p>标签粘贴的位置不正确</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  \n物料因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"6\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验    </p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>有异物</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  \n物料因素  </p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>彩包装整机称重</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>重量应在设置范围中，外观损伤</p></td>\n    <td rowspan=\"3\"><p>有少料或多料现象</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验    </p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td rowspan=\"3\"><p>设备进行IQ/OQ/PQ进行验证，能够连续地产出符合预定要求的结果或产品</p></td>\n    <td rowspan=\"3\"><p>工艺工程师/详见IQ/OQ/PO完成日期/详见IQ/OQ/PO完成日期</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>使用标准砝码定期点检</p></td>\n    <td><p>3</p></td>\n    <td><p>2</p></td>\n    <td><p>5</p></td>\n    <td><p>30</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p>3</p></td>\n    <td><p>2</p></td>\n    <td><p>5</p></td>\n    <td><p>30</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>5</p></td>\n    <td><p>15</p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>贴标签</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>粘贴位置正确，平整无气泡</p></td>\n    <td rowspan=\"3\"><p>标签粘贴的位置不正确</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  \n物料因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"6\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验    </p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>有异物</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  \n物料因素  </p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>彩包装下外箱</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>彩包装摆放方向数量应正确统一，外箱内侧不可附着毛发异物等</p></td>\n    <td rowspan=\"3\"><p>彩包装摆放方向数量不正确统一</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"6\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验    </p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>有异物</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  \n物料因素  </p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>外箱粘贴标签</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>粘贴位置正确，平整无气泡</p></td>\n    <td rowspan=\"3\"><p>标签粘贴的位置不正确</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  \n物料因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"6\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验    </p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>有异物</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  \n物料因素  </p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检验不合格返工</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>外箱摆盘</p></td>\n    <td rowspan=\"3\" colspan=\"2\"><p>摆放数量应统一，摆放高度不可超出电梯口高度。</p></td>\n    <td rowspan=\"3\"><p>摆放数量不统一，摆放高度超出电梯口高度。</p></td>\n    <td><p>A</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>人为操作因素  </p></td>\n    <td><p>3</p></td>\n    <td rowspan=\"3\"><p>1.产前培训.   \n2.首件确认.   \n3.巡检            \n4.出货检验    </p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td rowspan=\"3\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>产品外观不良</p></td>\n    <td><p>3</p></td>\n    <td><p>3</p></td>\n    <td><p>8</p></td>\n    <td><p>72</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户抱怨</p></td>\n    <td><p>3</p></td>\n    <td><p>1</p></td>\n    <td><p>8</p></td>\n    <td><p>24</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>出货检验：\n电池反接</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>5分钟后无异常， 无短路冒烟，电池重新装配后可正常工作</p></td>\n    <td rowspan=\"3\"><p>检验造成产品外观不良</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人员防护不当\n2.人员操作失误\n</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"6\"><p>1.产前培训；                       2.抽检；\n</p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>2.性能不良无法有效检出\n</p></td>\n    <td><p>A</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td rowspan=\"3\"><p>1.人员漏检\n2.设备因素</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>112</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检不合格造成返工</p></td>\n    <td><p>6</p></td>\n    <td><p>96</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td><p>112</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>出货检验：\n开机检验\nLED显示</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>能可靠开机\nLED显示符合要求</p></td>\n    <td rowspan=\"3\"><p>检验造成产品外观不良</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人员防护不当\n2.人员操作失误\n</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"6\"><p>1.产前培训；                       2.抽检；\n</p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>2.性能不良无法有效检出\n</p></td>\n    <td><p>A</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td rowspan=\"3\"><p>1.人员漏检\n2.设备因素</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>112</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检不合格造成返工</p></td>\n    <td><p>6</p></td>\n    <td><p>96</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td><p>112</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>出货检验：\n范围测量</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>在设置测量范围内测试数据符合文件要求</p></td>\n    <td rowspan=\"3\"><p>1.检验造成产品外观不良</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人员防护不当\n2.人员操作失误\n</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"6\"><p>1.产前培训；         \n2.工装设备使用前点检、定期维护（每六个月）；              3.抽检</p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>2.性能不良无法有效检出\n</p></td>\n    <td><p>A</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td rowspan=\"3\"><p>1.人员漏检\n2.设备因素</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>7</p></td>\n    <td><p>98</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检不合格造成返工</p></td>\n    <td><p>6</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td><p>98</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>出货检验：\n精度测量</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>在要求温度点，所测的数值和测量误差应满足误差要求</p></td>\n    <td rowspan=\"3\"><p>1.检验造成产品外观不良</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人员防护不当\n2.人员操作失误\n</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"6\"><p>1.产前培训；         \n2.工装设备使用前点检、定期维护（每六个月）；              3.抽检</p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>2.性能不良无法有效检出\n</p></td>\n    <td><p>A</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td rowspan=\"3\"><p>1.人员漏检\n2.设备因素</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>7</p></td>\n    <td><p>98</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检不合格造成返工</p></td>\n    <td><p>6</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td><p>98</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>出货检验：\n低电测试</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>电压2.7V时，出现电池符号闪烁，可以继续正常测量；\n电压2.5V时，出现电池符号闪烁（≥3次），不可测量</p></td>\n    <td rowspan=\"3\"><p>1.检验造成产品外观不良</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人员防护不当\n2.人员操作失误\n</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"6\"><p>1.产前培训；         \n2.工装设备使用前点检、定期维护（每六个月）；              3.抽检</p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>2.性能不良无法有效检出\n</p></td>\n    <td><p>A</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td rowspan=\"3\"><p>1.人员漏检\n2.设备因素</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>7</p></td>\n    <td><p>98</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检不合格造成返工</p></td>\n    <td><p>6</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td><p>98</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>出货检验：\n单位转换</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>单位可以成功切换</p></td>\n    <td rowspan=\"3\"><p>1.检验造成产品外观不良</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人员防护不当\n2.人员操作失误\n</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"6\"><p>1.产前培训；         \n2.抽检</p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>2.性能不良无法有效检出\n</p></td>\n    <td><p>A</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"3\"><p>1.人员漏检\n2.设备因素</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>7</p></td>\n    <td><p>56</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检不合格造成返工</p></td>\n    <td><p>6</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>4</p></td>\n    <td><p>56</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>\n出货检验：外观</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>1.检查整机外观；\n2.检查整机各部分丝印内容，丝印效果良好；\n3.检查整机上规定的标签；\n4.包装外观检验详见PT9L制造令文件\n检验标准参照\n《PT9L出货检验规范》：QI-N-CH-06</p></td>\n    <td rowspan=\"3\"><p>1.检验造成产品外观不良</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人员防护不当\n2.人员操作失误\n</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>1.首件检验；      2.产前培训；\n3.全检外观；\n4.出货抽检； </p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td rowspan=\"6\"><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>2.外观不良未被有效检出</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.视力差异\n2.培训不到位</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>1.定期体检\n2.岗前培训</p></td>\n    <td rowspan=\"3\"><p>8</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>80</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>32</p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>出货检验：耐压测试</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>电池正极到外壳：要求能承受DC1000V 1分钟内无绝缘击穿；\n\n电池正极到探头：要求能承受DC1000V 1分钟内无绝缘击穿；</p></td>\n    <td rowspan=\"3\"><p>1.检验造成产品外观不良</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人员防护不当\n2.人员操作失误\n</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"6\"><p>1.产前培训；         \n2.工装设备使用前点检、定期维护；              3.抽检\n（是否符合工艺要求）       </p></td>\n    <td rowspan=\"3\"><p>1</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>10</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>2.性能不良无法有效检出\n</p></td>\n    <td><p>A</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td rowspan=\"3\"><p>1.人员漏检\n2.设备因素</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>7</p></td>\n    <td><p>98</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检不合格造成返工</p></td>\n    <td><p>6</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td><p>98</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>出货检验：漏电流测试</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>接触电流正常状态：≤0.1mA\n\n患者漏电流：\n正常状态：≤5.0mA \n</p></td>\n    <td rowspan=\"3\"><p>1.检验造成产品外观不良</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人员防护不当\n2.人员操作失误\n</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"6\"><p>1.产前培训；         \n2.工装设备使用前点检、定期维护；              3.抽检\n（是否符合工艺要求）       </p></td>\n    <td rowspan=\"3\"><p>1</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>10</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>2.性能不良无法有效检出\n</p></td>\n    <td><p>A</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td rowspan=\"3\"><p>1.人员漏检\n2.设备因素</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>7</p></td>\n    <td><p>98</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>出货检不合格造成返工</p></td>\n    <td><p>6</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>不良品流出，客户抱怨</p></td>\n    <td><p>7</p></td>\n    <td><p>98</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"6\"><p>包材检验</p></td>\n    <td rowspan=\"6\" colspan=\"2\"><p>《出货检验规范》（QI-N-CH-06）  　</p></td>\n    <td rowspan=\"3\"><p>1.检验造成产品外观不良</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人员防护不当\n2.人员操作失误\n</p></td>\n    <td rowspan=\"3\"><p>2</p></td>\n    <td rowspan=\"3\"><p>1.建立检验作业指导书，通过佩戴手套指套控制\n2.操作台与产品接触面使用防磨防静电材质\n3.岗前培训操作手法避免外观不良产生</p></td>\n    <td rowspan=\"3\"><p>1</p></td>\n    <td><p>4</p></td>\n    <td rowspan=\"6\"><p>风险可控</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>10</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"3\"><p>2.外观不良未被有效检出</p></td>\n    <td><p>A</p></td>\n    <td><p>客户对产品外观不满意</p></td>\n    <td><p>2</p></td>\n    <td rowspan=\"3\"><p>1.人眼差异\n2.培训不到位</p></td>\n    <td rowspan=\"3\"><p>1</p></td>\n    <td rowspan=\"3\"><p>1.定期体检\n2.岗前培训</p></td>\n    <td rowspan=\"3\"><p>1</p></td>\n    <td><p>4</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>外观不良需后道处理</p></td>\n    <td><p>5</p></td>\n    <td><p>10</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>2</p></td>\n    <td><p>4</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"4\"><p>发货</p></td>\n    <td rowspan=\"4\" colspan=\"2\"><p>1.物料信息正确；2.物料数量正确；3.码放方式符合要求</p></td>\n    <td><p>物料信息不正确</p></td>\n    <td><p>C</p></td>\n    <td><p>客户拒货</p></td>\n    <td><p>4</p></td>\n    <td><p>人员操作失误</p></td>\n    <td><p>2</p></td>\n    <td><p>1.出库单与发货单核对\n2.人员岗前培训</p></td>\n    <td><p>7</p></td>\n    <td><p>56</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>物料数量不正确</p></td>\n    <td><p>C</p></td>\n    <td><p>客户投诉</p></td>\n    <td><p>1</p></td>\n    <td><p>人员操作失误</p></td>\n    <td><p>2</p></td>\n    <td><p>1.出库单与发货单核对\n2.人员岗前培训</p></td>\n    <td><p>7</p></td>\n    <td><p>14</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td rowspan=\"2\"><p>码放方式不符合要求</p></td>\n    <td><p>C</p></td>\n    <td><p>客户投诉</p></td>\n    <td><p>1</p></td>\n    <td><p>人员操作失误</p></td>\n    <td><p>2</p></td>\n    <td><p>1.制造令文件\n2.人员作业前培训</p></td>\n    <td><p>7</p></td>\n    <td><p>14</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td><p>B</p></td>\n    <td><p>物料不良</p></td>\n    <td><p>6</p></td>\n    <td><p>人员操作失误</p></td>\n    <td><p>2</p></td>\n    <td><p>1.制造令文件\n2.人员作业前培训</p></td>\n    <td><p>7</p></td>\n    <td><p>84</p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td colspan=\"2\"><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n    <td><p></p></td>\n  </tr>\n  <tr>\n    <td colspan=\"7\"><p>编制：</p></td>\n    <td colspan=\"6\"><p>审核：</p></td>\n    <td colspan=\"9\"><p>批准：</p></td>\n  </tr>\n</table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        }
    ],
    [
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/156967ed97fa25d022e61476c8e7053f21f66067e91cf001ac1833f1ddfc49a7.jpg"
                },
                "image_caption": []
            }
        }
    ],
    [
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table>\n  <tr>\n    <th><p>5<br><img src=\"images/df3981c125e1fab51734e0822cdad3aa7898101ddc979301ebd113386ec79298.jpg\"/></p></th>\n  </tr>\n</table>",
                "table_type": "simple_table",
                "table_nest_level": 1
            }
        },
        {
            "type": "table",
            "content": {
                "table_caption": [],
                "html": "<table>\n  <tr>\n    <th rowspan=\"7\" colspan=\"12\"><p>1.不良现象发生频度越高，问题越严重，分值越高；\n2.分值判定来源于生产数据统计；\n3.对于新项目，无以往生产数据做支持，采取小组讨论进行打分定级；</p></th>\n  </tr>\n  <tr>\n  </tr>\n  <tr>\n  </tr>\n  <tr>\n  </tr>\n  <tr>\n  </tr>\n  <tr>\n  </tr>\n  <tr>\n  </tr>\n</table>",
                "table_type": "complex_table",
                "table_nest_level": 1
            }
        }
    ],
    [
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/b9b9bae4554329d7d105598d20864fb9b6302fee9d2c2c98c76204a85c9696a5.jpg"
                },
                "image_caption": []
            }
        },
        {
            "type": "image",
            "content": {
                "image_source": {
                    "path": "images/16ab4668304c39b163d20f0a42d0816d0b24ae719c184c5592113af01c484ccd.jpg"
                },
                "image_caption": []
            }
        }
    ]
]